Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,6:02:32,0,1,0,74.280322,73.491932,64.846029,44.557072,38.244626,38.656993,42.347081,34.872523,34.083209,41.343394,33.397944,33.577444,34.42764,40.89765,47.489977,38.759619,38.540614,45.618676,52.582192,64.875577,59.124766,49.43527,51.538101,47.082965,46.664895,51.397835,53.840941,53.504258,55.964006,46.363699,45.558408,32.256726,32.59205,32.849965,33.061571,32.600176,32.838081,46.414879,44.452339,44.747217,55.889995,33.503242,42.677462,32.304421,40.002484,52.04594,35.46135,40.788085,32.250822,40.271475,48.470794,45.629388,44.439998,45.574248,43.276802,55.692539,44.856837,34.390738,35.295708,33.414565,32.764743,33.10661,32.743285,35.779476,42.908508,33.041313,41.604448,30.818013,37.9938,32.417549,39.53977,36.265087,42.5482,35.848302,39.656078,30.794405,37.376986,31.888924,38.819444,35.011674,41.407497,32.176744,40.346146,31.187892,37.586513,32.311785,39.298663,34.160431,38.673023,33.993959,37.686297,30.759767,36.242989,32.242277,36.621683,36.571677,41.485645,34.94139,41.018761,32.394172,37.993186,37.092376,41.19178,38.00954,42.527411,42.092725,41.328048,34.857972,41.493396,38.46662,43.126803,78.884607,79.008945,112.686667,74.572476,75.824984,60.284885,116.544471,75.923316,77.176839,71.341332,70.892133,71.15992,75.23502,56.839496,55.279267,56.057732,0,0,206.970001,0.01374,-2.604,207.619995,0.01592,0.578,207.460007,0.00107,0.05,207.630005,0.102,-10,119.879997,1.973,120.099998,12.795445,9.914499,8.025122,32.762963,33.420665,37.116649,45.374678,33.619275,-0.864934,0.037855,0.618322,0
4/13/2025,6:03:32,0,1,0,74.89612,73.445444,64.800344,43.648464,38.60118,38.928208,41.691191,35.136721,34.893124,41.094966,33.753476,34.101345,34.707498,39.859424,47.229133,38.735191,38.700131,45.151783,53.431901,61.953143,54.53793,50.717767,51.409779,50.581623,46.981315,50.047183,54.460713,52.313342,50.6393,43.840239,44.963504,32.228759,32.666023,32.886569,32.981261,32.615677,32.997172,45.925905,44.186451,44.488438,50.38103,33.760272,42.990843,32.33157,39.840758,45.516927,33.302867,40.70086,32.245336,40.001693,47.330393,46.371227,44.471999,46.034513,43.133662,60.642456,44.672379,34.434191,35.279886,33.039627,32.851136,33.060963,32.844656,35.746245,42.898842,33.033653,41.581477,30.809442,37.995531,32.412174,39.540918,36.23879,42.521669,35.804192,39.654058,30.772754,37.399172,31.856041,38.82324,34.971147,41.386208,32.153791,40.36527,31.173373,37.591898,32.290066,39.289409,34.138689,38.687155,33.981092,37.683891,30.740851,36.231282,32.239855,36.58858,36.567338,41.439545,34.94139,40.987514,32.38572,38.002491,37.083117,41.189416,38.02572,42.516705,42.0884,41.3114,34.872234,41.517382,38.443939,43.164389,76.999436,77.466342,99.30856,74.898739,75.94336,64.700922,105.916683,75.886974,77.159932,71.456236,70.889069,71.149644,75.244641,52.375738,55.027182,56.069403,0,0,207.190002,0.01373,-2.607,207.720001,0.01564,0.546,207.429993,0,0.044,207.660004,0.098,-9,119.93,1.977,119.5,12.414691,10.44203,8.152047,32.548813,33.430484,37.10703,45.335695,33.585076,-0.908321,0.047246,0.619117,0
4/13/2025,6:04:32,0,1,0,74.525887,73.471598,64.725439,42.51005,38.681371,39.008367,41.097471,35.023358,35.308927,40.615975,33.853772,34.497864,34.469023,38.88678,47.382743,38.724931,38.695211,43.826997,53.925808,62.772321,57.452151,49.791158,52.562479,49.497342,47.061527,50.706561,53.277455,52.52452,48.162382,37.998718,44.391098,32.258781,32.649209,32.785282,32.906661,32.637835,32.98598,45.352143,43.840437,44.077666,47.531866,35.377572,43.156965,32.320916,39.440486,43.216853,33.240484,40.625401,32.2522,39.715404,46.80639,46.951206,44.511461,46.009168,42.517414,64.032378,44.199476,34.693691,36.222808,33.099861,32.932278,33.177195,32.935425,35.765367,42.8774,33.043519,41.578484,30.799724,37.983149,32.390363,39.525181,36.249552,42.547721,35.819012,39.629572,30.788556,37.373722,31.83307,38.816756,34.982812,41.373586,32.150879,40.339484,31.161546,37.573526,32.290704,39.301758,34.118713,38.643899,33.976652,37.665068,30.748609,36.197372,32.25294,36.571226,36.55618,41.451328,34.948419,40.996251,32.372308,37.998827,37.103773,41.183338,38.019618,42.486915,42.114985,41.317774,34.877329,41.538895,38.437399,43.148669,77.313832,77.429061,90.785444,75.123661,76.095628,68.161893,98.233121,75.908855,77.131642,71.238124,70.824993,71.148814,75.221856,50.44437,54.989365,56.448048,34.428727,0,206.919998,0.01372,-2.6,207.589996,0.01529,0.53,207.380005,0.00106,0.047,207.309998,0.099,-10,119.75,1.95,119.900002,11.874461,10.640328,8.108764,32.516637,33.748398,37.10254,45.165852,33.843543,-0.951677,0.056393,0.619911,0
4/13/2025,6:05:32,0,1,0,74.151146,73.4532,64.682904,41.019548,38.989012,39.301769,40.784684,35.176471,35.400575,40.236674,34.110294,34.633707,34.44781,38.169486,47.465063,38.718546,38.626699,46.050045,57.308376,62.920249,51.188885,49.909218,50.55652,49.566385,47.358209,49.188851,55.014595,53.046485,46.613601,36.902003,43.858456,32.323323,32.60667,32.623571,32.861913,32.568319,32.837357,44.64649,43.20656,43.400096,45.830407,33.397901,43.118686,32.400512,39.426778,42.093759,33.163951,40.471182,32.275245,39.379785,47.000726,47.189675,43.966993,45.474021,42.276118,66.089807,44.325812,35.326971,36.836264,33.402548,33.059918,33.342565,33.230114,35.756064,42.886181,33.008204,41.576088,30.830276,37.966363,32.373015,39.550777,36.244263,42.660629,35.823345,39.670475,30.790242,37.33873,31.808503,38.829136,34.970863,41.380208,32.169027,40.352602,31.166351,37.554897,32.256379,39.260526,34.113171,38.667079,33.949353,37.688081,30.723239,36.204931,32.228056,36.563853,36.562526,41.396492,34.937045,40.973959,32.27414,37.968278,37.074075,41.202958,38.050799,42.541206,42.089039,41.337556,34.886627,41.538939,38.427945,43.189748,77.960047,77.993693,85.709469,75.375325,76.042935,70.335535,92.712053,75.865935,76.472096,71.256488,70.900115,71.151776,75.177084,49.234108,54.785385,54.349291,19.433036,0,206.970001,0.01376,-2.606,207.589996,0.01535,0.534,207.279999,0.00104,0.044,207.529999,0.098,-9,119.860001,1.947,119.900002,11.515598,10.775828,8.128324,32.342858,31.970048,37.100255,45.038891,34.19973,-0.995074,0.065402,0.620664,0
4/13/2025,6:06:32,0,1,0,74.956882,73.44072,64.706639,40.820929,40.07355,40.151976,41.959084,35.345646,35.568977,39.919879,34.381481,34.640589,34.587798,37.81012,47.955592,38.706112,38.56623,43.180631,54.693819,64.548464,58.031959,50.11401,50.154442,48.890152,47.479086,51.608936,51.482949,50.502635,46.251951,36.830222,43.583759,32.287169,32.745318,32.78756,32.859589,32.67283,32.861808,44.467273,43.050986,43.149753,44.791498,35.218275,43.139676,32.323814,39.078159,41.774433,33.043408,40.466247,32.280058,39.140208,47.043021,47.404794,44.047935,45.098227,42.307664,67.467833,43.960504,36.304022,40.114105,33.561787,33.241446,33.603541,33.542194,35.71238,42.905234,33.001725,41.585071,30.814422,37.993076,32.381675,39.550001,36.225774,42.525886,35.788155,39.638979,30.745477,37.408018,31.831545,38.832331,34.951015,41.383833,32.138125,40.33699,31.163479,37.609582,32.29274,39.303339,34.123412,38.657399,33.956488,37.663246,30.705769,36.210157,32.223074,36.597663,36.531723,41.436257,34.907853,41.004843,32.353856,38.00362,37.073192,41.197042,37.988759,42.514214,42.049423,41.336617,34.870159,41.540519,38.426424,43.176385,78.493868,78.456107,82.759982,75.621385,76.159196,71.713343,89.099558,75.87937,77.088294,71.442653,70.881026,71.118689,75.250152,48.652299,55.465528,53.445795,4.069404,0,207.149994,0.01373,-2.608,207.600006,0.01536,0.527,207.380005,0,0.041,207.589996,0.092,-9,119.879997,1.933,119.599998,10.662934,10.218851,7.545422,32.920825,31.192026,37.097228,44.977024,35.061183,-1.038471,0.074394,0.621421,0
4/13/2025,6:07:32,0,1,0,74.842549,73.473032,64.720474,42.381991,42.493141,42.768533,45.824722,35.752345,35.730136,39.825011,34.851612,34.863709,34.896527,37.781413,48.488951,38.744387,38.633656,45.011831,58.131415,63.855373,55.490613,49.796269,51.108104,48.609296,47.304211,50.53026,52.915231,50.461096,42.956837,37.041893,43.628297,32.552087,32.912283,32.702417,32.994525,32.711389,33.143506,44.974452,43.437526,43.78102,44.350494,35.312484,43.853321,32.41778,39.973316,41.431939,33.1659,40.821834,32.302987,39.334957,48.036455,47.841853,44.379434,45.005923,42.09347,68.631602,44.048713,40.044065,47.992817,34.091751,33.588635,33.897292,33.985576,35.715651,42.88257,32.959238,41.561948,30.827089,37.96532,32.354169,39.533117,36.205721,42.654895,35.798649,39.641047,30.772971,37.361434,31.786831,38.831319,34.944234,41.362148,32.147777,40.336414,31.160223,37.540909,32.267659,39.290197,34.115068,38.644247,33.949918,37.68768,30.729074,36.179293,32.205404,36.582987,36.548468,41.434426,34.91696,40.97295,32.272675,37.973137,37.066114,41.221726,38.045788,42.519969,42.092078,41.314642,34.891024,41.578069,38.418963,43.230416,78.969987,78.914145,80.953117,75.451707,76.161043,72.237032,86.27839,75.855754,76.11481,71.471511,70.88273,71.161128,75.179213,49.053305,55.679668,56.041199,52.391717,0,206.899994,0.01369,-2.599,207.539993,0.01536,0.53,207.419998,0,0.047,207.580002,0.087,-9,119.779999,1.936,120,10.526368,10.751392,7.719905,33.101929,33.406753,37.093596,45.234308,37.266689,-1.081847,0.0833,0.622193,0
4/13/2025,6:08:32,0,1,0,74.465065,73.454711,64.625421,45.159116,45.866815,46.071963,48.61028,36.319178,36.10326,39.926576,35.401112,35.37578,35.437383,38.080071,49.467282,38.990134,38.839083,46.936645,55.693869,64.264894,57.720718,51.672723,53.335312,51.179776,46.963529,51.357613,53.891382,50.701636,36.410628,38.289607,44.115645,33.503016,34.297597,32.944184,33.299305,33.219214,33.928166,45.612013,44.23288,44.565522,44.160115,36.402855,44.456415,32.462688,40.482991,41.288946,33.568874,41.007115,32.309075,39.37495,48.140588,48.397629,45.256363,45.966602,42.027955,70.022536,44.450265,45.985266,49.786281,35.051752,34.360662,34.409474,34.743941,35.728469,42.902738,32.964691,41.584495,30.856175,37.993438,32.354902,39.559316,36.214319,42.654201,35.77675,39.652758,30.786147,37.365012,31.7842,38.846508,34.947967,41.399285,32.163603,40.37234,31.16092,37.559956,32.249013,39.280673,34.09616,38.638246,33.935891,37.69683,30.719137,36.210597,32.213282,36.571041,36.537407,41.43003,34.933703,40.973723,32.284135,37.985033,37.088195,41.216425,38.048418,42.526098,42.102451,41.328104,34.901047,41.591496,38.418059,43.249706,79.435693,79.336869,79.8654,74.177294,76.208511,71.231458,84.131391,75.850888,76.136943,71.467893,70.898581,71.176974,75.236368,49.225998,55.47234,53.883441,48.758183,0,207.139999,0.01372,-2.6,207.740005,0.01538,0.535,207.440002,0.00111,0.048,207.649994,0.101,-10,119.889999,1.94,119.900002,11.189052,11.529822,8.080522,32.926593,31.56985,37.101106,45.706567,39.056229,-1.125199,0.092227,0.622992,0
4/13/2025,6:09:32,0,1,0,74.373335,73.436932,64.616862,47.302033,47.914928,48.512973,50.014524,37.523927,36.938808,40.262733,36.255102,36.283586,36.589434,38.506846,50.435247,39.638346,39.222009,47.971841,55.638083,64.123038,61.266746,53.597081,51.21618,49.92045,47.048402,50.555624,52.877199,50.405113,41.624754,39.729761,44.772205,35.270562,37.642674,33.962055,34.111665,35.109151,35.736248,46.411916,45.091726,45.296632,44.434882,35.220084,44.833148,33.692172,40.646847,41.08659,34.628468,40.886931,32.269417,39.328584,49.14808,49.113893,45.506793,45.709844,42.138249,70.243425,44.213144,48.531359,51.15771,36.722302,35.406233,35.782853,36.145365,35.720628,42.875648,32.939084,41.571916,30.859472,37.985259,32.363571,39.528238,36.194181,42.467303,35.764488,39.619394,30.763114,37.393092,31.808486,38.815845,34.921589,41.351561,32.1366,40.326672,31.15616,37.595985,32.283502,39.290539,34.115855,38.6106,33.948486,37.658929,30.712112,36.200962,32.228961,36.604556,36.501441,41.434752,34.897407,40.998877,32.351829,37.992539,37.056348,41.225498,37.981104,42.546577,42.080454,41.357117,34.842485,41.567155,38.417891,43.20916,79.884629,79.715844,79.344833,74.217439,76.177151,71.926423,82.942818,75.858075,77.102424,71.237554,70.859814,71.158587,75.303368,50.284281,57.785996,55.094911,165.897895,0,207.190002,0.01371,-2.604,207.720001,0.01551,0.538,207.509995,0,0.05,207.259995,0.098,-9,119.889999,1.928,119.699997,9.910477,9.97142,6.025203,34.861728,32.606407,37.08903,45.971667,40.624304,-1.16854,0.101062,0.6238,0
4/13/2025,6:10:32,0,1,0,74.410593,73.4755,64.538662,48.724064,49.370304,50.219704,51.365274,40.099824,38.79368,41.332546,38.213578,38.524649,39.055998,39.892911,51.470756,40.83123,40.16545,47.628881,57.232587,66.666497,62.286399,52.037846,52.685952,48.59164,47.769407,52.494667,52.880777,50.553557,45.174918,42.621332,45.304947,39.578787,41.954202,36.392245,36.463949,39.109504,40.022596,47.627038,46.45115,46.664454,44.239937,39.038876,45.237444,35.906789,42.101279,41.467697,37.605001,41.256223,32.329134,40.043265,50.292424,49.915779,46.036296,46.521206,42.645334,70.043401,44.6965,49.777034,52.588424,41.146444,38.353132,38.637006,39.356221,35.760568,42.895476,32.930105,41.577107,30.900384,37.99615,32.370535,39.541919,36.191094,42.559126,35.76627,39.685531,30.78006,37.385688,31.802362,38.828214,34.93047,41.383248,32.186005,40.365884,31.178005,37.601843,32.275606,39.279743,34.128073,38.608182,33.949606,37.691174,30.699171,36.208915,32.196018,36.615255,36.502405,41.459462,34.899305,40.9968,32.27187,37.993602,37.033972,41.242429,38.018866,42.561284,42.087348,41.377215,34.842346,41.575104,38.440621,43.242289,80.361396,80.156263,79.179102,74.516168,76.47114,72.627352,82.139591,75.912776,75.805172,71.309523,70.949411,71.169234,75.318608,51.483898,64.481143,63.164781,112,0,207.039993,0.01366,-2.594,207.570007,0.01531,0.518,207.449997,0,0.049,207.419998,0.098,-10,119.809998,1.937,119.800003,5.091552,5.024049,1.042828,40.213395,39.188578,37.100265,46.68459,43.30971,-1.211856,0.109796,0.624616,0
4/13/2025,6:11:32,0,1,0,74.750959,73.45366,64.676955,49.682207,50.354229,51.27649,52.107572,43.298872,42.03929,43.422667,41.403019,41.972176,42.358914,42.328597,52.349489,42.827101,41.959728,49.06474,58.210179,67.181239,61.469525,53.029346,51.299381,51.504905,48.552609,51.105925,54.906115,52.103318,47.022016,45.516987,46.24755,43.396821,45.452797,40.223442,39.668618,43.21355,43.74489,48.875376,47.971334,48.154576,43.365559,42.563871,45.992478,40.517891,43.695089,42.776045,37.314756,42.891877,32.600642,42.476893,51.040183,50.76066,46.955984,47.018893,43.771315,70.003213,45.37631,50.580066,53.155174,44.367054,44.1435,42.757404,43.374217,35.729405,42.879517,32.872769,41.550294,30.909312,37.974809,32.312562,39.544568,36.170731,42.634679,35.743995,39.636473,30.750965,37.369075,31.751319,38.834396,34.925153,41.375773,32.156955,40.351664,31.132428,37.579488,32.22863,39.282887,34.175625,38.622805,33.945667,37.685837,30.679972,36.171689,32.192868,36.593511,36.489952,41.425972,34.900523,40.982604,32.209464,38.014303,37.041871,41.234984,37.995046,42.552533,42.06981,41.364941,34.847712,41.580026,38.430501,43.240568,80.776056,80.535359,79.056815,74.888476,76.543745,73.230401,81.69692,75.831134,76.035775,71.365743,70.907572,71.135468,75.2318,47.102038,69.091216,67.620991,0,0,207.259995,0.01372,-2.604,207.830002,0.01537,0.528,207.619995,0.00112,0.049,207.729996,0.095,-9,119.900002,1.927,119.699997,2.542153,2.287081,-0.81352,43.705397,42.607611,37.086388,47.487224,46.396236,-1.255213,0.118512,0.625397,0
4/13/2025,6:12:32,0,1,0,73.959184,73.530235,64.657698,50.30674,50.912167,51.812953,52.381604,44.811223,43.946879,44.684552,43.236184,43.744057,43.972545,43.758531,53.018669,44.322873,43.320008,50.651552,60.920656,65.515758,58.639101,52.940994,53.730424,50.781423,49.437803,54.354384,54.569966,50.92779,48.478362,47.288769,47.435926,45.298885,47.544558,43.420755,42.746488,45.653377,46.442399,49.836865,49.075109,49.172276,44.718543,44.528389,46.683626,42.656569,45.268273,44.351453,39.177332,44.459456,36.845034,44.294799,52.043642,51.284035,47.50276,48.055298,44.882677,70.145374,46.682318,51.03053,53.055165,45.505503,45.471802,44.299275,44.714424,35.769123,42.900004,32.881625,41.554216,31.033605,37.993019,32.341578,39.53407,36.154875,42.546035,35.740086,39.66212,30.775556,37.394981,31.760941,38.829625,34.932775,41.352101,32.204646,40.345575,31.154786,37.584172,32.257818,39.29686,34.202115,38.627079,33.981044,37.677974,30.68987,36.153628,32.184062,36.614957,36.510958,41.449489,34.926187,40.999712,32.285048,38.017996,37.050433,41.251657,38.030782,42.550292,42.1013,41.380622,34.857755,41.611579,38.445467,43.276511,81.241601,80.991701,79.055405,75.522622,76.559661,73.844678,81.271944,75.960787,75.764146,71.310705,70.974658,71.189382,75.29939,47.247508,71.073178,71.116654,62.818612,0,207.240005,0.0137,-2.603,207.779999,0.01544,0.532,207.630005,0,0.045,207.679993,0.094,-10,119.849998,1.941,119.699997,2.273076,1.520776,-0.703394,45.16285,45.194539,37.101598,48.408455,47.346116,-1.298552,0.127221,0.626198,0
4/13/2025,6:13:32,0,1,0,74.407309,73.520028,64.617449,50.834974,51.401774,52.250805,52.764685,45.912538,45.103259,45.600104,44.129261,44.556393,44.746978,44.570415,53.421442,45.360558,44.231404,50.774172,57.244762,64.737503,60.70221,55.864534,55.091105,53.264954,49.755175,53.68988,54.220504,52.439286,49.045383,48.380569,48.069991,47.160696,48.918885,46.30711,45.841322,47.712327,48.071034,50.458391,49.88881,49.906223,45.779381,45.459055,47.452914,44.166753,46.174279,45.144647,41.039494,45.221815,39.990497,45.163122,51.840897,51.774366,48.602071,48.9861,45.382917,70.38216,46.862072,51.31841,53.300234,46.531282,46.31051,45.056435,45.328465,35.795327,42.868896,32.905826,41.554408,31.128714,37.995463,32.350269,39.528197,36.155619,42.475169,35.729839,39.627235,30.774161,37.390214,31.815386,38.823305,34.970326,41.346681,32.251308,40.319089,31.15651,37.580291,32.293064,39.272891,34.245459,38.593379,33.994655,37.66764,30.706635,36.146374,32.227053,36.593592,36.471444,41.414616,34.920702,40.952898,32.298232,37.989962,37.063056,41.211749,37.99734,42.534608,42.090041,41.357915,34.825106,41.597759,38.396588,43.252064,78.203729,78.232021,78.943731,75.948621,76.49497,74.103743,80.983952,75.941086,76.162574,71.507237,70.881548,71.195163,75.353701,47.959338,71.682475,71.086825,189.971387,0,207.199997,0.01367,-2.599,207.679993,0.01536,0.522,207.669998,0,0.048,207.75,0.092,-10,119.970001,1.933,120.300003,2.464121,1.847044,-0.384055,45.60587,45.172799,37.097022,48.908071,47.974223,-1.34187,0.135977,0.627004,0
4/13/2025,6:14:32,0,1,0,75.296511,73.490298,64.693452,51.26814,51.847669,52.684092,53.154328,46.667851,45.953816,46.314173,44.860832,45.203386,45.327282,45.088229,53.897097,46.194339,45.000985,50.13533,58.680827,67.612303,62.484235,55.941084,55.316745,55.123851,50.167467,53.350184,54.797604,53.991053,49.254005,49.161205,48.524829,48.75154,49.786483,48.446183,48.505052,49.228269,49.224348,51.009517,50.523699,50.539793,46.419639,46.07245,48.142899,45.087588,46.635371,45.639143,42.524744,45.820529,42.06465,45.73955,52.470779,52.267465,49.141094,49.170286,45.739588,70.505739,47.320279,51.788455,53.813942,47.014749,46.917762,45.554785,45.824682,35.858616,42.873234,32.899403,41.568725,31.253279,38.020236,32.369879,39.558422,36.176231,42.484637,35.733325,39.601607,30.772319,37.395462,31.828693,38.819578,34.978553,41.347364,32.276611,40.312864,31.146203,37.597913,32.297901,39.314613,34.312296,38.601588,34.020226,37.665971,30.703615,36.148687,32.231602,36.639255,36.456479,41.416018,34.928121,40.991949,32.312793,38.031084,37.081228,41.232669,37.991397,42.540558,42.065197,41.400794,34.858578,41.624416,38.389323,43.24572,76.148305,76.575161,78.292393,76.136138,76.414688,74.448555,80.782643,75.989242,77.094781,71.651914,70.906749,71.173682,75.311634,48.598934,71.944182,73.891002,75.011835,0,207.160004,0.01368,-2.602,207.639999,0.01519,0.513,207.460007,0,0.042,207.789993,0.13,-10,119.940002,1.942,120,2.729384,2.347454,0.025084,45.795445,47.192498,37.111984,49.351582,48.485729,-1.385175,0.144749,0.627809,0
4/13/2025,6:15:32,0,1,0,74.413675,73.479855,64.692306,51.691959,52.291588,53.101976,53.546228,47.296979,46.622619,46.924137,45.285413,45.594889,45.716975,45.54106,54.32191,46.874445,45.548041,50.491489,59.683119,67.770973,61.024615,54.724811,55.787073,54.764719,50.929111,55.290344,53.977213,52.004877,49.631355,49.904774,48.945227,49.887797,50.450097,49.941839,49.902662,50.159405,50.157229,51.506025,51.114489,51.071021,46.816553,46.522862,48.726884,45.828802,47.204422,45.947791,43.656138,46.208657,43.394508,46.092625,53.013955,52.644337,49.300752,50.167631,46.279931,70.649839,47.684277,52.132669,54.177536,47.459972,47.57523,45.830204,46.0802,35.877283,42.861881,32.909898,41.543923,31.374297,38.01878,32.374195,39.554795,36.171703,42.471798,35.730607,39.598902,30.793651,37.376971,31.825207,38.813741,34.971801,41.334507,32.333055,40.29915,31.167977,37.601525,32.311325,39.31233,34.354377,38.586061,34.044565,37.657432,30.714614,36.142346,32.243917,36.646563,36.450069,41.433841,34.925257,40.99791,32.314814,38.044204,37.094363,41.240792,37.97879,42.560968,42.065887,41.412043,34.857501,41.641228,38.384229,43.244606,76.658345,76.824966,77.868385,76.207667,76.437135,74.650667,80.54873,75.954456,77.11524,71.572421,70.874418,71.181247,75.33183,50.408018,72.594067,74.956599,112,0,207.149994,0.01365,-2.596,207.759995,0.01531,0.523,207.699997,0.00101,0.052,207.779999,0.132,-10,119.879997,1.924,120,2.680851,2.462508,-0.055719,46.264376,47.947551,37.118035,49.848481,48.875968,-1.428475,0.153527,0.62862,0
4/13/2025,6:16:32,0,1,0,74.268565,73.481434,64.740081,52.156394,52.759155,53.590316,54.113563,47.768721,47.144729,47.40763,45.780383,46.092918,46.181695,45.998882,54.749409,47.344716,46.059908,50.912008,59.860316,68.580201,63.106853,54.807635,55.523225,54.831626,50.978604,54.356064,54.395028,53.148109,49.972025,50.840802,49.156353,50.66512,50.946285,50.681912,50.67191,50.728824,50.772745,52.006777,51.604243,51.622487,47.232724,47.159786,49.287161,46.543608,47.836853,46.414214,44.380293,46.621155,44.397294,46.538017,53.626777,53.09221,49.561911,50.317573,46.663986,70.706115,48.096795,52.581133,54.920735,47.923956,47.93792,46.282876,46.533201,35.918943,42.882544,32.888187,41.540037,31.504468,38.012565,32.330566,39.571379,36.158249,42.625372,35.722872,39.632646,30.812164,37.382656,31.763222,38.848874,35.018632,41.379209,32.423605,40.333305,31.157524,37.596601,32.284567,39.302886,34.368838,38.601328,34.059919,37.7021,30.7298,36.135294,32.234162,36.633468,36.45202,41.448096,34.930254,40.97074,32.196579,38.024783,37.077573,41.244735,38.023832,42.599166,42.086102,41.449869,34.844637,41.663696,38.40364,43.259512,77.299737,77.377371,77.701655,76.292021,76.381508,74.665495,80.220202,75.893837,75.849108,71.424958,70.975095,71.156299,75.276178,52.758296,73.815908,74.925792,0,0,207.279999,0.01366,-2.596,207.830002,0.01511,0.509,207.699997,0.00102,0.051,207.860001,0.098,-10,120,1.927,119.599998,2.017318,2.148126,-0.51788,47.139035,47.925815,37.129817,50.226542,49.363304,-1.471794,0.162301,0.629419,0
4/13/2025,6:17:32,0,1,0,75.490354,73.505158,64.67084,52.535427,53.13444,54.0159,54.469461,48.155307,47.512949,47.750418,46.118608,46.400478,46.495779,46.381679,55.183112,47.820327,46.478019,52.57689,58.95245,66.818593,62.264345,56.825664,54.366116,53.001637,50.824579,54.328241,55.299244,54.401842,50.668935,51.497872,49.637133,51.168049,51.358058,51.242899,51.25724,51.402444,51.318579,52.435062,52.054569,51.984665,47.585762,47.601477,49.686337,46.892777,48.351653,46.699636,45.026265,46.935121,45.228486,46.813143,53.368697,53.529176,50.346719,49.929814,46.836377,70.821792,48.206548,52.734969,54.922806,48.278552,48.009387,46.511431,46.748438,35.971413,42.859918,32.926652,41.542025,31.686915,38.015513,32.385586,39.539775,36.170788,42.488901,35.742496,39.642916,30.849285,37.421133,31.850551,38.824743,35.058234,41.332717,32.528269,40.322424,31.181272,37.607224,32.32507,39.295562,34.408507,38.599736,34.09694,37.687808,30.766639,36.131601,32.278059,36.629827,36.457672,41.435238,34.954555,40.993538,32.289929,38.03667,37.081513,41.24179,37.993487,42.621702,42.102199,41.456741,34.836487,41.676624,38.395828,43.280713,77.807762,77.886326,77.699813,76.406574,76.35089,74.693975,79.97287,75.920404,76.124602,71.483478,70.947484,71.208889,75.353847,53.725062,74.056348,74.3387,42.958017,0,207.360001,0.01372,-2.609,207.729996,0.01515,0.509,207.580002,0,0.044,207.809998,0.093,-10,119.959999,1.92,119.800003,2.327035,2.376239,-0.374977,47.310098,47.510541,37.146316,50.369555,49.534264,-1.515107,0.170828,0.630217,0
4/13/2025,6:18:32,0,1,0,75.64211,73.455016,64.765124,52.778882,53.367748,54.229039,54.618035,48.550989,47.870245,48.080124,46.398265,46.672722,46.739586,46.643003,55.39973,48.189847,46.820039,51.310502,60.193896,66.860742,63.560494,55.472533,57.495518,55.132029,51.926123,54.54688,56.555456,53.288486,50.432369,51.561355,49.894064,51.604797,51.751225,51.701276,51.604409,51.588184,51.643353,52.679138,52.381421,52.332379,47.959242,48.097989,50.099768,47.264792,48.396855,46.832325,45.414523,47.161751,45.706758,47.055502,53.774642,53.814141,50.164249,50.187748,47.346485,70.897686,48.575116,52.951458,55.107775,48.553545,48.217734,46.721473,47.001,36.017488,42.865643,32.928055,41.532418,31.81083,38.013965,32.385806,39.570547,36.177338,42.534057,35.753953,39.585543,30.859474,37.391468,31.821104,38.853778,35.098933,41.342305,32.589586,40.302101,31.163387,37.606294,32.329473,39.332804,34.48103,38.626858,34.145522,37.680211,30.790175,36.166496,32.283759,36.625634,36.472068,41.418315,34.946519,40.989084,32.269853,38.069887,37.099733,41.232931,38.007563,42.594848,42.062805,41.482416,34.873461,41.715326,38.397975,43.281092,78.305622,78.284634,77.691126,76.525222,76.508609,74.874393,79.93212,75.977352,76.875987,71.496189,70.889587,71.171802,75.289073,54.185338,73.648689,73.2595,40.872756,0,207.220001,0.01367,-2.599,207.559998,0.01518,0.506,207.529999,0,0.046,207.649994,0.127,-10,119.870003,1.933,119.300003,2.874202,3.079906,0.141889,47.019862,46.741847,37.157915,50.64373,49.758831,-1.558455,0.179409,0.630997,0
4/13/2025,6:19:32,0,1,0,75.246373,73.547534,64.760267,52.89606,53.434132,54.428268,54.6215,48.857028,48.110888,48.325067,46.640217,46.895724,46.973054,46.974365,55.568436,48.527501,47.100306,51.682625,58.915456,67.655052,62.525961,57.122225,57.169903,52.985199,52.299268,54.254444,56.496519,54.717196,50.898365,51.808288,50.161082,51.823922,51.840522,51.826625,51.878304,51.939406,51.879047,52.894584,52.551431,52.47723,48.068146,48.28757,50.378511,47.635495,49.029858,47.037679,45.78102,47.338837,46.106412,47.251878,53.467665,54.142915,50.804581,50.206472,47.571554,70.984051,48.60197,52.71662,54.809446,48.869795,48.411578,46.904314,47.15316,36.083175,42.891258,32.950547,41.560387,31.976362,37.997417,32.403842,39.54578,36.168406,42.54013,35.779242,39.636281,30.939728,37.394333,31.851611,38.842228,35.104176,41.345308,32.710588,40.331652,31.210213,37.618883,32.347484,39.28738,34.520078,38.62333,34.197902,37.708285,30.82116,36.173371,32.300455,36.683605,36.470301,41.469343,34.979234,40.994267,32.277763,38.058928,37.105125,41.280892,38.055275,42.671717,42.127953,41.508027,34.874006,41.731733,38.441691,43.320594,78.809983,78.757558,77.822587,76.663186,76.477538,74.858049,79.56353,75.971673,75.936231,71.563007,70.982335,71.21403,75.356008,54.607671,74.988071,73.371664,102.288215,0,207.330002,0.0137,-2.604,207.860001,0.01531,0.515,207.639999,0,0.043,207.820007,0.095,-9,119.940002,1.952,119.800003,2.191333,2.408762,-0.630912,47.969749,46.822064,37.185655,50.799193,49.810819,-1.601811,0.188034,0.631776,0
4/13/2025,6:20:32,0,1,0,74.592403,73.545389,64.780333,52.983685,53.48356,54.368542,54.687016,49.152221,48.386191,48.632997,46.823826,47.074322,47.132854,47.143774,55.727442,48.823014,47.31962,52.544882,60.356241,66.041548,63.275773,56.205991,56.22695,56.907022,51.525583,54.730743,57.073373,54.41001,51.281199,51.985344,50.386788,51.875484,51.900763,51.977187,51.944187,52.044522,51.952473,53.030367,52.650695,52.552205,48.336652,48.609197,50.612334,47.990947,49.203479,47.096853,46.062813,47.527978,46.366821,47.404513,53.943652,54.282117,50.925656,51.240365,47.431052,71.118655,48.752599,53.013951,55.055671,49.155718,48.703764,47.038921,47.301255,36.122183,42.87154,32.977323,41.560489,32.120238,38.039749,32.434905,39.570075,36.163138,42.464179,35.755646,39.6441,30.955653,37.429391,31.898519,38.859484,35.138803,41.355912,32.805628,40.339023,31.21054,37.63802,32.356515,39.317358,34.55822,38.634794,34.264465,37.707617,30.846335,36.161633,32.323808,36.676496,36.46496,41.462276,35.003532,40.983615,32.355086,38.018248,37.14577,41.242014,38.009173,42.679901,42.099795,41.523391,34.839384,41.754907,38.42696,43.334037,79.257149,79.203196,77.902967,76.7892,76.42386,74.969449,79.524945,75.986088,76.51627,71.454921,70.890609,71.229255,75.343292,54.8478,74.553786,75.521006,0,0,207.309998,0.01369,-2.602,207.789993,0.01539,0.525,207.600006,0.00107,0.047,207.779999,0.099,-10,119.940002,1.931,120.099998,2.723873,2.949419,-0.134937,47.662915,48.34478,37.198851,51.095907,50.04488,-1.645195,0.196618,0.632549,0
4/13/2025,6:21:32,0,1,0,74.358734,73.609342,64.837686,53.305859,53.798606,54.641702,55.003351,49.421916,48.662269,48.881097,47.056752,47.316774,47.387951,47.425503,55.912713,49.130119,47.575541,52.006289,63.354483,68.209602,62.799827,57.713573,54.713533,53.84192,51.81693,55.732711,57.211767,55.145103,51.680355,52.260895,50.591114,52.124155,52.165833,52.111134,52.162795,52.250046,52.222265,53.296771,52.896236,52.799511,48.656735,48.851592,50.919353,48.333408,49.560238,47.225278,46.313826,47.714816,46.650531,47.628496,54.803057,54.459205,51.212564,50.969145,47.830911,71.238314,49.358989,53.396161,55.55315,49.456024,49.041714,47.251357,47.562521,36.194075,42.90639,33.011686,41.563701,32.297469,38.052253,32.484417,39.561079,36.183327,42.511885,35.807021,39.667454,31.027388,37.426022,31.920961,38.869455,35.229946,41.358813,32.943886,40.333726,31.247958,37.640839,32.410513,39.318458,34.630752,38.661495,34.350336,37.722516,30.892109,36.192057,32.382851,36.700298,36.490539,41.455147,35.009009,40.990811,32.319651,38.036425,37.1308,41.269171,38.047482,42.707448,42.114566,41.570718,34.867593,41.781744,38.440525,43.362879,79.744448,79.605614,78.021086,76.887664,76.512848,74.931445,79.36745,75.941449,76.054099,71.330292,70.950615,71.248083,75.336695,55.143439,74.782699,70.206763,31.012249,0,207.339996,0.01368,-2.603,207.649994,0.01511,0.494,207.630005,0,0.043,207.759995,0.091,-10,119.910004,1.919,119.900002,2.766328,3.094567,-0.10997,47.824786,44.528836,37.231159,51.438978,50.376821,-1.688595,0.205165,0.633309,0
4/13/2025,6:22:32,0,1,0,74.048424,73.493854,64.892858,51.674618,51.702851,53.857015,52.571088,47.551206,47.456137,48.149189,44.220926,44.240745,44.356899,45.884202,55.805709,48.263182,46.621771,52.085526,59.730463,67.775756,62.31686,56.219595,55.23502,53.410489,51.546039,54.000833,55.901846,54.811269,80.818846,59.306197,51.92788,41.597003,44.016279,43.344702,46.23978,42.647123,41.569014,53.877162,53.163867,52.958324,75.598062,54.381432,49.28163,38.308633,48.144796,61.94788,39.180486,41.823221,37.515045,42.586248,54.218631,47.602796,50.780706,50.565431,46.948794,45.361338,48.550674,46.650418,47.560555,43.939962,43.878129,41.515748,41.872521,36.283434,42.9151,33.046429,41.558934,32.460809,38.0373,32.447563,39.593913,36.212757,42.653531,35.866304,39.644018,31.112873,37.401996,31.905216,38.907612,35.283791,41.392014,33.079837,40.342024,31.261253,37.630521,32.40591,39.353053,34.694383,38.684202,34.423752,37.752238,30.963081,36.224049,32.41811,36.686975,36.471902,41.453779,35.032295,40.979596,32.242464,38.051387,37.155065,41.27034,38.068976,42.736284,42.092355,41.57532,34.898842,41.848596,38.431985,43.371944,82.309601,86.361078,107.226,87.081117,76.294003,87.082981,102.983418,75.945633,76.159105,71.603842,70.957278,71.250926,75.225936,76.931129,12.930356,142.18631,1961.378796,0,206.910004,0.0706,-9.23,207.220001,0.06407,0.297,207.100006,0.05694,6.264,206.419998,5.974,-1288,119.739998,1.941,119,68.506963,65.860713,58.402304,-16.579083,86.056655,37.256752,49.777839,44.236222,-0.062498,0.003221,0.037786,0
4/13/2025,6:23:32,60,0,0,75.233705,73.530186,64.857745,46.989396,45.85406,48.60333,46.051937,40.898658,42.246198,44.811479,39.752531,39.135254,39.288752,42.84938,54.175444,45.059053,44.216402,50.441785,56.135557,65.446281,61.866754,54.791388,53.249069,51.919643,50.253385,52.143547,56.084997,54.330762,84.491029,61.946806,51.911164,33.094019,34.874938,34.679338,36.944206,33.973625,32.848223,52.34142,51.223152,50.934522,81.363403,64.838348,48.123586,29.518249,45.717967,81.101292,57.57485,44.821758,28.785878,44.299962,52.045718,49.751799,49.094096,48.983847,45.640907,51.553149,47.365101,38.250597,38.848351,35.23357,34.867778,35.669642,35.712122,36.379471,42.869412,33.102573,41.546316,32.592605,38.040415,32.506302,39.591905,36.225794,42.580814,35.874863,39.601837,31.132177,37.415648,31.95149,38.906485,35.360668,41.383413,33.202648,40.331595,31.264516,37.641075,32.438331,39.368278,34.770465,38.665012,34.499416,37.712373,31.023145,36.242549,32.491857,36.728111,36.487821,41.455525,35.039503,40.997313,32.356476,38.094998,37.21774,41.268014,38.06134,42.744063,42.091093,41.6088,34.886482,41.86442,38.481307,43.360848,78.854864,91.525732,134.280066,85.726019,76.322679,87.907289,128.624372,75.96139,77.030304,71.61247,70.933425,71.202472,75.230074,80.357715,58.808369,141.334071,5512.429672,0,206.199997,0.13794,-18.243,206.710007,0.12437,0.432,206.529999,0.12086,14.932,204.309998,12.537,-3005,119.279999,2.02,119.300003,16.208998,12.42142,9.119592,35.702166,85.657842,37.28036,48.813578,36.430343,-0.283171,0.009265,0.207577,0
4/13/2025,6:24:32,120,0,0,74.890179,73.596054,64.802027,44.644522,42.831262,44.469689,43.006999,37.905318,38.940393,43.245496,36.317366,35.51185,35.73427,40.632212,52.755666,42.871934,41.714521,47.565789,57.267306,66.274489,58.156554,52.399552,55.541977,49.064006,48.766604,52.947653,54.539934,51.316646,74.60236,60.494123,50.547702,30.006014,31.685845,31.444819,32.843335,30.542566,30.639284,50.828053,49.224625,48.84158,74.881136,60.87341,46.424609,26.922271,44.280791,74.041554,54.2482,43.039548,26.217385,42.107445,50.842025,48.198733,47.748431,48.296876,44.125783,49.688541,46.297134,36.171809,37.011014,34.2099,33.90536,32.733173,32.624578,36.416256,42.890973,33.159924,41.583276,32.673118,38.037598,32.51681,39.58023,36.198131,42.538434,35.886501,39.653099,31.232112,37.424399,31.974563,38.885092,35.369763,41.373083,33.28987,40.345812,31.314097,37.653802,32.437795,39.342302,34.734581,38.665497,34.530961,37.710652,31.052603,36.279341,32.480339,36.738258,36.511692,41.455936,35.050876,41.00024,32.384348,38.03786,37.160097,41.273019,38.093309,42.783751,42.107289,41.647874,34.877546,41.902527,38.48368,43.407966,76.544615,87.454228,145.552576,77.944243,76.759364,75.465122,141.3538,75.912902,75.861422,71.423339,71.001484,71.263297,75.393636,73.858372,32.933082,96.43658,5560.818226,0,206.240005,0.12938,-17.042999,206.619995,0.11746,0.445,206.589996,0.11305,13.861,205.25,11.791,-2838,119.290001,1.999,119.699997,39.56019,35.437097,32.052036,10.987512,61.917038,37.294735,47.58483,34.442639,-0.144273,0.003427,0.118164,0
4/13/2025,6:25:32,180,0,0,73.607886,73.568961,64.822962,43.815506,41.771339,42.412152,42.197819,36.777815,37.340524,42.344283,35.746431,34.888489,35.407629,39.972277,52.021128,41.680011,40.646501,47.472249,55.383168,65.311032,60.072474,52.699302,50.903211,49.91219,48.823551,50.831816,54.599079,51.981093,86.834304,62.4073,49.922402,30.345247,31.317902,29.40337,31.42929,30.486744,30.161339,50.132817,48.340511,48.080529,79.648183,65.935565,45.308414,27.579042,42.768317,76.971988,60.728619,41.710453,25.900268,40.923657,50.054001,47.092893,47.203399,47.218685,43.758721,48.423064,45.630987,36.070009,36.954808,32.665991,32.471184,33.162579,33.827077,36.47685,42.894003,33.2257,41.588116,32.731374,38.073248,32.562491,39.597526,36.234095,42.496803,35.925542,39.647873,31.268714,37.433333,32.02141,38.901962,35.438559,41.371865,33.383246,40.338829,31.319063,37.676433,32.467247,39.37293,34.781352,38.718218,34.622108,37.716824,31.101159,36.312971,32.560831,36.759212,36.546371,41.462252,35.070867,41.037687,32.496486,38.038885,37.223031,41.257083,38.09277,42.785411,42.109908,41.661928,34.893493,41.902768,38.492854,43.403042,85.951016,94.44236,152.036375,94.491096,76.236735,93.777026,147.687445,75.927275,77.273479,71.560367,70.967126,71.193308,75.340877,78.823107,29.533593,179.064114,5549.61729,0,206.119995,0.15373,-20.563999,206.490005,0.13942,0.454,206.320007,0.13532,17.059,204.080002,14.181,-3473,119.230003,2.025,119.599998,42.895221,38.281233,34.683272,7.027181,101.969733,37.322807,46.826448,34.191941,-0.091278,0.002201,0.074606,0
4/13/2025,6:26:32,240,0,0,75.694679,73.570767,64.938928,43.242511,41.129569,41.420382,41.58007,35.497212,36.101625,41.405654,35.082088,34.042229,34.598297,39.355434,51.380762,40.682373,39.959763,45.738366,56.067812,66.139862,58.430851,51.156801,52.389538,50.087904,47.490382,52.191641,53.037687,51.067001,83.498419,63.912456,49.402329,30.169,31.573895,29.560154,31.204534,30.530301,30.439372,49.544983,47.773655,47.665409,81.873896,62.979971,44.208314,27.886172,41.532915,80.793791,55.540043,42.29104,27.546446,41.252274,49.784877,46.777002,46.376192,46.86352,43.004321,48.385045,45.067625,35.584997,36.068612,31.878209,31.438498,32.414974,32.563663,36.535773,42.90504,33.278808,41.583062,32.829868,38.070612,32.587412,39.631045,36.276609,42.534155,35.985057,39.665674,31.354432,37.439628,32.052671,38.926685,35.512578,41.392553,33.471828,40.340318,31.326807,37.696425,32.485146,39.377492,34.827188,38.718812,34.741143,37.725229,31.172463,36.341754,32.600869,36.773233,36.561723,41.466515,35.098085,41.012774,32.501108,38.071896,37.248117,41.278896,38.111577,42.830456,42.108485,41.704478,34.87831,41.932684,38.525337,43.425674,79.50292,93.000425,153.022996,84.584139,76.166315,84.68357,149.183864,75.926954,77.129069,71.442556,71.056007,71.201129,75.378215,80.201478,31.948076,130.379904,5532.531628,0,206.169998,0.13843,-18.319,207.789993,0.12424,0.473,206.529999,0.12127,15.037,204.660004,12.565,-3033,119.290001,2.03,120.099998,39.539671,34.345656,32.428382,9.862658,80.383566,37.352427,46.312256,33.324825,-0.406487,0.009303,0.333438,0
4/13/2025,6:27:32,300,0,0,74.696594,73.558319,64.909253,42.670731,40.466012,40.658005,41.032428,34.603437,35.222234,40.602071,34.154968,33.067701,33.589358,38.667245,50.86651,39.969189,39.243395,45.874045,56.006943,65.284089,58.648896,49.417334,55.412296,48.971648,46.846431,50.238783,53.977145,52.528279,73.906098,60.614919,48.95858,27.094549,30.135514,27.199669,30.746618,28.637003,28.462986,48.858924,47.136688,46.989914,74.567551,59.588849,43.517845,25.293942,40.956665,73.532636,53.007734,41.353081,24.230946,40.282685,49.452872,45.939433,45.590725,46.558163,42.351516,47.811624,44.637648,34.725989,35.261303,30.842206,30.637642,31.147013,31.14912,36.555363,42.908669,33.349819,41.608926,32.906699,38.090771,32.6424,39.623611,36.273571,42.503466,36.008262,39.664528,31.416541,37.449647,32.098806,38.937777,35.550304,41.391734,33.562185,40.369124,31.347035,37.709092,32.503679,39.400345,34.851945,38.750511,34.839527,37.732759,31.2059,36.358593,32.644026,36.788656,36.589541,41.459855,35.130419,41.014064,32.564682,38.03385,37.255576,41.264532,38.1294,42.865299,42.140283,41.718263,34.878908,41.954471,38.534763,43.442064,76.642729,87.495474,150.757906,78.155563,75.979241,75.290393,147.523726,75.834997,76.83579,71.353082,70.962314,71.228806,75.358046,73.235832,26.952159,118.353973,5560.457173,0,206.149994,0.12882,-16.934,206.770004,0.11624,0.465,206.639999,0.11265,13.781,204.960007,11.694,-2796,119.400002,2.02,119.699997,45.096017,39.655282,37.490518,3.862563,74.245011,37.375422,45.755059,32.293879,0,0,0,0
4/13/2025,6:28:32,360,0,0,74.66257,73.657528,64.957336,41.947437,39.752639,39.947005,40.335834,33.967835,34.522725,40.206424,33.248798,32.231218,32.72274,38.016854,50.18352,39.260197,38.668779,45.801726,53.706641,63.616461,58.901717,49.683458,50.555497,48.378662,46.800411,50.52143,53.050842,51.156254,87.813601,62.610001,48.209803,28.481426,29.795108,27.993718,30.671069,28.973261,28.382541,48.127965,46.297207,46.211503,80.729107,64.89466,43.254657,25.132767,40.663331,79.663579,61.8584,40.729036,24.450826,39.676867,48.62588,45.537621,45.394497,45.56563,42.446415,47.265035,44.301169,34.134578,34.747945,30.209397,29.961079,30.334659,30.328072,36.635348,42.931388,33.386099,41.616249,32.972339,38.086235,32.674299,39.648543,36.277358,42.561254,36.079009,39.681614,31.494403,37.450001,32.132539,38.945081,35.625874,41.417931,33.660687,40.392801,31.401731,37.717401,32.518713,39.396326,34.851008,38.7434,34.936598,37.780532,31.273232,36.398481,32.662309,36.785534,36.605004,41.455431,35.137696,41.012046,32.549744,38.071672,37.251429,41.274528,38.152685,42.913914,42.117141,41.759748,34.84713,41.976473,38.557153,43.470461,85.835754,94.865394,155.437408,94.981806,76.215503,93.818634,151.028337,75.846027,76.360692,71.215257,71.05327,71.21791,75.392802,79.400275,25.048786,170.284459,5519.029113,0,205.850006,0.14941,-19.908001,206.360001,0.13551,0.506,206.25,0.13182,16.540001,204.259995,13.776,-3369,119.150002,2.033,120.5,46.777563,41.822417,39.296796,1.43224,98.397292,37.401804,45.311869,31.619288,-0.298335,0.007782,0.245516,0
4/13/2025,6:29:32,420,0,0,74.981477,73.584683,64.996159,41.381616,39.274372,39.372721,39.853207,33.482689,34.052474,39.651773,33.060987,31.948057,32.522087,37.600986,49.680717,38.894434,38.232314,46.329807,53.529153,63.69088,58.031854,50.280568,50.993347,49.374119,46.698622,49.555235,52.404495,50.766317,81.053709,62.065793,47.813998,28.287245,30.0822,27.867808,30.720061,29.21698,28.924365,47.641564,45.855827,45.810765,80.045865,59.540448,42.699399,26.35937,39.9535,78.783231,51.606057,40.620097,26.288602,39.561039,48.226097,45.178028,45.121106,45.787713,41.690239,47.004959,44.052659,33.801199,34.451197,30.487146,30.109582,30.594118,30.754464,36.687405,42.916305,33.456428,41.602747,33.030259,38.109556,32.7169,39.6534,36.337128,42.562579,36.141947,39.674621,31.560847,37.452114,32.165371,38.966709,35.68392,41.432894,33.763785,40.40167,31.40491,37.729677,32.539076,39.413931,34.914391,38.765874,35.055399,37.772029,31.321245,36.409439,32.711562,36.803872,36.616709,41.442433,35.196434,41.057593,32.679383,38.072186,37.325341,41.278042,38.169463,42.939813,42.121329,41.769214,34.910782,42.011129,38.57613,43.495026,77.905178,91.137265,153.958819,82.224263,76.03109,82.054306,150.276714,75.921683,77.084619,71.687062,70.968231,71.179987,75.348309,78.526003,30.839581,122.452733,5555.639922,0,205.979996,0.13294,-17.58,205.490005,0.12175,0.538,206.570007,0.11701,14.432,204.770004,12.113,-2918,119.25,2.012,119,39.238946,34.124347,32.045045,8.575052,76.381372,37.433729,45.009307,31.699618,-0.60341,0.016495,0.49598,0
4/13/2025,6:30:32,480,0,0,74.176871,73.593191,65.07485,41.089184,39.123232,39.010293,39.702596,33.121564,33.730317,39.333624,32.741097,31.768265,32.251785,37.329745,49.40387,38.513666,37.923764,44.817128,57.732864,66.140498,58.440109,48.213978,49.088017,47.077634,46.723506,49.965342,53.139738,51.891778,72.010986,59.272031,47.768927,25.966005,28.840666,25.65824,30.154446,27.74191,26.753175,47.69975,45.803824,45.89832,72.850773,58.297984,42.076987,24.242157,39.447961,71.736818,50.976282,40.148736,23.187341,39.24236,48.96833,44.800164,44.107316,44.656034,41.567901,46.875993,43.744464,33.695152,34.423991,29.81162,29.606952,30.199048,30.086354,36.744539,42.949728,33.51505,41.624715,33.078244,38.117783,32.765648,39.691713,36.360549,42.674543,36.212848,39.678207,31.621051,37.448346,32.194507,39.004172,35.775583,41.437693,33.828237,40.426393,31.431703,37.740052,32.550407,39.44186,34.980169,38.82913,35.183231,37.801988,31.394673,36.430597,32.765279,36.801326,36.704431,41.457497,35.267112,41.035343,32.624879,38.083044,37.342398,41.280309,38.200887,42.966662,42.104545,41.787158,34.928437,42.061432,38.586791,43.487634,78.911606,87.664768,151.398801,82.560461,75.788655,81.901146,148.373768,75.856015,76.635475,71.371665,70.969383,71.228235,75.285696,71.966167,28.720303,147.935078,5251.643901,0,206.229996,0.12673,-16.65,205.639999,0.11511,0.405,206.630005,0.11036,13.44,204.770004,11.562,-2760,119.330002,2.017,120.099998,41.723274,36.031334,34.103083,6.045653,88.706152,37.467053,44.640702,31.303853,-0.898135,0.024859,0.737515,0
4/13/2025,6:31:32,540,0,0,75.716611,73.642678,65.097488,41.150704,39.124469,38.992117,39.779679,32.915252,33.418642,38.984855,32.376096,31.509702,31.997511,37.090352,49.281226,38.469277,37.585432,45.461379,56.611611,64.79253,55.362948,50.048631,51.477819,48.145156,46.650919,48.718592,52.032858,50.139828,87.655387,62.41831,47.746354,28.604517,29.493007,28.12294,30.160479,29.122735,28.55304,47.867956,45.880871,45.892682,81.118468,63.120916,42.181392,25.048852,39.655046,80.158072,58.91992,39.928341,24.637527,38.967771,48.45067,45.191107,45.060184,45.538674,41.288942,47.034505,43.364285,34.043475,34.894488,29.746356,29.555058,29.945659,30.025186,36.795328,42.966761,33.569899,41.620525,33.153123,38.133295,32.832841,39.690307,36.377287,42.592765,36.269913,39.7099,31.708768,37.443331,32.263767,39.011589,35.81581,41.451246,33.909006,40.443964,31.502942,37.757133,32.601846,39.415467,34.970035,38.827429,35.303868,37.822083,31.457707,36.457808,32.815736,36.846003,36.722124,41.506314,35.281731,41.06262,32.715147,38.093915,37.349742,41.308763,38.227243,43.003399,42.147457,41.845914,34.883486,42.032226,38.641384,43.502849,84.769714,94.569332,153.625207,94.34258,75.906621,92.705606,149.539814,75.75482,75.849772,71.230054,70.847879,71.225153,75.348077,79.580987,24.650784,145.977535,5054.593599,0,206.169998,0.14006,-18.540001,206.759995,0.12628,0.465,206.580002,0.12294,15.235,204.190002,12.745,-3062,119.360001,2.016,118.800003,46.833465,41.268503,39.015452,0.912889,87.811782,37.497121,44.815644,31.36837,-1.182127,0.032769,0.969233,0
4/13/2025,6:32:32,600,0,0,74.792104,73.637458,65.078965,40.972375,38.867147,38.848613,39.55587,32.835363,33.358831,38.929871,32.501712,31.644606,32.220827,36.853181,48.971683,38.210777,37.470236,44.902863,54.874673,63.253167,55.884199,49.393695,51.227781,49.572438,46.441374,50.066544,53.296907,50.603866,79.309836,60.958164,47.541826,28.076351,30.02143,27.687316,30.427092,29.461512,29.11006,47.436938,45.594467,45.622911,78.56863,56.369999,42.195549,26.429439,39.715851,77.216479,46.898375,40.12196,26.328428,39.118309,47.937331,44.926582,44.611176,45.284769,41.479156,47.154367,43.56631,33.807899,34.41676,30.391934,30.144084,30.640646,30.754493,36.8706,42.963751,33.626556,41.630442,33.191589,38.13813,32.891061,39.679673,36.425037,42.588319,36.307232,39.730309,31.746323,37.462529,32.282199,39.009329,35.878653,41.479782,34.037893,40.45907,31.529361,37.772346,32.632279,39.449588,35.030064,38.835981,35.386475,37.825267,31.522401,36.452587,32.832278,36.874087,36.758619,41.513564,35.340376,41.068916,32.800214,38.09607,37.390805,41.301022,38.227863,43.022893,42.167242,41.880654,34.902121,42.072363,38.64995,43.513117,76.508628,89.283121,150.123224,79.746287,76.100831,79.355168,146.872166,75.84911,76.349012,71.387207,70.992503,71.233953,75.344168,77.327197,28.452219,109.980991,4913.873525,0,206.529999,0.11638,-15.234,207.009995,0.10576,0.445,207.009995,0.10121,12.258,204.740005,10.439,-2435,119.510002,2.008,119.699997,41.822773,36.476496,34.402907,5.719053,69.725726,37.525979,44.634221,31.692636,-1.457874,0.040079,1.193054,0
