Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,6:33:32,660,0,0,74.020601,73.617492,65.050675,40.726262,38.743093,38.678212,39.519769,32.875876,33.276256,38.816978,32.451966,31.700248,32.166049,36.83367,48.808826,38.030722,37.416378,45.991926,55.747428,62.527219,55.535337,50.162523,51.70412,47.283083,46.447894,50.906054,52.331745,49.055296,72.658794,58.541704,47.39691,25.905131,28.85043,25.587542,29.844988,27.751775,27.091359,47.291575,45.445859,45.448485,71.922909,58.007993,41.967587,24.309976,39.375421,69.794448,49.463586,39.896977,23.378258,38.974193,48.06445,44.681665,44.208806,45.206352,41.224633,47.096462,43.389385,33.408027,34.248781,29.820176,29.738133,30.184867,30.206747,36.952489,42.974341,33.68948,41.652286,33.204775,38.175204,32.935047,39.712577,36.462058,42.635598,36.386098,39.718479,31.801635,37.488557,32.324859,39.041819,35.93873,41.477865,34.028643,40.482042,31.557056,37.800132,32.661133,39.470181,35.072496,38.869828,35.503781,37.867342,31.58042,36.478359,32.889289,36.876562,36.809319,41.516025,35.412716,41.093218,32.828325,38.144891,37.427733,41.336788,38.283196,43.064729,42.153781,41.867628,34.931997,42.07946,38.684509,43.497892,81.21749,88.625344,148.507263,86.16545,75.965888,85.742928,145.462251,75.882877,76.990661,71.419032,70.955881,71.188007,75.353335,72.81111,31.028447,158.849398,4675.750859,0,206.339996,0.1211,-15.906,205.649994,0.11046,0.364,206.729996,0.10514,12.763,205.410004,10.979,-2604,119.459999,2.012,119.099998,38.600808,33.171485,31.100875,8.796102,93.55309,37.559195,44.462549,31.267789,-0.008568,0.00023,0.006917,0
4/13/2025,6:34:32,720,0,0,74.627252,73.608206,64.904938,40.593253,38.489239,38.502484,39.228622,32.70638,33.170543,38.726118,32.313666,31.61952,32.069389,36.690229,48.467377,37.894138,37.363823,46.054089,53.934483,62.192247,53.444866,49.152213,49.707068,49.018825,46.558393,48.96761,52.090301,49.319666,86.741588,62.199957,47.121014,28.769952,29.700636,28.39589,29.985992,29.003757,28.859668,47.044177,45.150873,45.294915,81.779272,61.76918,42.052273,25.970375,39.337917,81.249771,55.59415,39.879559,25.54838,38.86329,47.485574,44.802556,44.533113,45.219468,41.263121,47.1932,42.999074,33.662896,34.30486,30.055742,29.894348,30.335698,30.409817,37.037215,43.008829,33.761247,41.661782,33.249035,38.181972,33.016542,39.737022,36.524664,42.739887,36.462223,39.756381,31.895623,37.466443,32.37067,39.060108,36.033262,41.501377,34.111651,40.513743,31.611848,37.789957,32.718488,39.501537,35.156782,38.914445,35.652709,37.903367,31.663525,36.510464,32.96955,36.876612,36.824852,41.490563,35.445347,41.086014,32.805484,38.143524,37.463055,41.331062,38.336179,43.068672,42.150204,41.919882,34.980714,42.111184,38.685384,43.52377,83.598601,94.112982,150.207357,93.293664,76.070173,91.673543,146.140556,75.8747,76.558438,71.318332,70.915035,71.156507,75.245982,79.968785,38.694649,172.289393,4549.466892,0,206.339996,0.12575,-16.542999,206.809998,0.11371,0.494,206.720001,0.1098,13.403,205.039993,11.247,-2668,119.400002,2.008,119.599998,29.884606,24.815865,22.643151,17.236408,99.223869,37.598434,44.383818,31.443894,-0.268611,0.008038,0.216292,0
4/13/2025,6:35:32,780,0,0,74.662142,73.61183,64.920569,40.554086,38.482199,38.442905,39.3766,32.698607,33.208063,38.638471,32.548287,31.859027,32.309955,36.628999,48.541441,37.857843,37.297251,43.454761,54.039488,66.700658,58.213788,48.741073,51.061322,48.524871,46.02917,49.309486,52.708133,49.428839,77.687052,59.729908,47.080433,27.747121,29.829233,27.430104,30.247862,29.145704,28.967725,47.280571,45.242313,45.26289,77.278128,54.431701,41.808019,26.560908,39.385714,75.782928,44.11672,39.89693,26.30938,38.977739,47.95844,44.733071,44.035782,44.591558,41.086418,47.192508,43.07335,33.743371,34.516822,30.401969,30.132722,30.86059,30.902985,37.064425,42.98579,33.791249,41.669503,33.232396,38.199226,33.0708,39.708741,36.501138,42.630459,36.487798,39.759812,31.922254,37.494901,32.418439,39.048568,36.039393,41.486354,34.108003,40.520694,31.633581,37.809125,32.749783,39.46519,35.144621,38.890868,35.691063,37.897143,31.69868,36.49936,32.98507,36.893238,36.894565,41.505335,35.489528,41.088081,32.94184,38.100266,37.483417,41.293047,38.29449,43.070249,42.197755,41.896231,34.925373,42.120513,38.709039,43.5135,75.569873,87.763033,146.472296,77.982063,75.899815,77.333686,143.206346,75.821828,76.056425,71.292752,70.95298,71.205049,75.29049,76.236247,35.344842,131.532735,4572.234651,0,206.429993,0.1073,-14.003,206.979996,0.09732,0.478,206.929993,0.09275,11.054,205.720001,9.565,-2228,119.470001,1.991,119.099998,33.411239,28.138825,26.227736,13.669194,80.952125,37.604602,44.246436,31.759743,-0.04235,0.001243,0.033724,0
4/13/2025,6:36:32,840,0,0,74.478395,73.655498,64.889882,40.573012,38.555474,38.559006,39.498639,32.610888,33.021663,38.56017,32.326141,31.768655,32.219693,36.678176,48.483369,37.675267,37.240042,44.051983,56.696973,66.092636,57.37267,48.420225,50.056053,48.741916,46.478092,49.291914,51.57754,48.384419,75.535946,58.150124,47.2341,26.457619,28.73359,25.478034,29.757642,27.783611,27.182609,47.475107,45.389706,45.453174,72.201105,57.499352,41.560136,24.354107,39.311735,68.952346,48.821374,39.748915,23.47965,38.826517,48.499459,44.663085,43.903028,44.663961,41.369847,47.116149,43.220918,33.583115,34.668542,29.678391,29.555316,30.219647,30.243266,37.134231,43.044988,33.838844,41.717072,33.267581,38.220522,33.120234,39.748168,36.540723,42.745282,36.577836,39.811579,31.98259,37.522526,32.460475,39.094645,36.093613,41.527893,34.156586,40.580338,31.712188,37.852204,32.804251,39.487173,35.201301,38.959197,35.819909,37.951952,31.771321,36.52063,33.012656,36.937731,36.929769,41.586957,35.562746,41.109306,32.911268,38.158122,37.490485,41.344236,38.331739,43.158196,42.183,41.957523,34.941082,42.107389,38.762157,43.521553,81.567544,88.685417,145.995097,87.109545,76.298108,86.607495,142.671924,75.790826,75.601322,71.282374,71.012365,71.185923,75.279479,73.379706,23.17325,147.097558,4549.187661,0,206.320007,0.11957,-15.756,206.690002,0.10893,0.412,206.649994,0.10325,12.533,204.960007,10.827,-2553,119.379997,1.996,118.800003,48.284992,42.611028,40.799807,-1.050892,88.324474,37.651495,44.386716,31.324713,-0.294854,0.008549,0.234409,0
4/13/2025,6:37:32,900,0,0,74.371545,73.65178,64.862613,40.618514,38.596234,38.639052,39.576207,32.500553,32.970009,38.514611,32.395454,31.80047,32.170487,36.606676,48.297594,37.566996,37.201042,44.488037,54.23758,65.56161,57.051848,49.907461,49.969884,46.863527,45.784875,48.834755,52.522674,48.80773,85.327434,62.146731,47.211816,28.933184,29.866591,28.38482,30.093076,29.285704,29.030571,47.459116,45.425244,45.500089,81.342003,59.915521,41.724245,26.30675,39.222186,80.724442,52.858597,39.852063,25.96991,38.927205,47.696359,44.905754,44.144171,44.570185,40.762553,47.41531,42.769034,34.026618,34.8302,30.079872,29.778032,30.532769,30.557671,37.18524,43.038995,33.87167,41.713961,33.243551,38.231208,33.163433,39.768345,36.585763,42.853648,36.628728,39.808055,32.00575,37.481974,32.469042,39.116603,36.140892,41.543187,34.221392,40.578139,31.717536,37.84083,32.814593,39.485686,35.237042,38.97624,35.907002,37.968022,31.81871,36.533189,33.05283,36.911137,36.965987,41.557437,35.599565,41.12343,32.939763,38.154814,37.545078,41.339645,38.373937,43.139569,42.182235,41.959835,34.97135,42.119228,38.772557,43.523994,82.148145,93.12114,147.777687,91.039245,76.006174,89.83915,143.96819,75.75176,75.812109,70.994438,70.989187,71.175055,75.236148,79.814526,28.634584,125.798169,4343.789749,0,206.300003,0.11715,-15.406,206.690002,0.10633,0.408,206.610001,0.10113,12.213,205.130005,10.458,-2467,119.269997,1.999,119.400002,41.270425,35.782854,33.910672,5.941391,78.090577,37.670434,44.141343,31.634194,-0.545563,0.015885,0.433248,0
4/13/2025,6:38:32,960,0,0,74.675899,73.638719,64.943889,40.471904,38.345936,38.493405,39.24208,32.619888,33.063529,38.467543,32.537969,32.004013,32.479663,36.478746,48.13849,37.766866,37.127363,44.575844,53.977898,62.146832,56.547627,51.077568,50.686577,49.828955,45.805288,49.728974,53.150599,48.999786,76.034714,58.751912,46.824723,27.475979,29.868927,27.440833,30.21444,29.173051,28.760422,46.950487,45.010415,45.061652,75.978541,53.388359,41.91242,26.485414,39.350894,74.354918,41.870554,39.923257,26.03517,39.030449,47.579807,44.719947,44.665622,44.790477,41.076181,47.304196,43.198361,33.682879,34.469811,30.506291,30.168852,30.953304,31.090246,37.249814,43.031107,33.963726,41.72114,33.25614,38.246909,33.26367,39.757165,36.621889,42.680464,36.689774,39.80407,32.051128,37.536443,32.55143,39.093503,36.200062,41.508721,34.180539,40.59089,31.762957,37.869207,32.89161,39.523085,35.297246,38.959835,35.964498,37.952653,31.874934,36.53638,33.109372,36.985597,36.999308,41.601124,35.64505,41.171243,33.104082,38.187247,37.561624,41.361664,38.347025,43.178658,42.206137,42.000447,34.938708,42.113415,38.80259,43.496816,74.862516,86.312262,143.821222,76.499556,75.663,75.448982,141.133662,75.759442,76.662945,71.368338,70.956443,71.170323,75.311247,75.027027,37.270683,118.708956,4348.786446,0,206.350006,0.10229,-13.288,206.839996,0.09243,0.496,206.779999,0.08817,10.351,205.289993,9.039,-2075,119.379997,2.007,119.699997,31.083445,26.171142,24.181979,15.741278,74.431934,37.696689,44.338399,31.811897,-0.788211,0.023284,0.625151,0
4/13/2025,6:39:32,1020,0,0,74.112587,73.532247,64.872653,40.476412,38.352664,38.421103,39.299173,32.566716,33.016471,38.464069,32.413479,32.026003,32.353061,36.502383,48.157886,37.566872,37.219843,44.833942,55.121976,64.790824,54.746953,47.57801,49.850923,49.237303,46.757947,50.011833,50.726203,50.583118,78.985418,58.209583,47.026175,26.900798,28.909335,26.10614,29.6885,27.987794,27.474842,47.194501,45.200837,45.308098,73.84684,58.154281,41.574687,24.471583,39.040217,68.974667,48.301139,39.764726,23.557183,38.945696,47.879186,44.528337,43.88306,44.523079,41.345594,47.26066,43.16405,33.598856,34.480611,29.68704,29.623721,30.448498,30.413285,37.309077,43.015757,33.99285,41.722722,33.237296,38.240675,33.294281,39.771027,36.676072,42.815922,36.758699,39.807939,32.065271,37.50402,32.562393,39.094583,36.252945,41.572692,34.206628,40.602241,31.794933,37.850495,32.917684,39.517862,35.352719,39.015938,36.078379,37.965746,31.918427,36.556577,33.151878,36.949458,37.054284,41.57047,35.730536,41.179144,33.111174,38.188682,37.607259,41.355805,38.410908,43.182907,42.223552,41.987097,35.000181,42.116773,38.787444,43.520367,82.725077,89.37956,144.808209,88.905436,75.542549,88.436057,141.83352,75.634036,76.410747,71.316951,70.950171,71.151323,75.23111,74.211096,33.137274,163.889554,4332.88602,0,206.279999,0.11782,-15.418,206.830002,0.10647,0.429,206.710007,0.10226,12.34,205.220001,10.673,-2522,119.410004,2,118.599998,35.807688,30.3562,28.546239,11.218487,95.716206,37.720829,44.220551,31.375335,-1.030336,0.030623,0.817249,0
4/13/2025,6:40:32,1080,0,0,75.178815,73.510307,64.950517,40.320287,38.187293,38.333466,39.225902,32.41765,33.00025,38.380405,32.356763,31.927079,32.302733,36.426201,48.059577,37.586168,37.160372,44.718956,51.935935,65.390825,56.374579,49.203797,52.132237,48.683238,46.114263,47.921956,51.575758,49.717809,84.048129,61.881636,46.754419,28.802926,29.820679,28.595,29.924565,29.366727,29.153534,47.010008,44.993888,45.059577,81.152884,59.055407,41.904068,26.305133,39.079431,80.410273,50.780329,39.940457,26.090149,39.018097,47.389886,44.785903,44.107512,44.678573,41.228443,47.327353,42.707838,33.651235,34.527645,30.063797,29.784248,30.791689,30.751311,37.369384,43.06159,34.054748,41.73566,33.217931,38.286836,33.343394,39.814771,36.723525,42.806808,36.806502,39.844542,32.08621,37.530817,32.599585,39.13307,36.268549,41.581595,34.230617,40.636607,31.820793,37.900697,32.946414,39.54368,35.391524,39.032066,36.09988,38.008797,31.984556,36.574037,33.17519,36.940805,37.080572,41.573301,35.748812,41.181017,33.175732,38.217627,37.597774,41.360472,38.380712,43.16474,42.205218,42.003923,35.01272,42.083169,38.791244,43.482903,81.082801,92.479868,146.818643,88.85318,75.544045,88.559788,143.181093,75.703895,76.69641,71.030336,70.879112,71.107864,75.209397,79.522409,25.00396,127.321246,4352.13044,0,206.440002,0.11378,-14.871,206.910004,0.10333,0.457,206.899994,0.099,11.937,205.830002,10.165,-2396,119.43,2.009,119.5,45.380473,40.530122,38.566511,1.373946,78.858835,37.741898,44.149692,31.594987,0,0,0,0
4/13/2025,6:41:32,1140,0,0,74.567724,73.57484,64.931501,40.224293,38.038921,38.351608,39.125533,32.360912,32.960768,38.306744,32.613946,32.138041,32.584702,36.447833,47.765837,37.457036,37.199809,44.149318,53.658528,63.429173,56.577489,50.337905,48.040318,47.968325,46.138209,49.821758,50.376208,51.165021,75.062345,58.307584,46.543502,27.302955,29.332738,26.238092,29.917341,28.515383,28.551079,46.696965,44.677157,44.715272,75.091227,53.169018,41.39133,26.05087,39.233865,73.594377,41.96009,40.029314,25.562192,39.138111,46.999444,44.329365,43.867264,44.417897,41.105081,46.998306,42.896464,33.231189,34.150645,30.188835,29.905738,31.03745,31.117648,37.36543,43.116925,34.073351,41.772553,33.192113,38.30937,33.382507,39.812845,36.702566,42.885684,36.853657,39.8924,32.131419,37.560569,32.622406,39.160698,36.289635,41.623212,34.236648,40.677373,31.85892,37.904369,32.980337,39.542251,35.406928,39.048724,36.164861,38.059888,32.030261,36.581409,33.178595,36.980549,37.101292,41.612817,35.809857,41.202931,33.167201,38.213878,37.613469,41.405617,38.425583,43.220757,42.269202,42.010343,34.992592,42.098743,38.8458,43.483177,75.097342,85.622675,143.119022,75.939624,75.727414,74.401592,140.474404,75.683363,75.160265,70.887456,70.933563,71.144903,75.223877,73.877814,32.610683,119.708555,4333.37865,0,206.570007,0.10148,-13.185,207.070007,0.09242,0.456,207.050003,0.08753,10.346,205.619995,8.989,-2065,119.5,1.994,118.800003,35.922207,30.770035,29.408019,10.621295,74.956334,37.768161,43.935919,31.605251,-0.233824,0.006826,0.185462,0
4/13/2025,6:42:32,1200,0,0,73.978706,73.574308,64.877528,40.050342,37.860079,38.276618,38.905336,32.294582,32.803573,38.249084,32.321888,31.968335,32.392429,36.441522,47.70642,37.388457,37.116419,43.760992,51.600473,64.354829,60.254061,50.218572,49.032683,48.130134,45.526891,49.49939,51.506866,50.302101,81.867706,58.588699,46.252568,26.895865,28.587286,26.114252,29.210494,28.134289,27.459757,46.508161,44.409264,44.454403,75.489133,58.612037,41.439421,24.400437,39.166404,71.222995,50.320129,39.777817,23.749535,38.906188,47.13806,44.265397,44.00016,44.518715,41.152313,46.920688,43.010609,32.894259,34.018657,29.496255,29.432483,30.354519,30.427336,37.456967,43.080957,34.130459,41.768441,33.209288,38.309774,33.479323,39.795689,36.770737,42.748712,36.919008,39.87289,32.163339,37.566558,32.683132,39.133823,36.344561,41.608293,34.237859,40.663165,31.934083,37.920517,33.056594,39.533716,35.447986,39.046361,36.225804,38.040614,32.088281,36.575376,33.245419,37.016716,37.161334,41.652734,35.860692,41.244627,33.291528,38.247715,37.656612,41.406885,38.439659,43.256255,42.285504,42.046869,34.98421,42.103314,38.862958,43.501114,83.673605,90.305451,144.756561,90.354003,75.724628,89.719892,141.29449,75.701028,76.210719,70.96252,70.930073,71.131231,75.287547,75.371995,43.197145,176.144167,4186.267907,0,206.440002,0.1167,-15.26,207.020004,0.10553,0.425,206.889999,0.10129,12.215,205.300003,10.541,-2483,119.510002,2.005,118.699997,24.478172,19.665025,18.003421,21.774396,100.795015,37.793259,44.014209,31.103918,-0.475579,0.014774,0.377041,0
4/13/2025,6:43:32,1260,0,0,75.146018,73.476177,64.708259,40.143488,38.046247,38.403084,39.166598,32.308901,32.905172,38.272275,32.444456,32.080894,32.504902,36.337875,47.701566,37.299538,37.09365,45.195951,51.191383,63.630672,57.532301,49.422244,51.618334,47.20251,45.606892,50.493,52.930994,48.885855,82.154873,61.086412,46.802208,28.709843,29.863973,28.37149,29.578153,29.298643,29.073844,47.101455,44.962523,44.999749,80.204701,56.636077,41.648313,26.744086,39.245908,79.278915,47.754605,40.035487,26.446923,39.092356,47.040194,44.755415,43.815208,44.765052,41.109046,47.332005,43.435795,33.661576,34.517389,30.252763,29.978592,30.928897,31.093393,37.491228,43.118491,34.175706,41.790396,33.177706,38.312465,33.48825,39.831432,36.807058,42.922642,36.987218,39.907797,32.200809,37.543164,32.692948,39.144452,36.381786,41.600859,34.226855,40.698038,31.952438,37.911713,33.070406,39.54186,35.509792,39.083627,36.299945,38.066707,32.120799,36.580275,33.241895,36.97516,37.194078,41.636483,35.913936,41.254399,33.264071,38.239168,37.689159,41.405467,38.450156,43.264934,42.302015,42.031738,35.049203,42.106254,38.86992,43.531289,79.485571,91.090069,145.250396,86.095951,75.819874,86.518064,141.799458,75.614703,75.553074,70.874862,70.870056,71.110692,75.202499,78.76562,37.229007,134.989866,4213.358115,0,206.539993,0.10797,-14.05,206.990005,0.09748,0.46,206.910004,0.09359,11.169,205.580002,9.611,-2244,119.419998,2.002,119.400002,31.105152,25.951257,24.338431,15.697056,82.637637,37.813671,44.153452,31.738768,-0.715707,0.021578,0.567203,0
4/13/2025,6:44:32,1320,0,0,75.303196,73.50419,64.734,40.210827,38.017467,38.436132,39.067624,32.443538,32.936575,38.26284,32.578623,32.282663,32.710122,36.382332,47.750975,37.375672,37.122677,43.826847,55.796161,65.172433,58.017113,50.374023,50.870483,47.447143,45.476863,49.841506,51.646615,49.753562,74.076347,57.765751,46.627824,27.205118,29.384655,26.198052,29.565713,28.681914,28.342795,46.766551,44.685535,44.761762,74.07711,52.920255,41.525198,25.969653,39.333235,72.734329,41.929525,39.981049,25.437583,39.11444,47.960995,44.410141,43.85731,44.701968,40.998348,47.194639,42.922991,33.394896,34.233748,30.205876,30.009275,31.06607,31.106978,37.502052,43.126606,34.203996,41.836885,33.128256,38.352218,33.550455,39.832583,36.796267,42.777128,37.010899,39.93051,32.196599,37.608124,32.76186,39.155749,36.373646,41.626634,34.188479,40.72161,31.990987,37.960739,33.133952,39.57553,35.526349,39.111139,36.32047,38.059727,32.121332,36.610455,33.285976,37.00849,37.205732,41.681494,35.941765,41.297442,33.401297,38.254092,37.682881,41.424883,38.414897,43.273773,42.288619,42.063611,34.987797,42.06629,38.903076,43.46817,75.807783,85.232986,141.843059,76.549185,75.497861,74.095572,139.170422,75.620823,76.108203,70.894174,70.910425,71.12262,75.307692,72.925403,-8.044085,112.275755,4201.314744,0,206.419998,0.09967,-12.973,206.960007,0.08992,0.353,206.779999,0.08478,9.935,205.860001,8.819,-2027,119.489998,2.003,119.300003,121.576776,116.47415,114.930001,-74.948952,70.985994,37.827948,44.141959,31.669474,-0.950956,0.028457,0.752522,0
4/13/2025,6:45:32,1380,0,0,74.985719,73.517,64.729841,40.329537,38.028282,38.460187,39.157228,32.264746,32.823218,38.21251,32.382029,32.110073,32.479355,36.454539,47.902036,37.249725,37.13817,44.254357,53.200214,65.104539,57.435931,49.690754,49.603442,47.035802,46.098802,50.424017,51.06761,48.899987,83.731262,59.521627,46.780655,27.634102,28.874909,26.755336,29.23399,28.488811,27.841666,47.157218,44.976194,45.124646,76.77315,59.200126,41.105855,24.766255,39.081898,73.403746,51.213161,39.88565,24.083058,38.976269,47.73922,44.487354,43.987196,43.989827,41.257323,47.180892,43.26079,33.516414,34.499957,29.558437,29.374702,30.59407,30.505789,37.563057,43.154267,34.242407,41.833166,33.140941,38.353466,33.605459,39.831698,36.840947,42.823672,37.07125,39.946575,32.227503,37.606147,32.781659,39.175155,36.412596,41.602443,34.170926,40.742501,32.031698,37.979527,33.167075,39.560521,35.555576,39.105827,36.363391,38.11337,32.183384,36.615519,33.310169,37.030636,37.26413,41.689,35.972856,41.265853,33.400498,38.238206,37.678032,41.421929,38.450343,43.285747,42.327935,42.066458,35.031906,42.055889,38.905408,43.464785,84.65162,91.198686,144.540408,91.696015,75.734799,91.012096,140.999337,75.592708,75.555562,70.842133,70.959074,71.040983,75.258127,76.420279,32.769937,173.067355,4195.13982,0,206.350006,0.11853,-15.509,206.910004,0.10667,0.424,206.720001,0.10286,12.406,204.690002,10.716,-2517,119.419998,1.995,119.300003,35.978226,30.303426,29.083221,10.802429,99.542853,37.847115,44.120285,31.341561,-1.188255,0.035549,0.9401,0
4/13/2025,6:46:32,1440,0,0,74.255839,73.444152,64.707969,40.310103,38.083445,38.483533,39.242615,32.120386,32.741499,38.101304,32.362106,32.052893,32.467131,36.275493,47.805479,37.193896,37.068389,45.721567,51.027463,62.833997,59.368017,50.384313,49.01175,48.721466,45.140036,48.951875,52.289505,49.706796,81.801712,61.132399,46.894004,28.707205,29.722683,28.335844,29.513991,29.333261,29.125862,47.185588,45.072988,45.261263,80.101988,56.313219,41.325629,26.524059,38.849962,79.144212,47.605494,40.000849,26.270126,39.057226,47.355255,44.683799,44.235489,44.30606,40.786596,47.321259,42.9778,33.751964,34.564177,30.014462,29.570811,30.870722,30.921782,37.578258,43.140392,34.267131,41.843149,33.078586,38.329218,33.616602,39.860047,36.861438,42.930511,37.099503,39.939032,32.215882,37.582701,32.765186,39.191617,36.446376,41.62897,34.159333,40.744211,32.027641,37.956533,33.148832,39.57337,35.622103,39.145152,36.403293,38.095438,32.178669,36.621893,33.317458,37.029265,37.306975,41.688077,36.037994,41.315606,33.373878,38.286257,37.756165,41.427476,38.454145,43.279871,42.3159,42.068044,35.057893,42.062514,38.931711,43.466807,79.318332,90.92114,144.95027,85.703308,75.754666,86.178101,141.314346,75.548473,76.200416,71.007326,70.880632,71.023662,75.207953,78.651188,25.290763,92.659062,4214.688448,0,206.259995,0.10743,-13.914,207.020004,0.09671,0.502,206.889999,0.0936,11.12,205.949997,9.538,-2230,119.370003,2.001,119.400002,45.147943,39.579568,38.254788,1.746061,59.614642,37.858898,44.0575,31.615653,-1.427825,0.042899,1.130074,0
4/13/2025,6:47:32,1500,0,0,73.731432,73.433565,64.642111,40.194475,37.879579,38.363227,38.997833,32.228569,32.807826,38.201196,32.518763,32.274559,32.647768,36.373827,47.582127,37.164843,37.135685,44.855268,56.904608,65.132597,57.412488,47.475219,49.978313,48.384546,45.362067,51.209395,50.922065,49.552273,73.512962,57.638171,46.44473,27.080569,29.187853,26.049996,29.480424,28.339072,28.351121,46.683806,44.604396,44.773506,73.681579,52.561869,41.420007,25.805654,39.175838,72.431088,41.773548,39.973655,25.060469,39.12805,48.244941,44.318603,43.548132,44.248033,40.901174,47.080297,43.205684,33.311347,34.320555,30.094245,29.825848,31.000383,31.108927,37.605204,43.157496,34.304723,41.844338,33.058896,38.362256,33.656941,39.874782,36.896577,42.986899,37.156054,39.983045,32.220277,37.595758,32.752531,39.191808,36.472682,41.672257,34.157947,40.766169,32.057405,37.960306,33.206847,39.570876,35.624913,39.169123,36.443723,38.131347,32.222409,36.630432,33.334475,37.014038,37.328008,41.717351,36.072263,41.319296,33.397155,38.280455,37.737103,41.443042,38.498907,43.309445,42.323129,42.081429,35.0878,42.043849,38.93806,43.489794,75.70957,84.912586,141.418993,76.413635,75.735478,73.982216,138.890578,75.674809,75.984551,70.797354,71.019779,71.064763,75.198177,72.513156,29.506146,116.809804,4199.437294,0,206.419998,0.09933,-12.823,207.029999,0.08921,0.216,206.770004,0.08481,10.036,205.240005,8.835,-2023,119.550003,2.026,120.099998,39.450449,34.425726,32.979374,6.994281,73.427607,37.878117,44.077761,31.610218,-0.19796,0.005388,0.156889,0
4/13/2025,6:48:32,1560,0,0,73.204389,73.404161,64.617531,40.180988,37.841752,38.276407,38.952624,32.123345,32.753793,38.158568,32.247606,32.083005,32.418047,36.204506,47.705902,37.1359,37.078848,44.767432,54.549155,61.867782,54.817522,49.790972,49.628522,49.809216,45.564432,48.707998,51.107842,49.716155,83.83675,59.341891,46.543035,27.348473,28.809019,26.751004,29.100762,28.281252,27.801881,46.700166,44.655098,44.717747,77.142717,59.259921,41.167428,24.600784,38.720161,74.137343,51.842254,39.900211,23.920492,39.05477,47.24758,44.27138,43.935548,44.423029,40.900445,47.069527,42.813449,33.210721,34.009714,29.399417,29.287919,30.437363,30.491623,37.640057,43.146901,34.326306,41.859124,33.017838,38.372737,33.71634,39.855845,36.940827,42.876271,37.175226,39.958083,32.239122,37.630014,32.816341,39.184324,36.474467,41.648965,34.130139,40.772488,32.074474,37.982177,33.242625,39.585994,35.684853,39.170133,36.474391,38.110198,32.246043,36.625174,33.362075,37.022306,37.321241,41.717656,36.114184,41.333229,33.504079,38.307082,37.770818,41.430096,38.48768,43.289507,42.332848,42.071373,35.086523,41.995382,38.940958,43.437391,84.707825,91.235242,144.470822,91.825765,75.575399,91.030897,140.99117,75.499082,76.54918,71.096868,70.926754,71.023519,75.222592,76.560209,20.673533,148.141916,4194.490545,0,206.309998,0.11938,-15.648,206.910004,0.107,0.341,206.610001,0.10284,12.355,205.539993,10.676,-2533,119.349998,2.022,119.5,51.0538,45.678193,44.410976,-4.510765,88.800191,37.885456,43.931905,31.13946,-0.119924,0.003224,0.094107,0
4/13/2025,6:49:32,1620,0,0,74.914697,73.433584,64.616045,40.216952,37.823917,38.163187,38.918422,31.967766,32.716032,38.116202,32.245863,32.009406,32.423666,36.214083,47.717103,37.135752,37.024926,45.113027,53.291666,63.56404,56.490678,49.074752,49.292571,48.429122,45.466293,49.683397,51.519701,49.483512,82.276923,61.369533,46.666468,28.586872,29.693235,28.243448,29.514418,29.406429,29.162911,46.930942,44.868975,44.926352,80.37274,56.240616,41.282916,26.418415,38.8864,79.544122,47.550502,40.006591,26.40013,39.121597,47.368318,44.48118,43.688931,43.988034,40.904142,47.156624,42.880831,33.499735,34.255059,29.873298,29.604425,30.788891,30.955946,37.621865,43.168337,34.354907,41.916473,32.988255,38.385904,33.750901,39.863043,36.946282,42.806159,37.19552,39.964646,32.246194,37.636886,32.845931,39.159327,36.477712,41.645592,34.077266,40.772881,32.103354,37.995673,33.288641,39.573437,35.697487,39.164627,36.493209,38.141188,32.25724,36.637194,33.373256,37.035125,37.387108,41.720727,36.145276,41.36148,33.550375,38.333854,37.788329,41.430413,38.514045,43.27973,42.345851,42.064601,35.081465,41.983787,38.94966,43.439901,79.37031,91.099922,144.95542,85.548591,75.639399,86.261442,141.757364,75.67326,76.505596,71.052155,70.896463,71.054768,75.266354,78.833835,30.06997,120.460345,4215.88711,0,206.369995,0.108,-14.003,207.110001,0.0966,0.44,206.910004,0.0936,10.974,205,9.58,-2209,119.510002,2.002,119.400002,38.999426,33.615874,32.339549,7.667042,75.348846,37.895023,43.885239,31.496226,-0.360644,0.009484,0.282872,0
4/13/2025,6:50:32,1680,0,0,75.064333,73.382904,64.684996,40.076883,37.737343,38.117728,38.810737,32.198308,32.810681,38.185483,32.584777,32.295923,32.694025,36.27556,47.377981,37.218094,37.202646,44.784491,54.518396,62.084201,58.510846,48.310463,49.633691,46.700004,46.26698,47.755347,52.661622,50.53911,73.421112,57.158908,46.272009,27.34448,29.418888,26.269451,29.62982,28.587483,28.415692,46.466003,44.414479,44.535429,73.952975,51.279833,41.166426,26.137904,38.995526,72.698929,40.462641,40.023438,25.581332,39.153905,47.489807,44.13023,43.438125,44.13023,41.053886,47.089023,42.98544,33.191039,34.066187,30.211008,29.95199,31.150517,31.218325,37.689401,43.176156,34.397075,41.867685,32.971818,38.351611,33.788798,39.869749,36.985744,42.948518,37.265335,39.975613,32.253708,37.603018,32.854987,39.184566,36.523836,41.651844,34.083431,40.790001,32.152255,37.972423,33.313244,39.553922,35.733256,39.184362,36.545317,38.138776,32.294854,36.614422,33.391269,37.000067,37.420147,41.707859,36.15606,41.357238,33.511442,38.310184,37.822527,41.42165,38.532621,43.295124,42.369363,42.081529,35.144206,41.982231,38.947929,43.447394,75.73758,84.811208,140.500027,76.36439,75.78942,74.18807,138.030026,75.651427,76.065387,71.081552,70.932065,71.05981,75.208873,72.8352,25.364903,108.397765,3994.402566,0,206.529999,0.09577,-12.422,207.320007,0.08601,0.282,207.039993,0.08076,9.453,205.869995,8.432,-1920,119.650002,2,119.099998,44.430085,39.324502,38.181514,1.841924,68.846242,37.909053,43.871286,31.631511,-0.19781,0.005192,0.153779,0
4/13/2025,6:51:32,1740,0,0,75.583054,73.406388,64.725826,40.029438,37.66457,38.033062,38.814787,32.183258,32.772887,38.167375,32.338344,32.217181,32.600646,36.340647,47.373846,37.26343,37.200435,44.385325,54.227459,63.086447,54.624303,49.067731,49.361719,47.957016,45.363978,48.877571,52.393457,49.626463,82.8805,58.666405,46.113248,27.274793,28.797337,26.672739,29.222892,28.43116,27.738456,46.426512,44.263111,44.255221,76.159084,58.086637,41.251391,24.790638,39.131524,72.496985,49.825175,39.827072,24.238742,39.03484,47.099877,44.182954,43.816824,44.406059,40.994657,46.987858,43.009455,32.963776,34.001722,29.631309,29.533204,30.640163,30.692061,37.675727,43.195495,34.433109,41.913058,32.953684,38.412564,33.814574,39.865468,36.977467,42.862586,37.259975,40.002881,32.248315,37.655635,32.875018,39.198366,36.505374,41.680114,34.050082,40.81548,32.157986,37.99586,33.332819,39.559884,35.702476,39.185033,36.512355,38.162081,32.306317,36.635116,33.390719,37.03892,37.423173,41.745166,36.191453,41.366008,33.594038,38.322472,37.792405,41.420738,38.47299,43.329761,42.397686,42.064591,35.069485,41.948713,38.974371,43.406555,84.091031,90.381107,142.554313,90.886365,75.785517,90.148864,139.133753,75.675192,76.233827,71.027786,70.980433,71.068705,75.247707,75.96275,31.472524,151.643927,3974.919768,0,206.460007,0.11343,-14.817,207.029999,0.10245,0.364,206.860001,0.09766,11.816,205.979996,10.171,-2398,119.529999,2.006,119.699997,36.80011,31.938253,30.513934,9.313138,90.379251,37.914461,43.918304,31.243706,-0.426308,0.01083,0.331062,0
4/13/2025,6:52:32,1800,0,0,73.962419,73.334154,64.708432,40.032508,37.637597,37.958834,38.758333,32.221116,32.842078,38.221968,32.420473,32.241953,32.633411,36.475063,47.27185,37.254337,37.251999,43.903791,54.483166,65.739545,54.800729,47.928167,49.552678,47.563961,46.040443,50.780476,50.418173,48.53317,81.676945,60.748965,45.987458,28.549836,29.679088,28.544783,29.529703,29.255994,29.122185,46.421663,44.308282,44.407335,80.146508,55.669846,41.604071,26.711767,39.08078,79.210261,46.472868,40.046337,26.565062,39.203254,47.436921,44.410868,43.659347,43.832162,41.207885,47.203009,43.287014,33.347476,34.172909,30.176423,29.858547,31.10748,31.186487,37.693178,43.186053,34.431806,41.911327,32.899474,38.387646,33.825927,39.890527,37.022962,42.943753,37.280056,39.984116,32.235152,37.627876,32.859097,39.201392,36.527883,41.692365,34.001433,40.800696,32.151942,37.975623,33.334237,39.582819,35.771593,39.190776,36.550867,38.165011,32.313272,36.630087,33.397666,37.01056,37.443897,41.777651,36.227412,41.38414,33.575035,38.342896,37.834051,41.455799,38.513035,43.316906,42.383346,42.053322,35.112208,41.951375,38.956151,43.403793,79.245365,90.679138,143.218862,85.398926,75.498101,85.895012,139.779976,75.53159,76.161611,70.993748,70.914193,71.024964,75.153926,78.6672,42.089501,98.750886,3995.381017,0,206.410004,0.10362,-13.494,207.070007,0.09333,0.316,206.830002,0.08813,10.258,205.300003,9.089,-2079,119.550003,2.009,119.199997,25.304098,20.920711,19.362977,20.68336,63.299214,37.921004,43.972366,31.641554,-0.184332,0.004277,0.142671,0
4/13/2025,6:53:32,1860,0,0,73.363304,73.36542,64.664764,40.047439,37.661411,38.017978,38.864489,32.299669,32.861911,38.268607,32.576425,32.451316,32.854676,36.429737,47.346202,37.3809,37.300905,44.807804,51.795155,63.936103,56.757574,49.848782,49.258778,49.746563,46.353872,49.047425,50.664255,48.8731,72.81696,57.123908,46.257967,26.959896,29.168858,26.288399,29.51896,28.325075,28.39469,46.471658,44.40924,44.371549,73.213392,52.059969,41.309867,25.875938,39.023295,72.171847,41.688174,40.096523,25.274112,39.288444,46.67515,44.190702,43.880272,44.487428,41.295396,47.202965,42.710305,33.150782,34.049932,30.142082,29.9535,31.155145,31.233935,37.694276,43.193728,34.442198,41.925579,32.859203,38.386272,33.842751,39.875955,37.02028,42.855032,37.300215,40.018308,32.235416,37.647061,32.888178,39.187249,36.518119,41.679145,33.970617,40.789951,32.16689,38.011586,33.369076,39.578864,35.779138,39.19917,36.560174,38.166594,32.311753,36.643621,33.404146,37.042408,37.480148,41.800077,36.238624,41.426513,33.665791,38.357662,37.822315,41.468888,38.516901,43.340936,42.399698,42.083746,35.122058,41.915989,39.011195,43.36551,76.853304,85.070939,139.77951,78.711471,75.415989,76.150295,137.119968,75.529015,76.449207,70.664306,70.889862,71.050714,75.204467,72.138954,38.162308,138.407279,3979.421562,0,206.419998,0.09801,-12.708,207.259995,0.08764,0.297,206.949997,0.08364,9.718,205.929993,8.696,-1999,119.650002,1.995,119,29.576943,24.628843,23.415499,16.681024,84.275938,37.928729,43.873209,31.614229,-0.410744,0.009774,0.317084,0
4/13/2025,6:54:32,1920,0,0,74.775341,73.40233,64.596436,40.051056,37.629241,38.029998,38.867689,32.184094,32.777055,38.177698,32.327388,32.260064,32.62483,36.358521,47.297252,37.269444,37.258083,44.097932,53.859905,62.156003,55.937863,48.937595,50.037748,49.909779,46.107227,49.242603,51.93838,49.607605,84.376073,59.43846,46.237182,27.418763,28.80241,26.97712,29.260523,28.467247,28.064705,46.553662,44.438622,44.454399,77.512513,58.728155,41.341151,25.022221,39.305146,75.343629,51.796103,40.003213,24.508656,39.18087,46.693991,44.307718,43.792976,44.579426,41.27526,47.061547,42.837663,32.943652,34.124002,29.570416,29.551241,30.734401,30.694709,37.694704,43.218292,34.469205,41.940905,32.859588,38.401055,33.860283,39.869451,37.025695,42.850308,37.328652,40.051496,32.239117,37.651639,32.903008,39.172358,36.504949,41.687606,33.955219,40.82751,32.181271,37.988773,33.394117,39.530456,35.751764,39.196615,36.53504,38.170116,32.324643,36.632988,33.403245,37.040947,37.496369,41.787632,36.27067,41.416565,33.640645,38.318881,37.805602,41.484247,38.559245,43.332562,42.446665,42.055574,35.111819,41.872541,38.989982,43.368107,84.715806,91.216196,142.616455,92.005145,75.598852,91.148465,139.258064,75.537979,75.442149,70.602417,70.963457,71.057248,75.218993,76.870253,53.080559,157.477444,3975.86644,0,206.199997,0.1144,-14.966,206.830002,0.10306,0.517,206.699997,0.10009,12.007,205.020004,10.297,-2414,119.309998,2.006,119.099998,15.36186,10.465829,9.127891,30.875322,92.956322,37.929544,43.914506,31.269737,-0.640316,0.015977,0.494701,0
4/13/2025,6:55:32,1980,0,0,74.424965,73.384516,64.548927,40.143674,37.605467,38.0429,38.867891,32.126893,32.829593,38.190135,32.42711,32.261243,32.617559,36.342873,47.395221,37.288611,37.202882,43.227697,56.765598,66.988763,53.886476,47.574791,50.131907,47.708238,46.179929,48.884081,52.517106,50.920892,80.410964,60.368097,46.203804,28.386375,29.595935,28.345107,29.596827,29.397498,29.305178,46.633785,44.400928,44.498217,79.06527,54.125851,41.419097,26.787279,39.349414,78.31114,45.011302,40.138234,26.714932,39.27314,48.02504,44.411318,43.25481,43.984782,41.558297,47.206752,43.000684,33.314899,34.231981,30.106472,29.937058,31.105292,31.120523,37.69272,43.207544,34.465763,41.952442,32.836131,38.388064,33.891178,39.859052,37.031181,42.875075,37.339812,40.07099,32.255242,37.664401,32.931406,39.163714,36.533452,41.697018,33.934014,40.839942,32.208967,38.013899,33.406503,39.5455,35.757576,39.208136,36.573152,38.187979,32.327512,36.615928,33.402555,37.039659,37.510995,41.765687,36.263062,41.423081,33.656996,38.31609,37.804576,41.451752,38.545173,43.363774,42.459225,42.050559,35.113411,41.865925,39.006803,43.377377,77.964059,89.585326,142.456309,83.005072,75.697177,83.605793,139.324674,75.605225,75.434678,70.871274,70.936367,71.035253,75.171344,77.89727,31.088085,113.83648,3992.418415,0,206.389999,0.10152,-13.231,206.880005,0.09119,0.315,206.610001,0.08534,9.981,205.449997,8.884,-2036,119.540001,1.991,119.400002,37.338046,32.553339,31.272476,8.865758,71.833589,37.935229,44.039155,31.636037,-0.871474,0.022469,0.673729,0
4/13/2025,6:56:32,2040,0,0,75.167997,73.275593,64.649697,40.21005,37.713151,38.095756,39.010948,32.204418,32.833258,38.204375,32.498391,32.374761,32.77238,36.321691,47.340691,37.316962,37.317067,44.445268,54.496656,62.951991,54.656841,48.188855,50.845355,47.573844,46.163142,49.820893,50.820287,48.158768,72.499803,57.149032,46.478415,26.62361,29.146598,26.588274,29.562258,28.31324,28.380625,46.637092,44.673266,44.546641,73.050359,51.966133,41.117977,25.825408,38.959748,72.220571,41.918882,40.141343,25.27719,39.303387,46.721423,44.171838,43.518818,44.808563,41.372262,47.217258,42.968131,33.262843,33.998737,30.021125,29.872213,31.123811,31.13089,37.690185,43.234433,34.496607,41.955306,32.795899,38.415814,33.906652,39.889871,37.06609,42.844307,37.363849,40.042952,32.22426,37.693914,32.908636,39.189267,36.51262,41.694349,33.89244,40.829539,32.198007,38.025729,33.407294,39.575725,35.82471,39.218967,36.56676,38.179228,32.308908,36.653181,33.393751,37.058949,37.509499,41.80465,36.281522,41.431306,33.710604,38.347265,37.825167,41.464575,38.533763,43.325662,42.449323,42.067903,35.130905,41.836672,38.99584,43.338388,77.074216,85.124774,139.792076,78.950724,75.594384,76.544864,137.153268,75.548623,76.451505,70.920047,70.881446,71.0249,75.161464,72.073331,32.393623,134.632102,3975.201273,0,206.619995,0.09854,-12.796,207.240005,0.08829,0.354,206.960007,0.08358,9.73,205.850006,8.718,-2005,119.540001,1.992,119.599998,36.104747,30.744309,29.767675,10.373668,82.464545,37.939818,43.926839,31.56827,-1.098234,0.028431,0.848814,0
4/13/2025,6:57:32,2100,0,0,75.239056,73.294328,64.696418,40.182822,37.683187,38.109094,38.976397,32.123737,32.79772,38.269325,32.252407,32.179659,32.529784,36.389196,47.348869,37.307557,37.311793,45.211415,52.002564,63.137717,55.590062,48.907653,50.015203,47.514788,46.50229,49.933072,50.27079,48.070508,84.68444,59.52373,46.385918,27.532256,28.880787,27.039512,29.29651,28.485065,28.110199,46.61395,44.587696,44.537744,77.666663,58.580443,41.219302,24.883192,39.116464,75.663721,52.01413,39.941114,24.398126,39.097957,47.043555,44.233305,43.948764,44.462969,41.466216,47.190437,42.954005,33.035211,34.147194,29.508541,29.434958,30.656517,30.597476,37.702587,43.253772,34.546276,41.973306,32.782093,38.434362,33.943953,39.884426,37.076105,42.878839,37.387236,40.076836,32.257142,37.691357,32.931405,39.208518,36.535476,41.699909,33.893728,40.86251,32.229555,38.032451,33.446487,39.579016,35.800996,39.23108,36.60104,38.203054,32.348481,36.652715,33.412833,37.054023,37.508996,41.834486,36.296352,41.471113,33.691283,38.359071,37.800749,41.464321,38.530859,43.359637,42.450906,42.062014,35.111222,41.798567,39.035733,43.323214,84.904856,91.419987,142.746484,92.21455,75.6017,91.32371,139.319866,75.462448,75.749056,70.744256,70.889616,71.045376,75.196199,77.020296,33.854031,157.749771,3965.514359,0,206.130005,0.11478,-14.938,207.009995,0.10331,0.448,206.889999,0.09989,12.049,205.509995,10.342,-2433,119.419998,2.021,119.5,34.362521,29.195905,27.917717,12.023397,93.075054,37.952294,44.018136,31.229983,-1.32752,0.034651,1.027358,0
4/13/2025,6:58:32,2160,0,0,75.514854,73.347748,64.762357,40.163708,37.571201,38.115549,38.92922,32.120657,32.845974,38.243062,32.314487,32.222131,32.597143,36.272971,47.255098,37.265673,37.292131,44.824518,50.114046,61.543211,57.862768,50.410983,50.076689,48.462619,45.496017,49.654621,52.078175,48.985073,80.230141,60.257734,46.184671,28.319547,29.595836,28.274498,29.66317,29.365416,29.248565,46.440174,44.377116,44.356078,79.159476,54.010256,41.509752,26.735262,39.445356,78.265933,44.787023,40.061542,26.579156,39.202612,46.653473,44.338811,43.748211,44.319087,41.295663,47.186634,43.087863,33.120955,34.058043,30.122587,29.910373,30.981477,31.052168,37.674425,43.246431,34.515656,41.966706,32.71672,38.409098,33.912775,39.871697,37.078811,42.891625,37.39394,40.088805,32.216279,37.682321,32.914756,39.201072,36.486845,41.694684,33.82231,40.870946,32.245201,38.015466,33.430738,39.554545,35.780839,39.215861,36.564086,38.218629,32.352604,36.624956,33.39518,37.027776,37.51238,41.803118,36.314035,41.442938,33.712133,38.326012,37.7849,41.428616,38.508268,43.335426,42.469578,42.037621,35.098588,41.785159,39.009627,43.306901,77.984012,89.5162,142.512607,82.937931,75.58334,83.5022,139.232307,75.42591,75.378623,70.723222,70.917439,71.024391,75.186719,77.939537,27.037522,102.023209,4004.659297,0,206.770004,0.10066,-13.126,207.210007,0.09134,0.348,207.080002,0.08552,10.01,206.220001,8.845,-2041,119.68,2.001,119.400002,42.215109,37.54019,36.09198,3.969562,65.21849,37.936606,43.907185,31.540934,-1.557825,0.041319,1.207536,0
4/13/2025,6:59:32,2220,0,0,74.757074,73.303621,64.711792,40.143272,37.497657,38.043822,38.840098,32.165171,32.859266,38.238599,32.445232,32.370693,32.774538,36.372976,47.064562,37.290773,37.380066,44.867398,54.297723,62.910365,55.291873,47.421112,51.054369,47.402595,45.529899,48.971308,50.678318,49.413967,71.243417,56.868325,46.018654,26.581412,28.822261,25.945143,29.422639,27.902759,27.910348,46.422165,44.24472,44.280225,72.064544,52.620174,41.313717,25.448578,39.235122,71.183446,42.951419,40.107093,24.764465,39.296713,47.121569,44.080744,43.636487,44.45552,41.150195,47.082408,42.80958,32.919666,33.992233,29.979373,29.784087,30.928342,30.986761,37.697503,43.265839,34.510684,41.980243,32.701954,38.403481,33.907126,39.885241,37.106996,43.037268,37.427516,40.082614,32.213587,37.663273,32.881368,39.205364,36.543376,41.706438,33.848931,40.891612,32.226491,37.988475,33.419586,39.536538,35.792427,39.240191,36.592922,38.21241,32.369473,36.63023,33.376927,37.005286,37.554438,41.81022,36.333646,41.437352,33.589234,38.327994,37.801024,41.471831,38.583865,43.34475,42.472066,42.006705,35.173363,41.744547,38.990764,43.313153,77.856144,85.307086,139.569391,81.060818,75.529998,80.286922,136.968777,75.451173,75.382777,70.964256,70.898262,71.003094,75.040932,71.298847,35.117893,127.645385,3974.1025,0,206.610001,0.10025,-13.046,207.169998,0.09116,0.367,207.089996,0.08542,10.153,205.580002,8.922,-2034,119.589996,2.009,119.099998,32.597589,27.892652,26.686028,13.421065,79.021553,37.943882,43.875683,31.431744,-1.782716,0.047847,1.382841,0
4/13/2025,7:00:32,2280,0,0,74.576937,73.306884,64.565422,40.093711,37.450143,38.027262,38.827327,32.054833,32.742172,38.256552,32.173682,32.141894,32.496039,36.338792,47.22185,37.259427,37.234449,43.222601,53.33709,63.325387,56.096191,50.226368,51.162647,47.997135,45.552384,49.809097,50.884162,48.531626,86.221713,60.387174,46.054405,27.892923,28.889584,27.297526,29.270516,28.571481,28.299728,46.501471,44.382719,44.464234,79.39005,59.189653,41.364858,25.255292,39.295465,78.364861,53.325794,39.983145,24.890304,39.130093,47.031257,44.267853,44.300727,44.900999,41.015845,47.072232,42.799615,32.937585,34.166812,29.619666,29.491236,30.555876,30.498047,37.690179,43.246276,34.517781,41.994307,32.695727,38.384165,33.953859,39.857586,37.125681,42.963183,37.45123,40.07673,32.236122,37.649487,32.942188,39.184743,36.546584,41.689839,33.808807,40.858882,32.2557,37.982204,33.464816,39.538383,35.833261,39.236744,36.592119,38.195385,32.375901,36.612285,33.413115,37.010781,37.581587,41.837226,36.351903,41.456813,33.640867,38.35665,37.82307,41.452771,38.594313,43.334072,42.530632,42.014317,35.192566,41.783419,39.029002,43.332755,85.343077,92.539743,143.428972,93.473479,75.431383,92.326867,139.653471,75.466713,74.988259,70.790147,70.846666,71.018985,75.1125,78.442536,26.965799,149.54964,3987.612418,0,206.300003,0.11607,-15.14,207.059998,0.10495,0.457,206.970001,0.10109,12.125,205.910004,10.435,-2463,119.57,2,118.5,42.174734,37.485187,36.103474,3.879671,89.437899,37.952,44.052716,31.211537,-2.013149,0.054052,1.562509,0
4/13/2025,7:01:32,2340,0,0,74.617777,73.214459,64.547306,40.107223,37.439829,37.973221,38.7759,32.090645,32.816506,38.252656,32.252519,32.150454,32.51527,36.228221,47.16082,37.273251,37.263269,44.311736,56.28221,64.562334,52.057217,47.746345,49.157926,48.300006,46.029532,51.090918,52.346173,49.864645,78.377251,59.411451,46.030865,28.037625,29.505956,28.036815,29.534496,29.004918,29.145426,46.397664,44.306106,44.406473,78.151045,53.032265,41.611521,26.721321,39.408666,77.189629,43.361942,40.118666,26.455565,39.206315,47.572675,44.313738,43.444981,44.230893,41.417805,47.165952,43.325978,33.12874,34.04979,30.143277,29.890046,30.999485,30.971244,37.678579,43.260212,34.540126,41.990071,32.650528,38.413963,33.925659,39.887255,37.137762,43.052883,37.44677,40.114142,32.214279,37.676455,32.910634,39.216201,36.524597,41.722958,33.791004,40.895377,32.245426,38.00121,33.463494,39.554495,35.842804,39.283736,36.597227,38.217084,32.3595,36.63093,33.410509,37.018605,37.556698,41.849839,36.340838,41.445378,33.59423,38.327786,37.815397,41.466039,38.58026,43.357402,42.496127,42.027703,35.19188,41.732873,39.044075,43.299914,76.718217,88.277742,141.846318,80.759942,75.707891,81.123788,138.642633,75.426655,75.611554,71.015153,70.907009,70.962185,75.105389,76.9065,28.520973,100.966672,4002.597962,0,206.919998,0.09903,-12.898,207.320007,0.08898,0.359,207.139999,0.08402,9.783,205.5,8.686,-1980,119.660004,2.001,119,40.227904,35.80856,34.315705,5.802961,64.603197,37.954186,44.051012,31.53043,-2.242017,0.060666,1.741131,0
4/13/2025,7:02:32,2400,0,0,74.064625,73.276458,64.55093,40.227282,37.35031,37.910713,38.70224,32.141867,32.827621,38.329492,32.240505,32.22116,32.581941,36.217108,47.034955,37.380623,37.280954,44.498872,53.247863,62.270752,56.696132,49.333038,51.107064,48.600404,45.386739,49.163877,51.275612,50.575641,70.302146,56.707179,46.082378,26.225132,28.627006,25.858577,29.260457,27.758311,27.998022,46.203732,44.179347,44.092981,71.225556,52.870305,41.38173,24.861348,39.19903,70.360815,43.788218,39.94226,24.30556,39.135542,46.704149,44.003214,43.764647,44.655844,41.007141,47.070145,42.973004,32.715669,33.738305,29.789056,29.652166,30.712709,30.736762,37.674091,43.253561,34.542692,42.010636,32.613075,38.421896,33.957169,39.868617,37.133212,42.845964,37.432392,40.080425,32.198472,37.699617,32.947716,39.181669,36.515618,41.698647,33.710388,40.883702,32.232289,38.02878,33.499217,39.564103,35.853785,39.246155,36.556864,38.203101,32.331622,36.62577,33.408882,37.031986,37.587307,41.852588,36.34519,41.469936,33.737172,38.338996,37.834567,41.419021,38.569713,43.305228,42.513462,41.96197,35.160609,41.730064,39.015887,43.281529,78.333812,85.410267,139.521495,81.818899,75.405061,81.279624,136.948715,75.497667,76.207438,70.789859,70.814408,71.032144,75.158537,70.912459,32.997311,139.526022,3971.001416,0,206.520004,0.10116,-13.142,207.029999,0.09168,0.443,206.990005,0.087,10.349,205.649994,9.037,-2095,119.410004,1.996,119.099998,35.022131,30.321483,28.882013,11.060247,84.806429,37.94532,43.851333,31.224111,-2.467632,0.067182,1.916889,0
4/13/2025,7:03:32,2460,0,0,74.022041,73.17415,64.513423,40.2961,37.362346,37.848957,38.757635,32.046414,32.736652,38.33983,31.974543,32.004185,32.300554,36.166385,47.16998,37.323201,37.173686,44.147094,51.860857,63.34105,56.028173,48.309333,51.494313,46.537291,45.60586,48.180624,52.168904,50.173062,85.979367,60.089186,46.038579,27.78124,28.814417,27.441539,29.108834,28.374877,28.163342,46.458369,44.348886,44.372991,79.273569,59.38024,41.512584,25.086199,39.111956,78.16455,53.20252,39.838879,24.615047,39.025466,46.934201,44.247237,43.962262,44.870324,41.054858,47.112265,42.911629,32.888281,33.999053,29.481915,29.436427,30.337064,30.341609,37.655725,43.249804,34.532371,41.981069,32.603618,38.386685,33.944849,39.873975,37.169101,42.958875,37.442169,40.085323,32.16248,37.674395,32.937903,39.199381,36.513474,41.702673,33.693119,40.868788,32.226557,38.011961,33.480081,39.564861,35.852775,39.249118,36.562936,38.205133,32.325217,36.637984,33.399819,37.011885,37.586226,41.89064,36.404379,41.488284,33.692188,38.360051,37.833985,41.446438,38.5703,43.329509,42.500986,41.971465,35.20033,41.682258,39.026621,43.261047,85.219367,92.371058,143.154117,93.327718,75.218125,92.332638,139.777406,75.513634,76.146199,70.951504,70.800955,70.969464,75.09954,78.259222,27.052831,145.776489,3990.879226,0,206.160004,0.11606,-15.2,205.550003,0.1058,0.435,206.559998,0.10059,12.134,205.440002,10.421,-2467,119.360001,2.003,118.800003,42.049846,37.523851,35.850146,3.988733,87.719476,37.946017,43.996752,31.080725,-2.697186,0.07415,2.097209,0
