Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,7:04:32,2520,0,0,75.325638,73.208846,64.655387,40.314281,37.486689,37.952903,38.998804,32.002144,32.770482,38.322203,32.133039,32.053352,32.420882,36.192274,47.082971,37.218322,37.199812,44.662962,51.567709,61.773547,55.686536,50.677064,49.968275,46.698919,45.749982,50.194543,51.478544,49.049287,79.250611,59.95168,46.207046,28.253573,29.446418,28.003113,29.41297,29.066849,29.035178,46.802762,44.564683,44.672028,78.793729,53.621249,41.64173,26.742533,39.420343,77.749583,43.950394,40.089789,26.438894,39.25514,46.985601,44.508096,44.081172,44.167978,41.182196,47.255686,43.047717,33.295407,34.243528,30.145264,29.736423,30.841041,30.753294,37.631265,43.249653,34.538205,41.969706,32.577889,38.385699,33.933646,39.859929,37.157662,43.042347,37.452805,40.10738,32.171852,37.657502,32.912907,39.197675,36.516631,41.724717,33.694478,40.887302,32.251946,37.999935,33.478204,39.532506,35.836659,39.259094,36.543293,38.223441,32.348108,36.627564,33.378694,37.003173,37.603155,41.855162,36.377342,41.495726,33.617534,38.357176,37.82669,41.469661,38.617443,43.362333,42.52124,41.971951,35.219438,41.696306,39.060061,43.260519,77.177685,88.839573,142.132401,81.872832,75.723017,82.537592,138.868763,75.558132,75.264282,70.980114,70.915465,71.001198,75.106201,77.579695,37.638345,119.537289,4002.747795,0,206.410004,0.09964,-12.946,205.899994,0.09038,0.402,206.839996,0.08506,9.906,205.850006,8.743,-2014,119.510002,2.007,119.5,30.0768,25.511484,23.959543,16.130246,74.86669,37.947158,43.99546,31.502493,-0.031489,0.000984,0.024679,0
4/13/2025,7:05:32,2580,0,0,74.556608,73.25097,64.685541,40.414188,37.517996,38.011139,38.98994,32.045275,32.733594,38.304117,32.146409,32.167454,32.579408,36.175181,47.331748,37.323824,37.227689,45.194684,54.043247,64.442668,54.332212,47.650407,50.508536,47.40467,46.242163,51.336129,51.668056,48.232361,71.25992,57.105214,46.347896,26.680999,28.733524,25.528498,29.330811,27.950568,27.867987,46.864945,44.725915,44.685172,71.793881,52.565306,41.287558,25.21071,39.267381,71.07827,42.995863,39.916834,24.685506,39.174774,47.5515,44.211448,43.461058,44.490638,41.661007,47.184717,43.436182,33.046575,34.232101,29.81189,29.648247,30.805502,30.759091,37.608285,43.273794,34.536445,42.024665,32.54588,38.42218,33.975658,39.878645,37.160963,42.903376,37.445289,40.11575,32.172296,37.725744,32.929543,39.195233,36.480987,41.739431,33.654948,40.904907,32.253279,38.037227,33.490386,39.543449,35.838793,39.268717,36.527723,38.242939,32.331714,36.643562,33.358322,37.008737,37.599433,41.870365,36.379576,41.483871,33.715269,38.355849,37.821385,41.465434,38.586716,43.341878,42.549711,41.97099,35.173252,41.700544,39.054938,43.275611,77.992306,85.390452,139.667225,81.16095,75.381784,80.258766,137.074545,75.485032,75.403128,70.742343,70.874405,71.025499,75.173885,71.261424,31.832743,136.284409,3974.093418,0,206.139999,0.10025,-13.014,206.869995,0.09059,0.437,206.759995,0.08702,10.229,205.580002,8.963,-2071,119.389999,1.999,119.400002,36.618119,31.557781,30.187057,9.729777,83.261436,37.94966,44.135305,31.383901,-0.25672,0.008096,0.20017,0
4/13/2025,7:06:32,2640,0,0,74.473404,73.138006,64.68346,40.455835,37.490397,37.971187,38.923185,31.924911,32.690532,38.310813,31.96799,32.04037,32.417693,36.183786,47.148067,37.243539,37.232625,44.122231,53.697618,64.707143,56.533675,47.84875,49.375229,49.723627,46.006918,49.120894,52.329809,51.108,85.855213,60.217873,46.133625,27.94655,28.862838,27.391769,29.064916,28.41589,28.121794,46.464449,44.397813,44.481517,79.369081,59.374328,41.305512,25.066422,39.013923,78.472461,53.423188,39.957007,24.667074,39.184836,47.457987,44.191472,43.556017,44.510547,41.234847,47.129316,43.099768,33.019221,34.164461,29.439819,29.297104,30.462143,30.334194,37.596221,43.274103,34.507318,42.010315,32.524687,38.392644,33.922425,39.858233,37.161266,43.033194,37.472446,40.105367,32.14846,37.675041,32.911879,39.196859,36.487487,41.734457,33.616054,40.895855,32.240124,37.990519,33.492281,39.540428,35.821141,39.267018,36.506988,38.234856,32.324461,36.610239,33.352411,36.981527,37.591248,41.841121,36.362626,41.481103,33.629862,38.344202,37.829172,41.453171,38.599129,43.315162,42.520883,41.941262,35.216418,41.634663,39.008667,43.224754,85.201964,92.367867,143.356809,93.376224,75.51527,92.326331,139.792036,75.445752,75.945047,70.913392,70.827033,70.96795,75.027075,78.29475,38.630795,163.344075,3906.272083,0,206.360001,0.11628,-15.271,206.889999,0.1046,0.353,206.679993,0.09991,12.024,205.119995,10.403,-2444,119.440002,2.001,119,28.963614,24.135501,22.786996,17.170011,95.484275,37.934995,44.00844,31.11949,-0.486536,0.015161,0.379999,0
4/13/2025,7:07:32,2700,0,0,74.216082,73.249877,64.664339,40.485569,37.526871,38.035028,38.999174,31.873335,32.676809,38.306901,32.026384,32.06591,32.501492,36.174216,47.342478,37.222824,37.202176,43.398587,53.655648,64.190627,55.788203,51.642929,49.651848,48.345782,45.110207,49.120029,52.800593,51.211451,79.847942,60.13772,46.324085,28.39489,29.502617,28.027671,29.430372,29.273114,29.067939,46.748334,44.635044,44.676228,78.839408,53.615019,41.428692,26.498358,39.23268,77.867672,44.531159,40.046561,26.417724,39.270411,47.28551,44.429428,44.202823,44.606022,41.093261,47.21808,43.323172,33.336987,34.233894,29.924712,29.617942,30.776106,30.900393,37.630854,43.289622,34.558835,42.040694,32.53897,38.415121,33.978328,39.860478,37.167499,42.878252,37.454965,40.106008,32.151331,37.731552,32.963838,39.193813,36.473808,41.741094,33.618032,40.899136,32.254564,38.037732,33.536206,39.548509,35.84875,39.263194,36.496955,38.227107,32.310425,36.636548,33.376162,37.038188,37.613836,41.88557,36.357336,41.507955,33.728041,38.358981,37.805077,41.455358,38.577486,43.334897,42.568759,41.958403,35.168981,41.604841,39.052773,43.206746,77.491718,89.150934,142.265054,82.332459,75.595977,82.921046,139.013957,75.486752,75.760268,70.83619,70.85647,71.004173,75.163643,77.619706,26.406155,95.244652,3992.570517,0,206.440002,0.10046,-13.104,207.089996,0.09007,0.353,206.820007,0.08515,9.976,205.830002,8.791,-2026,119.470001,1.99,119.300003,43.149888,38.254495,36.872364,3.174197,61.196881,37.946909,44.156703,31.465006,-0.71615,0.022331,0.558321,0
4/13/2025,7:08:32,2760,0,0,74.782512,73.241912,64.621655,40.57528,37.551941,38.027394,39.012565,31.972384,32.687881,38.309947,32.21903,32.245902,32.601779,36.282013,47.35662,37.256157,37.259172,44.290581,53.753962,64.348693,57.214299,48.390091,50.020317,47.35662,46.337161,50.752005,53.243423,48.305319,71.572955,57.067655,46.424825,26.398149,28.766237,25.563969,29.281896,27.902802,28.204527,46.785416,44.670832,44.721214,71.891875,51.997197,41.15606,25.159158,39.276973,71.214795,42.871051,40.068301,24.623364,39.293041,47.940881,44.18635,43.534219,44.276212,41.542146,47.091999,43.608363,33.149446,34.286366,29.767867,29.589504,30.809186,30.821362,37.586507,43.2943,34.537787,42.035226,32.514311,38.397837,33.946295,39.853976,37.182643,42.902071,37.478945,40.126384,32.147882,37.704243,32.94659,39.190835,36.481884,41.733727,33.592823,40.905847,32.261349,38.01971,33.496759,39.519398,35.812416,39.242893,36.461093,38.230007,32.318241,36.612017,33.351087,36.986804,37.60492,41.903519,36.361402,41.486924,33.674382,38.358661,37.791943,41.448925,38.602372,43.334624,42.576649,41.939043,35.194232,41.580998,39.066174,43.213056,77.089985,84.801956,139.477379,79.607999,75.446869,78.30405,136.803797,75.440497,75.083676,70.669537,70.91782,71.001006,75.148244,71.004401,32.64027,140.091131,3970.701749,0,206.389999,0.09824,-12.72,208.259995,0.0876,0.465,206.979996,0.08426,9.955,205.990005,8.712,-2002,119.550003,2.001,119.5,35.769843,30.501078,29.413319,10.654982,85.073323,37.937702,44.181362,31.403955,-0.00697,0.000219,0.005348,0
4/13/2025,7:09:32,2820,0,0,74.570595,73.215455,64.561998,40.576161,37.576693,38.094094,38.969189,31.914336,32.639348,38.335058,31.849454,32.060382,32.353171,36.276301,47.333809,37.252957,37.248501,44.980147,53.213007,62.776495,55.663105,49.299802,48.448333,46.914486,45.757888,50.030505,52.021918,49.941711,85.31974,59.928336,46.370888,27.597274,28.770427,27.156362,28.97207,28.308321,28.115522,46.611295,44.581179,44.682827,78.411159,58.795704,41.143536,24.773621,38.882672,77.226962,52.912813,39.980308,24.338957,39.134047,47.327368,44.191269,43.505798,43.977752,41.236113,47.139308,43.322411,33.00556,34.095417,29.229515,29.173762,30.330406,30.266335,37.567391,43.27093,34.524095,42.0221,32.443202,38.389237,33.966063,39.866537,37.185075,42.890435,37.434716,40.085384,32.109586,37.716931,32.936682,39.186203,36.4675,41.705805,33.54749,40.905823,32.219054,38.031068,33.508181,39.539927,35.850759,39.262107,36.463112,38.212064,32.287262,36.630325,33.339255,37.008103,37.617363,41.880726,36.36098,41.480347,33.720149,38.354788,37.814579,41.424385,38.587898,43.304874,42.552849,41.900278,35.217646,41.563507,39.037149,43.174085,85.232668,91.864609,143.065574,92.839614,75.303412,91.839799,139.522769,75.524417,76.237962,70.85199,70.834678,70.998088,75.304122,77.520597,35.780332,202.560009,3979.939167,0,206.460007,0.11579,-15.203,206.940002,0.1047,0.346,206.759995,0.09935,12.014,204.910004,10.386,-2424,119.449997,2.034,119,32.227932,27.00058,25.837352,14.142956,110.979403,37.928417,43.926785,31.016832,-0.236343,0.006801,0.184116,0
4/13/2025,7:10:32,2880,0,0,75.244691,73.103143,64.58068,40.537841,37.493144,37.982768,38.946466,31.794283,32.601555,38.273687,31.894456,31.969686,32.311919,36.200718,47.233603,37.198367,37.240552,44.022672,54.411785,64.275275,54.289641,49.245468,51.444641,47.348457,46.289534,51.981324,51.2511,48.990273,79.560375,60.183488,46.217596,28.330834,29.459913,27.830481,29.293116,28.936733,28.98045,46.564716,44.500183,44.711372,78.999584,53.678695,41.323971,26.41014,39.131478,78.220626,44.723269,40.07717,26.260845,39.231132,47.464517,44.188169,43.561924,44.473502,41.504377,47.047499,43.361792,33.20101,34.124674,29.808313,29.552808,30.690954,30.679097,37.561662,43.270947,34.522545,42.013972,32.40873,38.392037,33.932471,39.857562,37.162804,43.001794,37.433764,40.12409,32.085487,37.686097,32.900773,39.199716,36.448307,41.731589,33.509218,40.899594,32.222546,37.983459,33.487403,39.547511,35.84376,39.2644,36.450808,38.234212,32.284215,36.634817,33.346875,36.96747,37.628913,41.862321,36.352299,41.47656,33.607951,38.353451,37.82473,41.444506,38.606324,43.334164,42.559187,41.887717,35.260834,41.568993,39.045418,43.186261,77.711259,89.285226,142.458094,82.639057,75.701702,83.240521,139.189125,75.533669,75.856121,70.959763,70.862169,71.002232,75.103429,77.613147,28.883491,118.721489,4004.062236,0,206.479996,0.09986,-12.982,208.130005,0.08982,0.42,206.929993,0.08538,10.004,205.809998,8.807,-2028,119.410004,2.008,119,39.973885,35.08026,33.833459,6.243711,74.438527,37.925214,44.09238,31.342809,-0.46652,0.013425,0.363725,0
4/13/2025,7:11:32,2940,0,0,74.135083,73.218734,64.518695,40.680057,37.535569,38.00573,38.956252,31.954285,32.693653,38.359835,32.112223,32.151143,32.597797,36.243959,47.373918,37.466871,37.139328,44.323007,55.438076,65.324309,54.342752,46.82382,51.134926,48.565131,45.683455,49.290646,52.440315,50.294604,72.040589,56.815139,46.304999,27.031167,28.979545,25.877897,29.277949,28.356999,28.090565,46.57112,44.480266,44.55476,72.408078,51.200481,41.190808,25.614345,39.187355,71.485798,41.399309,39.984254,25.225984,39.267006,47.596073,44.103852,43.448583,44.75903,41.253692,47.179035,43.087349,33.008868,34.048023,29.888271,29.731768,30.862683,30.843405,37.530136,43.264661,34.500175,42.02126,32.407654,38.37295,33.93237,39.798897,37.141975,42.840613,37.420272,40.104034,32.085255,37.716587,32.941671,39.168794,36.419492,41.694607,33.463229,40.882198,32.211635,38.011729,33.506503,39.511775,35.818933,39.256439,36.42954,38.199677,32.255206,36.619683,33.302353,36.994615,37.608747,41.899852,36.333318,41.48541,33.71327,38.340569,37.792397,41.440224,38.582604,43.318482,42.563108,41.903072,35.22002,41.521725,39.037594,43.134584,76.792116,84.642486,138.822282,79.060884,75.661407,77.306757,136.508218,75.541297,75.964171,70.961066,70.865099,70.980971,75.183209,71.326792,34.671447,140.133417,3835.511755,0,206.410004,0.09547,-12.377,207.169998,0.08595,0.354,206.940002,0.08084,9.399,205.940002,8.423,-1926,119.480003,2.001,119.099998,33.374551,28.26036,27.053806,12.930448,85.093265,37.910831,44.04143,31.39717,-0.686943,0.01998,0.534131,0
4/13/2025,7:12:32,3000,0,0,73.949158,73.20914,64.571013,40.682185,37.48201,37.992404,38.917881,31.913319,32.721042,38.375992,31.908124,32.090639,32.453258,36.40467,47.190685,37.350792,37.144896,45.963931,54.799454,64.086467,53.421786,49.61339,49.253941,45.794916,46.182671,50.303843,51.934695,49.611749,84.610089,59.453163,45.946856,27.534039,28.591586,26.934894,28.944928,28.236145,27.811223,46.359185,44.129144,44.390832,77.669124,57.888315,41.084145,24.944251,39.283849,76.385363,51.82794,39.973824,24.467879,39.194936,47.574073,43.953797,43.354578,44.285238,41.337428,47.05775,43.326385,32.793964,33.9358,29.396082,29.329184,30.436704,30.311585,37.540654,43.275982,34.513088,42.02702,32.400137,38.377312,33.95274,39.835479,37.172929,42.992091,37.462817,40.129695,32.10361,37.703085,32.906748,39.178498,36.398245,41.715274,33.506874,40.907394,32.237106,37.965542,33.48982,39.497765,35.813274,39.241983,36.407951,38.219148,32.278382,36.603792,33.302837,36.994387,37.61117,41.90578,36.313315,41.483569,33.594596,38.332254,37.753587,41.448883,38.601447,43.337653,42.579695,41.873072,35.219028,41.504802,39.051132,43.138396,84.809606,91.179645,141.754587,92.181498,75.84732,91.31251,138.216856,75.584861,74.831479,70.739153,70.908313,71.022905,75.116823,76.869441,32.934497,168.663587,3819.427325,0,206.389999,0.11182,-14.616,206.960007,0.10085,0.391,206.75,0.09622,11.555,204.720001,9.999,-2319,119.459999,2.001,119.199997,34.95774,30.095029,28.984708,10.989116,97.724241,37.914584,43.971916,31.033886,-0.087642,0.002742,0.06784,0
4/13/2025,7:13:32,3060,0,0,74.679848,73.125092,64.549823,40.641006,37.415027,37.875981,38.832912,31.892136,32.716483,38.452706,31.899993,31.950247,32.401502,36.173871,47.123826,37.426799,37.067391,43.757106,55.518209,63.099423,55.972394,49.353662,49.034309,48.048869,46.043237,51.4522,51.398756,48.698145,80.280207,60.220445,46.050522,28.128204,29.450534,28.192903,29.264557,29.017447,29.010756,46.386773,44.267084,44.467817,79.260997,54.10317,41.708324,26.56071,39.369202,78.573184,45.242216,40.083317,26.425684,39.259302,47.48891,44.362174,43.677725,44.237692,41.459052,47.316961,43.433891,33.092702,33.944229,29.965053,29.794288,30.768299,30.69138,37.483672,43.259343,34.473814,42.01009,32.348747,38.357441,33.925211,39.82649,37.182041,42.923426,37.42287,40.094287,32.043811,37.686668,32.903126,39.173472,36.402496,41.700589,33.424522,40.886106,32.198232,37.977846,33.473761,39.522524,35.792523,39.249549,36.367296,38.192529,32.225757,36.628452,33.282719,36.977754,37.607368,41.872103,36.313571,41.525607,33.677913,38.368239,37.801528,41.426646,38.598995,43.315029,42.555324,41.846482,35.234772,41.485882,39.045152,43.103037,78.038951,89.497173,141.372874,83.668006,75.581845,84.301277,138.343526,75.553464,76.256019,70.944863,70.74945,71.010067,75.134456,77.891231,38.292602,118.810194,3857.448631,0,206.289993,0.09798,-12.741,207.979996,0.08807,0.408,206.720001,0.08347,9.717,205.699997,8.592,-1972,119.389999,1.988,119.099998,29.233176,24.890978,23.265971,16.817346,74.485176,37.899892,44.109907,31.375992,-0.310563,0.009523,0.240325,0
4/13/2025,7:14:32,3120,0,0,74.890751,73.164109,64.510976,40.776478,37.462196,37.909427,38.9266,32.058825,32.738729,38.464639,32.045185,32.130098,32.566089,36.30271,47.227394,37.426411,37.153641,45.385359,55.021744,62.576608,53.120343,48.67777,51.723007,47.155328,45.590468,50.092042,54.034663,49.794305,72.007809,56.715276,46.223962,26.540509,28.859028,25.848768,29.221234,28.123871,28.388068,46.416209,44.283083,44.408873,72.376995,51.384148,41.347716,25.556709,39.374847,71.467178,41.778174,39.985782,25.084475,39.269494,47.313861,44.06093,43.780715,44.552718,41.261377,47.184044,43.602642,32.915172,33.778009,29.852996,29.707192,30.80113,30.778186,37.478709,43.247832,34.486376,42.017699,32.349775,38.358295,33.945606,39.789446,37.171408,42.847884,37.421548,40.09385,32.071409,37.699352,32.931446,39.151396,36.387426,41.701888,33.403645,40.88611,32.225379,37.983899,33.479848,39.475805,35.779697,39.254862,36.356692,38.202163,32.217665,36.606244,33.271527,36.995309,37.595739,41.909334,36.31283,41.493644,33.674061,38.334321,37.756539,41.429755,38.601674,43.313304,42.567268,41.854479,35.185208,41.47176,39.057535,43.116236,76.791779,84.599242,138.391351,79.240154,75.571248,77.767242,135.896989,75.621245,75.566371,71.094916,70.944008,71.03186,75.19204,71.34542,54.459563,111.16597,3831.824961,0,206.289993,0.09532,-12.374,206.910004,0.0852,0.36,206.660004,0.0806,9.41,205.160004,8.441,-1913,119.440002,1.981,119.199997,14.159478,9.283232,7.921298,32.064484,70.37862,37.895081,44.095374,31.305447,-0.529403,0.016353,0.408565,0
4/13/2025,7:15:32,3180,0,0,74.642112,73.21386,64.449614,40.809483,37.427261,37.893068,38.891027,31.967729,32.682712,38.433747,31.785533,32.047013,32.439901,36.386952,47.00809,37.425937,37.151443,43.983423,53.169004,62.597315,54.563538,48.849218,51.190299,48.232116,46.03105,49.058657,52.303842,49.264745,84.50452,59.344842,45.834551,27.45022,28.569007,26.812229,28.950012,28.239521,27.896737,46.260617,44.075671,44.146695,77.772852,58.143209,41.458267,24.974261,39.569633,76.632065,52.099063,39.993829,24.608115,39.159802,46.915637,44.059942,43.702529,45.05592,41.230694,47.06666,43.220023,32.570122,33.687808,29.452965,29.415504,30.305007,30.217897,37.455268,43.278102,34.471478,42.020523,32.32861,38.345239,33.923153,39.788013,37.165106,42.91232,37.404061,40.151323,32.056475,37.704603,32.90383,39.154373,36.400595,41.706175,33.393623,40.89819,32.220682,37.986939,33.487348,39.465768,35.747463,39.246586,36.3143,38.217951,32.218888,36.606575,33.24653,36.970857,37.619039,41.899539,36.297096,41.464375,33.612969,38.320713,37.757061,41.43756,38.622308,43.284227,42.602465,41.83783,35.239348,41.471301,39.046393,43.114367,84.681499,91.167141,141.536304,92.140434,75.998307,91.257726,138.240166,75.597601,75.145405,71.11443,70.88742,71.051243,75.1805,76.982717,30.309883,151.393884,3833.330096,0,206.279999,0.11211,-14.676,205.729996,0.10173,0.378,206.580002,0.09596,11.509,205.360001,10.017,-2348,119.279999,2.014,119.5,37.883191,33.506907,32.042469,7.95136,90.267318,37.892032,44.030791,30.94155,0,0,0,0
4/13/2025,7:16:32,3240,0,0,74.565372,73.124714,64.466043,40.70785,37.33139,37.819345,38.862143,31.922534,32.744713,38.54519,31.842744,32.003984,32.37643,36.32645,46.958562,37.540704,37.13925,44.664735,54.699591,63.577235,52.462576,47.942679,51.558183,46.717803,46.378412,50.427255,50.436825,49.216976,80.585789,60.114705,45.834451,28.230428,29.316184,27.872318,29.18907,29.02463,28.750274,46.13758,43.961399,44.067947,79.250747,54.180521,41.537523,26.369151,39.349048,78.694446,45.741958,40.087202,26.238268,39.28736,47.253817,44.127352,43.519487,44.559071,41.767254,47.088023,43.310283,32.849234,33.736379,29.80362,29.651123,30.583307,30.606856,37.455095,43.296802,34.48911,42.060845,32.292455,38.380485,33.919522,39.809875,37.170678,42.866479,37.411871,40.130909,32.0452,37.739853,32.924177,39.179781,36.378285,41.727985,33.402361,40.915649,32.19695,38.018201,33.503682,39.525527,35.782251,39.265785,36.316305,38.219158,32.208535,36.633893,33.259743,36.991749,37.621351,41.910191,36.323579,41.469136,33.671077,38.335652,37.781732,41.408573,38.610876,43.279006,42.60326,41.814885,35.234831,41.455313,39.030997,43.075783,78.329288,89.732709,141.507575,84.202721,75.690534,84.469448,138.252136,75.62267,76.0898,70.88245,70.821756,71.02888,75.213146,77.874109,30.312795,104.345897,3863.121844,0,206.259995,0.09838,-12.791,206.850006,0.08917,0.415,206.720001,0.08374,9.74,205.360001,8.642,-1975,119.419998,1.998,119.800003,37.879647,33.582719,32.132398,7.954804,66.556853,37.898863,44.089544,31.205086,-0.223304,0.006572,0.172175,0
4/13/2025,7:17:32,3300,0,0,74.036125,73.092152,64.442982,40.864644,37.426957,37.849023,38.960253,32.009098,32.828029,38.56478,32.068254,32.141658,32.535834,36.253117,47.10262,37.515849,37.099173,44.320903,53.230052,63.36242,56.528319,48.937552,50.911397,49.288521,46.655421,49.90275,51.443163,49.177639,71.568813,56.534213,46.16783,26.501921,28.811228,26.137465,29.125272,27.802584,27.967301,46.537829,44.359071,44.521658,72.289458,51.408226,41.391009,25.583138,39.301243,71.616091,41.999078,40.12303,25.004138,39.292611,47.176035,44.12981,43.56582,44.539181,41.465709,47.205656,42.980313,32.92582,33.904035,29.875202,29.697741,30.801935,30.679057,37.453325,43.260374,34.458506,42.005034,32.251978,38.312515,33.888472,39.788967,37.163852,42.966834,37.403463,40.111955,32.022493,37.655059,32.875328,39.14077,36.373666,41.728233,33.380581,40.856657,32.198276,37.935645,33.487744,39.471796,35.782313,39.232327,36.299988,38.185851,32.193666,36.578836,33.245338,36.968645,37.606221,41.893383,36.301366,41.480054,33.565283,38.339797,37.766879,41.419472,38.605481,43.283735,42.574112,41.806812,35.240877,41.446438,39.019428,43.057248,76.747782,84.522205,138.198204,79.426156,75.606887,78.133646,135.8769,75.70571,75.83527,71.343175,70.834632,71.031144,75.123755,71.417668,34.023243,135.210821,3837.434608,0,206.479996,0.09534,-12.424,207.029999,0.08567,0.302,206.800003,0.08044,9.35,205.279999,8.414,-1909,119.550003,2.007,119.5,33.955723,29.178902,27.910923,12.212107,82.744388,37.876772,43.976145,31.313965,-0.442432,0.012427,0.33973,0
4/13/2025,7:18:32,3360,0,0,74.665382,73.188914,64.417137,40.959959,37.451954,37.919513,38.990821,31.979385,32.70217,38.563876,31.75424,32.032308,32.361144,36.421461,47.182062,37.495462,37.135416,45.267945,55.552283,63.123105,55.013986,49.341587,48.756383,48.559323,45.940081,51.236303,52.674435,49.347962,84.850852,59.47144,46.10671,27.311881,28.580562,26.717028,28.88885,28.259355,27.941126,46.532304,44.297531,44.392203,77.733038,58.002459,41.359486,24.882141,39.422403,76.950351,52.431206,40.038868,24.490163,39.233218,47.523777,44.152491,43.617909,44.549581,41.540036,47.12048,43.13764,32.679664,33.920981,29.334368,29.256764,30.229704,30.04067,37.367495,43.29015,34.429652,42.036671,32.232833,38.331928,33.882239,39.804149,37.136188,42.875704,37.353287,40.130242,32.002244,37.691132,32.877828,39.150671,36.339777,41.724471,33.338595,40.901778,32.179367,37.972588,33.452925,39.46642,35.722867,39.244592,36.243679,38.2016,32.170376,36.599485,33.221634,36.953423,37.605155,41.912985,36.266943,41.453769,33.589822,38.312197,37.728654,41.390328,38.600513,43.291962,42.618939,41.798922,35.219624,41.398943,39.029022,43.061526,84.776984,91.148695,141.355139,92.134432,75.636023,91.200727,138.007407,75.644499,75.341811,70.999896,70.814777,71.053731,75.272079,77.093907,34.598859,152.190196,3829.057595,0,206.279999,0.1117,-14.569,206.960007,0.10046,0.446,206.800003,0.09656,11.589,204.850006,10.022,-2332,119.400002,2.005,119.199997,33.256348,28.509124,27.188506,12.850362,90.623361,37.866777,44.086906,30.910359,-0.072046,0.002039,0.055082,0
4/13/2025,7:19:32,3420,0,0,74.477892,73.214886,64.41344,41.034804,37.472314,37.885078,39.004673,31.832114,32.679636,38.519874,31.734784,31.974839,32.289926,36.292171,47.167608,37.481277,37.130695,44.59492,55.586577,62.267129,56.311182,47.903216,51.203419,48.652151,45.693488,49.329386,52.963475,49.456576,80.638276,60.160309,46.117489,28.109958,29.309364,27.845405,29.222839,29.040112,28.962049,46.429097,44.277555,44.380118,79.093965,53.962246,41.426689,26.284044,39.399126,78.765334,46.091207,40.017753,26.201628,39.175774,47.575191,44.236314,43.675469,44.784068,41.272179,47.175986,43.06186,32.899036,33.84755,29.698987,29.540238,30.50947,30.399844,37.366926,43.275981,34.441455,42.025066,32.222421,38.314316,33.908044,39.782176,37.154386,42.864792,37.354872,40.12389,31.974443,37.704932,32.880598,39.154266,36.318595,41.684082,33.335744,40.879587,32.176067,37.964737,33.468575,39.463904,35.735402,39.226197,36.2292,38.202977,32.160194,36.592899,33.211465,36.954856,37.591559,41.896384,36.263681,41.463285,33.601208,38.322603,37.727137,41.413341,38.594031,43.280251,42.592014,41.766255,35.221265,41.39232,39.029161,43.031374,78.294717,89.636944,141.378578,84.217095,75.856301,84.498606,138.16154,75.706659,75.325882,71.095921,70.844652,71.071716,75.225367,77.770516,34.503311,122.451053,3851.743635,0,206.589996,0.09841,-12.824,207.220001,0.08845,0.384,207.020004,0.08367,9.663,205.880005,8.654,-1988,119.639999,1.991,119,33.372681,28.681881,27.272945,12.744808,76.380506,37.861227,44.100847,31.149188,-0.295587,0.008388,0.227076,0
4/13/2025,7:20:32,3480,0,0,74.398274,73.14785,64.295222,41.027737,37.446207,37.86738,39.031283,31.951193,32.797728,38.644611,31.8375,32.08433,32.404692,36.289499,47.148163,37.485909,37.153944,45.034523,54.540414,62.785843,54.52062,47.641332,51.30619,48.020385,46.289566,48.696961,52.259633,49.537916,71.529773,56.449985,46.123203,26.697595,28.870049,25.917927,29.152414,27.932573,28.019613,46.456172,44.369644,44.439765,72.141755,51.288497,41.44972,25.467578,39.22828,71.315601,41.945096,39.981675,24.977059,39.225776,47.325601,44.055966,43.655125,44.83603,41.422688,47.099167,43.029337,32.842534,33.897212,29.781852,29.69624,30.622164,30.451837,37.346432,43.255198,34.392264,42.006668,32.160188,38.342284,33.847805,39.790739,37.155017,42.940062,37.347119,40.093253,31.94525,37.659288,32.838234,39.157984,36.330294,41.729122,33.309734,40.867466,32.126434,37.949592,33.432463,39.485515,35.720787,39.250019,36.21725,38.203433,32.127277,36.576539,33.183481,36.9359,37.600022,41.868752,36.270303,41.468544,33.555436,38.309099,37.741463,41.4045,38.591781,43.260459,42.568108,41.74804,35.255652,41.383602,39.010147,43.015088,76.653337,84.402024,138.141614,79.406545,75.772822,78.114352,135.566428,75.698445,76.049523,71.132642,70.783099,71.032672,75.135412,71.196468,34.965145,134.731596,3837.507255,0,206.660004,0.09495,-12.347,206.119995,0.08663,0.284,207.009995,0.07974,9.346,206.449997,8.414,-1929,119.660004,2.008,119.5,32.869623,28.19614,26.728095,13.25358,82.512712,37.84946,44.054125,31.215307,-0.514005,0.014828,0.39449,0
4/13/2025,7:21:32,3540,0,0,75.148757,73.133553,64.410816,41.192777,37.552316,37.878446,39.092147,31.862528,32.641371,38.574154,31.604233,31.894106,32.138978,36.359795,47.316528,37.46801,37.14527,45.014547,53.84339,63.366265,54.496292,47.636006,51.676141,48.134477,46.671892,50.371743,50.533134,49.359168,83.756008,59.017726,46.255753,27.09565,28.531516,26.510201,28.89067,28.051623,27.732904,46.696447,44.520233,44.549591,76.892109,57.570776,41.328592,24.591344,39.196204,75.192458,51.654139,39.897074,24.147182,39.106078,47.250769,44.125799,43.639894,44.55971,41.559051,47.158583,42.953965,32.741298,33.906728,29.201413,29.243785,30.125344,29.82967,37.332455,43.259317,34.396363,42.027871,32.169639,38.327669,33.881509,39.778846,37.139546,42.816685,37.321137,40.107014,31.928426,37.686982,32.856758,39.142993,36.28559,41.69659,33.255624,40.874171,32.132768,37.964905,33.439867,39.475085,35.718725,39.239145,36.197923,38.171993,32.104053,36.602566,33.191842,36.914301,37.555014,41.872784,36.248533,41.445155,33.614881,38.304748,37.726945,41.370639,38.587818,43.214825,42.584711,41.732122,35.210348,41.361033,38.984126,42.995343,84.440416,90.581808,141.128613,91.470797,75.789574,90.649947,137.797691,75.762137,76.066363,71.214074,70.859187,71.050177,75.219557,76.113507,32.443463,166.828979,3836.644581,0,206.389999,0.11071,-14.414,207.100006,0.10001,0.421,206.929993,0.0957,11.463,205.289993,9.958,-2326,119.480003,2.014,119.199997,35.82515,30.897989,29.466471,10.430603,96.957159,37.838487,44.014865,30.841373,-0.139384,0.00368,0.107168,0
4/13/2025,7:22:32,3600,0,0,74.579264,73.216095,64.574619,41.234432,37.535375,37.882278,39.087954,31.833347,32.616038,38.598449,31.527175,31.82747,32.137828,36.283396,47.22113,37.491684,37.128924,44.527438,55.597814,65.959451,57.253183,48.763375,50.264778,49.529972,46.720274,50.819605,51.21737,48.985648,81.748586,60.761827,46.11908,28.193256,29.25551,27.856677,29.187269,29.070078,28.854172,46.586103,44.416672,44.478463,79.736143,55.120203,41.683611,26.271043,39.552534,79.501356,47.205432,40.023224,26.178463,39.215106,47.867702,44.314297,43.876308,44.711308,41.739907,47.209362,43.123062,32.947237,33.932619,29.721542,29.493228,30.418801,30.118713,37.32154,43.275693,34.412038,42.006476,32.176903,38.308037,33.867984,39.748959,37.130788,42.840044,37.320614,40.092835,31.951509,37.676751,32.875365,39.127198,36.288776,41.694038,33.278651,40.882014,32.160722,37.957771,33.440689,39.449436,35.700488,39.219664,36.173498,38.175047,32.11425,36.59766,33.176693,36.944297,37.584986,41.893363,36.213586,41.474215,33.57671,38.320728,37.704048,41.401591,38.589744,43.273795,42.593811,41.739473,35.20579,41.311566,39.042524,42.982331,79.014906,90.338555,141.689494,85.754452,76.088963,85.723204,138.501962,75.658288,75.556984,71.020975,70.932052,71.060645,75.226174,78.362248,36.511017,121.955525,3856.145539,0,206.75,0.1003,-13.037,206.160004,0.09107,0.346,207.119995,0.08463,9.893,206.190002,8.787,-2021,119.690002,1.998,119.300003,31.188115,26.752646,25.092259,14.930965,76.124739,37.839473,44.272097,31.105357,-0.062094,0.00162,0.048239,0
4/13/2025,7:23:32,3660,0,0,75.014562,73.173039,64.653852,41.274524,37.582723,37.935791,39.176045,31.929431,32.728486,38.653121,31.765902,32.064031,32.300761,36.326414,47.020352,37.435252,37.161585,44.490128,52.745262,61.497595,55.494591,50.041866,50.603377,48.231275,46.006047,49.228079,51.504759,49.615732,72.501541,56.647968,46.095871,26.909121,28.921413,25.814275,29.247925,28.048228,28.409721,46.501245,44.389892,44.551597,73.004328,50.703458,41.536475,25.733733,39.519446,72.121799,41.398008,40.141134,25.253609,39.289837,46.874484,44.159101,44.100354,44.98943,41.348738,47.307015,42.920581,32.826209,33.859934,29.861238,29.682884,30.583854,30.405913,37.292479,43.263963,34.367314,42.024591,32.139173,38.311371,33.810501,39.798466,37.160557,43.020637,37.327164,40.129763,31.941626,37.641635,32.815583,39.157335,36.284489,41.740347,33.262127,40.878411,32.13216,37.925318,33.421381,39.455856,35.669722,39.258725,36.152049,38.20438,32.111321,36.585454,33.156879,36.917254,37.581391,41.8744,36.224296,41.439549,33.451963,38.299746,37.698959,41.397012,38.578528,43.233238,42.571564,41.685542,35.219245,41.345343,39.03352,42.984346,75.780201,84.246115,138.178589,77.536523,76.067775,74.858249,135.800666,75.864356,75.572722,71.210776,70.853893,71.050401,75.171215,72.128045,34.488647,115.849413,3829.977022,0,206.800003,0.09346,-12.19,206.160004,0.08522,0.293,207.050003,0.07869,9.07,205.789993,8.232,-1865,119.599998,1.994,119.300003,33.367276,28.80788,27.412539,12.728595,72.91566,37.832847,44.065448,31.203339,0,0,0,0
4/13/2025,7:24:32,3720,0,0,74.191781,73.210309,64.673969,41.196107,37.500851,37.870303,39.046658,31.918161,32.654594,38.699395,31.53194,32.033099,32.236913,36.451017,46.926689,37.454086,37.171684,44.391453,50.545476,62.214746,58.996782,52.015232,51.371377,46.177058,45.74764,50.186557,51.953999,49.920197,82.275805,58.455651,45.807373,26.740022,28.382384,26.233942,28.843289,27.727143,27.710624,46.43904,44.249401,44.40193,76.10592,57.61239,41.575573,24.535841,39.397751,73.597591,50.630591,40.046515,23.862636,39.267299,46.988033,44.077564,44.471185,44.733638,41.2701,47.080011,43.224807,32.550063,33.863786,29.338913,29.214477,30.11834,29.892847,37.273516,43.2842,34.353992,42.019748,32.098668,38.286022,33.789894,39.776381,37.139727,42.993811,37.312562,40.109484,31.920232,37.657993,32.80314,39.151555,36.280016,41.704685,33.242562,40.877959,32.131257,37.934602,33.415167,39.446549,35.661701,39.246328,36.128535,38.186528,32.077756,36.567123,33.137136,36.880376,37.537029,41.890066,36.1938,41.431684,33.426693,38.308589,37.695435,41.408037,38.605041,43.242483,42.579416,41.700439,35.264405,41.332173,39.035313,42.96813,83.999547,89.904488,140.740537,90.687152,76.140361,90.12853,137.855758,75.817997,75.695187,71.30375,70.902875,71.07391,75.151534,75.789432,27.317744,163.489079,3829.082566,0,206.240005,0.11008,-14.392,206.929993,0.09989,0.435,206.820007,0.0947,11.324,205.880005,9.853,-2308,119.379997,2.005,118.800003,41.487731,37.255931,35.726873,4.319642,95.545979,37.823082,44.127555,30.829738,-0.184756,0.005172,0.141049,0
4/13/2025,7:25:32,3780,0,0,75.667609,73.330347,64.682351,41.266447,37.548974,37.859642,39.093783,31.837897,32.642176,38.649552,31.515935,31.912802,32.216392,36.427949,47.018033,37.517777,37.179678,43.978095,52.673644,62.943442,57.744247,49.091796,50.249998,49.360556,45.59586,50.679936,52.575624,51.049948,81.647036,60.510338,46.050722,28.043606,29.129323,27.63752,29.141367,28.929016,28.730491,46.651563,44.357786,44.453765,79.646594,55.474313,41.675622,26.185664,39.641133,79.468564,47.545035,40.065847,25.940597,39.312948,47.355576,44.414646,43.823663,44.481696,41.331197,47.275627,43.246001,32.877925,33.966161,29.647319,29.442186,30.337026,30.176909,37.257227,43.251793,34.370894,42.014951,32.087136,38.290421,33.828955,39.735042,37.121691,42.842428,37.306985,40.131684,31.914613,37.671375,32.821494,39.108418,36.242038,41.68719,33.186294,40.846876,32.109624,37.942677,33.402406,39.416074,35.65102,39.211876,36.075351,38.158439,32.040995,36.551369,33.118203,36.913666,37.536258,41.882264,36.167039,41.453483,33.511795,38.273028,37.681501,41.375062,38.552969,43.220993,42.584774,41.679418,35.179824,41.276645,39.017682,42.955853,79.287588,90.423796,141.735186,86.28717,76.180344,85.985824,138.429617,75.775312,75.49378,71.1641,70.832659,71.079247,75.195277,78.42066,36.050829,133.067516,3862.856229,0,206.610001,0.1007,-13.144,207.240005,0.09063,0.337,206.970001,0.08452,9.884,205.940002,8.831,-2034,119.599998,2.004,119.300003,31.615049,27.239949,25.630174,14.435673,81.703973,37.805371,44.108797,31.074588,-0.409119,0.01133,0.3129,0
4/13/2025,7:26:32,3840,0,0,74.662111,73.270294,64.674275,41.347267,37.522765,37.871882,39.110629,31.945337,32.680594,38.779484,31.694313,32.093036,32.331982,36.548241,46.958186,37.580104,37.189578,44.81097,54.946583,64.995002,57.965322,46.877314,50.634996,48.457938,46.752004,49.87968,51.007255,49.385877,73.401908,56.986134,46.088177,27.024545,28.920584,25.996727,29.223458,28.335199,28.305746,46.426931,44.235927,44.359971,73.520297,50.443364,41.525047,25.801196,39.682524,72.586153,40.906677,40.114438,25.381528,39.316748,47.684591,44.108639,43.584557,44.968801,41.723642,47.150404,43.286462,32.761963,33.784429,29.7774,29.582984,30.613257,30.423849,37.206804,43.257923,34.33866,42.011594,32.079287,38.286606,33.792701,39.740665,37.105662,42.873058,37.261961,40.107526,31.887961,37.671068,32.806512,39.112723,36.214481,41.684005,33.206813,40.876443,32.12839,37.922931,33.406096,39.428973,35.621003,39.179787,36.055977,38.157922,32.036469,36.556162,33.087459,36.919452,37.530105,41.909556,36.158422,41.448881,33.440952,38.257626,37.644875,41.389633,38.559203,43.217536,42.578482,41.650692,35.192979,41.250326,39.001853,42.913319,75.032577,84.284036,138.409675,76.143384,76.024332,73.82807,135.969006,75.755633,75.200062,71.316995,70.952443,71.10904,75.181006,72.755164,26.648077,101.987183,3847.487023,0,206.570007,0.09183,-11.903,206.089996,0.08343,0.384,207.110001,0.07767,8.983,205.880005,8.052,-1829,119.599998,1.982,119.699997,42.608128,38.044998,36.634389,3.480049,65.197577,37.795157,44.226115,31.157314,-0.185442,0.004911,0.141555,0
4/13/2025,7:27:32,3900,0,0,74.800715,73.324058,64.697805,41.384799,37.575503,37.857442,39.215152,31.900324,32.649336,38.784653,31.601965,32.036352,32.293112,36.648976,46.994599,37.501139,37.2235,45.822963,54.292912,60.911835,53.217183,51.033951,50.799966,47.816799,45.867684,49.940388,52.304506,49.620388,81.823434,58.298482,45.959701,26.686951,28.338725,26.063283,28.88039,27.730643,27.474368,46.315244,44.165879,44.339901,75.596253,57.08317,41.481102,24.512997,39.517671,72.916109,50.202162,40.063781,23.889148,39.258568,46.912541,44.040276,43.885925,44.957448,41.347612,47.178371,43.26183,32.471047,33.62736,29.368634,29.23082,30.103915,29.924377,37.187609,43.270032,34.307946,42.001393,32.027568,38.262894,33.758197,39.761098,37.11201,42.982101,37.258719,40.125884,31.871331,37.642903,32.787069,39.133171,36.237217,41.698232,33.182222,40.86089,32.09264,37.927028,33.364896,39.451801,35.620457,39.244965,36.043032,38.197287,32.016944,36.569053,33.077738,36.876197,37.519593,41.884155,36.128111,41.442962,33.369217,38.305278,37.645718,41.40467,38.572528,43.24044,42.560817,41.656314,35.223914,41.250864,39.029289,42.909449,83.528479,89.489076,140.529028,90.09987,76.053536,89.560199,137.605613,75.8451,75.425967,71.64784,70.922265,71.10348,75.082136,75.221504,28.205544,147.237967,3887.646717,0,206.330002,0.10945,-14.318,205.809998,0.09995,0.328,206.779999,0.09328,11.123,205.529999,9.79,-2289,119.550003,2.009,119.400002,40.542529,36.06393,34.646609,5.417172,88.388563,37.793622,44.067605,30.787692,-0.407065,0.010612,0.310789,0
4/13/2025,7:28:32,3960,0,0,74.687376,73.336654,64.688723,41.494029,37.561944,37.791749,39.240429,31.844777,32.637229,38.760281,31.492267,31.891501,32.230267,36.481585,47.122175,37.467124,37.215884,43.752187,55.936947,65.950373,55.628421,47.112517,49.313252,47.500789,45.916111,49.814885,52.27052,50.363684,82.88869,60.869752,45.901796,28.108115,29.088349,27.817049,29.062924,28.727684,28.686192,46.63439,44.300581,44.542495,80.396185,56.886516,41.619349,25.990703,39.336363,80.32107,49.457684,40.139532,25.7989,39.36324,47.990699,44.284392,43.544599,44.6341,41.640512,47.216773,43.227822,32.890187,33.964056,29.521236,29.270597,30.241747,30.018681,37.196682,43.263677,34.314759,42.002866,32.016598,38.27288,33.764687,39.764344,37.11173,42.962065,37.224921,40.115119,31.838172,37.643902,32.777847,39.139067,36.223654,41.725656,33.143807,40.86378,32.051947,37.928026,33.364567,39.462665,35.631816,39.245246,36.026044,38.169416,32.006215,36.585381,33.067024,36.907111,37.53678,41.868716,36.147157,41.449567,33.438979,38.292267,37.689707,41.374826,38.577012,43.209347,42.545897,41.652811,35.243877,41.257705,39.002886,42.888442,80.514153,91.324755,142.125392,88.515755,76.130125,87.573699,138.806166,75.912211,76.007566,71.620292,70.890254,71.09524,75.140666,78.814648,30.328044,123.28573,3873.396739,0,206.699997,0.10325,-13.526,207.119995,0.09339,0.28,206.910004,0.08631,10.164,205.940002,9.047,-2091,119.580002,2.005,119.400002,37.92896,33.646513,32.166696,7.972836,76.809795,37.791409,44.220354,30.984417,-0.630961,0.01674,0.48284,0
4/13/2025,7:29:32,4020,0,0,74.759573,73.414467,64.70021,41.613856,37.703571,37.903735,39.339372,31.916647,32.698145,38.753211,31.579135,32.074693,32.328771,36.542392,47.235455,37.488943,37.216317,45.182111,54.60969,62.048527,55.878413,49.546399,48.916024,47.152034,46.133409,50.609811,51.268903,49.457733,73.812478,57.073047,46.349845,26.823267,28.950409,26.175897,29.229639,28.494599,28.584285,46.773188,44.547105,44.566384,73.678246,50.232054,41.473724,25.766555,39.519187,72.656263,41.084257,40.099232,25.446514,39.332323,47.536743,44.21101,43.570744,44.495021,41.612601,47.344088,43.442016,32.902675,33.925413,29.665701,29.461909,30.518988,30.379421,37.154327,43.219884,34.299078,41.989532,31.997308,38.266492,33.775139,39.698809,37.102588,42.783061,37.22334,40.083582,31.849943,37.657341,32.826494,39.067305,36.196792,41.667756,33.127995,40.82567,32.069048,37.90921,33.355863,39.43199,35.604096,39.188539,35.989038,38.140661,32.001273,36.527803,33.081201,36.895776,37.514845,41.862726,36.131449,41.433523,33.466757,38.284204,37.656889,41.366755,38.570236,43.200855,42.579448,41.611201,35.180212,41.237648,38.996114,42.870725,74.944713,84.404873,138.351076,76.147265,76.412044,74.16055,135.834753,75.912176,75.507429,71.586754,70.88621,71.125568,75.272622,72.979155,37.575794,117.806185,3844.208865,0,206.720001,0.0914,-11.824,207.320007,0.08273,0.433,207.169998,0.07772,8.988,205.860001,8.023,-1807,119.620003,2.001,119.300003,30.285629,25.409508,24.035016,16.064216,73.955842,37.770219,44.144689,31.142351,-0.849884,0.022708,0.650514,0
4/13/2025,7:30:32,4080,0,0,74.494921,73.374575,64.72789,41.611785,37.566694,37.841125,39.273017,31.893728,32.664367,38.818987,31.504752,32.03316,32.281022,36.644474,47.027488,37.516736,37.217221,45.487685,55.124601,62.921698,55.016112,49.045282,52.314077,47.241078,45.521981,50.249793,51.835154,49.032715,80.015396,57.73035,46.02791,26.207015,28.195667,25.914629,28.8043,27.515545,27.635648,46.280799,44.117558,44.373114,74.478878,56.46353,41.387232,24.338241,39.435019,71.158945,48.728219,40.092353,23.612196,39.293675,47.272736,43.935284,43.79407,45.159567,41.494023,47.156028,43.323627,32.416249,33.559433,29.319163,29.145216,30.088791,29.871321,37.13189,43.259938,34.246491,41.98624,31.9717,38.245785,33.703241,39.733843,37.085992,42.981736,37.192417,40.112692,31.818791,37.65367,32.756993,39.1156,36.192132,41.702704,33.133804,40.856514,32.044156,37.894052,33.325511,39.421195,35.560017,39.218762,35.951623,38.168827,31.954399,36.561336,33.035317,36.894931,37.519305,41.882989,36.112792,41.422906,33.350736,38.279559,37.639424,41.4074,38.59778,43.226924,42.582048,41.630515,35.231598,41.23902,39.024967,42.888902,82.794685,88.716287,140.242276,88.92704,76.24677,88.415651,137.015656,75.890071,75.516131,71.393176,70.937359,71.136817,75.22892,74.353487,28.242313,145.42056,3838.701374,0,206.509995,0.10797,-14.083,207.149994,0.09763,0.378,206.929993,0.09299,11.057,205.509995,9.655,-2240,119.529999,1.997,118.900002,40.565657,35.924979,34.6301,5.462253,87.55585,37.769774,44.163218,30.733362,-1.07021,0.028943,0.820306,0
4/13/2025,7:31:32,4140,0,0,74.363357,73.415516,64.720511,41.76442,37.666182,37.911863,39.480996,31.878408,32.609714,38.828302,31.371138,31.905149,32.125535,36.73499,47.22161,37.54256,37.185873,43.789526,53.463722,64.174787,57.051841,48.183127,51.006793,48.22419,46.63114,49.883354,51.684028,48.588996,84.51573,61.325008,46.110487,27.905525,28.960765,27.664362,29.055333,28.791995,28.743812,46.736283,44.439629,44.542609,80.680419,57.750724,41.633978,25.783579,39.678818,80.909689,51.155529,40.071348,25.492741,39.269418,47.527738,44.323696,43.897991,44.748302,41.918063,47.317326,43.318403,32.802329,33.879597,29.405635,29.249091,30.14848,29.894932,37.135408,43.275719,34.27304,42.011216,31.992555,38.269197,33.755654,39.717463,37.098306,42.835017,37.199813,40.118299,31.836488,37.667936,32.7918,39.103619,36.163283,41.681967,33.122571,40.859915,32.061836,37.928195,33.357183,39.440597,35.576854,39.198471,35.940107,38.145698,31.962253,36.5625,33.03293,36.904701,37.517576,41.891819,36.086197,41.430358,33.389809,38.292509,37.623658,41.378645,38.5857,43.197357,42.587674,41.633069,35.187627,41.218909,39.018629,42.86503,81.729842,92.067683,142.459606,90.543536,76.270091,88.893071,138.891725,75.927555,75.428672,71.400742,70.927968,71.159677,75.267295,79.117309,26.35153,110.803415,3855.482644,0,206.5,0.10619,-13.863,207.009995,0.09603,0.343,206.820007,0.09032,10.704,205.440002,9.366,-2169,119.440002,2.017,119.400002,43.00554,38.529031,36.966401,3.104947,70.179343,37.769274,44.289032,30.896677,-0.074176,0.00217,0.05745,0
4/13/2025,7:32:32,4200,0,0,74.767703,73.400181,64.838841,41.808243,37.675318,37.94441,39.492378,31.94069,32.664342,38.917367,31.539033,32.045018,32.23637,36.716442,46.898238,37.516803,37.220291,44.456279,52.502192,62.516087,56.467797,48.224166,53.046023,48.263329,45.321569,50.588308,51.820881,50.679641,74.181391,57.306185,45.949846,26.9811,28.989535,26.81071,29.223265,28.545725,28.732671,46.440828,44.243191,44.376437,74.43119,50.46462,41.587879,26.017807,39.722443,73.363769,40.886127,40.192116,25.563918,39.431347,47.078451,44.220672,43.874732,45.525933,41.452429,47.309076,43.249974,32.740557,33.802775,29.829707,29.571084,30.504642,30.30273,37.098585,43.251025,34.255566,41.996547,31.939381,38.240392,33.717804,39.714371,37.081493,42.971123,37.17923,40.112331,31.819762,37.618382,32.729938,39.09876,36.167261,41.673605,33.124106,40.837665,32.048686,37.871588,33.311361,39.404029,35.569798,39.204239,35.913124,38.16187,31.961637,36.546841,33.021647,36.866407,37.527934,41.860797,36.094333,41.456474,33.367315,38.253264,37.660398,41.376264,38.597437,43.163378,42.564623,41.562053,35.229528,41.227363,38.976973,42.885925,74.516522,84.78927,138.78034,76.039795,76.149124,74.914366,136.013736,75.959154,75.490685,71.567812,70.9562,71.156078,75.174186,73.800128,31.666433,113.104934,3829.498008,0,206.589996,0.09125,-11.84,207.210007,0.08288,0.47,207.110001,0.0777,8.97,205.809998,8.019,-1808,119.650002,1.98,118.300003,36.412123,32.050156,30.654393,9.537723,71.437251,37.756513,44.233699,31.125249,-0.293189,0.009439,0.226623,0
4/13/2025,7:33:32,4260,0,0,74.908926,73.424417,64.922745,41.754967,37.605414,37.860833,39.376568,31.993864,32.702034,38.978592,31.546499,32.098206,32.315796,36.854705,46.895801,37.602296,37.301984,44.379917,53.900751,63.448652,55.847226,50.590422,50.751637,47.586711,46.160144,51.272439,52.631549,49.867103,77.702598,57.033212,45.819199,26.20875,28.140652,25.598868,28.773397,27.375442,27.522347,46.308885,44.078034,44.244622,73.203113,55.629584,41.51121,24.335887,39.482527,69.462407,47.266843,40.181231,23.612579,39.393281,47.34036,43.971566,43.614553,44.516431,41.386136,47.187793,43.334798,32.410224,33.610018,29.367723,29.232138,30.177452,29.900071,37.079033,43.238645,34.212094,41.976351,31.903769,38.206974,33.682864,39.702483,37.059394,42.939526,37.160806,40.092652,31.785164,37.614527,32.718055,39.098334,36.149565,41.67362,33.080697,40.844415,32.026583,37.867293,33.305264,39.405167,35.537265,39.18641,35.867317,38.138143,31.905633,36.5359,32.979986,36.840078,37.502068,41.856173,36.081194,41.410432,33.316807,38.245272,37.644445,41.340855,38.559698,43.138143,42.541934,41.562207,35.241208,41.220775,38.986463,42.853656,81.747484,87.808545,139.756219,87.461391,76.356653,87.026561,136.740246,75.921606,75.854514,71.418091,70.940695,71.139728,75.167205,73.613763,32.993858,156.347462,3835.772826,0,206.580002,0.10689,-13.938,207.210007,0.09564,0.344,206.880005,0.09137,10.769,205.820007,9.478,-2204,119.550003,2.007,119.099998,34.762861,30.454872,29.124893,11.056338,92.462183,37.735736,44.027307,30.782938,-0.513001,0.016061,0.396254,0
4/13/2025,7:34:32,4320,0,0,75.430926,73.453631,64.888988,41.806481,37.609463,37.82379,39.427064,31.830606,32.556279,38.953116,31.327409,31.862268,32.171699,36.849904,46.925772,37.567201,37.234892,44.800227,54.766358,62.137308,57.553887,49.397438,51.404358,46.397386,45.865284,49.666334,52.583332,50.642432,85.621173,61.117996,46.016399,27.844314,28.76701,27.520455,28.920029,28.747206,28.592833,46.433649,44.189202,44.258462,80.819915,58.43707,41.467497,25.663077,39.491212,81.112483,52.057303,40.16074,25.437052,39.406341,47.193455,44.213446,44.039397,45.112031,41.623422,47.248715,43.249407,32.569655,33.592814,29.300944,29.145729,30.136113,29.812135,37.043552,43.24074,34.228312,42.00516,31.894209,38.242489,33.707921,39.706348,37.05708,42.794523,37.120502,40.089065,31.749909,37.650991,32.758744,39.087643,36.107839,41.654168,33.053966,40.830268,32.007382,37.905512,33.300156,39.420435,35.53178,39.186243,35.848547,38.130153,31.896238,36.54781,32.989281,36.854618,37.509524,41.845563,36.068097,41.394782,33.412524,38.24632,37.63798,41.333527,38.560732,43.144439,42.579525,41.548827,35.191816,41.172253,38.953082,42.86171,82.611776,92.498891,142.477428,91.90675,76.377621,90.069391,138.715098,76.063954,75.683337,71.507755,70.879556,71.169836,75.250379,79.223212,20.610182,116.779718,3857.898129,0,206.240005,0.10881,-14.15,207,0.09767,0.428,206.770004,0.09303,11.013,205.550003,9.601,-2239,119.449997,2.01,119.800003,50.617246,46.068344,44.761587,-4.600847,73.411611,37.731298,44.238526,30.759565,-0.737094,0.022021,0.568192,0
