Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,7:35:32,4380,0,0,74.7471,73.415518,64.790632,41.948707,37.595546,37.821365,39.506446,31.85779,32.592907,38.979746,31.484845,31.960447,32.178551,36.919975,47.053452,37.584997,37.269095,44.541894,56.413155,65.82816,55.123695,48.232043,51.935706,48.863858,46.746754,50.348381,52.320793,50.844647,75.098567,57.780774,46.058065,27.259531,28.994636,27.191459,29.082957,28.619735,28.575116,46.61387,44.319262,44.469149,75.214693,50.468312,41.445589,25.961846,39.312302,74.112027,41.399096,40.174385,25.641491,39.424066,47.775966,44.193847,43.509695,44.830993,41.773797,47.252633,43.532827,32.843977,33.838504,29.579761,29.380864,30.409014,30.188418,37.036475,43.229768,34.1877,41.997029,31.864141,38.227098,33.679563,39.718409,37.052374,42.864939,37.128281,40.076548,31.764873,37.636767,32.732872,39.088243,36.127482,41.674115,33.05334,40.825686,31.989834,37.869644,33.298741,39.428013,35.519012,39.186325,35.810092,38.110133,31.89342,36.540142,32.973577,36.849293,37.471935,41.839392,36.017628,41.400954,33.358776,38.241609,37.632823,41.317216,38.543481,43.122458,42.534569,41.541198,35.229786,41.167032,38.956136,42.837965,74.653775,85.550495,139.249678,76.895622,76.369666,76.216566,136.608372,75.959041,76.284707,71.547341,70.850484,71.141622,75.16191,74.473669,28.08542,95.428246,3865.101453,0,206.630005,0.09273,-12.073,207.190002,0.083,0.271,206.869995,0.07699,8.844,206.059998,8.038,-1825,119.620003,1.993,119.400002,40.788379,36.175903,34.904699,5.269686,61.308182,37.72181,44.269521,31.04009,-0.036332,0.001026,0.027438,0
4/13/2025,7:36:32,4440,0,0,75.39725,73.473197,64.736034,41.982679,37.718531,37.850209,39.543382,31.887981,32.616019,39.031352,31.416217,31.955242,32.297492,37.018309,47.058266,37.555835,37.281019,45.272007,57.341144,63.844182,55.198658,48.054191,52.948147,47.164846,46.796555,49.287407,51.632125,49.341425,75.694452,56.954417,46.159248,26.126255,28.110286,25.180706,28.806396,27.510061,27.40379,46.787288,44.394961,44.556226,72.033821,54.776921,41.421283,24.403974,39.549157,68.760631,46.107055,40.087476,23.672844,39.364419,47.781527,44.077286,43.927327,45.237,41.76489,47.242476,43.265407,32.608997,33.822997,29.3809,29.21811,30.169226,29.851421,37.000699,43.230256,34.170778,41.979391,31.863194,38.215217,33.660951,39.697963,37.038494,42.924486,37.108989,40.111082,31.747222,37.620686,32.692233,39.091604,36.09676,41.671309,33.048618,40.826292,31.976638,37.851799,33.258132,39.398242,35.468711,39.189628,35.7793,38.126253,31.868695,36.539476,32.927564,36.839468,37.478031,41.856446,36.013872,41.375228,33.305241,38.238253,37.594549,41.346932,38.547255,43.13455,42.552558,41.529742,35.208487,41.173904,38.978881,42.834693,80.946574,87.11834,139.453052,86.206563,76.448363,85.785408,136.560187,75.988099,75.198755,71.518445,70.916478,71.157526,75.193787,72.762052,28.31327,154.94087,3825.354909,0,206.389999,0.1052,-13.72,207.039993,0.09434,0.344,206.690002,0.08921,10.533,204.820007,9.36,-2142,119.5,1.994,119.300003,40.610079,35.872114,34.538307,5.549169,91.843729,37.712266,44.342239,30.841942,-0.256166,0.007017,0.195057,0
4/13/2025,7:37:32,4500,0,0,75.057485,73.449678,64.728946,41.949101,37.728524,37.898198,39.674775,31.815828,32.57791,39.00546,31.270214,31.750817,32.194756,37.024548,47.077111,37.492688,37.237384,44.485489,56.34547,62.653896,56.309502,48.517888,52.630682,47.75521,45.873241,49.645951,52.518328,49.313638,85.365849,60.964729,46.103051,27.678745,28.604403,27.073237,28.873875,28.507567,28.402704,46.667895,44.351931,44.578933,80.333607,58.251447,41.483852,25.453419,39.666301,80.73961,52.529665,40.193911,25.11824,39.434644,47.753266,44.305553,44.02893,45.240376,41.58573,47.300812,43.288481,32.617703,33.916359,29.266393,29.059432,30.001268,29.617434,36.977363,43.216317,34.173507,41.9755,31.847223,38.218884,33.64332,39.66229,37.022164,42.867879,37.084583,40.096459,31.73021,37.625024,32.701046,39.065168,36.068011,41.629127,32.95563,40.818286,31.965419,37.856137,33.243385,39.391022,35.432207,39.160351,35.747684,38.118304,31.840633,36.515137,32.928011,36.833689,37.464742,41.770244,35.962822,41.362351,33.286902,38.212119,37.572814,41.345647,38.562741,43.110881,42.564634,41.508847,35.201169,41.166325,38.953766,42.822871,82.710389,92.248046,142.547659,91.956497,76.403991,90.031836,138.644303,75.961084,75.507392,71.629126,70.96459,71.155556,75.247991,78.926559,40.116121,133.766913,3855.469022,0,206.179993,0.10965,-14.272,206.929993,0.098,0.405,206.649994,0.0933,11.033,205.160004,9.698,-2258,119.419998,2.014,119.5,27.403824,22.784625,21.494684,18.699227,82.044688,37.693309,44.367056,30.746431,-0.48079,0.012679,0.366139,0
4/13/2025,7:38:32,4560,0,0,75.100509,73.386566,64.645935,42.074529,37.673882,37.845776,39.497721,31.828484,32.605794,39.039739,31.347162,31.77454,32.144585,36.99016,47.042843,37.486302,37.268201,44.937032,54.385607,63.905968,54.028045,49.474998,49.70974,48.527613,46.694861,50.81606,52.146841,50.260602,75.780588,58.219772,46.011026,27.16193,28.955949,27.175951,29.064792,28.583709,28.828649,46.533995,44.310479,44.499369,76.168943,50.926653,41.65403,26.024041,39.469797,75.122927,42.12744,40.253893,25.721047,39.424918,47.627968,44.176373,43.619434,44.854269,42.008767,47.309178,43.62752,32.785217,33.791777,29.569851,29.345086,30.350521,30.008616,36.977511,43.213391,34.158478,41.9571,31.816994,38.165202,33.612872,39.696298,37.023113,42.923267,37.063193,40.071184,31.699309,37.612604,32.690772,39.086849,36.080917,41.667009,32.979918,40.798316,31.950111,37.844604,33.252228,39.404567,35.481714,39.164637,35.741355,38.086316,31.83109,36.515393,32.935381,36.835365,37.460669,41.828187,35.993749,41.376355,33.248611,38.24606,37.595733,41.322072,38.551003,43.124669,42.54087,41.500446,35.223733,41.179921,38.964537,42.791435,75.081329,86.256757,139.93575,78.054012,76.330568,77.775927,137.146434,75.967135,75.846878,71.571593,70.912396,71.130107,75.215908,75.160585,38.944602,97.393021,3860.942459,0,206.559998,0.09316,-12.145,206.990005,0.0838,0.324,206.720001,0.07778,8.96,205.589996,8.101,-1833,119.519997,2.002,119.5,28.515285,24.158289,22.758152,17.495741,62.490805,37.69344,44.319055,30.975178,-0.061057,0.001726,0.046906,0
4/13/2025,7:39:32,4620,0,0,75.172059,73.459106,64.78593,42.160139,37.728144,37.823589,39.695851,31.900827,32.636667,39.076099,31.312148,31.824321,32.230353,37.073198,46.967281,37.572952,37.231685,44.708122,54.902117,62.078896,55.502268,49.546312,51.23054,47.087414,46.470846,50.099802,52.042855,50.182052,74.897141,56.635317,45.998205,26.095318,28.108269,25.549881,28.790549,27.333383,27.765584,46.453514,44.295972,44.389328,71.93558,54.458044,41.549386,24.402358,39.42763,68.874404,46.049539,40.113248,23.705202,39.391869,47.646763,44.03405,43.966525,45.225349,41.835014,47.216049,43.57125,32.540506,33.803551,29.360478,29.226677,30.08952,29.72377,36.924491,43.218279,34.131476,41.983988,31.778758,38.212677,33.598877,39.683362,37.02075,42.915213,37.035076,40.058153,31.658512,37.605538,32.675658,39.08008,36.049768,41.673015,32.943654,40.790579,31.92001,37.860074,33.212238,39.418335,35.455223,39.201346,35.717531,38.113641,31.796728,36.531266,32.904201,36.854211,37.455188,41.857908,35.979065,41.391243,33.280981,38.257709,37.587503,41.338737,38.532409,43.099596,42.528414,41.506887,35.207617,41.162517,38.984338,42.78743,80.386122,86.667587,139.069849,85.620586,76.292376,85.199182,136.325701,75.99939,76.135655,71.643879,70.917209,71.181169,75.313174,72.632328,32.263726,152.3478,3849.005778,0,206.270004,0.10388,-13.562,206.809998,0.09375,0.33,206.580002,0.08786,10.479,205.259995,9.251,-2133,119.330002,2.011,119.400002,35.77314,31.324321,29.888183,10.225065,90.69368,37.687089,44.379825,30.79075,-0.205808,0.005545,0.157054,0
4/13/2025,7:40:32,4680,0,0,75.855375,73.516514,64.996967,42.171784,37.723945,37.861808,39.701187,31.89642,32.507082,39.082119,31.170742,31.714789,32.149424,37.174527,46.943574,37.598912,37.251869,44.751337,51.093062,63.863542,56.731872,50.433868,52.204226,47.12268,45.843201,50.426042,53.714787,51.558512,86.146718,60.682024,45.899619,27.423757,28.411037,27.093178,28.802339,28.373039,28.259689,46.516457,44.124962,44.120578,80.161369,58.808746,41.610401,25.055039,39.66423,80.274716,53.279491,40.061664,24.710099,39.40851,47.214383,44.204867,43.949696,44.766222,41.781342,47.261874,43.857424,32.403689,33.707268,29.076897,28.916309,29.905925,29.522216,36.918743,43.196336,34.128338,41.976925,31.781401,38.191886,33.616167,39.665546,36.997124,42.748607,37.007975,40.055389,31.694922,37.623809,32.688705,39.061368,36.051798,41.646887,32.945755,40.794861,31.917661,37.880106,33.231498,39.381044,35.415088,39.151693,35.655257,38.086062,31.780495,36.507615,32.907562,36.80063,37.407395,41.823126,35.941112,41.367181,33.329106,38.184184,37.553255,41.287183,38.485532,43.044204,42.538945,41.46685,35.145984,41.138035,38.931311,42.795254,83.795658,92.467686,142.605109,92.79755,76.238542,91.174186,138.906761,75.93861,75.870676,71.382586,70.936823,71.180835,75.318752,78.904516,35.488495,140.491663,3814.289981,0,205.929993,0.11196,-14.553,205.589996,0.10173,0.428,206.589996,0.09668,11.473,205.279999,9.978,-2333,119.330002,2.024,119.800003,32.073804,27.784586,26.235849,13.825815,85.262056,37.66554,44.295656,30.588717,-0.429795,0.011632,0.329366,0
4/13/2025,7:41:32,4740,0,0,75.574617,73.531227,65.024653,42.203104,37.87474,37.964867,39.873429,31.862018,32.540745,39.108448,31.41388,31.922625,32.294279,37.315821,46.997486,37.571687,37.359167,44.980715,51.238961,63.167533,57.499756,49.492167,50.264343,48.273436,46.24025,50.726505,52.81947,50.911739,76.688794,58.896147,46.215793,27.626423,28.944264,27.341098,29.221711,28.698629,28.74726,46.903083,44.577577,44.64768,76.852235,51.431911,41.412349,26.194713,39.511621,75.962489,42.664256,40.367469,25.862098,39.6381,47.272778,44.314388,43.85798,44.609755,41.870664,47.411726,43.683379,32.86051,34.150874,29.578683,29.232161,30.382529,30.092529,36.902853,43.215682,34.082726,41.948462,31.755228,38.149024,33.567729,39.665543,36.995795,42.918102,37.029658,40.050993,31.676666,37.576016,32.637503,39.052101,36.039396,41.634131,32.991554,40.783426,31.928807,37.812886,33.19633,39.335018,35.392767,39.134769,35.65731,38.071286,31.794995,36.476434,32.855789,36.812893,37.427606,41.827838,35.934873,41.358785,33.187755,38.23272,37.54437,41.332231,38.528088,43.091349,42.523459,41.46058,35.174244,41.126346,38.948252,42.771714,75.707079,86.948707,140.314052,79.100291,76.403208,79.049126,137.352735,75.953316,75.488644,71.751503,70.992576,71.178019,75.195602,75.959633,28.798319,88.105505,3862.515701,0,206.350006,0.09499,-12.322,206.919998,0.08447,0.28,206.589996,0.07929,9.094,205.770004,8.23,-1872,119.489998,1.991,119.5,40.075383,35.271939,34.227059,6.14041,56.758306,37.658585,44.268157,31.049548,-0.651408,0.017348,0.498644,0
4/13/2025,7:42:32,4800,0,0,74.637211,73.577982,64.934248,42.334148,37.990587,38.037854,39.856678,31.88696,32.576774,39.064776,31.414774,31.95414,32.4303,37.408551,47.27063,37.550624,37.33397,44.894438,56.503294,62.308953,54.274096,49.856948,50.551184,46.322841,46.418007,50.90459,51.666833,49.930547,72.509818,56.910661,46.425362,25.905719,28.207944,25.64527,29.012411,27.714383,27.628218,47.009521,44.707497,44.747362,71.118984,53.110488,41.048583,24.656611,39.379612,69.606364,45.034554,40.23652,24.16537,39.617481,47.769709,44.120472,43.831067,44.887771,41.845042,47.324707,43.561722,32.822574,34.061294,29.261242,29.059187,30.273854,29.929871,36.874611,43.206973,34.080402,41.94704,31.754232,38.167625,33.589101,39.64036,36.971855,42.748111,36.971811,40.053732,31.642013,37.622957,32.661611,39.036605,36.007456,41.632318,32.929857,40.781319,31.913758,37.833304,33.206199,39.342543,35.355565,39.133914,35.623665,38.075358,31.741188,36.501758,32.861221,36.814426,37.422949,41.796826,35.936767,41.328992,33.28209,38.174161,37.560462,41.30106,38.489744,43.055416,42.554327,41.463338,35.167714,41.126752,38.925813,42.768704,79.513584,86.054796,138.9506,84.076756,76.196092,83.593853,136.213491,76.023306,75.981115,71.452467,70.900884,71.200491,75.39278,72.045694,28.124467,122.608494,3611.455023,0,206.199997,0.09729,-12.665,206.800003,0.08865,0.387,206.679993,0.08256,9.711,205.139999,8.629,-1960,119.379997,2.005,119.300003,41.1077,35.730921,34.918858,5.317662,76.461628,37.647458,44.335964,30.901337,0,0,0,0
4/13/2025,7:43:32,4860,0,0,75.733243,73.497723,64.910874,42.238962,37.940833,38.036696,39.759753,31.978768,32.571265,39.201797,31.412819,32.021944,32.385484,37.437842,47.166815,37.551197,37.486315,46.153404,54.528187,64.618884,57.319453,49.190292,50.353381,45.806006,46.492303,51.050207,53.472677,50.250841,85.836031,60.276771,46.048347,27.7238,28.762423,27.40736,29.098333,28.456257,28.487046,46.574805,44.367451,44.596201,79.839951,57.337556,41.252612,25.442809,39.361744,80.032442,52.222327,40.329519,25.105423,39.573249,47.883471,44.092625,43.614596,44.897619,42.132134,47.349214,43.942828,32.811408,34.064622,29.261017,29.122748,30.235293,29.845437,36.881966,43.197153,34.066387,41.937117,31.717447,38.167437,33.53694,39.658054,36.990492,42.884737,36.987148,40.065485,31.637859,37.57468,32.628599,39.059606,36.000873,41.634576,32.936826,40.778535,31.895349,37.815528,33.170543,39.393524,35.385971,39.151385,35.602222,38.078312,31.734367,36.487015,32.850412,36.77291,37.376601,41.820639,35.890988,41.336752,33.161052,38.191724,37.521905,41.322009,38.52092,43.064029,42.500779,41.440949,35.178398,41.129494,38.941529,42.762388,84.433505,91.98741,141.288004,92.903526,76.240056,91.541663,137.851867,76.018897,75.847589,71.521837,70.915406,71.182761,75.209612,78.389504,31.796538,126.218248,3567.620875,0,206.289993,0.10791,-14.139,206.770004,0.09772,0.343,206.559998,0.09163,10.874,204.830002,9.597,-2224,119.330002,2.015,119.300003,36.360335,31.5646,30.641507,9.688012,78.303078,37.642492,44.427212,30.890088,-0.21411,0.00585,0.162477,0
4/13/2025,7:44:32,4920,0,0,75.112257,73.517672,64.869897,42.396901,38.009064,38.06163,39.879226,32.125236,32.729723,39.280886,31.576022,32.097682,32.46875,37.441015,47.172496,37.598051,37.571319,44.163936,54.471182,63.446007,56.277477,49.919823,51.009639,48.412848,46.110087,50.728397,52.374896,50.115871,76.463757,58.542248,46.211534,27.740383,29.263962,27.591473,29.45306,28.765983,29.083604,46.707744,44.481043,44.656311,76.829558,50.463366,41.510524,26.380817,39.497262,75.737334,42.153104,40.462405,26.116529,39.712688,48.154551,44.309319,43.928775,45.239321,41.788251,47.530725,43.65147,33.070449,34.065091,29.855476,29.553155,30.590573,30.283905,36.848572,43.203962,34.060021,41.952794,31.701259,38.158421,33.54031,39.653921,36.972191,42.869204,36.95561,40.048168,31.618122,37.587917,32.604116,39.04797,35.983878,41.648483,32.912685,40.764755,31.877841,37.811529,33.15941,39.379971,35.377225,39.145327,35.567337,38.084902,31.71562,36.49406,32.852154,36.80163,37.396016,41.829396,35.899099,41.354486,33.197189,38.196074,37.543496,41.307502,38.500623,43.040772,42.503453,41.426912,35.17888,41.111934,38.93095,42.750542,75.742863,86.712248,138.868019,79.2413,76.19159,79.295133,136.22554,75.984291,76.259757,71.600289,70.915032,71.218453,75.333387,75.774511,32.209303,101.767232,3652.018842,0,206.410004,0.09056,-11.797,206.910004,0.08093,0.328,206.600006,0.07537,8.56,205.300003,7.801,-1755,119.440002,1.988,119.199997,36.048821,31.347811,30.299692,10.162713,65.069795,37.636806,44.511948,31.236442,-0.427303,0.011599,0.3231,0
4/13/2025,7:45:32,4980,0,0,75.530449,73.536883,64.777296,42.568814,38.166899,38.230938,39.985942,32.278376,32.855462,39.314753,31.697551,32.243356,32.572104,37.531353,47.431107,37.651615,37.538076,43.884541,54.145059,64.46644,55.606986,49.064606,50.525303,47.93395,46.788512,51.150068,52.054935,50.214611,70.134919,56.429681,46.509269,26.154664,28.599006,26.071463,29.336387,27.767164,27.945276,47.183035,44.928613,45.050799,70.724278,51.834711,41.466136,25.072871,39.419465,69.734042,43.331093,40.343206,24.609855,39.658061,48.035484,44.355152,43.709298,44.505471,42.135243,47.685416,43.73609,33.173524,34.418315,29.736804,29.469249,30.572232,30.213641,36.795208,43.193155,34.021921,41.950674,31.670153,38.160332,33.506693,39.666146,36.961014,42.874355,36.909148,40.051236,31.580237,37.592202,32.583077,39.048292,35.950986,41.63869,32.873546,40.771783,31.839961,37.799464,33.139719,39.377115,35.350421,39.15835,35.547629,38.050248,31.68067,36.497401,32.822608,36.795797,37.364545,41.816564,35.850238,41.352149,33.157496,38.216834,37.513443,41.327389,38.480406,43.045692,42.478047,41.422587,35.170975,41.099459,38.935895,42.724722,78.458642,84.929543,137.12204,82.477143,76.170773,82.165366,135.009905,76.080044,76.466388,71.676607,70.897326,71.19354,75.182332,71.260577,31.035977,145.224576,3585.488538,0,206.259995,0.09519,-12.348,206.960007,0.0861,0.436,206.789993,0.08166,9.508,205.289993,8.425,-1911,119.410004,2.006,119.199997,37.704369,32.661236,31.538306,8.8049,87.465639,37.621139,44.41279,31.263961,-0.637476,0.017785,0.481293,0
4/13/2025,7:46:32,5040,0,0,74.74386,73.612841,64.751439,42.557419,38.090956,38.314427,39.955731,32.240307,32.765285,39.329389,31.460173,32.141942,32.48897,37.633049,47.351366,37.750772,37.530644,45.100224,53.48142,63.367833,54.092172,49.490268,51.215052,49.17636,46.079492,49.470676,52.201299,49.578247,85.958738,60.165516,46.237796,27.71139,28.745469,27.049643,29.241509,28.656963,28.490533,46.823391,44.606528,44.670934,79.055601,57.638369,41.483318,25.268735,39.686159,78.792672,52.361794,40.270636,24.867173,39.620616,47.4882,44.259111,44.169685,45.169468,41.861504,47.555003,43.53556,32.940553,34.127098,29.440188,29.319327,30.25479,29.831441,36.795968,43.213221,34.003399,41.959589,31.670724,38.157712,33.508945,39.628847,36.924031,42.7687,36.899188,40.054094,31.597383,37.598895,32.607157,39.013612,35.94496,41.625231,32.870204,40.780801,31.851313,37.825155,33.124227,39.332469,35.293139,39.123838,35.513404,38.080723,31.672647,36.490316,32.811934,36.808337,37.377076,41.828586,35.853813,41.339862,33.192637,38.1867,37.484609,41.298391,38.478678,43.036511,42.524667,41.42924,35.124037,41.084822,38.924461,42.739252,85.22415,91.770506,140.748536,92.974019,76.479382,91.925511,137.162788,76.029778,75.791797,71.315593,70.931431,71.225511,75.326055,78.023287,37.25067,162.790632,3631.015011,0,206.130005,0.10845,-14.203,206.619995,0.09825,0.333,206.419998,0.09206,10.943,205.139999,9.629,-2234,119.370003,2.008,119.599998,30.51775,25.763272,24.55059,15.720046,95.248425,37.613615,44.413921,30.985566,-0.851556,0.02385,0.64367,0
4/13/2025,7:47:32,5100,0,0,74.588444,73.554542,64.77761,42.569012,38.036797,38.269116,39.8894,32.221837,32.877849,39.358128,31.540889,32.074947,32.466487,37.694239,47.266445,37.689585,37.537348,45.736732,53.963305,62.928937,55.650452,48.334627,50.621827,48.993582,46.083319,49.747959,52.319254,50.235017,77.973496,59.07255,46.204745,27.682557,29.27604,27.808033,29.472273,28.903703,29.093732,46.692757,44.577192,44.615312,77.708839,51.836048,41.593718,26.299473,39.550601,76.773218,43.573757,40.332655,26.018714,39.636053,47.496065,44.312814,43.814302,44.963881,41.980548,47.551422,43.584344,33.06733,33.960819,29.741837,29.493012,30.481879,30.046915,36.781941,43.171653,34.011782,41.917336,31.635477,38.146636,33.481811,39.626656,36.926256,42.843365,36.882678,40.032801,31.564271,37.58229,32.568655,39.044067,35.940987,41.635358,32.861614,40.72915,31.830232,37.803694,33.126641,39.366968,35.32338,39.103645,35.485587,38.043789,31.650544,36.490044,32.808548,36.78129,37.349606,41.792035,35.870038,41.329582,33.198695,38.198179,37.537647,41.278452,38.494871,42.980615,42.468471,41.385725,35.160868,41.118554,38.904904,42.713639,76.719303,87.811362,139.30615,81.434366,76.463212,81.751152,136.430066,76.0249,76.436992,71.55756,70.898997,71.200726,75.273098,76.453362,39.391706,95.70199,3640.445394,0,206.410004,0.09197,-11.953,205.850006,0.08353,0.305,206.789993,0.0763,8.761,205.460007,7.955,-1792,119.489998,1.988,119.5,28.247385,23.636358,22.375295,17.95736,61.473881,37.603771,44.358659,31.131965,-0.098609,0.002726,0.074236,0
4/13/2025,7:48:32,5160,0,0,75.624922,73.599,64.955056,42.557234,37.997123,38.191472,39.888227,32.279385,32.905012,39.414618,31.694188,32.271397,32.627708,37.733337,47.346756,37.720477,37.627114,44.495834,55.501353,64.87139,55.697341,48.521483,49.80328,46.951469,46.885446,50.615647,52.2003,50.190175,71.080994,56.480719,46.129399,26.473378,28.668302,25.829321,29.396734,27.992811,28.439103,46.922898,44.577647,44.768227,71.551077,50.935899,41.52001,25.551667,39.816485,70.803833,42.183864,40.376959,25.040945,39.720873,47.779544,44.250196,43.606452,44.954747,42.304707,47.474838,43.906755,33.060246,34.270725,29.87254,29.649595,30.711922,30.288772,36.762707,43.21402,33.967235,41.937849,31.627753,38.138202,33.455112,39.667917,36.912806,42.914318,36.894356,40.064261,31.568903,37.579253,32.537578,39.058005,35.904489,41.641336,32.877796,40.787878,31.832637,37.794913,33.094696,39.357154,35.25811,39.134414,35.454898,38.093412,31.638667,36.499047,32.787802,36.777452,37.34135,41.842299,35.842209,41.313819,33.098327,38.163258,37.484131,41.302944,38.470001,43.013396,42.484081,41.378041,35.145588,41.078323,38.915789,42.707784,77.402226,84.463739,136.978392,80.679624,76.123516,80.001604,134.484851,75.961384,75.389481,71.56666,70.991372,71.186574,75.215941,70.948506,21.426722,125.136,3622.946743,0,206.449997,0.09004,-11.653,206.009995,0.08183,0.425,206.960007,0.077,8.85,205.399994,7.961,-1789,119.480003,1.998,119.400002,49.578511,44.969122,43.826071,-3.449112,77.754662,37.60034,44.467067,31.308967,0,0,0,0
4/13/2025,7:49:32,5220,0,0,75.436524,73.63907,65.072046,42.713009,38.086204,38.254918,40.09961,32.295711,32.821551,39.46942,31.418534,32.211911,32.569138,37.797104,47.428441,37.802699,37.611768,45.24714,53.614268,62.780142,55.896716,48.14086,52.077958,47.680775,45.71182,50.647753,53.085286,51.030821,84.574288,59.457161,46.417083,27.371637,28.57615,26.96947,29.117291,28.439459,28.279701,47.132933,44.850968,44.888199,77.841472,57.218257,41.49213,24.939559,39.616117,77.122001,51.783611,40.303347,24.570965,39.659868,47.709541,44.40687,43.960161,45.199731,41.877005,47.603137,43.677346,32.945533,34.10196,29.335101,29.270432,30.201461,29.817464,36.72768,43.182345,33.963272,41.935683,31.606846,38.165399,33.474028,39.637675,36.88423,42.728748,36.826905,40.037616,31.532161,37.610343,32.585321,39.026418,35.876763,41.605452,32.814008,40.755093,31.791889,37.816717,33.096627,39.323785,35.265352,39.1028,35.396104,38.041335,31.600845,36.48847,32.752276,36.79442,37.349463,41.799807,35.815496,41.326882,33.199524,38.197277,37.501383,41.283126,38.463359,42.976059,42.495446,41.385902,35.130014,41.103675,38.907826,42.722696,84.592926,90.796587,139.910427,91.932678,76.039821,91.080453,136.840644,75.988913,76.525417,71.38777,70.949812,71.191699,75.321963,76.969231,35.743226,155.626899,3631.042253,0,206.460007,0.10712,-13.992,207,0.09642,0.308,206.729996,0.09081,10.72,205.580002,9.494,-2208,119.379997,2.016,119.199997,32.314373,27.38942,26.200637,14.10271,92.145831,37.585511,44.471776,30.945325,-0.20582,0.006171,0.156546,0
4/13/2025,7:50:32,5280,0,0,75.350711,73.643618,64.895405,42.582346,38.051532,38.292237,39.994889,32.292748,32.856742,39.511817,31.467611,32.20883,32.562945,37.798463,47.195148,37.799064,37.601669,45.423184,55.161642,61.923878,54.087544,48.976319,51.548456,47.4982,45.952078,49.84328,52.015355,51.200416,79.447315,59.781824,46.263477,28.005891,29.253209,27.87223,29.486458,28.980675,29.017254,46.696055,44.556663,44.62151,78.6761,53.048308,41.643183,26.297176,39.580521,77.846532,44.801227,40.437934,26.013564,39.766747,47.542551,44.389891,44.057616,45.509769,41.850875,47.650092,43.531446,33.028403,33.893189,29.770232,29.51383,30.460788,30.113145,36.740156,43.170581,33.955663,41.908807,31.612132,38.137158,33.460727,39.647579,36.916286,42.830394,36.848963,39.999218,31.531207,37.561792,32.556923,39.035447,35.907531,41.602138,32.844624,40.712767,31.811873,37.778341,33.081581,39.355104,35.269347,39.090013,35.431122,38.032401,31.626585,36.476421,32.792194,36.77157,37.330167,41.791169,35.801791,41.330868,33.144886,38.195771,37.502969,41.300337,38.465619,42.986648,42.45268,41.37783,35.156902,41.100875,38.912733,42.695081,77.836842,88.866979,139.810809,83.522618,76.172131,83.637007,136.969461,76.038954,76.534528,71.531397,70.890356,71.186997,75.247188,77.299112,39.266113,117.452705,3654.627294,0,206.520004,0.0956,-12.434,205.919998,0.08673,0.311,206.830002,0.07986,9.236,205.649994,8.325,-1885,119.610001,1.994,119.199997,28.435496,23.815202,22.609953,17.827981,73.768779,37.584229,44.480358,31.129931,-0.420655,0.011964,0.319111,0
4/13/2025,7:51:32,5340,0,0,74.669696,73.638854,64.897859,42.645553,38.042213,38.226836,39.921354,32.315497,32.890396,39.469793,31.582866,32.286085,32.657954,37.872087,47.185723,37.841669,37.659873,45.360018,54.315483,61.853357,56.955089,49.422297,48.879034,48.455273,45.749737,50.586715,53.42286,51.911355,71.510401,56.294643,46.125968,26.550301,28.722477,25.956469,29.396031,28.219419,28.23013,46.709539,44.499573,44.482921,72.035294,50.524521,41.556084,25.581021,39.64662,70.946726,41.661071,40.453494,25.055269,39.823584,47.657339,44.21848,44.14264,45.154278,42.025981,47.546339,43.755568,32.97013,33.86801,29.782402,29.58219,30.634747,30.37147,36.684623,43.172991,33.945713,41.939399,31.582544,38.136255,33.442048,39.611429,36.885321,42.678446,36.809098,40.010627,31.51111,37.583592,32.575747,39.010299,35.86944,41.61885,32.806338,40.743977,31.794005,37.799693,33.09017,39.352474,35.245427,39.102381,35.381944,38.008039,31.57172,36.476797,32.732099,36.807083,37.3042,41.785131,35.750696,41.295522,33.169622,38.190698,37.464739,41.293989,38.422604,42.970216,42.474225,41.370811,35.117021,41.060746,38.900189,42.688744,76.962637,84.311056,136.880015,80.114881,76.260629,79.325258,134.524087,76.031519,76.629974,71.6414,70.895149,71.196031,75.330497,71.316948,31.822796,127.97281,3622.288388,0,206.600006,0.08948,-11.579,207.289993,0.08088,0.398,207.130005,0.07575,8.722,206.119995,7.867,-1777,119.589996,2.006,119.300003,36.407663,31.837779,30.735189,9.718305,79.185644,37.567476,44.492381,31.201491,-0.629879,0.017915,0.477283,0
4/13/2025,7:52:32,5400,0,0,75.685321,73.621889,64.8183,42.691791,38.05117,38.208409,39.951027,32.313866,32.800295,39.512277,31.452483,32.324423,32.661588,37.864651,47.251487,37.797738,37.687427,44.63801,57.370217,64.101185,54.54684,48.765711,50.881327,49.237916,46.297108,50.320684,53.579083,51.574947,83.677388,59.029339,46.171346,27.096532,28.359328,26.457977,29.166843,28.149464,27.977178,46.723636,44.415002,44.508783,76.908672,56.849079,41.570649,24.8973,39.937684,75.690536,51.426909,40.352624,24.406947,39.725342,47.900926,44.259401,44.023978,45.388213,42.189906,47.507037,43.783578,32.754883,33.729315,29.397423,29.307779,30.28426,29.859441,36.696329,43.160901,33.948303,41.916905,31.605191,38.118432,33.440114,39.585007,36.88314,42.771142,36.8263,40.016744,31.532888,37.553517,32.548151,38.989152,35.888517,41.583258,32.832518,40.70254,31.789052,37.77758,33.077705,39.305623,35.21784,39.06831,35.353033,37.996766,31.581736,36.441602,32.727867,36.766153,37.321658,41.789303,35.743586,41.287582,33.072264,38.151849,37.435581,41.287882,38.442083,43.031292,42.532967,41.353971,35.117784,41.077674,38.913479,42.711194,84.220167,90.155738,139.58498,91.215555,76.361204,90.491468,136.460384,75.952682,75.617603,71.386129,70.857887,71.182543,75.293006,76.301183,35.475049,178.312316,3628.195431,0,206.600006,0.10604,-13.865,206.009995,0.09535,0.327,206.770004,0.09051,10.656,205.570007,9.424,-2186,119.57,2.009,119.699997,32.360176,27.759479,26.541454,13.81117,101.668525,37.561926,44.591,30.88885,-0.842122,0.023628,0.638303,0
4/13/2025,7:53:32,5460,0,0,73.932076,73.618201,64.850485,42.742806,37.965542,38.151066,39.969838,32.357771,32.80091,39.564473,31.467355,32.222105,32.51439,37.844785,47.139906,37.915056,37.669035,45.794902,54.411481,63.365755,56.702229,49.933581,50.523211,47.524624,45.55816,50.735972,53.364861,50.902508,81.041957,60.28937,46.102716,27.939552,29.070783,27.775363,29.381659,28.856328,29.037441,46.631485,44.379768,44.405626,79.504568,54.341157,41.754316,26.167728,39.675902,78.961597,46.802609,40.47472,26.066634,39.80762,47.721408,44.348848,44.48383,45.179421,41.942108,47.566507,43.839957,32.940973,33.733062,29.667413,29.463175,30.455623,30.049854,36.689729,43.162255,33.906455,41.915477,31.566765,38.102878,33.414694,39.610615,36.873888,42.717602,36.779991,40.000583,31.500955,37.587131,32.554401,39.00772,35.854449,41.580217,32.7882,40.707527,31.764696,37.780696,33.062171,39.355344,35.216839,39.076577,35.37109,37.996301,31.564782,36.447332,32.722951,36.782365,37.310889,41.771558,35.739472,41.294055,33.131251,38.169871,37.46025,41.25894,38.408623,42.936557,42.445819,41.322129,35.111408,41.071722,38.865477,42.695479,78.977799,89.891567,140.202532,85.749073,76.072892,85.285028,136.97904,75.920938,76.8327,71.544667,70.884023,71.134415,75.301694,77.988901,15.409719,96.333754,3622.415516,0,206.660004,0.09772,-12.741,207.210007,0.08852,0.32,207.020004,0.08172,9.518,206.050003,8.516,-1950,119.580002,2.008,119.099998,58.561755,54.213355,52.933759,-12.459039,61.855137,37.55117,44.585929,31.051683,-1.057186,0.029103,0.801423,0
4/13/2025,7:54:32,5520,0,0,74.3047,73.598841,64.710781,42.76124,38.006173,38.148846,39.95064,32.388661,32.909558,39.591531,31.513856,32.260836,32.577124,37.920356,47.277138,37.920892,37.668757,44.938844,56.641202,64.138874,55.611433,48.270833,50.625516,49.041292,46.087779,50.3913,52.438254,51.770112,72.450497,56.454743,46.206737,26.562228,28.751632,26.270389,29.412242,28.305257,28.638583,46.785727,44.500672,44.608902,72.643148,50.31594,41.615253,25.683776,39.665053,71.565232,41.305056,40.399143,25.231749,39.789883,47.888019,44.299929,43.719828,44.996115,42.013934,47.539177,43.877537,32.999515,33.826543,29.771976,29.580681,30.598475,30.289647,36.655172,43.156506,33.926009,41.923847,31.572129,38.11827,33.404851,39.614007,36.8941,42.700338,36.774981,40.000882,31.48299,37.571012,32.553303,38.993466,35.883103,41.565568,32.791613,40.712227,31.765888,37.817163,33.061962,39.351445,35.198734,39.0965,35.32019,38.018546,31.55113,36.471834,32.728446,36.759392,37.282626,41.768514,35.721355,41.282662,33.113075,38.153526,37.444775,41.247131,38.405161,42.94453,42.451143,41.32614,35.098603,41.070422,38.853191,42.682374,76.00819,84.06301,136.804464,78.657256,76.05899,77.145057,134.897,75.968375,76.624635,71.338274,70.942548,71.141156,75.365826,71.919015,27.122975,123.373899,3631.546237,0,206.520004,0.08832,-11.402,207.210007,0.07956,0.437,206.970001,0.07427,8.506,206.369995,7.72,-1750,119.529999,2.009,119.300003,42.13023,37.538746,36.322636,4.076507,76.85503,37.547517,44.465894,31.177806,-1.267366,0.035249,0.960222,0
4/13/2025,7:55:32,5580,0,0,75.195473,73.617967,64.746357,42.747464,38.018821,38.159283,40.091682,32.334866,32.894043,39.604801,31.405635,32.268856,32.62161,37.870442,47.122479,37.809503,37.678082,44.728196,56.49314,64.359211,54.287567,48.619713,52.20663,49.707263,45.819548,50.289403,52.941408,51.221298,82.116626,58.293644,45.942542,26.544325,28.16233,26.265632,29.184941,27.892661,27.969884,46.765438,44.402317,44.583737,75.870823,56.343892,41.597468,24.65044,39.869503,73.758387,50.056784,40.280513,24.040752,39.69139,47.996915,44.141169,43.953949,45.58267,41.935986,47.400193,43.672588,32.719736,33.81834,29.3954,29.257588,30.235877,29.829216,36.634474,43.157044,33.876012,41.912154,31.539339,38.097805,33.352275,39.616342,36.857514,42.87744,36.775702,40.032886,31.489508,37.555143,32.483068,38.991832,35.825652,41.613636,32.79056,40.724832,31.755923,37.75225,32.994884,39.315963,35.144448,39.093653,35.276551,38.032952,31.543828,36.4544,32.675355,36.722983,37.269233,41.760472,35.737427,41.272225,33.006965,38.14671,37.447677,41.264139,38.452694,42.942184,42.46135,41.316566,35.133289,41.079258,38.873339,42.700669,83.401563,89.255014,139.00308,90.053618,76.337839,89.353755,135.853736,75.967061,75.512106,71.469726,70.9383,71.161096,75.249282,75.414799,31.791294,166.897425,3615.884171,0,206.350006,0.10432,-13.61,205.800003,0.09461,0.354,206.720001,0.08883,10.433,205.279999,9.265,-2129,119.489998,2.016,119.400002,36.260581,31.915507,30.598552,9.681961,96.985879,37.538138,44.547213,30.876026,-1.478592,0.041715,1.120632,0
4/13/2025,7:56:32,5640,0,0,75.457445,73.629151,64.875657,42.86878,37.990666,38.126275,40.103463,32.269792,32.869015,39.660661,31.372088,32.177554,32.597953,37.998476,47.014732,37.777397,37.746891,44.915546,52.338713,65.460319,58.092874,49.5077,50.538627,47.704231,46.068011,51.350804,52.727137,50.807015,82.064138,60.56164,45.859298,27.992893,28.880882,27.519673,29.332285,28.626563,28.80324,46.582534,44.275839,44.459916,80.058565,55.596167,41.61619,26.021317,39.553091,79.719094,48.225206,40.44057,25.631157,39.773631,47.56596,44.248663,43.95755,44.912483,41.937914,47.494235,43.781996,32.901337,33.743118,29.541949,29.26812,30.280283,29.897546,36.602725,43.129502,33.838878,41.878906,31.521684,38.071499,33.323591,39.597356,36.838464,42.812864,36.72201,39.970157,31.43143,37.511921,32.463147,38.975478,35.812335,41.577985,32.735709,40.687694,31.692951,37.732902,32.975865,39.304797,35.1514,39.059101,35.269317,37.995198,31.515553,36.426752,32.686266,36.728688,37.277588,41.744597,35.710412,41.260796,33.013642,38.13581,37.458871,41.245477,38.421604,42.903364,42.448116,41.31959,35.157616,41.106032,38.866977,42.69829,80.083437,90.672262,140.432144,87.91401,75.968247,86.785445,137.190994,75.884438,76.319372,71.433326,70.866764,71.125648,75.219494,78.390934,35.846273,129.380018,3665.065644,0,206.520004,0.10064,-13.138,208.039993,0.0907,0.443,206.889999,0.08544,10.034,205.669998,8.862,-2039,119.43,2.001,119.699997,31.644875,27.401767,26.226147,14.214423,79.887745,37.516894,44.400761,30.938726,-0.064941,0.002085,0.049744,0
4/13/2025,7:57:32,5700,0,0,75.313488,73.618167,64.936377,43.030253,38.109836,38.178737,40.317612,32.270728,32.840369,39.630493,31.459223,32.264463,32.60699,38.033957,47.458452,37.788,37.703393,44.777381,54.703542,63.561108,57.070921,47.971624,50.762605,48.98474,46.408142,51.299026,52.039193,50.617777,73.7418,57.056181,46.47659,27.277914,28.994742,26.398177,29.604872,28.646099,28.853109,47.14259,44.800452,44.849074,74.074316,49.560986,41.36614,25.95946,39.476201,72.686553,40.357884,40.497498,25.481137,39.896379,47.899203,44.365963,43.906953,45.466616,42.022429,47.668098,43.898898,33.242059,33.999313,29.739474,29.484851,30.631059,30.285417,36.585037,43.138294,33.82592,41.881465,31.48819,38.099191,33.327009,39.596554,36.81023,42.716331,36.683035,39.981577,31.414908,37.565447,32.46497,38.965852,35.77432,41.56751,32.720108,40.680612,31.69425,37.780228,32.971018,39.31212,35.112654,39.050985,35.206195,37.977613,31.458611,36.447641,32.661003,36.721843,37.252619,41.739553,35.682223,41.275037,33.10226,38.132588,37.432217,41.232785,38.397388,42.919676,42.46102,41.308756,35.148472,41.072463,38.823798,42.679472,74.728184,84.384987,137.215979,76.066862,76.012429,74.545905,134.857657,75.913717,76.700713,71.269316,70.911607,71.133561,75.305067,73.382498,32.98087,113.480745,3624.883216,0,206.470001,0.0878,-11.438,206.910004,0.0799,0.343,206.75,0.07298,8.326,205.449997,7.631,-1708,119.529999,1.979,118.900002,35.434954,30.324504,29.455862,11.041636,71.641066,37.507105,44.593344,31.230362,-0.276315,0.008728,0.209719,0
4/13/2025,7:58:32,5760,0,0,75.604313,73.574534,64.987189,42.932186,38.075661,38.247469,40.244687,32.374146,32.780742,39.712443,31.495711,32.404484,32.693589,38.171205,47.167123,37.823294,37.786866,44.951226,54.871395,63.654756,52.071521,48.549451,51.665239,48.760653,46.477786,51.877799,51.671065,51.374337,80.237251,57.872361,45.948467,26.51776,28.21308,26.224835,29.39711,27.876322,27.967829,46.690883,44.293958,44.489425,74.779012,55.741701,41.383375,24.675266,39.786411,71.401215,48.306264,40.413631,24.02385,39.905273,47.427419,44.140501,44.355729,45.652896,42.178266,47.404219,43.886048,32.862771,33.811712,29.580504,29.328535,30.390144,29.98159,36.574626,43.170544,33.824612,41.889402,31.505144,38.094729,33.306079,39.616803,36.83984,42.881413,36.717761,40.023651,31.435617,37.548699,32.472135,39.010383,35.796881,41.616295,32.78213,40.715605,31.707829,37.748459,32.959953,39.307865,35.095076,39.072317,35.218764,38.025296,31.504475,36.444959,32.655641,36.711648,37.242872,41.736456,35.679811,41.246245,32.962489,38.133499,37.42915,41.26871,38.440946,42.916012,42.443391,41.295941,35.113392,41.095668,38.860273,42.694692,82.700811,88.485256,138.764999,88.801658,76.351035,88.145792,135.738389,75.916801,75.45042,71.501487,70.947646,71.192079,75.214662,74.668036,30.87274,152.362217,3623.521103,0,206.389999,0.10238,-13.356,205.800003,0.0931,0.315,206.679993,0.08675,10.173,205.679993,9.072,-2093,119.449997,2.007,119.5,37.334555,32.769463,31.799719,8.613912,90.700111,37.517379,44.60681,30.992543,-0.487717,0.014683,0.369044,0
4/13/2025,7:59:32,5820,0,0,75.272085,73.596991,64.897454,42.871422,37.965936,38.256129,40.251916,32.308485,32.763954,39.692714,31.382652,32.232348,32.594902,38.199512,47.037602,37.77225,37.808183,44.722245,55.098626,62.569228,53.748732,50.157734,51.380015,47.366913,46.520338,51.904438,51.616048,50.078137,83.613099,60.861394,45.919095,27.770454,28.696702,27.268346,29.538395,28.675097,28.878981,46.560582,44.182227,44.32425,80.221083,56.417156,41.514625,25.8152,39.838266,80.406032,50.107501,40.512419,25.504643,39.918664,47.66639,44.212242,44.0702,45.194897,42.342747,47.407848,44.00699,32.785319,33.663266,29.43412,29.227179,30.306675,29.81942,36.580057,43.151351,33.825489,41.872685,31.510033,38.081439,33.301596,39.589015,36.815495,42.808069,36.71161,39.998577,31.445017,37.522994,32.465839,38.961395,35.779148,41.594293,32.785286,40.679986,31.709209,37.730716,32.964774,39.296664,35.112635,39.041701,35.203959,38.006496,31.481058,36.436302,32.638492,36.720551,37.226123,41.76509,35.642841,41.251769,32.96318,38.124844,37.391752,41.250475,38.405868,42.91362,42.459839,41.292615,35.106493,41.086911,38.848602,42.698009,81.150312,91.335987,140.622593,89.835895,76.258291,87.970261,137.161247,75.851759,75.259937,71.377144,71.016811,71.190793,75.258567,78.616639,37.354972,124.235173,3644.173053,0,206.360001,0.10376,-13.486,205.789993,0.09483,0.417,206.800003,0.08799,10.376,205.149994,9.098,-2090,119.419998,2.018,119.699997,30.08846,25.68399,24.681784,15.830635,77.295797,37.505208,44.582244,30.872663,-0.702641,0.020422,0.53171,0
4/13/2025,8:00:32,5880,0,0,74.956688,73.512462,64.806918,43.05815,38.034986,38.259356,40.262453,32.320461,32.771634,39.760276,31.509751,32.329361,32.59937,38.180982,47.194427,37.789498,37.786651,45.775283,52.898394,64.333542,54.814341,49.448984,50.313449,49.224998,46.32784,50.712294,52.97705,50.620964,73.999242,57.289895,46.04268,27.392974,28.911431,26.968803,29.736969,28.493857,29.018074,46.95641,44.537485,44.65272,74.755898,49.511546,41.591112,26.095661,39.699601,73.3922,40.685496,40.621212,25.626675,39.983845,47.566822,44.38249,43.954623,44.953796,42.104596,47.524014,44.07968,33.110637,34.062786,29.765769,29.477258,30.60787,30.243673,36.5374,43.154252,33.787662,41.86645,31.471637,38.073595,33.266599,39.592718,36.799744,42.827565,36.664567,39.984337,31.389629,37.518279,32.4175,38.971719,35.748758,41.601065,32.707329,40.675444,31.667637,37.74191,32.919133,39.307299,35.064801,39.047927,35.158348,37.990365,31.426473,36.430762,32.630703,36.696212,37.231426,41.722875,35.629482,41.232342,32.96489,38.118994,37.424358,41.250298,38.391561,42.897637,42.435966,41.283666,35.125406,41.108283,38.834744,42.691683,74.476654,84.826073,137.744948,76.415246,75.923571,75.457616,135.151321,75.885486,76.091801,71.538721,70.846432,71.140966,75.18913,74.138623,31.879391,103.502759,3642.302412,0,206.610001,0.08906,-11.59,207.059998,0.08035,0.296,206.800003,0.07375,8.425,205.5,7.704,-1716,119.510002,2.002,119.699997,36.259128,31.80756,30.83766,9.783552,66.073269,37.489196,44.507001,31.211332,-0.913922,0.026102,0.691396,0
4/13/2025,8:01:32,5940,0,0,74.579794,73.520917,64.753894,43.040345,38.015744,38.227312,40.30615,32.317436,32.774813,39.719348,31.436305,32.337469,32.602138,38.211114,47.124162,37.842135,37.802625,45.581066,55.697255,63.26994,56.084762,49.588446,51.492184,47.293184,46.071932,51.110018,53.241025,51.661859,77.82396,57.164066,46.025341,26.069859,28.077569,25.953248,29.456146,27.492841,27.79063,46.559781,44.294781,44.468775,73.434914,54.653641,41.23393,24.527335,39.401717,69.44529,46.791906,40.502687,23.814873,39.914663,47.875415,43.956543,43.677607,44.814677,42.003871,47.394269,43.926066,32.800193,33.684573,29.421175,29.172752,30.353469,29.932243,36.518561,43.136007,33.77274,41.867944,31.42726,38.077249,33.242279,39.585235,36.807278,42.819235,36.64438,39.984504,31.374204,37.530696,32.415317,38.982762,35.756745,41.597119,32.690155,40.666806,31.648204,37.743277,32.931177,39.327825,35.071248,39.061401,35.143515,37.99601,31.421027,36.428894,32.615483,36.693598,37.229699,41.741824,35.639598,41.231828,32.94481,38.139357,37.416447,41.261115,38.382106,42.886478,42.431307,41.297918,35.137995,41.090236,38.856626,42.702042,81.547032,87.394014,138.176903,87.220788,76.096547,86.767156,135.441239,75.959258,76.341017,71.215405,70.887771,71.125008,75.101451,73.553813,30.134151,144.3478,3617.502818,0,206.279999,0.10036,-13.064,205.820007,0.09188,0.292,206.759995,0.08542,10.026,205.399994,8.939,-2060,119.449997,2.016,119.599998,38.282126,33.490715,32.759472,7.743215,87.061068,37.486823,44.375697,30.894068,-1.124118,0.031762,0.850247,0
4/13/2025,8:02:32,6000,0,0,75.06436,73.516654,64.728209,43.076863,37.994181,38.220771,40.342678,32.275581,32.688278,39.774182,31.314401,32.224608,32.49821,38.288545,47.07353,37.798871,37.826219,44.758964,52.963687,61.551609,56.106941,50.616106,50.555416,49.621891,45.629537,50.522035,53.159414,51.473652,85.772997,60.792396,46.057045,27.638478,28.618569,27.318754,29.574462,28.516935,28.686931,46.667892,44.349642,44.482433,80.45612,57.446055,41.334235,25.452887,39.321408,80.639246,51.902078,40.526994,25.123999,39.990896,47.628375,44.165198,44.237967,45.532259,42.038243,47.387805,43.997007,32.795204,33.691569,29.186468,28.928198,30.17059,29.842264,36.496517,43.122044,33.755197,41.876516,31.450204,38.070024,33.269672,39.577659,36.792596,42.666325,36.6265,39.949071,31.381152,37.547835,32.441017,38.948706,35.726982,41.564493,32.68953,40.64241,31.660497,37.749805,32.92263,39.30944,35.051879,39.010362,35.118827,37.954724,31.395874,36.408331,32.613501,36.718878,37.188192,41.752436,35.616091,41.241044,33.002132,38.104251,37.372025,41.252087,38.36863,42.844975,42.418831,41.281025,35.073532,41.081427,38.836097,42.67678,83.371281,92.179349,141.093424,92.405002,76.205372,90.614902,137.569906,75.906034,76.857854,71.281108,70.83807,71.098236,75.330719,79.041304,34.495557,135.453253,3640.824516,0,206.339996,0.10785,-14.056,205.630005,0.09806,0.405,206.580002,0.09179,10.887,204.809998,9.55,-2203,119.370003,2.015,119.400002,33.32081,28.598,27.790759,12.736235,82.861382,37.471224,44.599842,30.769049,-0.007828,0.000193,0.006037,0
4/13/2025,8:03:32,6060,0,0,75.094493,73.582807,64.615897,43.081291,37.95932,38.175761,40.399826,32.29638,32.663137,39.766012,31.349362,32.246642,32.545589,38.36296,46.998637,37.84242,37.808308,45.464152,54.638375,62.296168,57.604096,48.883915,50.122323,48.119291,45.930447,50.621537,53.14327,51.181965,75.18418,57.87981,45.844476,27.280392,28.758969,27.043059,29.79772,28.683608,29.050313,46.641038,44.140505,44.261057,75.512388,49.803379,41.494441,25.974035,39.880271,74.271538,41.535448,40.494607,25.619164,39.865387,47.776867,44.217637,44.079103,45.088193,42.15843,47.350014,43.873261,32.9365,33.70041,29.594051,29.299715,30.420178,30.120905,36.509787,43.14179,33.764213,41.853348,31.469497,38.049056,33.242801,39.571529,36.762996,42.715997,36.63439,39.993063,31.40959,37.521075,32.435883,38.93463,35.73367,41.553541,32.707686,40.674036,31.657302,37.7341,32.923723,39.267517,35.025252,38.999308,35.096192,37.968996,31.404476,36.416434,32.602519,36.691219,37.181332,41.72275,35.596054,41.208387,32.950466,38.080675,37.366996,41.225875,38.379414,42.884241,42.424906,41.249272,35.063258,41.115673,38.849523,42.689703,74.7169,85.625335,138.03211,77.617023,76.236088,77.134873,135.285012,75.872983,75.754401,71.226663,70.916788,71.186264,75.343156,74.914904,30.625494,98.70761,3618.351864,0,206.520004,0.08912,-11.553,207.139999,0.08084,0.3,206.889999,0.07429,8.497,206.119995,7.729,-1742,119.57,1.999,119.699997,37.520834,33.170799,32.170965,8.323642,63.273559,37.467795,44.532249,31.01196,-0.170878,0.004843,0.129835,0
4/13/2025,8:04:32,6120,0,0,75.024219,73.50733,64.686718,43.073023,37.871916,38.067621,40.190957,32.294525,32.792991,39.859903,31.387243,32.276441,32.541574,38.313934,46.830328,37.8569,37.789759,46.273917,53.6835,62.445373,54.397992,49.501272,52.895353,47.638289,46.978747,50.23741,52.253063,50.9568,73.645947,56.285282,45.768295,25.986007,28.051081,25.971868,29.47606,27.472835,28.066577,46.301501,43.930799,44.013674,71.503636,53.101677,41.441781,24.573083,39.54909,68.948628,44.839146,40.324988,23.958378,39.75003,47.542148,43.886477,43.983828,45.357323,42.30559,47.334679,43.791601,32.675414,33.385196,29.405598,29.20579,30.295997,29.885066,36.492975,43.117214,33.750975,41.863984,31.438395,38.055508,33.251514,39.578203,36.78916,42.690145,36.611673,39.930339,31.347509,37.522158,32.445425,38.967341,35.729301,41.551402,32.67374,40.643508,31.630422,37.722809,32.923923,39.306855,35.049724,38.975127,35.085637,37.94603,31.393789,36.409801,32.605194,36.714509,37.174539,41.730945,35.597585,41.231026,32.990233,38.125005,37.405176,41.237246,38.372281,42.857827,42.421691,41.27861,35.10967,41.101617,38.830479,42.704567,79.863083,85.961829,137.386088,84.669253,75.860637,84.219196,134.852193,75.921808,76.911542,71.29612,70.820222,71.147439,75.26525,72.200804,49.133578,119.385829,3630.497407,0,206.229996,0.09716,-12.609,206.850006,0.08854,0.461,206.789993,0.08361,9.763,205.190002,8.646,-1967,119.370003,2.007,119.900002,18.399765,14.073251,12.956458,27.36853,74.787343,37.466308,44.477828,30.808843,-0.380807,0.011052,0.28886,0
4/13/2025,8:05:32,6180,0,0,74.943921,73.512791,64.790149,43.04402,37.728722,37.999563,40.129616,32.276626,32.65968,39.902744,31.228714,32.189777,32.332157,38.395723,46.716423,37.78105,37.784548,44.027801,53.481211,64.810924,56.49599,50.173542,52.308464,47.224948,46.662921,51.53534,52.23102,51.833747,86.077,60.350612,45.438326,27.368299,28.233551,26.935188,29.41177,28.150667,28.43985,46.393931,43.831752,44.036977,79.989433,57.693774,41.610197,25.292093,39.859045,80.155891,52.47838,40.409669,24.795354,39.845199,48.197576,44.072456,44.228964,45.137166,42.221773,47.186306,44.027597,32.628787,33.712704,29.288422,29.081464,30.121813,29.601171,36.485589,43.123496,33.72577,41.859696,31.417564,38.056535,33.193442,39.589022,36.756659,42.853305,36.613585,39.978074,31.367702,37.496016,32.378189,38.96405,35.696314,41.580667,32.691226,40.680194,31.644821,37.712141,32.866065,39.274445,34.995414,39.012416,35.0668,37.977568,31.401536,36.414842,32.595582,36.704605,37.164199,41.707032,35.566195,41.208216,32.864046,38.109334,37.373576,41.256702,38.354274,42.868901,42.406552,41.24541,35.070008,41.100826,38.844256,42.676556,84.561154,92.124294,141.079307,93.03489,76.239573,91.693672,137.367392,75.957611,75.455791,71.279512,70.930783,71.14764,75.18986,78.800555,36.133687,184.616249,3648.046003,0,206.179993,0.10862,-14.209,206.720001,0.09813,0.332,206.490005,0.09239,10.945,205.009995,9.658,-2239,119.360001,2.013,119.400002,30.913225,27.085096,25.884568,14.525101,104.168097,37.458113,44.647589,30.73906,-0.594451,0.017904,0.45241,0
