Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,8:06:32,6240,0,0,74.697133,73.489465,64.893554,43.110736,37.801182,38.0159,40.319866,32.27345,32.639155,39.871827,31.225527,32.067056,32.314018,38.470883,46.762252,37.792924,37.73499,45.705315,54.220647,61.759727,54.391264,49.654326,51.201749,47.722625,46.36499,50.05448,52.869911,51.661938,77.051451,58.703416,45.852086,27.551612,28.738087,27.302624,29.891885,28.676348,28.801269,46.503672,44.117126,44.195161,77.214092,51.163221,41.526142,25.945147,39.553795,76.151344,43.234323,40.466308,25.685371,39.853079,47.473951,44.150292,44.07313,45.200013,42.08536,47.389201,43.855345,32.886774,33.580523,29.475022,29.185573,30.250828,29.831996,36.449146,43.104472,33.706618,41.846892,31.421074,38.048008,33.197751,39.542078,36.733885,42.638348,36.562213,39.938816,31.336029,37.510428,32.40515,38.927659,35.660217,41.537357,32.668063,40.628201,31.600678,37.745551,32.88634,39.292658,34.981356,38.994016,35.034565,37.943399,31.337223,36.394771,32.565186,36.712743,37.162603,41.717758,35.56438,41.205974,32.964477,38.109151,37.366761,41.234608,38.330776,42.832361,42.396312,41.272113,35.058344,41.074118,38.815035,42.677339,76.049762,87.17304,139.002671,80.291909,76.082361,80.411135,136.027056,75.983094,76.804591,71.224525,70.844924,71.082597,75.123859,76.109034,23.00199,88.648086,3654.783936,0,206.380005,0.09108,-11.822,207.119995,0.08256,0.349,206.869995,0.07597,8.737,206.419998,7.907,-1794,119.540001,1.996,119.199997,47.134359,42.808415,41.748581,-1.282273,57.103501,37.440271,44.473015,30.868453,-0.135783,0.004161,0.103482,0
4/13/2025,8:07:32,6300,0,0,74.834886,73.511058,64.816188,43.196502,37.754959,38.035952,40.441987,32.308272,32.673678,39.915294,31.251651,32.242291,32.443827,38.604993,46.790652,37.901612,37.790503,46.519915,53.791249,60.549134,55.557101,49.260936,52.011039,49.737075,45.695834,52.276387,53.061639,51.529049,70.591866,55.995062,45.781516,25.704462,27.974931,25.271836,29.677797,27.546861,28.007566,46.394098,44.06216,44.094604,70.62248,51.310898,41.460518,24.726119,39.948003,69.5015,43.458627,40.322344,24.259952,39.803186,47.184779,43.922869,43.864105,45.332364,42.268239,47.27878,44.145436,32.648254,33.295982,29.407034,29.224175,30.266228,29.957253,36.429199,43.117613,33.702694,41.837292,31.412236,38.018366,33.176817,39.545246,36.7291,42.699478,36.562875,39.951814,31.333577,37.511622,32.384109,38.906561,35.646122,41.543156,32.661168,40.647353,31.614264,37.706089,32.855975,39.277822,34.941607,38.988439,35.012998,37.941741,31.339561,36.39665,32.555066,36.704519,37.165881,41.724095,35.572495,41.186311,32.896153,38.105608,37.353047,41.232114,38.377728,42.842606,42.442662,41.252534,35.081177,41.101833,38.820919,42.699445,78.062021,84.664129,136.908867,82.218935,76.200466,81.705052,134.231329,75.913247,75.570554,71.397386,70.92958,71.15153,75.245251,71.214327,32.255416,142.633135,3627.800417,0,206.440002,0.0936,-12.141,207.070007,0.08466,0.423,206.820007,0.08012,9.29,205.199997,8.318,-1879,119.410004,2.013,119.699997,35.565968,31.24497,30.106796,10.215548,86.265117,37.43762,44.452965,30.799821,-0.344852,0.010593,0.261775,0
4/13/2025,8:08:32,6360,0,0,74.609308,73.474725,64.675578,43.19847,37.615082,37.899658,40.263964,32.313534,32.654312,39.993494,31.11773,32.175967,32.316125,38.611591,46.648704,37.895951,37.783633,45.094727,53.484214,62.308676,55.405752,50.051238,51.836557,48.391977,46.594629,51.460503,51.636449,50.423175,85.295766,59.541878,45.467376,26.994657,27.957853,26.518054,29.588943,28.02839,28.087753,45.884027,43.686598,43.717741,78.565145,57.304831,41.517934,24.695344,39.803103,78.429803,52.532053,40.358441,24.280336,39.865128,47.407731,43.899287,44.185599,45.104358,42.266021,47.228099,44.002791,32.331396,33.142731,29.064115,28.91557,30.015756,29.56468,36.413518,43.097672,33.664323,41.839757,31.390675,38.026814,33.153762,39.537783,36.710107,42.662618,36.515612,39.939125,31.307826,37.519883,32.375073,38.931303,35.640395,41.544068,32.623903,40.639958,31.572923,37.730257,32.832272,39.240108,34.919653,38.966596,34.966215,37.926697,31.319933,36.38689,32.54081,36.710499,37.136923,41.716407,35.52631,41.205571,32.912056,38.110128,37.36376,41.246874,38.35236,42.834064,42.401093,41.261942,35.05297,41.096898,38.822484,42.708469,84.721406,91.229987,140.362966,92.414783,76.071715,91.367982,137.005922,75.854338,76.010456,71.312709,70.910487,71.18336,75.281996,77.506952,37.264896,164.856194,3630.733508,0,206.259995,0.10775,-14.075,206.809998,0.09752,0.355,206.520004,0.09184,10.875,205.039993,9.616,-2229,119.449997,2.011,119.400002,29.732236,25.782794,24.623301,15.73514,96.125938,37.424903,44.477631,30.505708,-0.557966,0.017147,0.423929,0
4/13/2025,8:09:32,6420,0,0,74.561869,73.53682,64.730628,43.315366,37.659873,37.859165,40.390796,32.215623,32.563117,39.929573,31.199251,32.050362,32.290655,38.686961,46.80218,37.754204,37.719536,46.339977,56.470601,63.659526,52.703905,49.699824,51.304475,47.696599,46.433863,50.818182,54.333995,51.501872,78.8854,59.612863,45.605233,27.535013,28.5112,27.026837,29.897452,28.565319,28.76074,46.230052,43.944056,44.085244,78.313126,52.371624,41.336247,25.837891,39.768958,77.649254,44.914868,40.529732,25.610388,39.997759,48.041472,43.975383,43.768388,45.179904,42.469416,47.264317,44.283937,32.754958,33.51057,29.295974,29.049318,30.248834,29.766872,36.397333,43.127273,33.659835,41.843668,31.393747,38.056283,33.132746,39.558568,36.707957,42.780817,36.50842,39.966336,31.288109,37.513294,32.341303,38.951221,35.624507,41.561283,32.662482,40.635444,31.596869,37.717482,32.808303,39.282501,34.897088,38.999739,34.969814,37.968019,31.304576,36.40793,32.529483,36.669852,37.133446,41.69668,35.526709,41.174727,32.85555,38.074187,37.341933,41.235494,38.358601,42.838514,42.421318,41.217519,35.078702,41.104886,38.811952,42.699304,77.408415,88.498462,139.717065,82.873958,76.289016,82.948468,136.313403,75.916202,75.34258,71.208173,70.9475,71.187266,75.214095,76.995592,34.320105,104.814576,3653.101724,0,206.630005,0.09392,-12.226,206.960007,0.08507,0.376,206.809998,0.07852,9.09,206.289993,8.158,-1855,119.480003,2.001,119.099998,33.063251,28.794265,27.98775,12.541982,66.824574,37.425663,44.61975,30.771088,-0.770977,0.023765,0.585969,0
4/13/2025,8:10:32,6480,0,0,74.733889,73.560123,64.754176,43.331309,37.610079,37.78287,40.414768,32.268317,32.651042,40.030794,31.246349,32.194289,32.292178,38.812488,46.679729,37.852205,37.76757,44.994291,54.555188,63.38181,58.181486,48.305046,50.851443,47.342439,46.340623,50.446643,52.82405,49.995839,70.898215,55.818588,45.54681,26.361811,28.107668,25.515294,29.813521,27.650304,28.293066,45.990338,43.669802,43.81016,71.57561,50.222515,41.351031,25.127326,39.468295,70.483783,42.078476,40.471302,24.570174,39.981721,47.854104,43.817518,43.952151,45.273604,42.161542,47.231702,43.989178,32.67921,33.357632,29.36589,29.08802,30.350364,29.9254,36.396691,43.084496,33.656944,41.829375,31.368124,38.03425,33.127022,39.563758,36.709625,42.749098,36.502443,39.910587,31.2763,37.489148,32.356596,38.931706,35.644787,41.545349,32.633796,40.610124,31.563676,37.705716,32.819141,39.290234,34.918167,38.988502,34.95586,37.941087,31.29078,36.410602,32.528165,36.658542,37.088531,41.678404,35.518845,41.182759,32.882338,38.094659,37.367729,41.223603,38.351967,42.792835,42.367496,41.200578,35.060744,41.141131,38.814148,42.697976,76.903643,84.067444,136.68794,80.294601,75.896839,79.677235,134.274499,75.87871,76.729816,71.592559,70.866631,71.171341,75.290304,71.012209,34.920992,93.320214,3622.517677,0,206.509995,0.09085,-11.74,207.070007,0.08207,0.417,206.899994,0.0771,8.88,205.990005,7.983,-1805,119.550003,2.011,118.900002,32.341716,28.145937,27.266208,13.205094,60.021885,37.415717,44.508016,30.794419,-0.979826,0.029989,0.74326,0
4/13/2025,8:11:32,6540,0,0,74.580391,73.491894,64.691644,43.388092,37.688479,37.82458,40.497666,32.26308,32.547295,40.018337,31.126811,32.070838,32.200335,38.882471,46.681486,37.845145,37.739169,44.224344,55.296204,64.131613,54.717846,48.984124,50.438719,46.115769,46.901652,50.659178,52.253731,50.718323,83.929808,58.966801,45.649358,26.551867,27.827459,26.350438,29.584435,27.564282,27.993738,46.291361,43.990765,44.075388,77.552539,56.785316,41.316531,24.386499,39.350266,76.83631,52.14723,40.288996,23.916412,39.801283,47.829482,43.849686,43.853633,44.923448,42.46081,47.233489,44.097163,32.517002,33.287373,28.946561,28.820313,29.988771,29.434921,36.374578,43.106464,33.629142,41.830434,31.342909,38.038686,33.11504,39.577096,36.703542,42.747452,36.494872,39.925083,31.283826,37.507293,32.340157,38.937995,35.628062,41.566131,32.633303,40.613599,31.548926,37.713692,32.809381,39.29903,34.909273,38.997743,34.927455,37.925678,31.281924,36.403574,32.52644,36.647258,37.105115,41.636847,35.481069,41.19057,32.885784,38.095709,37.365244,41.213275,38.342485,42.789992,42.370796,41.221483,35.09777,41.121081,38.801582,42.717092,84.54457,90.403845,139.756001,91.615861,75.941327,90.843492,136.876928,75.904101,76.589081,71.485328,70.891996,71.149174,75.283023,76.567844,29.636321,158.380191,3624.980837,0,206.5,0.10687,-13.957,208.089996,0.0959,0.337,206.770004,0.09108,10.771,205.419998,9.505,-2203,119.459999,2.022,118.699997,38.499175,34.166348,33.138813,7.150183,93.349386,37.412957,44.50237,30.499157,-0.16061,0.004375,0.121246,0
4/13/2025,8:12:32,6600,0,0,75.311379,73.567397,64.720908,43.416302,37.774777,37.869334,40.526465,32.15869,32.462818,39.996339,31.013215,31.992526,32.202141,38.935447,46.863157,37.804821,37.733459,44.671817,54.645132,61.714909,53.128537,50.167793,52.050086,50.385095,45.979648,49.748818,52.232433,50.9757,80.00964,60.061196,45.865315,27.118561,28.498448,27.327144,29.838341,28.509193,28.956679,46.66905,44.185731,44.24228,78.967273,53.174668,41.271243,25.695409,39.708702,78.389766,46.250244,40.369608,25.501392,39.874473,47.593373,44.061018,44.433174,45.61601,42.253872,47.304243,43.855323,32.781377,33.547111,29.191275,28.935682,30.060376,29.649483,36.353837,43.110478,33.615368,41.828231,31.349142,38.034161,33.070928,39.54758,36.664186,42.683357,36.472385,39.943237,31.272774,37.513156,32.330042,38.907573,35.570043,41.533609,32.62405,40.637902,31.54322,37.70718,32.780152,39.263444,34.845995,38.957289,34.89123,37.934467,31.26539,36.399543,32.504598,36.677301,37.084725,41.684294,35.474271,41.169299,32.827834,38.050901,37.300499,41.21735,38.306832,42.858169,42.39408,41.221041,35.030375,41.078069,38.785368,42.691295,78.060524,89.099977,140.062682,84.441654,76.131709,84.08441,136.848184,75.92947,75.734088,71.05051,70.939257,71.120893,75.265858,77.482854,34.098745,113.888763,3647.305919,0,206.449997,0.09455,-12.267,206.979996,0.0866,0.417,206.919998,0.07982,9.298,206.059998,8.328,-1906,119.470001,2.024,119.300003,33.569166,28.975094,28.073459,12.296149,71.861851,37.395964,44.635462,30.694217,-0.136483,0.003829,0.104187,0
4/13/2025,8:13:32,6660,0,0,74.612958,73.485997,64.787019,43.505796,37.754435,37.818064,40.681143,32.210877,32.548065,40.056995,31.158328,32.063579,32.257151,38.959111,46.791479,37.809222,37.802681,45.036096,54.082583,63.636277,56.006763,48.672332,52.683709,48.358268,46.539571,50.132538,54.456869,51.959151,71.401435,56.02339,45.766449,26.569562,28.21261,25.614174,29.781478,27.725826,28.219502,46.503323,44.012537,44.048052,71.981734,50.087533,41.416937,25.101082,39.49137,70.784951,41.944968,40.374085,24.632746,39.921269,47.771106,43.894849,44.163189,45.515811,42.300522,47.295143,44.123317,32.844596,33.443813,29.264189,29.042062,30.288835,29.766472,36.371263,43.081666,33.626371,41.798672,31.346812,38.022096,33.072123,39.554605,36.697342,42.691672,36.468794,39.896913,31.253117,37.487326,32.326734,38.929165,35.63426,41.524343,32.565291,40.593379,31.548515,37.709198,32.801747,39.289384,34.890705,38.970886,34.919086,37.891792,31.258443,36.390871,32.52524,36.669397,37.077268,41.654013,35.475638,41.187377,32.883893,38.08629,37.361121,41.221599,38.310214,42.800935,42.347809,41.217823,35.069253,41.109537,38.769771,42.695976,76.728906,84.10932,136.935334,80.174192,75.934478,79.512625,134.715962,75.78144,76.366153,71.241966,70.859705,71.128775,75.300726,71.159326,36.62039,135.654996,3629.380472,0,206.369995,0.09061,-11.709,207.039993,0.0819,0.333,206.770004,0.07649,8.785,205.320007,7.983,-1790,119.489998,2.011,119.099998,30.718262,26.36875,25.325898,15.048187,82.958635,37.397411,44.628132,30.774995,-0.345589,0.010099,0.262798,0
4/13/2025,8:14:32,6720,0,0,75.887406,73.566404,64.92939,43.64193,37.797874,37.974159,40.838387,32.250111,32.517054,40.126292,31.142856,32.117083,32.283502,39.109213,46.869692,37.854289,37.797502,44.9333,53.59446,63.63038,56.936615,48.120748,50.27065,49.46181,46.262611,50.875276,52.513671,50.74135,83.564442,59.024996,45.851573,26.69134,27.81601,26.165575,29.659953,27.671564,27.99476,46.871065,44.25495,44.32552,77.154091,56.572086,41.355732,24.451005,39.789008,76.192919,51.843569,40.33685,23.8981,39.808823,48.168117,44.02953,43.981298,45.272934,42.476906,47.250364,43.95417,32.72553,33.658663,29.012024,28.830908,30.02165,29.401404,36.347951,43.108591,33.594592,41.818658,31.33053,38.022838,33.057313,39.543386,36.648914,42.740664,36.452317,39.935154,31.254798,37.505797,32.298164,38.920143,35.561397,41.531624,32.613669,40.597682,31.53594,37.702916,32.771415,39.263462,34.822064,38.952895,34.864196,37.924597,31.249643,36.374162,32.487989,36.681465,37.063236,41.690192,35.449945,41.163626,32.790088,38.075708,37.30278,41.224969,38.295932,42.803858,42.355008,41.215352,35.034396,41.108745,38.807133,42.700218,84.274076,90.063559,139.821303,91.171165,76.111759,90.297943,136.722025,75.840508,75.613872,71.536351,70.927491,71.123133,75.274421,76.420948,35.871599,162.574295,3612.478877,0,206.190002,0.10672,-13.908,206.779999,0.09605,0.345,206.520004,0.09082,10.701,204.800003,9.47,-2178,119.379997,2.014,119.400002,31.609721,27.11388,26.094998,14.241852,95.156086,37.387419,44.647159,30.608363,-0.558195,0.016265,0.42396,0
4/13/2025,8:15:32,6780,0,0,75.39844,73.512473,64.887729,43.613894,37.915441,38.078008,40.738807,32.231778,32.507975,40.08866,31.09633,32.05076,32.191385,39.054498,46.939882,37.78167,37.802622,45.046109,53.512374,63.406424,53.24726,49.276443,51.318014,47.872116,46.253882,52.159529,53.38931,51.496374,80.234884,60.292251,46.158563,27.567099,28.600785,27.241114,30.039575,28.460057,28.873207,47.029914,44.582711,44.746129,79.201924,53.672769,41.361508,25.698478,39.646044,78.654728,46.696587,40.437454,25.419187,39.899231,47.768485,44.242455,44.079812,45.383986,42.332984,47.474992,44.425865,32.966067,33.64822,29.168806,28.896258,30.155166,29.546352,36.308563,43.090604,33.577712,41.804148,31.314934,37.993036,33.004655,39.546574,36.641936,42.797854,36.440556,39.91463,31.227364,37.473995,32.273273,38.929952,35.566373,41.543601,32.584061,40.606678,31.519646,37.673332,32.733199,39.251868,34.808188,38.93865,34.848991,37.918525,31.237281,36.358782,32.459189,36.668992,37.071113,41.652291,35.451895,41.147522,32.762254,38.073886,37.30803,41.224328,38.324433,42.792241,42.352992,41.221253,35.07271,41.129953,38.800312,42.712754,78.640679,89.472849,140.34352,85.26784,76.071343,84.658871,137.154585,75.894422,76.125624,71.464147,70.889649,71.138767,75.220303,77.69473,34.641695,111.704105,3644.354667,0,206.289993,0.09529,-12.372,206.809998,0.08664,0.385,206.610001,0.07996,9.248,205.410004,8.32,-1880,119.400002,2.001,119.5,33.260929,28.463874,27.53982,12.897634,70.673626,37.378231,44.705598,30.730145,-0.114574,0.00298,0.086112,0
4/13/2025,8:16:32,6840,0,0,74.219803,73.535453,64.766445,43.66963,37.878796,38.048879,40.72628,32.350371,32.452924,40.120048,31.172188,32.035275,32.244872,39.094293,46.982968,37.80934,37.788146,46.123204,53.717882,62.167522,53.538633,49.793042,49.918251,48.861528,46.346728,50.442712,52.955019,52.002951,72.347977,56.380477,46.112293,26.690471,28.362564,25.892715,30.038742,27.975166,28.69275,46.777164,44.383517,44.476864,72.83907,49.403309,41.307175,25.261639,39.471948,71.465141,40.971825,40.349247,24.849535,39.847444,47.611128,44.00884,43.943943,44.997435,42.399209,47.413747,43.957632,32.907781,33.519805,29.266889,29.014876,30.316051,29.735661,36.289324,43.064942,33.555864,41.778566,31.303268,37.991834,33.019892,39.519074,36.643985,42.647934,36.411117,39.883555,31.20753,37.473142,32.293772,38.873749,35.542281,41.528484,32.568268,40.566382,31.512736,37.665851,32.759022,39.261984,34.83477,38.933327,34.808603,37.891343,31.203629,36.364304,32.481197,36.676831,37.062584,41.649967,35.436962,41.164817,32.841089,38.076364,37.322006,41.193826,38.274833,42.753893,42.343806,41.205895,35.024866,41.107829,38.785164,42.686261,75.204866,83.674921,136.927403,77.42557,76.051819,75.273514,134.953576,75.859153,76.943368,71.257306,70.887014,71.180261,75.270467,72.036505,35.94363,124.232021,3606.994066,0,206.399994,0.088,-11.423,206.949997,0.07975,0.312,206.610001,0.07338,8.359,205.940002,7.674,-1725,119.540001,2.007,119.300003,31.792484,26.987366,26.029438,14.319809,77.294187,37.364307,44.486365,30.79351,-0.324688,0.008919,0.243832,0
4/13/2025,8:17:32,6900,0,0,74.705731,73.487074,64.776136,43.675053,37.831238,37.976151,40.687195,32.292188,32.555995,40.165746,31.104334,32.016966,32.25727,39.093351,46.890074,37.922173,37.776977,46.093781,55.657468,65.442015,55.087322,47.985951,50.998553,50.155619,45.903545,51.309955,52.049244,51.395994,81.487643,58.03079,45.797334,26.064843,27.711957,25.843702,29.61577,27.504196,27.844392,46.525439,44.029099,44.036114,75.42941,55.683758,41.350799,24.069379,39.685192,72.974107,49.845004,40.137983,23.469832,39.797269,48.421437,43.800393,44.005626,45.681065,42.383579,47.273323,43.947502,32.601808,33.198578,28.938616,28.78426,30.02363,29.334015,36.290799,43.090548,33.549272,41.80106,31.326508,38.034524,33.041957,39.531229,36.626093,42.611728,36.406266,39.913982,31.207994,37.539603,32.321069,38.895621,35.556269,41.551604,32.562504,40.581372,31.507408,37.701361,32.755177,39.287378,34.804867,38.957407,34.808858,37.907684,31.184017,36.385546,32.470515,36.675841,37.021348,41.659098,35.421986,41.165348,32.81984,38.060855,37.293218,41.20675,38.226861,42.74747,42.33067,41.220019,34.979683,41.115132,38.731927,42.685107,83.144933,88.796436,139.063905,89.475008,76.222494,88.790463,136.036009,75.886334,76.417,71.318575,70.853021,71.175558,75.274231,74.900866,31.70189,155.157119,3621.275881,0,206.470001,0.1046,-13.636,207.070007,0.09447,0.312,206.800003,0.08874,10.443,205.690002,9.299,-2154,119.459999,2.048,119.599998,36.218622,31.772087,30.559271,9.578712,91.939054,37.36607,44.7066,30.480151,0,0,0,0
4/13/2025,8:18:32,6960,0,0,75.658792,73.501785,64.74739,43.718205,37.853055,38.001056,40.766678,32.257278,32.466488,40.193399,30.994165,31.829694,32.14717,39.174328,46.915999,37.889628,37.720312,45.755977,57.458391,63.228097,53.304327,47.718246,50.569946,49.856746,46.251955,50.884247,52.803754,51.16029,83.324965,60.94434,45.819397,27.427609,28.252475,26.813865,29.9136,28.298141,28.782269,46.734622,44.241986,44.309051,80.306962,56.210509,41.540823,25.413881,39.989631,80.457853,49.822882,40.234105,25.096558,39.778758,48.230405,44.082678,44.114683,45.820085,42.393765,47.385194,43.865611,32.591695,33.37233,29.053709,28.835124,30.006693,29.254782,36.284313,43.082361,33.529101,41.784174,31.29291,37.999992,32.992985,39.520909,36.618391,42.688851,36.394169,39.892682,31.208738,37.466072,32.287101,38.869849,35.522413,41.494688,32.583705,40.568897,31.51528,37.660108,32.718559,39.237858,34.761722,38.895953,34.777246,37.881266,31.203714,36.341371,32.445696,36.640259,37.036644,41.678264,35.431819,41.16323,32.773681,38.061996,37.284633,41.217787,38.285192,42.774295,42.36157,41.203004,35.023727,41.141371,38.768154,42.72994,80.828465,91.132169,141.061486,89.385834,76.197451,87.579363,137.467197,75.919715,75.544521,71.280014,70.974172,71.185077,75.193758,78.702663,35.872512,128.463115,3649.621517,0,206.419998,0.10041,-12.994,207.050003,0.09089,0.423,206.929993,0.08521,9.979,205.149994,8.836,-2013,119.449997,2.011,119.199997,31.576556,27.297982,25.991264,14.242841,79.430848,37.35618,44.751205,30.519056,-0.206219,0.005794,0.156337,0
4/13/2025,8:19:32,7020,0,0,75.101323,73.503332,64.82591,43.73505,37.747185,37.991515,40.830848,32.315014,32.533292,40.215069,31.022322,31.93195,32.115817,39.126487,46.963459,37.914206,37.763701,45.845748,53.383177,62.706448,53.784747,50.790721,52.257406,47.291053,46.41162,51.65788,52.694081,50.596446,73.104186,56.624663,45.860117,26.449409,28.334908,26.407161,30.055696,28.146956,28.753377,46.639018,44.18473,44.200511,73.526872,49.178013,41.41708,25.248662,39.590547,72.096056,40.803876,40.281609,24.897781,39.821807,47.662128,43.977263,44.065395,45.221185,42.582593,47.372897,44.166964,32.656752,33.349727,29.151452,28.899422,30.20157,29.514717,36.275831,43.045854,33.529653,41.785599,31.276977,38.003413,33.011985,39.525021,36.603047,42.599833,36.363326,39.861092,31.171898,37.48625,32.313639,38.870875,35.515024,41.496151,32.51046,40.539975,31.505176,37.667907,32.750863,39.258382,34.778369,38.904571,34.760183,37.870812,31.181141,36.349932,32.46542,36.65031,37.004673,41.627127,35.394912,41.144187,32.838029,38.07342,37.306679,41.183415,38.253785,42.714957,42.350283,41.1895,35.019874,41.097135,38.741181,42.690362,75.208388,84.102061,137.305062,77.469686,76.008237,75.061382,134.853535,75.843911,76.848066,71.211858,70.911499,71.15467,75.283847,72.859569,41.321465,101.060605,3624.456421,0,206.740005,0.08788,-11.43,206.059998,0.08052,0.297,207.020004,0.07302,8.368,205.699997,7.674,-1712,119.629997,2.012,119.099998,25.942713,21.499676,20.364205,19.917404,64.658068,37.344969,44.612588,30.62894,-0.415831,0.011872,0.31518,0
4/13/2025,8:20:32,7080,0,0,74.772571,73.472343,64.752701,43.76906,37.575951,37.934765,40.795055,32.351804,32.489386,40.297133,31.070578,31.936113,32.109741,39.225889,46.654289,37.92943,37.7709,45.47568,53.771161,62.501696,53.503669,48.88886,52.027088,48.680102,46.420984,50.916681,51.552502,51.83136,80.3474,57.741027,45.557919,26.129141,27.519199,25.313055,29.687679,27.119548,27.638429,46.243731,43.779271,43.887159,74.990253,55.485363,41.446729,24.069996,39.792032,72.488052,49.374958,40.143969,23.383406,39.737797,47.663614,43.700555,44.193437,45.653662,42.417227,47.158715,43.950905,32.344596,33.138369,28.931266,28.784495,29.99756,29.214584,36.249283,43.07133,33.483833,41.776303,31.26622,37.9953,32.948698,39.534515,36.604168,42.752908,36.360076,39.892674,31.172191,37.450984,32.224305,38.883466,35.506841,41.519257,32.540109,40.551715,31.460916,37.656956,32.700268,39.246878,34.758373,38.912919,34.738413,37.897481,31.152784,36.357617,32.437111,36.613967,37.024962,41.624872,35.39584,41.128827,32.715792,38.035355,37.306161,41.20595,38.290091,42.72076,42.344007,41.182776,35.050342,41.156175,38.725827,42.7313,82.675423,88.325887,138.834592,88.912141,76.084669,88.322786,135.977298,75.89869,76.277524,71.317422,70.934378,71.14784,75.201461,74.653136,28.389804,160.131101,3606.258543,0,206.470001,0.10344,-13.426,207.089996,0.09383,0.474,206.949997,0.08876,10.521,206,9.235,-2145,119.419998,2.02,119.099998,39.915125,35.803935,34.501175,5.642794,94.107487,37.340769,44.596567,30.401812,-0.196899,0.006167,0.150647,0
4/13/2025,8:21:32,7140,0,0,75.434498,73.463559,64.720737,43.89588,37.625968,37.924235,40.813583,32.340276,32.425686,40.281186,30.957747,31.788478,32.101546,39.294071,46.695335,37.587373,37.6895,44.816176,53.283513,62.65327,56.395683,49.519981,51.501526,48.990412,45.647842,50.475853,53.790394,52.395882,83.068347,60.46385,45.806118,27.443973,28.344855,27.105099,29.97825,28.338119,28.726315,46.498424,44.046913,44.049982,80.200588,55.846538,41.61454,25.449571,39.656777,80.111436,49.292418,40.154772,25.14067,39.740681,47.80352,44.073826,44.222881,45.561837,42.481158,47.417909,44.161614,32.604627,33.202038,29.046917,28.849299,30.018184,29.238892,36.220284,43.062331,33.477455,41.766913,31.252694,37.999964,32.948502,39.517106,36.606166,42.61391,36.345296,39.852837,31.153749,37.451729,32.252642,38.85148,35.480481,41.484737,32.496792,40.550223,31.455397,37.685101,32.685009,39.267364,34.739054,38.884875,34.701795,37.854829,31.146752,36.349854,32.43109,36.64934,36.970087,41.68509,35.397009,41.15331,32.769437,38.072517,37.269962,41.208943,38.226413,42.730335,42.321963,41.212621,35.001493,41.138442,38.746484,42.700032,80.799474,90.830235,140.11963,89.296039,75.931815,87.320959,137.070002,75.821631,76.935816,71.229338,70.917091,71.14456,75.268719,78.61287,34.448199,127.04581,3514.492787,0,206.210007,0.09713,-12.521,207.110001,0.08794,0.47,207.039993,0.083,9.709,205.899994,8.561,-1954,119.580002,2.009,119.099998,33.122264,28.930686,27.470918,12.683854,78.720351,37.329998,44.717473,30.493326,-0.178711,0.00566,0.13577,0
4/13/2025,8:22:32,7200,0,0,74.62836,73.47476,64.807304,43.915099,37.621471,38.006771,40.949958,32.341976,32.537367,40.272408,31.155631,31.999943,32.271398,39.382586,46.778577,37.507142,37.765982,44.242175,53.90194,65.934763,57.13849,49.194461,49.262514,47.43815,46.344073,50.571437,53.384662,54.060153,73.118361,56.428829,45.70851,26.857084,28.357844,26.262548,30.26406,28.332935,28.863449,46.584702,44.012921,44.001521,73.367598,48.614299,41.437148,25.463428,39.793863,71.962201,40.127735,40.197345,25.072532,39.894362,48.46343,43.98832,44.154489,45.209896,42.505597,47.429975,44.013744,32.745034,33.618626,29.325523,29.108311,30.428142,29.68222,36.203502,43.061495,33.463737,41.775321,31.246065,38.003703,32.936261,39.510269,36.580718,42.613688,36.332237,39.87245,31.160656,37.478164,32.252998,38.863172,35.482916,41.481875,32.532598,40.538553,31.469877,37.665568,32.682697,39.250502,34.695927,38.890069,34.675522,37.853411,31.152452,36.337367,32.415427,36.639623,36.966125,41.633218,35.345982,41.117169,32.729358,38.033806,37.278524,41.19188,38.229601,42.7682,42.356542,41.208528,34.990717,41.134734,38.75276,42.74185,74.599737,83.723419,136.347849,76.578102,76.326902,74.311106,133.884645,75.867932,76.088173,71.404856,70.938445,71.155725,75.249426,72.803029,38.037647,111.992119,3478.376273,0,206.720001,0.08473,-11.034,207.199997,0.07721,0.373,207.070007,0.07033,8.002,206.369995,7.339,-1634,119.639999,1.993,118.599998,29.158152,24.88679,23.646987,16.550358,70.831136,37.324954,44.722579,30.817976,-0.382489,0.012532,0.290018,0
4/13/2025,8:23:32,7260,0,0,74.517669,73.488335,64.859068,44.053763,37.726754,38.071808,40.923057,32.426448,32.553345,40.295721,31.149358,32.060821,32.325137,39.428794,46.789067,37.542064,37.757552,45.394177,53.26617,61.318924,55.467693,50.677404,51.868774,47.307154,46.180653,51.238931,53.476231,51.177651,80.409063,57.762544,45.880351,26.274796,27.856985,26.161011,30.138708,27.599354,27.990413,46.450742,44.1102,44.084333,74.967971,54.942251,41.353583,24.361643,39.509663,72.226825,48.447549,40.235218,23.782616,39.90231,47.587332,43.882345,44.364599,45.213982,42.404981,47.475807,44.027153,32.660801,33.285826,29.085968,28.90263,30.265847,29.477583,36.213288,43.023787,33.469375,41.766391,31.246373,37.992789,32.930612,39.51709,36.587564,42.590614,36.301619,39.843288,31.130282,37.469894,32.24156,38.852788,35.455205,41.479882,32.512064,40.527911,31.446635,37.675861,32.684605,39.248871,34.729328,38.885789,34.693842,37.839741,31.127525,36.341821,32.427465,36.625069,36.967943,41.624031,35.3334,41.133279,32.758089,38.042436,37.310153,41.182806,38.231093,42.716544,42.324604,41.188865,35.015687,41.150795,38.702613,42.714788,82.542454,88.127819,137.931928,88.655169,76.080777,88.017351,135.148797,75.914437,76.927359,71.261555,70.89992,71.179585,75.246146,74.705032,24.335236,146.923744,3431.914475,0,206.169998,0.09983,-12.953,206.899994,0.0916,0.423,206.839996,0.08548,10.054,204.889999,8.889,-2013,119.410004,2.021,118.900002,45.382072,40.855304,39.736939,0.498279,88.245081,37.318251,44.580065,30.613109,-0.587153,0.019084,0.444623,0
4/13/2025,8:24:32,7320,0,0,74.668025,73.503478,64.777746,44.058461,37.611282,38.04562,40.747774,32.412128,32.561745,40.302278,31.190748,31.990612,32.291443,39.485796,46.631047,37.611197,37.79462,45.621714,53.930881,62.915879,55.661486,48.323953,52.543523,47.475882,46.48964,50.612308,52.284216,50.552286,84.182865,60.802509,45.596602,27.374837,28.18946,26.786973,30.441777,28.334453,28.742281,46.095633,43.78034,43.92638,80.436915,56.28506,41.386692,25.378754,39.980137,80.750957,50.152766,40.294849,25.092348,39.857472,47.964535,43.879857,44.317406,45.839971,42.616439,47.325761,43.869401,32.352222,33.173309,29.066703,28.888716,30.171702,29.26108,36.228584,43.048172,33.445627,41.772347,31.257755,37.982908,32.906442,39.496808,36.560127,42.668797,36.300683,39.881141,31.142262,37.454486,32.209142,38.837785,35.446786,41.493078,32.479097,40.560447,31.447475,37.651619,32.660655,39.236511,34.654796,38.872983,34.650804,37.864365,31.128297,36.335062,32.410886,36.630878,36.95871,41.625406,35.322115,41.112395,32.688515,38.042126,37.254132,41.209011,38.238846,42.740064,42.310248,41.20221,35.02071,41.136537,38.735959,42.748847,81.748459,91.407908,140.17165,90.64746,76.225296,88.531294,136.78225,75.91337,75.678311,71.205751,70.840178,71.174176,75.323104,78.783539,61.815877,65.8379,3499.060009,0,206.520004,0.10019,-13.047,206.960007,0.09041,0.391,206.779999,0.0841,9.818,205.149994,8.765,-1993,119.470001,2.014,119.599998,7.471654,3.261744,2.169901,38.124948,41.256471,37.313805,44.747935,30.485622,-0.794823,0.026155,0.602523,0
4/13/2025,8:25:32,7380,0,0,74.681037,73.482233,64.775093,44.036172,37.558759,37.953808,40.945737,32.495185,32.629597,40.40163,31.21907,31.991219,32.242217,39.507562,46.631463,37.597474,37.808566,46.286407,53.956248,63.227926,55.032457,49.360186,51.644821,46.724114,46.475586,51.635867,52.473807,51.24352,73.333938,56.736386,45.608871,26.936281,28.402014,26.573102,30.600583,28.071135,28.71417,46.153357,43.839516,43.990369,74.198868,48.72161,41.533977,25.52323,39.693684,72.779004,40.320631,40.388462,25.04173,39.910291,47.967086,43.90664,44.15744,45.524952,42.49236,47.35656,44.175547,32.617428,33.495936,29.344613,29.094395,30.394178,29.545251,36.171997,43.012697,33.403097,41.729816,31.19104,37.97075,32.867086,39.530523,36.564316,42.697988,36.259618,39.830563,31.088897,37.440911,32.164774,38.861378,35.428379,41.469971,32.456963,40.490975,31.406593,37.630091,32.638548,39.261588,34.677355,38.883509,34.642311,37.839858,31.094224,36.319805,32.383098,36.619567,36.958905,41.608009,35.326453,41.122422,32.706207,38.081554,37.301558,41.186956,38.225542,42.682477,42.283218,41.160621,35.007622,41.191644,38.693093,42.738692,74.352399,84.264782,136.767306,76.333578,76.263779,75.234022,134.483891,75.974704,76.489713,71.676317,70.901506,71.161228,75.263348,73.470182,32.559081,111.231342,3498.794398,0,206.350006,0.0849,-11.01,205.929993,0.07772,0.373,206.899994,0.07067,8.04,205.779999,7.321,-1620,119.529999,2.004,119.699997,35.046366,30.971472,29.825957,10.562505,70.414506,37.297985,44.704004,30.748634,-0.006153,0.000224,0.004527,0
4/13/2025,8:26:32,7440,0,0,74.930886,73.545433,64.64911,44.056402,37.514178,37.913667,40.996036,32.541571,32.546829,40.419645,31.234176,32.017551,32.304572,39.516885,46.67112,37.721102,37.83636,44.950794,55.916094,63.797916,55.391064,49.341083,51.127194,49.629297,47.045811,51.281283,52.594388,50.911375,78.809622,57.133666,45.483478,26.266755,27.658264,25.832406,30.158262,27.502191,28.177597,46.198195,43.675123,43.783902,73.925882,54.273351,41.516578,24.284303,39.887103,70.637935,47.012463,40.186345,23.776592,39.84041,48.392602,43.757009,44.376529,45.507805,42.876726,47.18937,44.073931,32.444948,33.370003,29.134785,28.96528,30.307055,29.330328,36.16893,43.005705,33.425334,41.714009,31.231165,37.969243,32.894024,39.50525,36.539392,42.569596,36.261548,39.829399,31.124705,37.433053,32.220051,38.824169,35.419374,41.480827,32.472692,40.491574,31.427693,37.646101,32.639983,39.237043,34.661098,38.850127,34.607865,37.834131,31.091121,36.309197,32.391122,36.635868,36.943352,41.615853,35.304823,41.129111,32.73609,38.031245,37.270212,41.192635,38.200769,42.684193,42.329456,41.177884,34.971807,41.150548,38.698348,42.735577,81.555146,87.263341,137.387298,87.289992,76.283013,86.74718,134.811594,75.966232,76.325214,71.429445,70.93606,71.213167,75.236073,73.823201,35.55976,146.214086,3480.576094,0,206.270004,0.0983,-12.787,205.630005,0.09027,0.442,206.740005,0.08388,9.845,205.130005,8.731,-1991,119.379997,2.009,119.099998,31.58009,27.61319,26.282957,13.903388,87.920281,37.293402,44.830767,30.592067,-0.210132,0.007091,0.158586,0
4/13/2025,8:27:32,7500,0,0,75.807658,73.495324,64.666461,44.084652,37.541332,37.896185,41.153918,32.450281,32.533196,40.415834,31.192892,31.917716,32.265795,39.604997,46.616071,37.664114,37.821932,45.111663,55.020812,63.133682,53.393015,49.161962,51.429245,48.767532,46.405768,50.774149,53.368673,51.23539,85.286844,60.419378,45.443575,27.358472,28.024846,26.584669,30.173952,28.098909,28.541601,46.236979,43.716123,43.922693,80.310449,57.049117,41.655301,25.225991,40.152612,80.733937,51.311625,40.28157,24.815742,39.845448,47.95394,43.930919,44.392107,45.817412,42.700264,47.30299,44.102741,32.29712,33.328621,29.129818,28.962097,30.172815,29.137878,36.127093,43.038417,33.388433,41.746964,31.19193,37.98817,32.834822,39.514014,36.535796,42.722387,36.257161,39.847509,31.082413,37.45993,32.15188,38.841766,35.392284,41.502324,32.496751,40.52288,31.409466,37.621705,32.609207,39.223816,34.619405,38.858076,34.566612,37.879181,31.066151,36.316706,32.373755,36.61705,36.90375,41.630134,35.308033,41.117776,32.609011,38.029547,37.241099,41.209769,38.213992,42.706565,42.316742,41.178792,34.958089,41.173588,38.696556,42.757509,83.066628,91.768322,140.24428,91.965502,76.56739,90.042424,136.7963,76.011518,75.62117,71.581431,70.903948,71.130572,75.139932,78.702472,54.546815,74.905609,3519.805041,0,206.309998,0.10371,-13.561,206.830002,0.09413,0.327,206.600006,0.08655,10.153,205.259995,9.102,-2089,119.449997,2.009,119.300003,13.30445,9.516176,8.142445,32.139125,47.911573,37.288646,44.81623,30.504725,-0.418207,0.01378,0.315328,0
4/13/2025,8:28:32,7560,0,0,74.767326,73.445931,64.65589,44.255721,37.535243,37.937814,41.37905,32.495966,32.517048,40.408654,31.201668,31.909572,32.316391,39.617658,46.746845,37.663775,37.819147,44.845257,56.323513,64.17818,56.664198,50.130705,50.396763,50.397198,46.829048,50.478599,52.910129,51.38638,74.388486,57.383345,45.710918,26.915826,28.330815,26.739951,30.424725,28.375285,28.863405,46.637107,44.042633,44.243859,74.92554,49.15327,41.60586,25.608053,40.095041,73.7545,40.993638,40.162275,25.259319,39.885366,48.617608,44.04814,44.191939,45.493307,42.730656,47.424035,43.971367,32.616673,33.740437,29.384508,29.114224,30.440737,29.457456,36.127776,43.038216,33.395851,41.743312,31.206944,37.979967,32.834569,39.498065,36.53218,42.663022,36.239178,39.866629,31.098625,37.453412,32.197382,38.838602,35.384674,41.485975,32.461336,40.531416,31.421221,37.651871,32.609321,39.236365,34.612062,38.859598,34.560156,37.859154,31.061103,36.335596,32.382062,36.623618,36.908546,41.616432,35.256634,41.092271,32.635713,38.012713,37.217615,41.191623,38.216978,42.697237,42.295598,41.1915,34.974,41.167671,38.699098,42.76926,74.602449,85.033813,137.125878,77.281204,76.405702,76.560877,134.600661,75.961766,75.718702,71.591643,70.952971,71.20801,75.215316,74.313236,40.781824,75.924499,3472.503281,0,206.449997,0.08592,-11.111,207.100006,0.07749,0.398,206.869995,0.07163,8.1,205.289993,7.416,-1638,119.470001,2.001,119.099998,26.336436,22.231378,20.787793,19.374482,48.627629,37.286086,44.84217,30.792339,-0.623494,0.0203,0.469105,0
4/13/2025,8:29:32,7620,0,0,73.864436,73.495529,64.641439,44.348508,37.628365,37.997758,41.441069,32.496406,32.557669,40.409238,31.2838,31.889582,32.340026,39.655186,46.778021,37.598074,37.7835,44.50148,54.18591,64.728273,56.571854,49.631012,50.742266,49.389595,46.863132,50.263247,53.167284,51.35249,76.871129,56.720838,45.89676,26.204411,27.765551,25.638958,30.215911,27.540923,27.972617,46.64094,44.171829,44.325688,72.849762,53.384023,41.443655,24.379028,39.82347,69.404318,45.606269,40.132102,23.869385,39.763368,48.316369,43.855523,44.236102,45.390773,42.795877,47.412034,43.911616,32.60544,33.620361,29.127002,28.99586,30.366142,29.298218,36.109156,42.998682,33.351342,41.715533,31.189042,37.983854,32.831812,39.505745,36.510237,42.565696,36.212023,39.826373,31.05436,37.444394,32.192309,38.827754,35.372893,41.461528,32.423376,40.495597,31.394338,37.630038,32.597579,39.254965,34.578421,38.831872,34.516752,37.832373,31.04256,36.328685,32.378675,36.617445,36.901933,41.590068,35.271754,41.102001,32.687794,38.027715,37.236612,41.187634,38.181175,42.684032,42.305506,41.183381,34.96227,41.197795,38.694655,42.774501,80.51605,86.346919,136.89184,85.788969,76.300886,85.249344,134.465861,75.961373,76.319935,71.594641,70.993846,71.211536,75.288079,73.160187,34.392442,150.615471,3486.188012,0,206.210007,0.09692,-12.525,206.919998,0.08743,0.476,206.619995,0.0834,9.664,205.919998,8.578,-1963,119.43,2.016,118.599998,33.274626,28.821521,27.509968,12.622134,89.918067,37.272172,44.751043,30.668837,-0.09592,0.00296,0.072208,0
4/13/2025,8:30:32,7680,0,0,75.182849,73.564701,64.796426,44.494744,37.773174,38.081105,41.557313,32.513436,32.47446,40.463818,31.163016,31.853012,32.287486,39.730967,47.079246,37.695948,37.780818,44.435276,56.260128,65.197577,54.912941,47.980676,51.371904,48.466711,46.298768,50.072124,53.543459,52.62635,86.140476,60.700512,46.209727,27.333123,28.205751,26.86448,30.359985,28.361242,28.631201,47.052874,44.627737,44.80166,80.056865,56.967558,41.480267,24.993961,39.936829,80.516267,51.680483,40.047629,24.623337,39.738788,49.139519,44.177892,44.202003,45.658711,42.733641,47.492058,44.106882,32.746113,33.803222,28.974774,28.810608,30.11906,29.014473,36.11839,43.021885,33.366672,41.755327,31.176344,37.981772,32.815489,39.511636,36.48207,42.615489,36.199715,39.837921,31.081186,37.457794,32.186663,38.825264,35.336709,41.472242,32.420351,40.517264,31.397992,37.646528,32.598607,39.214,34.548753,38.824426,34.498617,37.837196,31.032272,36.325548,32.361287,36.624363,36.910617,41.582869,35.264476,41.088176,32.664039,38.00077,37.233518,41.193258,38.208019,42.675592,42.280747,41.180588,34.975862,41.187706,38.683966,42.798119,83.895378,91.791142,140.142114,92.466571,76.204327,90.809239,136.690225,75.92591,75.851644,71.453807,70.954315,71.194079,75.200183,78.61611,48.50431,105.856528,3486.042715,0,206.550003,0.10501,-13.728,206.960007,0.09515,0.308,206.729996,0.08856,10.417,205.720001,9.262,-2129,119.510002,2.02,118.900002,19.415197,14.685737,13.253099,26.79453,67.417005,37.27121,45.003108,30.578042,-0.036632,0.001019,0.02799,0
4/13/2025,8:31:32,7740,0,0,74.944541,73.567573,64.898083,44.475366,37.674973,38.066873,41.548329,32.496789,32.446962,40.470064,31.126558,31.773993,32.283757,39.700824,46.934382,37.738988,37.775154,45.187034,55.657414,64.77382,58.521467,48.094821,52.363503,47.809452,47.027816,50.983459,53.031539,51.850295,75.552805,58.024677,45.91756,26.944112,28.562057,27.088464,30.54695,28.529462,28.944825,46.920495,44.315118,44.471579,75.888072,49.671945,41.51605,25.5441,39.865442,74.786881,41.746736,40.095722,25.237312,39.82137,48.709073,44.064351,44.126608,45.381682,42.996724,47.504347,44.143467,32.80145,33.737342,29.219502,29.015213,30.324412,29.30389,36.121429,43.013924,33.373299,41.720113,31.165166,37.987692,32.814333,39.514107,36.509778,42.593793,36.208943,39.827274,31.064183,37.459503,32.182599,38.836564,35.360024,41.464591,32.424729,40.504424,31.395694,37.652657,32.610112,39.239895,34.577904,38.81547,34.492719,37.82068,31.037897,36.320954,32.355336,36.606014,36.838747,41.597178,35.233146,41.11472,32.661958,38.03212,37.213163,41.204486,38.162316,42.663522,42.275187,41.199661,34.933003,41.192727,38.674926,42.75531,75.245502,85.850704,137.804478,78.514461,76.206609,78.199844,134.958193,75.948052,76.28975,71.482853,70.948046,71.144956,75.128908,75.058797,29.940528,99.377142,3497.616166,0,206.550003,0.08707,-11.264,207.190002,0.07834,0.323,206.860001,0.07196,8.173,205.899994,7.49,-1666,119.510002,2.004,119.199997,38.404399,34.002889,32.582561,7.513161,63.669654,37.267166,44.903651,30.733635,-0.153233,0.004314,0.115412,0
4/13/2025,8:32:32,7800,0,0,75.194243,73.585003,64.923815,44.487125,37.645731,38.105228,41.66016,32.520936,32.436608,40.48888,31.247189,31.877879,32.355032,39.793039,46.90664,37.775004,37.805963,44.237125,57.104555,65.231687,54.596962,49.317307,50.944173,47.964153,47.459696,50.692525,52.720073,52.098182,74.289348,56.227549,45.738257,25.985715,27.784954,25.586403,30.295465,27.487733,27.985951,46.732224,44.143363,44.3095,71.686654,52.109642,41.401552,24.500206,40.024756,69.010807,44.2277,40.100142,23.978771,39.770106,48.258483,43.818571,43.918561,45.339445,42.904977,47.403939,44.062068,32.606381,33.599067,29.177878,28.98875,30.393359,29.272234,36.089558,43.007788,33.351607,41.707441,31.171931,37.960833,32.794415,39.474815,36.48937,42.609556,36.20694,39.810295,31.061276,37.423015,32.167674,38.799004,35.344905,41.446067,32.439621,40.491422,31.389223,37.619271,32.587189,39.196393,34.537698,38.792688,34.475582,37.814286,31.029666,36.272491,32.344003,36.626582,36.851347,41.603986,35.24794,41.086721,32.616762,38.001214,37.193724,41.209329,38.18661,42.689438,42.295799,41.199181,34.952031,41.212171,38.683315,42.795275,79.499091,85.478944,136.602655,84.315607,76.252244,83.886174,134.037563,76.019629,75.766875,71.567106,70.987154,71.216301,75.22399,72.269157,32.773916,143.757596,3478.128825,0,206.470001,0.09512,-12.311,207.100006,0.08572,0.378,206.899994,0.08074,9.343,205.690002,8.374,-1897,119.529999,2.028,119.099998,34.931308,30.594603,29.293193,10.806949,86.787807,37.257447,44.717017,30.672945,-0.357158,0.010005,0.267777,0
4/13/2025,8:33:32,7860,0,0,74.520321,73.575617,64.873721,44.563795,37.54362,38.050441,41.581083,32.623315,32.525611,40.591964,31.220495,31.91449,32.287044,39.880389,46.871901,37.805268,37.858141,46.028915,56.443255,65.805029,56.809699,49.169699,50.467756,47.499527,46.687161,51.041868,53.491234,51.744481,85.313198,59.933207,45.592005,27.048152,27.927524,26.422009,30.057135,27.765808,28.360327,46.461602,43.976733,44.181921,79.462602,56.856326,41.598263,24.752486,39.853217,79.694661,51.88052,40.200331,24.329417,39.823542,49.077334,43.922397,44.274453,45.30519,42.859051,47.28665,44.330159,32.425598,33.498977,28.990393,28.737001,30.118175,28.945244,36.084209,43.00907,33.333137,41.680807,31.153408,37.971848,32.755255,39.516567,36.493216,42.671789,36.188703,39.793461,31.018412,37.420196,32.134131,38.83373,35.333688,41.458688,32.380371,40.457868,31.357058,37.599216,32.576347,39.217591,34.558576,38.837286,34.475164,37.82544,31.000363,36.296948,32.335659,36.576718,36.865202,41.564545,35.252252,41.070318,32.597517,38.03219,37.217214,41.20394,38.187825,42.661659,42.245619,41.188534,34.971898,41.222855,38.655398,42.805705,84.503122,91.315031,139.843736,92.519995,76.169268,91.340731,136.71514,76.001501,76.461255,71.586629,70.919109,71.171188,75.138968,78.045161,49.715725,155.138661,3495.804553,0,206.330002,0.10539,-13.751,206.839996,0.09469,0.335,206.610001,0.08899,10.449,205.509995,9.307,-2154,119.410004,2.018,119.300003,17.696223,13.702481,12.304549,27.895782,91.930921,37.251825,44.961431,30.452565,-0.564684,0.015977,0.42376,0
4/13/2025,8:34:32,7920,0,0,75.290372,73.538731,64.88989,44.60108,37.602888,38.035463,41.634122,32.551089,32.466523,40.590713,31.23527,31.847122,32.272704,39.892187,46.927314,37.792819,37.901951,45.289032,53.73806,62.631685,56.852333,50.070564,51.30899,47.124332,46.517885,52.330057,52.614725,50.904798,76.604757,58.502791,45.724867,27.261912,28.43606,27.102591,30.42421,28.437759,28.746074,46.561494,44.090246,44.180558,76.893346,50.61706,41.566531,25.494314,39.828272,75.870206,42.776596,40.309239,25.314588,39.967148,48.283818,44.026497,44.581403,45.738646,42.957064,47.488484,44.414125,32.62023,33.615901,29.174264,28.906624,30.278308,29.178625,36.04843,43.010476,33.309792,41.721905,31.122868,37.973102,32.752071,39.499658,36.475801,42.532837,36.155733,39.799427,31.010629,37.443549,32.153189,38.809747,35.286107,41.448418,32.37794,40.474399,31.3319,37.630961,32.556255,39.240975,34.522201,38.804194,34.436567,37.798874,30.987386,36.28804,32.336939,36.565328,36.806922,41.553226,35.213132,41.07989,32.628538,38.020619,37.198997,41.170094,38.180352,42.603716,42.246326,41.163281,34.942015,41.21593,38.6263,42.790809,75.950773,86.740487,138.070939,80.174211,76.233915,80.034242,135.130976,75.954479,76.798344,71.355695,70.871392,71.200286,75.270549,75.783451,36.664201,100.926135,3492.923673,0,206.330002,0.08801,-11.412,205.699997,0.07872,0.376,206.699997,0.0732,8.327,205.100006,7.607,-1686,119.419998,1.998,119.300003,30.629778,26.471442,25.21415,15.095089,64.579508,37.236372,45.000259,30.628992,-0.771402,0.021843,0.578111,0
4/13/2025,8:35:32,7980,0,0,75.818681,73.621888,64.8354,44.683842,37.662506,38.108742,41.755057,32.609805,32.494754,40.60501,31.300977,31.841948,32.379652,39.998562,46.927668,37.786108,37.943687,45.894464,57.222658,64.83861,56.044933,48.739617,52.277407,48.76974,47.395435,50.883342,52.241795,51.370594,71.764953,55.911103,45.789262,25.868851,27.779688,25.612875,30.338795,27.412358,28.096285,46.688608,44.165624,44.255051,71.059825,50.91288,41.322528,24.615208,39.928677,69.402921,43.153636,40.201217,24.177274,39.878691,48.73787,43.841364,44.225018,45.56572,43.016676,47.349975,44.256403,32.592722,33.745157,29.22735,28.923139,30.408924,29.234816,36.047979,42.996419,33.288049,41.703027,31.135821,37.960788,32.707659,39.49347,36.442148,42.677331,36.146533,39.793354,31.00449,37.422606,32.112527,38.806201,35.287421,41.441365,32.384267,40.440585,31.341801,37.586598,32.543635,39.207119,34.495245,38.794152,34.399402,37.834902,30.974702,36.272783,32.321161,36.620539,36.859904,41.542126,35.168586,41.095519,32.566502,38.014515,37.177853,41.194221,38.166587,42.657668,42.255832,41.20052,34.955155,41.233363,38.647856,42.808741,78.32709,84.583006,136.262525,82.64765,76.307144,82.241732,133.788609,75.911092,75.541383,71.516108,70.938623,71.159721,75.263116,71.636944,41.599279,141.833046,3476.837084,0,206.279999,0.09276,-12.005,207.059998,0.08384,0.343,206.740005,0.0783,8.975,205.919998,8.161,-1852,119.489998,2,119.099998,25.593889,21.127155,20.005844,20.195373,85.891536,37.233938,44.940508,30.688685,-0.975385,0.027941,0.729386,0
4/13/2025,8:36:32,8040,0,0,74.318444,73.528397,64.819171,44.739909,37.652333,38.151577,41.901317,32.625223,32.509562,40.645207,31.321603,31.859676,32.353313,40.002439,46.960001,37.783018,37.931004,46.585478,57.095497,63.90302,51.685454,48.514558,50.583306,48.505536,46.427937,50.899249,53.644189,52.455148,85.483479,60.036853,46.02602,27.099975,28.05144,26.308779,30.251778,27.863162,28.450058,46.725635,44.39278,44.542215,79.392684,56.851844,41.38829,24.721959,39.560416,79.410539,52.079529,40.152895,24.359683,39.796046,48.481716,43.967904,44.42688,45.51826,42.887296,47.521708,44.331308,32.515283,33.552672,28.910486,28.717759,30.20371,28.884965,36.05537,42.981795,33.318216,41.703859,31.113492,37.962827,32.72661,39.530658,36.496296,42.662108,36.14808,39.759632,30.994906,37.401152,32.133651,38.801496,35.290675,41.451631,32.384042,40.457979,31.333556,37.601833,32.526497,39.243321,34.525892,38.803894,34.431828,37.798595,31.000919,36.29263,32.329985,36.584006,36.809667,41.555955,35.185635,41.084279,32.58583,38.034423,37.2137,41.166011,38.139154,42.642245,42.207847,41.201754,34.96571,41.249729,38.607196,42.793761,84.764096,91.299298,139.83589,92.586655,76.292465,91.507788,136.460965,76.049077,76.8507,71.689157,70.880777,71.164267,75.290442,77.997889,25.983254,146.42843,3482.882609,0,206.089996,0.1054,-13.693,208.080002,0.09392,0.33,206.630005,0.0892,10.465,205.589996,9.307,-2153,119.410004,2.016,119.699997,43.389787,38.752057,37.516662,2.636233,88.018494,37.235215,44.935561,30.464146,-1.183545,0.033788,0.884937,0
