Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,8:37:32,8100,0,0,75.282395,73.587436,64.789471,44.807896,37.637837,38.172865,41.934993,32.638834,32.433685,40.660802,31.279462,31.797507,32.329041,40.066967,46.903352,37.861816,37.952837,44.142185,53.622011,63.838152,56.341812,48.95635,50.843075,50.21671,46.113638,51.040191,53.078156,51.596858,77.376108,59.0645,45.808596,27.105766,28.370156,27.051814,30.573667,28.325715,28.709453,46.860377,44.343923,44.632269,77.561951,51.117944,41.338682,25.528557,39.902569,76.723671,43.699154,40.261231,25.312351,39.901485,48.272913,43.993864,44.244199,46.005317,42.950484,47.463603,44.225255,32.568234,33.650302,29.125401,28.825632,30.293219,29.019291,36.035053,42.979213,33.251683,41.657366,31.090888,37.97132,32.672457,39.502403,36.433853,42.708188,36.130281,39.791281,30.997492,37.389226,32.069133,38.805432,35.277785,41.465671,32.37817,40.46714,31.327675,37.580628,32.495372,39.21101,34.467212,38.791425,34.374472,37.813913,30.971804,36.265034,32.294243,36.578676,36.794163,41.543181,35.178053,41.071911,32.509282,38.034673,37.193167,41.224094,38.155499,42.657182,42.222766,41.184572,34.967461,41.244479,38.650899,42.838115,76.574045,87.387928,138.551963,81.532374,76.337621,81.407929,135.671297,75.939208,76.084342,71.666509,70.937831,71.186934,75.251349,76.300064,33.365616,105.112327,3512.30205,0,206.300003,0.08889,-11.501,206.880005,0.08009,0.4,206.669998,0.07428,8.478,205.270004,7.693,-1718,119.470001,2.006,119.699997,34.332699,29.862785,28.785334,11.475897,66.994256,37.223229,44.948672,30.580347,-0.153496,0.004347,0.115065,0
4/13/2025,8:38:32,8160,0,0,75.345104,73.537725,64.783277,44.862815,37.632259,38.112081,41.961572,32.669725,32.54658,40.670843,31.401012,31.805617,32.339811,40.031367,46.864571,37.940124,37.958052,44.328837,54.908367,63.211799,55.909879,49.582464,51.170525,48.534131,46.05102,51.892995,52.620912,51.679315,71.78118,56.088809,45.757442,26.393247,27.893722,25.48206,30.485645,27.42844,28.170379,46.628739,44.177332,44.48458,71.445098,51.176779,41.363037,24.625645,39.70227,69.784377,43.296497,40.100545,24.228345,39.769421,48.373387,43.807735,44.613889,46.106596,42.688447,47.405648,44.355356,32.63442,33.537894,29.205659,28.898768,30.326178,29.114071,36.047222,42.982937,33.283221,41.686377,31.096668,37.951256,32.700733,39.503352,36.478181,42.652477,36.114622,39.764674,31.00134,37.404587,32.118419,38.828447,35.30356,41.464858,32.361993,40.446721,31.32172,37.611455,32.538405,39.254099,34.507451,38.792171,34.389422,37.807832,30.992409,36.281077,32.321489,36.544358,36.758969,41.550418,35.155633,41.049215,32.519258,38.018427,37.194592,41.186315,38.151585,42.637917,42.224198,41.169725,34.944517,41.279874,38.612116,42.839932,78.416301,84.760104,136.377372,82.777846,76.378297,82.392803,133.957594,75.958814,76.361238,71.554746,70.902513,71.205089,75.172712,71.958726,34.954232,142.109044,3492.742062,0,206.520004,0.09302,-12.12,207.050003,0.08394,0.268,206.740005,0.07742,8.886,205.300003,8.159,-1841,119.540001,2.021,119.400002,32.515843,28.121438,26.858946,13.241599,86.020564,37.225963,44.990902,30.619498,-0.357379,0.010104,0.266741,0
4/13/2025,8:39:32,8220,0,0,74.863431,73.639922,64.884403,44.810579,37.591486,38.113295,42.097589,32.721064,32.509651,40.669951,31.307879,31.755954,32.424566,40.118837,46.969547,37.990605,37.806054,45.752055,52.727886,63.280554,56.034116,49.94014,52.897365,48.931384,46.517782,50.375402,53.0332,53.161117,84.371704,59.060378,45.781656,26.847781,27.897167,26.483223,30.412419,27.91065,28.312339,46.733231,44.258665,44.46159,78.218385,55.444588,41.375773,24.701742,39.967622,78.232171,50.789713,40.033252,24.386336,39.754854,48.135206,43.91345,44.622674,46.216821,42.901109,47.423235,44.113762,32.426642,33.551391,29.072018,28.810608,30.166761,28.900449,36.006971,42.990009,33.260747,41.684365,31.087946,37.956611,32.666989,39.496163,36.418294,42.619401,36.097378,39.80525,30.9724,37.430461,32.091062,38.799628,35.246245,41.44537,32.347782,40.470528,31.330657,37.62097,32.50528,39.211178,34.44697,38.776146,34.335145,37.821363,30.932526,36.267186,32.299075,36.584573,36.768204,41.543764,35.151233,41.049248,32.497051,37.977336,37.147711,41.171267,38.097611,42.614112,42.202941,41.160761,34.919963,41.247754,38.622181,42.84731,84.543955,90.358615,138.526325,91.724002,76.272858,90.706575,135.403119,75.962422,75.753121,71.489239,71.06726,71.182255,75.267383,77.181075,33.672585,166.407973,3283.062422,0,206.279999,0.10108,-13.118,206.970001,0.09072,0.329,206.570007,0.08519,9.907,205.529999,8.9,-2039,119.459999,2.016,119.400002,33.961166,29.555283,28.212762,11.82049,96.780328,37.209232,44.983837,30.487978,-0.560768,0.016175,0.418597,0
4/13/2025,8:40:32,8280,0,0,75.531343,73.585169,64.943219,44.849323,37.709684,38.12851,42.178098,32.911448,32.571129,40.706151,31.452782,31.876841,32.495011,40.126047,46.888985,38.024004,37.925446,45.338578,52.822113,62.761003,55.388075,49.463518,51.852998,48.858862,46.876267,51.064367,53.320783,52.04922,78.534415,59.243001,45.94145,27.397245,28.67798,27.546105,30.698404,28.461719,29.021186,46.652708,44.388299,44.602146,78.385439,51.722048,41.410533,25.82662,39.773713,77.738432,44.361519,40.261519,25.532525,39.948787,48.07501,44.07263,44.534176,45.838057,43.200551,47.659904,44.523408,32.808944,33.705019,29.500125,29.159833,30.480966,29.199505,36.001849,42.983175,33.239344,41.65659,31.046878,37.947994,32.640971,39.490652,36.422057,42.656516,36.080036,39.739061,30.950937,37.391835,32.062414,38.788376,35.242478,41.464065,32.323685,40.436985,31.299395,37.577492,32.496218,39.224149,34.434283,38.773236,34.310917,37.792761,30.931755,36.260664,32.292966,36.588294,36.805548,41.542184,35.158083,41.078932,32.546179,38.010386,37.180353,41.179501,38.129728,42.592024,42.191162,41.188129,34.948431,41.291538,38.598217,42.861235,77.712368,88.208658,137.78824,83.886324,76.171845,83.087069,135.078095,76.026278,76.698513,71.40328,70.939282,71.212994,75.165799,76.997546,39.355467,72.135067,3301.133165,0,206.199997,0.08686,-11.189,208.059998,0.07809,0.452,206.889999,0.07292,8.31,205.679993,7.497,-1660,119.459999,2.011,119,28.021398,23.490481,22.341467,17.920052,45.93345,37.205201,45.040639,30.809065,-0.759456,0.022038,0.56592,0
4/13/2025,8:41:32,8340,0,0,74.974381,73.651193,64.886814,44.771647,37.656067,38.183575,42.090871,32.980143,32.605339,40.777876,31.588631,31.949804,32.591437,40.213188,46.854888,38.129999,37.880787,45.976102,53.703439,61.472461,54.890133,49.147598,52.406927,49.995664,46.321475,51.155506,53.935111,52.399378,71.189777,55.533746,45.734554,26.843915,28.322634,25.9153,30.678187,28.210434,28.671834,46.340555,44.010452,44.067013,71.61844,48.600445,41.499706,25.273285,39.992995,70.398134,40.359581,40.348129,24.890107,40.07998,47.954031,43.915018,44.316169,45.628716,43.092845,47.577235,44.575179,32.751206,33.644857,29.594462,29.301464,30.678211,29.509043,35.976629,42.966075,33.232684,41.678583,31.05223,37.980172,32.637786,39.503793,36.391871,42.546621,36.048531,39.754865,30.93572,37.422753,32.089533,38.804176,35.206041,41.440666,32.300484,40.444408,31.284181,37.623429,32.499748,39.215711,34.410707,38.754201,34.276686,37.761694,30.910673,36.28355,32.290605,36.579006,36.763966,41.511842,35.130819,41.044387,32.559301,37.990608,37.172051,41.163933,38.079206,42.586585,42.197542,41.183517,34.911854,41.274173,38.584806,42.853163,76.278128,83.273458,134.396022,79.454691,76.263599,78.809027,132.517968,76.059166,76.726738,71.459253,70.900468,71.241656,75.302009,71.262021,36.697454,133.774665,3271.193847,0,206.229996,0.08334,-10.81,206.970001,0.07653,0.358,206.759995,0.06956,7.894,206.050003,7.279,-1624,119.459999,2.015,119.099998,30.603886,26.369038,25.217461,15.130668,82.048458,37.193991,44.91366,30.913207,-0.953675,0.028493,0.710167,0
4/13/2025,8:42:32,8400,0,0,74.031295,73.653999,64.840059,44.765285,37.681026,38.136085,42.081016,33.048856,32.594151,40.808183,31.621976,32.039488,32.657438,40.2746,46.922959,38.186884,37.938153,45.118254,53.702939,62.359412,57.460257,50.700482,51.043879,48.878807,46.39939,50.892597,53.833401,52.478885,83.226067,58.540122,45.623638,27.016121,27.968597,26.465807,30.445859,27.979165,28.468744,46.43142,44.048086,44.120428,76.975221,55.085184,41.628221,24.616212,40.089622,76.273963,50.52488,40.303784,24.262326,40.04262,48.406928,43.988815,44.60991,45.998968,43.101767,47.551184,44.311526,32.549917,33.564991,29.415279,29.139201,30.545035,29.156166,35.980961,42.950174,33.221744,41.642692,31.039924,37.929598,32.644689,39.464431,36.39131,42.51136,36.056658,39.724605,30.940779,37.410597,32.066615,38.75154,35.197056,41.405798,32.302421,40.402282,31.297705,37.582547,32.494634,39.172172,34.384656,38.700486,34.260396,37.755065,30.909336,36.237507,32.275032,36.589166,36.746692,41.540412,35.128897,41.034118,32.539582,38.009379,37.146178,41.191928,38.107751,42.607064,42.204606,41.207309,34.890157,41.307655,38.604946,42.881979,83.779143,89.266927,137.150298,90.479686,76.386371,89.584738,133.800163,76.024252,76.199742,71.674382,70.927708,71.25955,75.285615,76.121283,37.020441,159.754903,3271.747775,0,206.300003,0.09955,-12.948,206.779999,0.08945,0.315,206.470001,0.08347,9.716,205.270004,8.733,-1989,119.309998,2.011,119.400002,30.148292,26.152875,24.828438,15.475346,93.945073,37.184221,45.069652,30.728431,-1.150729,0.034683,0.856854,0
4/13/2025,8:43:32,8460,0,0,75.169208,73.623809,64.768936,44.83964,37.695939,38.152756,42.182043,33.113693,32.632423,40.851787,31.588587,32.001825,32.595344,40.262432,46.936545,38.144527,37.997816,45.962061,54.485555,63.692895,53.838411,50.808056,51.749138,47.931622,46.865876,50.128471,53.636402,52.563209,80.569219,59.938199,45.818051,27.632962,28.609096,27.370004,30.68486,28.706474,28.904556,46.505212,44.193355,44.226232,79.089914,53.202726,41.614215,25.683846,39.96704,78.79363,46.384046,40.469595,25.479799,40.150194,48.162302,44.136488,44.523946,45.696148,43.289387,47.67798,44.384704,32.738463,33.665442,29.621372,29.271736,30.66455,29.301204,35.954912,42.950254,33.202194,41.65325,31.032798,37.984298,32.634379,39.499839,36.391,42.525549,36.040683,39.732507,30.917127,37.434336,32.066036,38.802866,35.18921,41.419566,32.271243,40.409296,31.267373,37.608933,32.48338,39.223518,34.365312,38.745243,34.246818,37.771975,30.890292,36.271272,32.263583,36.599066,36.732698,41.538816,35.100112,41.039871,32.544063,38.003358,37.160493,41.196181,38.072266,42.57661,42.160443,41.216773,34.885948,41.276629,38.575222,42.877002,78.851389,89.147058,137.720894,86.133827,76.026773,84.577985,134.589617,76.028456,76.546384,71.433891,70.905892,71.211013,75.352584,77.585357,37.350479,107.146212,3302.529335,0,206.320007,0.0896,-11.576,208.080002,0.07948,0.405,206.710007,0.07484,8.553,205.320007,7.726,-1730,119.410004,2.016,118.900002,29.992177,25.788341,24.643721,15.825874,68.14509,37.183429,45.032162,30.877128,-1.349383,0.040725,1.0047,0
4/13/2025,8:44:32,8520,0,0,74.955856,73.599638,64.715435,44.751995,37.634473,38.131078,42.310332,33.136335,32.656058,40.894109,31.63142,32.040753,32.619122,40.306687,46.818528,38.191738,37.981094,45.820826,55.157178,62.019246,53.99066,49.141607,51.671344,48.851779,46.499932,51.127342,53.486309,52.665889,71.707986,55.628289,45.624589,26.76158,28.447812,26.232432,30.73056,28.203971,28.796987,46.313674,43.980618,44.210792,72.585915,47.904115,41.506572,25.488615,39.946497,71.198097,39.84678,40.546813,25.097061,40.180262,48.10177,43.986269,44.417187,45.71338,43.088513,47.609161,44.512025,32.764934,33.674038,29.962629,29.387852,30.881301,29.532175,35.943798,42.969969,33.178786,41.676261,30.999523,37.961783,32.571241,39.509845,36.385995,42.695838,36.021252,39.734764,30.918518,37.402714,32.019513,38.812881,35.197054,41.461659,32.286424,40.436656,31.26208,37.594113,32.460458,39.230015,34.368298,38.749978,34.245366,37.762402,30.889996,36.271863,32.27708,36.576347,36.755556,41.511398,35.117488,41.051838,32.489438,38.005396,37.174472,41.171478,38.094289,42.602462,42.184975,41.204374,34.937753,41.336135,38.562357,42.912504,75.128514,83.13556,134.501362,77.819955,76.277029,76.581914,132.169031,76.091016,76.707978,71.664312,70.91531,71.220852,75.240766,71.926571,35.51633,121.128859,3299.391928,0,206.470001,0.08211,-10.688,206.979996,0.07422,0.313,206.669998,0.0675,7.568,205.729996,7.075,-1565,119.470001,2.007,119.5,31.768465,27.650448,26.690689,13.856124,75.696533,37.187175,44.969857,31.033821,-1.544685,0.046641,1.148424,0
4/13/2025,8:45:32,8580,0,0,75.36346,73.62847,64.763812,44.881652,37.670711,38.112525,42.393177,33.153025,32.651028,40.909377,31.652666,32.064883,32.718834,40.382543,46.908426,38.188534,38.043243,46.138687,53.307197,61.855031,55.236831,49.526783,52.902614,47.501971,46.548594,51.854777,52.939739,51.957259,80.481943,57.428597,45.692499,26.510131,27.93669,26.271203,30.453668,27.695918,28.136493,46.349442,43.996041,44.026295,75.144967,53.994239,41.486449,24.457387,39.865812,73.215321,48.669548,40.397379,24.025787,40.087849,47.919934,43.8902,44.785639,45.939967,43.216545,47.581521,44.539403,32.589044,33.475776,29.716807,29.244094,30.718933,29.292082,35.932567,42.94786,33.196683,41.652634,30.994742,37.956464,32.596574,39.504334,36.363641,42.504988,35.990014,39.734087,30.902682,37.413273,32.053287,38.784858,35.17112,41.414813,32.278622,40.396341,31.250701,37.596273,32.4782,39.221387,34.358729,38.728545,34.225144,37.764945,30.859584,36.254489,32.273857,36.560396,36.703327,41.500823,35.070419,41.028881,32.519612,38.006452,37.146786,41.169271,38.062037,42.563362,42.164568,41.213422,34.880797,41.305088,38.542044,42.884836,82.432009,87.766979,136.115033,88.44344,76.057861,87.810822,133.120881,76.033913,76.784127,71.43556,70.874454,71.228805,75.300198,74.630662,33.805144,154.092786,3274.008889,0,206.289993,0.09679,-12.624,206.800003,0.08783,0.38,206.580002,0.08182,9.506,205.259995,8.555,-1948,119.269997,2.018,119.599998,33.723715,29.517665,28.428595,11.968784,91.469023,37.169241,45.048615,30.839456,-1.741784,0.052576,1.293871,0
4/13/2025,8:46:32,8640,0,0,74.632557,73.604632,64.745708,44.923168,37.746626,38.161899,42.467989,33.190929,32.693673,40.966109,31.674003,32.071122,32.709504,40.401491,46.87857,38.211353,38.073233,46.176249,54.712236,61.556369,56.8601,50.304241,51.658926,49.109953,46.779606,51.11513,53.61628,52.200202,83.992233,60.397692,45.853834,27.540448,28.402326,27.024609,30.519776,28.4844,28.85784,46.399106,44.115004,44.208381,80.227289,55.565407,41.743647,25.402939,40.032169,80.416524,49.503837,40.41219,25.231738,40.12567,48.395367,44.046522,44.462508,45.609855,43.280898,47.625886,44.597786,32.587818,33.47366,29.857811,29.236171,30.702994,29.202702,35.927963,42.929685,33.188925,41.622969,31.013254,37.943723,32.599758,39.475319,36.371697,42.499365,36.003101,39.685399,30.884655,37.396747,32.044661,38.768175,35.165002,41.411381,32.261514,40.373239,31.258076,37.593451,32.462016,39.215294,34.378782,38.694643,34.223896,37.736855,30.873591,36.259993,32.264261,36.574917,36.705898,41.519653,35.05841,41.058329,32.529804,37.997439,37.148819,41.186072,38.066093,42.59419,42.176701,41.21897,34.896589,41.319637,38.567287,42.938483,81.531288,90.900501,138.359083,90.246691,76.309714,88.006012,135.132867,76.136643,76.854734,71.526123,70.941637,71.240381,75.347187,78.459259,33.133677,115.886369,3296.583697,0,206.199997,0.09543,-12.373,206.880005,0.08555,0.402,206.639999,0.0802,9.268,205.729996,8.303,-1891,119.440002,2.012,119.400002,34.639409,30.529222,29.197765,11.214425,72.935411,37.168431,45.065489,30.843526,-1.94191,0.058359,1.441507,0
4/13/2025,8:47:32,8700,0,0,75.571812,73.618115,64.730259,44.905554,37.713388,38.21966,42.547253,33.231565,32.609221,40.961313,31.704342,32.064628,32.676333,40.471697,47.009907,38.193518,38.094922,45.809313,54.222679,62.746298,55.754542,50.702869,52.94524,49.230911,46.867143,51.107451,52.730199,50.379493,73.317628,56.758171,45.948588,27.320581,28.592584,26.796075,30.805188,28.552738,29.033668,46.992653,44.507157,44.709582,74.311533,48.081614,41.58697,25.745913,40.213702,72.955601,40.207975,40.398707,25.374281,40.061215,48.497285,44.231977,44.746879,46.173311,43.133594,47.707681,44.338901,32.911197,33.952554,30.175813,29.381246,30.893417,29.39135,35.896505,42.943724,33.160509,41.644544,30.966936,37.944093,32.548984,39.474165,36.35593,42.638337,35.989166,39.70415,30.906285,37.386826,31.999957,38.763047,35.155861,41.432223,32.297792,40.396378,31.251631,37.557898,32.43513,39.217135,34.332707,38.718554,34.192903,37.757808,30.871994,36.254422,32.250208,36.563736,36.696932,41.507661,35.071457,41.032111,32.431244,37.992377,37.122966,41.210485,38.095019,42.621197,42.192546,41.192154,34.921003,41.364113,38.558672,42.946159,74.46715,84.163092,135.23345,76.744958,76.564458,75.638481,132.720104,76.030147,75.878252,71.649351,70.980816,71.234998,75.288626,73.635565,35.856332,59.808509,3285.318993,0,206.369995,0.08186,-10.659,206.990005,0.07324,0.363,206.720001,0.0672,7.524,206.100006,6.988,-1555,119.5,1.982,119.199997,31.723269,27.361651,26.173388,14.225319,36.515929,37.165951,45.186991,31.117596,-2.138709,0.063909,1.585458,0
4/13/2025,8:48:32,8760,0,0,74.859131,73.567921,64.717588,44.943931,37.852412,38.274254,42.526159,33.225778,32.645051,40.884975,31.800819,32.005847,32.798141,40.456251,47.18903,38.224023,38.092521,45.16968,52.548024,65.920359,58.015365,49.386256,53.054555,48.504798,46.553464,50.789312,53.134074,53.38292,77.609139,56.722031,46.124538,26.168551,28.055782,26.207657,30.526237,27.746656,28.23988,47.109682,44.682572,44.732515,73.386191,52.911906,41.4921,24.553199,39.956634,69.8571,45.607833,40.170684,24.100937,39.964844,48.712799,44.079224,44.519294,46.215538,43.123216,47.72093,44.529486,32.913812,33.904266,29.950338,29.320255,30.820885,29.369338,35.875087,42.932591,33.14305,41.639582,30.948985,37.960989,32.557988,39.485461,36.346465,42.497607,35.956638,39.691609,30.870433,37.419412,32.013626,38.749638,35.107367,41.385867,32.229517,40.400145,31.238509,37.581637,32.429218,39.210966,34.310967,38.697815,34.150297,37.728878,30.841036,36.236506,32.223303,36.594014,36.706852,41.494651,35.055943,41.029916,32.495748,38.001959,37.136981,41.184447,38.090082,42.576756,42.167932,41.22515,34.881087,41.354085,38.523278,42.951789,80.704368,86.180543,135.348018,86.051697,76.280319,85.557426,132.829738,76.009801,76.723783,71.514389,71.037717,71.231211,75.341861,73.342775,35.681449,157.309141,3202.784855,0,206.490005,0.09381,-12.236,206.860001,0.08548,0.355,206.570007,0.07894,9.163,205.389999,8.26,-1881,119.389999,2.032,119.699997,32.088883,27.456445,26.135029,14.035655,92.882874,37.152747,45.196593,31.046482,-2.335543,0.069577,1.72939,0
4/13/2025,8:49:32,8820,0,0,75.786712,73.674029,64.903049,44.997097,38.00368,38.48328,42.272466,33.319793,32.559577,40.944314,31.700056,32.059138,32.741553,40.557422,47.109132,38.11364,38.137049,44.88013,54.618962,64.730732,58.419034,49.699266,52.395628,49.998695,46.994539,51.532269,53.475834,53.077863,85.505854,60.592477,46.204726,27.513771,28.440275,26.849529,30.54743,28.253189,28.76053,47.229716,44.954934,45.047339,80.320477,56.983041,41.391797,25.141779,39.857695,80.563036,51.767362,40.354261,24.785714,40.046351,48.799971,44.206579,44.655782,46.024204,43.288568,47.753112,44.535013,32.910083,33.906136,29.805527,29.120532,30.699311,29.132892,35.907805,42.962388,33.143838,41.628928,30.974731,37.966098,32.532886,39.527302,36.366338,42.679847,35.980265,39.70631,30.885741,37.398529,31.991259,38.790194,35.145448,41.440805,32.275056,40.403382,31.237328,37.574902,32.427778,39.225602,34.302172,38.726584,34.162362,37.764823,30.852776,36.248612,32.237249,36.554665,36.684764,41.483251,35.037898,41.012444,32.383338,37.976665,37.134214,41.193639,38.078549,42.578903,42.150182,41.230259,34.933687,41.359569,38.551482,42.954375,83.848499,91.57523,139.184818,92.453279,76.429387,90.924793,135.485033,75.977346,76.395365,71.458858,70.922502,71.264953,75.244543,78.823469,39.268678,149.521754,3510.397358,0,206.369995,0.10508,-13.729,206.869995,0.09442,0.261,206.559998,0.08776,10.312,205.539993,9.237,-2136,119.449997,2.03,119.099998,28.3741,23.561171,22.523635,17.830626,89.425305,37.161775,45.251686,30.92908,-2.53811,0.07469,1.878922,0
4/13/2025,8:50:32,8880,0,0,74.425834,73.689194,64.918372,45.179721,38.043902,38.584398,42.005941,33.188949,32.531015,40.976789,31.595712,31.939329,32.681042,40.643253,47.080429,38.17737,38.279162,45.680748,53.961596,64.261522,59.707461,50.323384,53.516841,48.505393,47.051116,52.494218,54.551521,53.10757,75.211533,58.308121,46.101138,27.228934,28.474779,26.694657,30.579219,28.290149,28.959862,46.993328,44.699188,44.686044,75.999601,49.613738,41.367958,25.409685,40.013699,74.901973,42.167293,40.344936,25.210622,40.077552,48.8936,44.10794,44.47613,45.615144,43.619329,47.555735,45.251597,32.847864,33.827394,29.902133,29.077117,30.673315,29.066817,35.865225,42.940816,33.127121,41.622941,30.952621,37.950983,32.539463,39.486441,36.346121,42.654518,35.956777,39.689544,30.891073,37.369746,31.980966,38.775776,35.117664,41.40752,32.269257,40.385308,31.244442,37.563363,32.401484,39.197145,34.272652,38.692813,34.115082,37.743629,30.832292,36.231804,32.24483,36.539355,36.668572,41.472433,35.040398,40.99336,32.400082,37.984534,37.092119,41.175749,38.057497,42.581689,42.193699,41.224989,34.899107,41.391911,38.536182,42.983941,75.201875,85.801719,137.315571,78.529001,76.441836,78.139556,134.588654,76.06118,75.748089,71.720404,70.954739,71.272146,75.217497,75.170199,57.769056,52.099986,3565.985091,0,206.740005,0.08727,-11.358,207.149994,0.07818,0.3,206.899994,0.07145,8.121,205.839996,7.483,-1671,119.589996,2.003,119.400002,11.25341,6.52023,5.497208,34.847728,30.018684,37.148022,45.32729,30.899107,-2.744928,0.079731,2.032289,0
4/13/2025,8:51:32,8940,0,0,75.439609,73.73904,64.90804,45.256396,38.183092,38.619328,42.140811,33.253766,32.505925,40.911909,31.723835,31.94277,32.636448,40.661184,47.243352,38.165451,38.267501,45.406604,53.360408,63.757717,57.884917,50.721705,49.625726,49.158783,47.161833,51.770736,52.746064,52.397215,73.353914,56.334459,46.260735,25.810705,27.806408,25.620412,30.38598,27.369255,28.004995,47.249765,44.85172,44.907784,71.6338,51.561302,41.04004,24.395868,39.744845,69.203014,44.405704,40.227958,23.908634,40.015744,48.554322,43.95315,44.572082,45.588437,43.397079,47.529734,44.697296,32.916035,33.778361,29.742771,28.960061,30.630343,29.037167,35.851286,42.934902,33.102486,41.617037,30.938617,37.977186,32.496012,39.511434,36.305697,42.647351,35.944001,39.727962,30.848359,37.388061,31.97002,38.803439,35.101119,41.41002,32.239514,40.373043,31.214211,37.548082,32.385659,39.223311,34.244833,38.717671,34.085926,37.758693,30.827877,36.23583,32.218618,36.575678,36.680553,41.461031,35.035622,40.98862,32.390398,37.981145,37.124547,41.173456,38.075072,42.559194,42.180422,41.223136,34.933159,41.409983,38.511808,42.995262,78.831773,84.902666,136.254394,83.472587,76.484038,83.074617,133.748407,76.026025,75.893962,71.857642,70.988972,71.257576,75.220731,72.206558,25.748712,133.291185,3472.948242,0,206.410004,0.09363,-12.165,206.949997,0.08442,0.414,206.800003,0.07942,9.2,205.850006,8.253,-1878,119.410004,2.02,119.5,43.924696,38.704001,37.891919,2.336039,81.813063,37.144736,45.127061,30.844123,-2.949021,0.085326,2.184026,0
4/13/2025,8:52:32,9000,0,0,74.462463,73.653511,64.891295,45.269953,38.044387,38.498798,41.876279,33.193856,32.438007,40.934055,31.543544,31.82114,32.548815,40.663809,47.095431,38.104646,38.231868,45.924835,55.943037,63.546636,53.653137,49.723045,51.490545,48.771494,47.823152,52.30725,54.218239,52.43745,85.102256,59.765323,45.987799,26.917568,27.834495,26.257824,30.046701,27.680153,28.282739,46.766299,44.451703,44.468356,79.017782,56.364408,41.027967,24.373784,39.419764,79.225204,52.242186,40.025864,23.937993,39.780212,48.703677,43.774511,44.299347,45.772944,43.845988,47.378362,44.994927,32.587646,33.340697,29.423816,28.603931,30.308412,28.54086,35.856839,42.90616,33.118964,41.5964,30.915031,37.946449,32.493977,39.504747,36.333512,42.585786,35.936079,39.653952,30.834148,37.374877,31.951391,38.779534,35.100158,41.378274,32.194623,40.34182,31.191981,37.536669,32.392412,39.216332,34.260003,38.668316,34.088225,37.708034,30.806646,36.227135,32.219669,36.56073,36.639942,41.442215,35.014324,41.001809,32.447323,38.012767,37.136303,41.177872,38.037543,42.508694,42.104062,41.223246,34.904889,41.410374,38.485336,42.983425,84.699761,90.943927,139.546775,92.273624,76.180336,91.239688,136.048301,76.136159,76.984058,71.551084,70.837753,71.223092,75.281,77.571237,39.634126,163.980786,3428.166384,0,206.289993,0.10482,-13.685,207.929993,0.09429,0.337,206.580002,0.08877,10.443,205.539993,9.293,-2149,119.410004,2.033,119.400002,27.78135,22.821518,21.819415,18.206449,95.754946,37.129354,45.231899,30.46756,-3.156222,0.091305,2.339626,0
4/13/2025,8:53:32,9060,0,0,74.937216,73.698161,64.838515,45.217839,37.897262,38.411366,41.833234,33.23656,32.319421,40.899035,31.517008,31.710218,32.506118,40.677901,47.040617,38.146834,38.225879,46.631185,55.533909,62.659411,52.884502,49.431274,51.034889,50.577449,46.802371,51.834226,53.419129,52.490165,77.960069,59.203882,45.811571,27.040468,28.216528,26.956117,30.138053,28.185059,28.668329,46.565316,44.183326,44.076355,77.871161,51.317152,41.357756,25.146742,39.840549,76.984688,44.347784,40.08206,25.074107,39.908694,48.812445,43.860676,44.544094,46.064484,43.481257,47.326633,44.534449,32.423887,33.152759,29.549613,28.756556,30.393143,28.684064,35.844417,42.908774,33.081248,41.603499,30.89103,37.960397,32.481777,39.492899,36.286645,42.457134,35.889468,39.65517,30.821563,37.397289,31.978428,38.767676,35.041247,41.380971,32.182502,40.33775,31.179398,37.569685,32.389163,39.210923,34.224823,38.683207,34.045491,37.730439,30.773978,36.219032,32.197287,36.572339,36.614822,41.486742,35.022667,41.026373,32.471707,38.009025,37.112214,41.179449,38.017922,42.584944,42.180049,41.250921,34.876906,41.397608,38.490009,42.995536,76.90771,87.701313,138.765658,81.982804,76.428742,81.824597,135.864524,76.042718,76.736017,71.498705,70.905505,71.281904,75.374154,76.521812,27.924521,99.735514,3522.038912,0,206.460007,0.0893,-11.624,206.949997,0.08004,0.333,206.690002,0.0737,8.444,205.960007,7.721,-1739,119.440002,2.007,119,40.739927,36.286112,35.010416,5.071644,63.880962,37.124428,45.216234,30.493337,-3.363047,0.097591,2.494874,0
4/13/2025,8:54:32,9120,0,0,75.00431,73.775928,64.790133,45.165482,37.840451,38.367838,41.931784,33.261075,32.395664,40.959501,31.689144,31.713462,32.781084,40.751991,47.15563,38.204824,38.119164,44.980648,55.448466,64.806366,56.361396,48.580741,51.973449,48.832876,47.358744,51.731596,53.203546,51.496586,71.489238,55.593794,45.764699,26.458303,27.958194,25.856489,30.248699,27.755928,28.340187,46.863187,44.264219,44.261589,71.467696,49.310202,41.169574,24.893665,39.97068,70.086076,41.927724,39.941786,24.644267,39.800837,48.955526,43.805539,44.290468,45.778082,43.419681,47.367534,44.454184,32.67111,33.552015,29.790654,28.959789,30.537364,28.969725,35.818867,42.942723,33.057868,41.623026,30.894329,37.98687,32.473292,39.501878,36.28415,42.556572,35.88504,39.715564,30.836271,37.421657,31.93349,38.777986,35.020125,41.399606,32.190957,40.400296,31.192767,37.595373,32.364303,39.222173,34.174004,38.687403,34.010199,37.742183,30.780921,36.244966,32.185084,36.554881,36.60002,41.429803,34.977518,40.959995,32.381038,37.96653,37.073209,41.179971,38.006519,42.543735,42.13637,41.244591,34.908221,41.394204,38.488766,43.036884,77.362,83.931608,135.404186,81.267993,76.368126,80.726511,133.148789,76.047617,76.027366,71.528655,70.914504,71.249322,75.282192,71.654406,31.754604,128.219597,3271.302817,0,206.289993,0.0862,-11.159,206.850006,0.07856,0.456,206.699997,0.07297,8.313,205.600006,7.549,-1684,119.349998,2.012,119.5,36.125092,31.529967,30.302179,9.639607,79.309141,37.120879,45.117247,30.746776,0,0,0,0
4/13/2025,8:55:32,9180,0,0,74.606662,73.658669,64.76825,45.107556,37.915432,38.477648,42.16683,33.494676,32.462787,40.998184,31.787103,31.87636,32.878752,40.80071,47.072947,38.264756,38.150917,46.669762,53.81674,62.156879,53.405655,48.501673,52.166088,48.732926,46.677959,51.177895,54.310807,52.636955,84.096632,59.015498,45.948223,27.013389,27.976401,26.120126,30.283821,27.798761,28.434767,46.712844,44.320525,44.490132,78.204387,55.159055,41.008253,24.676754,39.689138,78.120717,51.047583,40.053133,24.264913,39.888727,48.233243,43.70607,44.489976,46.202461,43.395408,47.428963,44.598637,32.526413,33.224527,29.7224,28.851799,30.490085,28.831292,35.822714,42.922826,33.063758,41.621377,30.87706,37.972081,32.440607,39.51784,36.282468,42.639239,35.911035,39.666496,30.812514,37.378971,31.921215,38.768808,35.05613,41.402774,32.196605,40.374614,31.189956,37.560652,32.354268,39.219872,34.199207,38.686865,34.030968,37.740238,30.779405,36.249658,32.200035,36.571259,36.604891,41.443882,34.984544,41.002178,32.331142,38.022467,37.088522,41.232814,38.044552,42.583312,42.116014,41.25721,34.894775,41.439796,38.513974,43.029903,84.488344,90.083955,138.00258,91.518564,76.237654,90.594796,134.804795,76.001167,76.471885,71.603681,70.937946,71.21081,75.170382,76.97557,32.688271,163.389017,3272.460616,0,205.869995,0.09959,-12.921,206.699997,0.09002,0.418,206.520004,0.08504,9.929,205.509995,8.813,-2026,119.300003,2.036,119.800003,35.238622,30.298652,29.343532,10.709601,95.503403,37.125448,45.104299,30.607753,-0.191334,0.006466,0.142582,0
4/13/2025,8:56:32,9240,0,0,75.161168,73.662293,64.845448,45.177359,37.87497,38.46238,42.159179,33.572679,32.54047,41.024434,31.730813,31.783373,32.821959,40.864655,47.159302,38.352941,38.139276,45.284762,54.684332,64.204153,56.300034,49.487553,53.657063,50.518168,47.276065,51.878246,52.503341,51.347409,78.943486,59.406401,45.911129,27.293058,28.437016,27.200017,30.598551,28.567504,28.767387,46.858566,44.412675,44.506456,78.361438,51.426187,41.32649,25.414216,39.886839,77.761028,44.714973,40.088213,25.319189,39.876931,48.694279,43.964182,44.658028,46.410817,43.465885,47.499526,44.484009,32.59998,33.38089,29.823566,28.938739,30.508755,28.818912,35.821053,42.890006,33.064276,41.573073,30.883373,37.963613,32.474339,39.451167,36.272637,42.450701,35.879091,39.610895,30.814688,37.369029,31.957971,38.732085,35.037859,41.358252,32.180086,40.328752,31.189456,37.579,32.371401,39.209628,34.1889,38.626737,34.006895,37.701251,30.761032,36.197759,32.220848,36.511013,36.559253,41.441626,34.970411,40.979788,32.403713,37.972298,37.063505,41.161168,37.975272,42.534189,42.119699,41.232741,34.831084,41.401259,38.467251,43.003198,77.6464,88.096084,137.550754,83.791166,76.379951,82.788005,134.621605,76.0377,76.615913,71.614534,70.9244,71.215513,75.261633,76.921239,36.584426,111.583173,3294.999096,0,206.460007,0.08741,-11.359,206.970001,0.07823,0.375,206.669998,0.07224,8.209,205.889999,7.499,-1681,119.400002,2.01,119.900002,30.901466,26.316827,25.07855,15.009663,70.607411,37.099861,45.279533,30.678474,-0.389535,0.012966,0.290087,0
4/13/2025,8:57:32,9300,0,0,75.552851,73.620688,64.891473,45.111191,37.764897,38.372699,42.096271,33.545076,32.620141,41.085224,31.808833,31.802459,32.972603,40.933692,46.841731,38.490723,38.11946,46.754884,53.003059,61.354082,55.788833,50.305001,53.480276,48.832209,47.311267,51.928013,53.120419,52.040906,71.108154,55.462253,45.718645,26.78032,28.206464,25.862412,30.55459,27.956419,28.579422,46.482148,43.950321,44.115183,71.926983,48.675293,41.687352,25.056497,39.980364,70.623339,40.782692,39.937891,24.695325,39.776638,48.080857,43.845877,44.868398,46.176991,43.359197,47.537886,44.450784,32.516889,33.22405,30.08886,29.184982,30.650507,29.035417,35.796836,42.873027,33.045361,41.5935,30.844354,37.980304,32.451111,39.485407,36.258316,42.446154,35.845138,39.606639,30.770276,37.388669,31.930096,38.766355,35.000458,41.358539,32.160216,40.337274,31.155745,37.58184,32.363583,39.227125,34.177656,38.634094,33.988545,37.692341,30.742241,36.213183,32.199862,36.540222,36.568988,41.448224,34.973769,40.963315,32.397295,37.982933,37.091843,41.167444,37.989967,42.528594,42.110681,41.224592,34.870325,41.452781,38.462069,43.035361,76.305956,83.304563,134.66621,79.641812,75.88223,78.970076,132.511144,76.017306,77.178425,71.642804,70.914469,71.225527,75.274555,71.527988,35.563224,92.197033,3279.182661,0,206.389999,0.08399,-10.851,206.929993,0.07641,0.467,206.710007,0.07111,8.045,205.529999,7.311,-1611,119.43,2.018,119.5,31.811489,27.780196,26.030735,13.907156,59.32895,37.098389,45.130351,30.783451,-0.584269,0.019688,0.434864,0
4/13/2025,8:58:32,9360,0,0,74.692331,73.697477,64.904513,45.089751,37.710559,38.350637,42.184843,33.587957,32.596507,41.065359,31.807434,31.850251,33.035851,40.983552,46.913625,38.409726,38.131765,46.667856,53.30564,60.676914,53.819233,51.680608,51.638611,48.434826,47.038623,52.248749,53.329289,51.212853,82.5775,58.244293,45.601043,26.526216,27.701507,26.046465,30.387772,27.690414,28.12876,46.634748,44.088956,44.239324,76.732226,54.731043,41.426114,24.366144,40.113528,75.963592,50.307188,39.877981,23.98228,39.821163,47.982695,43.73018,44.85535,46.099676,43.449178,47.415226,44.514812,32.283386,33.179646,29.81827,29.007045,30.546696,28.803733,35.75681,42.916778,33.032531,41.592241,30.834611,37.951741,32.413898,39.497504,36.230616,42.542551,35.831591,39.665015,30.798983,37.398207,31.897833,38.758162,34.990009,41.396122,32.203564,40.346706,31.166625,37.586955,32.358944,39.217668,34.121531,38.646701,33.947947,37.722117,30.732161,36.212466,32.162653,36.550181,36.560802,41.449764,34.968736,40.961841,32.369113,37.941963,37.057019,41.179461,38.002472,42.531365,42.129204,41.214097,34.855755,41.480905,38.455142,43.075884,83.584562,88.965418,136.995096,90.13792,76.369436,89.343752,133.870549,75.957543,76.0588,71.549228,71.052152,71.229097,75.258684,75.916756,15.298403,139.156939,3277.098623,0,206.199997,0.09924,-12.888,206.860001,0.08921,0.353,206.559998,0.08355,9.701,205.320007,8.72,-1994,119.379997,2.016,119.699997,58.23934,54.064411,52.516278,-12.638297,84.631729,37.098228,45.105315,30.606463,-0.038388,0.001286,0.028423,0
4/13/2025,8:59:32,9420,0,0,75.344452,73.662732,64.960029,45.078863,37.669962,38.306099,42.248971,33.649667,32.523955,41.136154,31.918301,31.770426,33.020654,41.049924,46.764595,38.460028,38.182503,44.829281,55.587423,61.9944,55.143348,51.199978,50.830223,47.77603,46.973972,51.563949,53.075661,52.344675,81.37727,60.196345,45.409055,27.371928,28.222901,26.853503,30.555406,28.355477,28.66113,46.60241,44.103739,44.361052,79.812143,54.122541,41.643562,25.457732,40.262821,79.682729,47.424235,40.121063,25.242203,39.922268,48.204063,43.970457,44.920557,46.102684,43.614858,47.452179,44.527696,32.301807,33.228295,30.063695,29.021082,30.523282,28.790114,35.767209,42.884934,33.00723,41.56545,30.838659,37.949199,32.406001,39.496184,36.245672,42.61503,35.863884,39.643813,30.782897,37.365868,31.878613,38.781997,34.998437,41.380289,32.185723,40.331248,31.163463,37.54048,32.316614,39.231502,34.125687,38.641123,33.972528,37.709117,30.757823,36.201212,32.176262,36.538445,36.514989,41.439859,34.925706,40.971948,32.313485,37.97807,37.037439,41.180911,37.969471,42.53457,42.08735,41.236875,34.835695,41.438049,38.427457,43.060211,79.688747,89.776647,138.088374,87.593537,76.132212,85.576566,134.917254,76.04189,76.113186,71.436369,71.038908,71.238343,75.286888,78.097467,33.598127,113.95239,3288.874117,0,206.160004,0.09083,-11.768,206.740005,0.08206,0.415,206.649994,0.07589,8.723,205.470001,7.875,-1772,119.349998,2.025,119.900002,33.671997,29.906504,28.384005,11.737058,71.896234,37.089889,45.223386,30.654712,-0.237279,0.007548,0.176243,0
4/13/2025,9:00:32,9480,0,0,74.654559,73.64443,64.873141,45.135483,37.611317,38.270464,42.265308,33.703044,32.518215,41.165678,31.837269,31.773265,33.084826,41.06417,46.830108,38.541228,38.190936,45.312327,54.963412,63.709554,56.126512,49.603966,53.194781,48.698121,46.507978,51.64981,53.743023,52.034581,71.884209,55.582302,45.526832,26.676082,28.137491,25.932353,30.529834,28.122134,28.451036,46.24749,43.953347,44.04762,72.526726,47.954418,41.712509,25.078616,40.078824,71.075168,40.01872,40.11081,24.806389,39.945532,48.792215,43.803531,44.610564,46.176311,43.58096,47.43285,44.917738,32.336655,33.046326,30.084012,29.113226,30.637192,28.987825,35.739828,42.889408,33.010325,41.577747,30.789619,37.983347,32.405243,39.489371,36.224222,42.445272,35.824195,39.60916,30.741628,37.374841,31.896117,38.764145,34.960989,41.351056,32.122711,40.325698,31.125765,37.581717,32.321639,39.219224,34.110223,38.642078,33.935305,37.671555,30.703452,36.225122,32.182493,36.543407,36.521279,41.4118,34.935118,40.983929,32.408789,37.95128,37.055289,41.176,37.945544,42.516928,42.097353,41.257449,34.833815,41.495975,38.407517,43.076821,75.172131,83.091888,134.446649,78.109404,76.321047,77.000636,132.557096,75.942617,76.885123,71.377706,70.937741,71.213151,75.343311,71.734444,35.440595,117.919882,3269.180185,0,206.259995,0.08145,-10.56,206.800003,0.07489,0.32,206.679993,0.06748,7.603,205.660004,7.09,-1563,119.459999,2.001,119.199997,31.753203,27.93888,26.337181,13.773629,74.015933,37.080454,45.313553,30.700873,-0.4319,0.013982,0.319861,0
4/13/2025,9:01:32,9540,0,0,75.265305,73.661698,64.793116,45.235767,37.621502,38.300953,42.394112,33.7604,32.53342,41.181599,31.90818,31.874999,33.309422,41.137823,46.846787,38.606194,38.214424,46.109633,56.124291,62.75366,56.081742,49.971581,51.091982,48.119482,47.386617,51.091059,52.999675,51.680704,80.796243,57.519602,45.449612,26.321555,27.582129,25.983266,30.361746,27.473774,27.997439,46.439701,43.831838,43.996285,75.327369,53.911911,41.631558,24.255073,40.33638,73.774308,48.992604,40.061763,23.907102,39.889965,48.734636,43.741088,44.647207,46.13548,43.646186,47.375512,44.46059,32.221213,33.156111,30.057264,29.058809,30.570784,28.776968,35.750169,42.929514,33.02454,41.59269,30.81011,37.989966,32.393224,39.494003,36.207178,42.524567,35.826014,39.638745,30.772872,37.38621,31.883073,38.756423,34.951014,41.372834,32.163698,40.325744,31.156558,37.575404,32.333081,39.218757,34.076904,38.617334,33.917075,37.714485,30.714212,36.215445,32.177662,36.542017,36.519446,41.431092,34.930738,40.96682,32.330101,37.970728,37.050434,41.192877,37.97265,42.543002,42.111307,41.270977,34.858096,41.49489,38.42931,43.116485,82.35732,87.688238,136.240871,88.480373,76.277409,87.788546,133.537453,75.999427,76.053008,71.530257,70.985584,71.266918,75.295059,74.715527,28.541794,153.840398,3241.050214,0,206.309998,0.0967,-12.541,206.919998,0.08791,0.356,206.690002,0.08184,9.511,205.759995,8.53,-1947,119.419998,2.027,119.300003,39.621261,35.803207,34.233412,5.828351,91.357245,37.088343,45.227531,30.640192,-0.025756,0.000812,0.01922,0
4/13/2025,9:02:32,0,1,0,74.979021,73.630878,64.791471,44.621644,38.410379,38.677901,42.463155,35.001211,34.037425,41.393045,33.487185,33.636743,34.2934,40.890827,47.441476,38.827986,38.674747,45.672441,54.255666,63.628276,55.105941,50.727637,52.671602,49.713993,47.713598,51.268382,53.064283,52.817075,55.49765,42.076556,45.387293,32.269205,32.530356,32.294584,33.0577,32.494875,32.963119,46.222171,44.414517,44.776435,53.733356,35.540607,42.757388,32.377435,40.304768,39.215581,34.881764,40.805965,32.254823,40.277198,48.312044,45.70864,44.656073,45.822397,43.496917,55.763259,44.723394,34.2662,35.037164,33.225628,32.794,33.071407,32.58826,35.759277,42.894635,32.984639,41.577843,30.777238,37.991973,32.373892,39.532311,36.198713,42.635645,35.799928,39.620277,30.729245,37.372857,31.829526,38.781526,34.967811,41.383779,32.150842,40.330637,31.138338,37.559402,32.298732,39.236757,34.101678,38.629608,33.939634,37.69362,30.695398,36.214907,32.178456,36.515124,36.523533,41.392486,34.932898,40.973364,32.301569,37.979468,37.072894,41.1807,38.002391,42.526452,42.083491,41.249732,34.880586,41.525857,38.404286,43.114433,78.072185,79.93716,112.366062,74.779106,76.170866,63.595421,116.252984,75.966302,76.550467,71.547854,70.911257,71.190918,75.242223,56.91894,54.733492,56.181245,0,0,206.75,0.01376,-2.611,207.509995,0.01595,0.576,207.369995,0,0.05,208.009995,0.092,-9,119.699997,2.002,120.199997,13.088706,10.458801,8.507378,32.298587,33.524519,37.084133,45.453244,33.49711,-0.091504,0.009738,0.040677,0
4/13/2025,9:03:32,0,1,0,75.001192,73.644623,64.769875,43.769877,38.865459,38.899436,41.579404,35.187615,34.877774,41.189743,33.699465,34.131782,34.644759,40.063707,47.347919,38.838462,38.74488,44.418212,56.29903,63.465942,55.864242,49.218059,50.736016,50.448085,47.018891,51.571691,54.300964,51.796257,50.486475,42.373506,44.846843,32.188998,32.612229,32.438761,33.048401,32.733153,33.209701,45.875671,44.190107,44.55081,48.049992,36.68049,43.048616,32.294283,39.98363,35.400434,36.227587,40.7352,32.282532,39.97728,48.017269,46.445631,44.424753,46.068275,42.943136,60.901078,44.867939,34.356278,35.178538,33.023346,32.858415,33.063351,32.766165,35.729619,42.887194,32.958293,41.596637,30.778902,37.981494,32.37802,39.526111,36.200014,42.452004,35.779548,39.618951,30.718545,37.402446,31.870478,38.764729,34.932309,41.359997,32.112567,40.323587,31.116055,37.5881,32.309379,39.251298,34.084795,38.611055,33.893442,37.66343,30.682334,36.228936,32.156067,36.545153,36.499126,41.421454,34.924826,40.973275,32.382005,37.969589,37.072734,41.160264,37.951834,42.513958,42.082473,41.28699,34.846741,41.530306,38.407181,43.123017,76.084793,76.588361,98.925439,74.945848,76.009341,67.707187,105.74219,75.90221,76.807668,71.505907,70.91571,71.20428,75.351795,52.609961,54.978604,55.884619,0,0,207.020004,0.01377,-2.619,207.449997,0.01576,0.553,207.270004,0,0.041,207.490005,0.124,-10,119.779999,1.975,120.199997,12.339364,10.541137,8.227721,32.507479,33.274876,37.075985,45.461167,33.541016,-0.135067,0.018996,0.04142,0
4/13/2025,9:04:32,0,1,0,74.848335,73.635805,64.727613,42.576221,38.698425,39.100413,41.049065,35.067698,35.318326,40.718654,33.790806,34.517005,34.449563,39.015241,47.527218,38.797705,38.711633,44.048974,53.90987,64.311691,55.053128,48.074936,53.078176,49.378826,46.564174,50.979966,54.201543,52.748735,47.858998,37.375458,44.343621,32.248402,32.63809,32.562038,32.927999,32.675164,33.18419,45.341172,43.855838,44.148302,45.750345,36.682096,43.138003,32.322335,39.503625,34.612962,36.214077,40.603326,32.251221,39.654922,46.991118,46.965706,44.003947,45.792274,42.25594,64.17053,44.551702,34.650956,36.280369,33.066532,32.949623,33.160758,32.855205,35.7191,42.857447,32.961875,41.554002,30.766003,37.955326,32.370798,39.491062,36.199355,42.443002,35.775467,39.552725,30.730038,37.366658,31.862926,38.736708,34.931649,41.329427,32.105798,40.295743,31.091452,37.58547,32.300502,39.232185,34.071329,38.582656,33.878197,37.653935,30.67053,36.178248,32.154517,36.539076,36.473132,41.413654,34.939817,40.973189,32.381028,38.001593,37.046837,41.20106,37.940664,42.494065,42.080308,41.285262,34.841451,41.535799,38.402199,43.12421,77.093602,77.164126,90.733225,75.269821,76.055533,70.316363,98.105685,75.95154,77.143508,71.33068,70.862421,71.178166,75.360009,50.301747,55.122534,54.98469,87.023534,0,206.899994,0.01377,-2.618,207.25,0.01559,0.537,207.080002,0,0.039,207.309998,0.124,-10,119.669998,1.962,119.900002,11.713737,10.508119,7.973442,32.629884,32.512658,37.064114,45.093448,33.827241,-0.178622,0.028135,0.042131,0
4/13/2025,9:05:32,0,1,0,74.528328,73.619174,64.638968,41.169566,39.061326,39.400515,41.065521,35.076297,35.396746,40.219211,34.049636,34.653509,34.404608,38.267369,47.78923,38.767362,38.70057,42.796634,54.918979,65.249595,55.719769,47.7353,53.682966,48.454527,47.026235,50.755358,54.071804,51.143591,46.81845,37.125251,43.934212,32.258697,32.629491,32.518745,32.934074,32.730061,33.114612,44.749747,43.4385,43.616627,44.482171,36.101706,43.112457,32.308499,39.288379,34.538386,35.971866,40.349662,32.280055,39.333836,47.39285,47.275789,43.708755,45.594015,42.15443,66.109908,44.106,35.399463,37.058494,33.228097,33.045429,33.259649,33.150274,35.691981,42.86394,32.953979,41.571259,30.764327,37.997533,32.361696,39.491742,36.180557,42.419517,35.746915,39.592647,30.717804,37.405563,31.842435,38.74401,34.911491,41.333185,32.093136,40.295984,31.097489,37.579724,32.294274,39.238079,34.049738,38.575754,33.85438,37.661553,30.639883,36.197835,32.154622,36.520877,36.481487,41.401723,34.919205,40.937767,32.394161,37.959303,37.059782,41.151218,37.958214,42.469783,42.090135,41.273981,34.858906,41.567426,38.373378,43.160083,77.724041,77.796043,85.913232,75.654151,76.135649,71.90676,92.907908,75.974928,76.684302,71.477635,70.93377,71.193058,75.333871,49.279979,54.910336,54.780129,56,0,206.880005,0.01373,-2.607,207.380005,0.01539,0.529,207.25,0,0.045,207.410004,0.095,-10,119.75,1.959,119.900002,11.484858,10.663103,7.900308,32.449354,32.338375,37.060426,45.03864,34.190234,-0.222209,0.03709,0.042803,0
4/13/2025,9:06:32,0,1,0,75.29347,73.574838,64.57748,41.063341,40.227204,40.427621,42.167909,35.444083,35.52041,39.928427,34.292901,34.641343,34.494051,37.885984,48.351957,38.709902,38.558459,44.903501,57.54536,66.312734,52.633701,49.00686,51.198452,49.220279,46.262897,50.647698,53.814692,50.575934,46.173223,37.215443,43.717975,32.356112,32.666659,32.432262,32.916547,32.756065,33.19038,44.437989,43.28003,43.474426,43.957486,35.590138,43.2705,32.323299,39.208663,34.609931,35.372156,40.257324,32.261845,39.044065,47.865637,47.571506,43.701853,45.352967,42.009553,67.37265,44.374402,36.545754,40.13326,33.45538,33.229659,33.454936,33.462146,35.69679,42.880123,32.949225,41.576672,30.775605,38.003972,32.342822,39.50279,36.161099,42.43975,35.738459,39.601426,30.707959,37.401013,31.854332,38.758156,34.904863,41.341128,32.097102,40.317529,31.091212,37.598158,32.28658,39.237828,34.037498,38.591835,33.849687,37.69491,30.647228,36.191406,32.147716,36.549957,36.457458,41.389278,34.891542,40.964449,32.354843,37.983047,37.047287,41.174879,37.911726,42.471441,42.06956,41.292981,34.816857,41.565934,38.359148,43.146376,78.205079,78.207361,83.048271,75.921786,76.116923,72.802337,89.326775,75.904625,77.095816,71.119307,70.854748,71.148007,75.360398,49.002353,55.196845,55.324107,56.882048,0,207.039993,0.01377,-2.617,207.470001,0.01534,0.528,207.289993,0,0.042,207.490005,0.093,-10,119.839996,1.949,120.400002,11.024967,10.577492,7.564316,32.693008,32.800995,37.059826,45.145986,35.046856,-0.265776,0.045976,0.043475,0
4/13/2025,9:07:32,0,1,0,74.780871,73.622825,64.636672,42.58436,42.437638,43.009439,45.816883,35.653144,35.686795,39.818915,34.74879,34.804331,34.76663,37.810185,48.676041,38.772674,38.611661,44.243408,55.176616,64.06641,57.609939,49.850302,51.328057,47.246135,46.880507,50.493725,53.725008,49.259149,45.788028,37.327473,43.61286,32.648513,32.751682,32.3238,33.01888,32.822547,33.281712,44.955615,43.660195,44.014996,43.694768,35.785059,43.759246,32.422962,39.962144,35.507786,35.089209,40.676896,32.292532,39.287547,47.210329,47.90454,44.567716,45.549941,41.918869,68.193037,44.058739,39.607221,47.383016,34.017592,33.625481,33.772045,33.870183,35.718359,42.886571,32.933234,41.56349,30.809488,37.971574,32.329324,39.508762,36.179937,42.536196,35.767908,39.59899,30.742043,37.376552,31.828794,38.763252,34.910869,41.346647,32.154276,40.321703,31.119051,37.561328,32.285543,39.192705,34.030707,38.57228,33.841561,37.68637,30.679173,36.182407,32.159586,36.530683,36.439067,41.383317,34.87704,40.938172,32.227283,37.951592,36.983065,41.186617,37.925278,42.503367,42.055322,41.273011,34.820674,41.53429,38.374017,43.162474,78.690431,78.638848,81.261114,76.104725,76.16883,73.062768,86.718917,75.837582,75.87767,71.237739,70.957388,71.139868,75.260672,49.061104,55.406224,55.931625,72.397901,0,206.990005,0.01377,-2.617,207.380005,0.01546,0.533,207.009995,0,0.032,207.25,0.091,-10,119.709999,1.937,120.300003,10.742263,10.888649,7.806299,32.870597,33.314489,37.056749,45.201689,37.045923,-0.309337,0.054803,0.044128,0
