Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,9:08:32,0,1,0,74.435136,73.62489,64.64389,45.07879,45.811935,46.074393,48.748281,36.27205,36.084049,39.832973,35.268417,35.164154,35.247494,37.914223,49.782604,39.057687,38.694156,46.263379,58.341732,65.705618,57.921444,50.113408,51.139406,48.031398,46.999564,50.720546,52.390932,49.724514,46.250416,38.352616,44.219408,33.49044,33.807266,32.433446,33.251534,33.24963,33.928807,45.711538,44.571418,44.482465,43.730079,36.236106,44.392571,32.691404,40.198996,36.636331,33.952466,40.866159,32.286527,39.174411,48.86676,48.471,44.590742,45.201744,42.12542,68.855728,43.961097,45.934138,50.393702,34.819252,34.246915,34.256679,34.517785,35.674066,42.829059,32.913166,41.560349,30.813881,37.978125,32.34126,39.512948,36.169086,42.43142,35.736833,39.553514,30.694736,37.378703,31.835416,38.743609,34.88448,41.321348,32.111489,40.316793,31.083783,37.568341,32.285484,39.206003,34.032104,38.548949,33.824308,37.661482,30.654073,36.184923,32.142981,36.545406,36.4383,41.404109,34.903945,40.940667,32.355273,37.980147,37.015193,41.17499,37.928626,42.500106,42.081668,41.286623,34.822422,41.578022,38.359701,43.17809,79.161597,79.085813,80.251599,76.388983,76.089706,73.41131,85.061042,75.912742,76.559769,71.123226,70.905312,71.149333,75.383251,49.74596,55.67143,55.295255,60.498472,0,206.960007,0.01374,-2.609,207.550003,0.0155,0.539,207.419998,0,0.042,207.550003,0.125,-10,119.800003,1.942,120.099998,11.124439,11.297602,7.77119,33.094969,32.776526,37.051792,45.536127,39.028078,-0.352889,0.063612,0.04479,0
4/13/2025,9:09:32,0,1,0,74.100599,73.519828,64.692079,47.432892,48.126401,48.72647,50.509752,37.395797,36.892731,40.231384,36.054896,36.001403,36.248922,38.368078,50.759669,39.490602,39.084749,47.537059,55.197836,65.365842,62.762419,52.83173,53.118392,48.558962,46.843796,50.186117,52.253984,50.091682,46.016123,39.861892,44.585908,35.273122,36.139896,33.011734,33.76617,34.329219,35.395366,46.501833,45.368343,45.412991,44.166066,37.445721,44.827764,33.76742,40.354183,38.772689,34.440687,40.868776,32.308885,38.953938,49.153181,49.221264,45.566502,45.920033,42.209775,69.218134,44.230945,48.86382,51.917715,36.55742,35.342141,35.309785,35.825288,35.690175,42.854246,32.881944,41.565527,30.818683,38.00541,32.334038,39.536645,36.192882,42.549479,35.733588,39.563511,30.702613,37.370024,31.796823,38.779686,34.932704,41.35423,32.13226,40.313126,31.077399,37.567619,32.277193,39.265792,34.093612,38.582301,33.869403,37.675881,30.64007,36.18341,32.14324,36.545968,36.382206,41.393671,34.867814,40.980952,32.24428,38.024632,36.997369,41.201844,37.887552,42.525159,42.013414,41.320374,34.824513,41.545671,38.373844,43.159668,79.649079,79.470683,79.660172,76.528018,76.131235,73.780018,83.920263,75.822991,76.936753,71.167485,70.841715,71.101455,75.299721,50.865967,58.221356,56.632507,0,0,207.139999,0.01375,-2.617,207.619995,0.01525,0.509,207.389999,0,0.035,207.610001,0.09,-9,119.860001,1.945,120.099998,9.365219,9.607075,5.648087,35.220689,33.902813,37.057759,46.050283,40.636028,-0.396432,0.072307,0.045456,0
4/13/2025,9:10:32,0,1,0,74.477678,73.600626,64.627919,48.829371,49.457235,50.349183,51.532406,39.972774,38.612891,41.302801,37.646046,37.939027,38.504759,39.54112,51.797098,40.711603,39.888458,49.054364,56.209168,66.010983,59.610928,53.873197,52.863485,48.957485,46.769889,50.211731,53.023587,51.081558,47.341459,42.354154,45.373153,39.367049,40.261322,36.474127,35.619018,38.833145,39.396483,47.66006,46.537083,46.66908,44.527219,38.650315,45.279686,37.150835,41.928526,40.019266,37.65337,41.114735,32.381848,39.749524,49.976256,50.100755,46.408851,46.584578,42.332307,69.480012,44.452612,49.776333,52.555139,40.847735,38.33074,37.745443,38.475648,35.699155,42.848218,32.867162,41.546067,30.841301,37.996582,32.329595,39.512095,36.133251,42.460005,35.710485,39.563445,30.694078,37.373465,31.799845,38.751583,34.87431,41.317418,32.127743,40.315262,31.098276,37.567523,32.277542,39.21207,34.071505,38.537804,33.841517,37.661034,30.638022,36.153924,32.134075,36.549956,36.438867,41.392796,34.876086,40.942067,32.249909,37.976514,36.988113,41.18754,37.918695,42.51571,42.076993,41.311421,34.831897,41.586122,38.357723,43.209482,80.090291,79.910792,79.326815,76.649296,76.238787,73.916629,82.798949,75.905446,75.986457,71.315305,70.938782,71.157758,75.339701,51.873938,62.875021,63.092488,124.813542,0,207.149994,0.01378,-2.621,207.5,0.01533,0.513,207.429993,0,0.041,207.75,0.122,-10,119.879997,1.942,119.900002,6.41189,6.318423,2.153472,38.961263,39.131923,37.049255,46.64256,42.955173,-0.439995,0.080872,0.046095,0
4/13/2025,9:11:32,0,1,0,74.284833,73.654268,64.632105,49.728109,50.37486,51.337946,52.240629,43.327184,41.889249,43.354948,40.785914,41.525471,42.08737,42.054406,52.702722,42.811317,41.594206,48.892021,58.488807,66.125453,61.568706,52.251908,51.969233,50.831243,48.446512,52.178721,54.1593,51.277467,48.294478,45.462318,46.36914,43.319627,45.002316,39.687165,38.934761,42.985768,43.486106,48.86888,47.995583,48.096805,43.371053,42.729243,45.992705,39.354212,43.793526,42.352788,37.847137,42.675172,33.382356,42.252165,51.346383,50.918247,47.068442,47.078052,43.650042,69.647294,45.382138,50.618477,53.144649,44.446259,44.007465,42.187941,43.249553,35.702795,42.876414,32.858161,41.575426,30.892441,38.010724,32.322484,39.526392,36.136095,42.44833,35.708242,39.591634,30.712769,37.41003,31.81798,38.780898,34.908645,41.354998,32.133056,40.336818,31.101368,37.60187,32.306778,39.238272,34.131613,38.554316,33.862567,37.68784,30.63163,36.170155,32.138817,36.569959,36.398677,41.395523,34.876142,40.959288,32.298018,37.989338,36.992992,41.189822,37.882549,42.506567,42.053559,41.307322,34.810468,41.574942,38.333962,43.186741,80.513521,80.31375,79.125769,76.746121,76.112064,74.003573,82.190221,75.91694,76.470779,71.345527,70.903166,71.148036,75.337627,52.611889,68.60774,67.505258,75.71815,0,207.210007,0.01372,-2.61,207.649994,0.01535,0.517,207.539993,0,0.045,207.720001,0.126,-10,119.980003,1.925,120.099998,3.023153,2.646718,-0.670815,43.345987,42.520578,37.059488,47.573884,46.275724,-0.483522,0.089419,0.046767,0
4/13/2025,9:12:32,0,1,0,74.45936,73.551401,64.560634,50.399345,51.060781,52.056058,52.698424,44.812166,43.891501,44.620462,42.9178,43.442863,43.650379,43.481474,53.329815,44.268359,43.04029,50.203784,58.492727,64.767206,59.591476,52.863114,56.854351,53.187183,48.982877,52.394595,55.201591,53.847596,48.96639,47.139178,47.208624,45.331055,47.769883,43.733202,42.256324,45.914263,45.848644,49.816965,49.194626,49.236887,44.781667,44.516162,46.847975,41.330775,45.18547,44.03226,39.41759,44.316033,37.159555,44.149305,51.407809,51.593773,48.019466,48.925624,44.659156,69.846986,46.271166,50.945956,53.172396,45.588376,45.509162,44.096467,44.503441,35.748068,42.85674,32.842027,41.548471,30.959158,37.992545,32.336652,39.518713,36.145652,42.442436,35.686376,39.556647,30.710382,37.395618,31.813704,38.760413,34.892052,41.333699,32.181402,40.29878,31.082494,37.560058,32.294054,39.217381,34.156753,38.561661,33.876615,37.684719,30.630711,36.145332,32.128554,36.540358,36.38766,41.381496,34.889057,40.932933,32.270487,37.970753,37.004018,41.201493,37.913707,42.512508,42.073389,41.314852,34.803867,41.593743,38.332427,43.216817,80.950528,80.686071,79.006005,76.906341,76.370936,74.210661,81.655522,75.898324,76.245102,71.205471,70.883568,71.156874,75.351488,53.174787,70.774293,71.764696,57.347439,0,207.220001,0.01371,-2.605,207.860001,0.01529,0.521,207.559998,0,0.044,207.75,0.101,-10,119.940002,1.924,120,2.263948,1.903299,-0.628643,44.944676,45.665475,37.056196,48.479499,47.302633,-0.527073,0.097933,0.047435,0
4/13/2025,9:13:32,0,1,0,74.553662,73.578109,64.583352,50.954942,51.59638,52.480794,53.113153,45.883001,45.059657,45.53771,44.02247,44.453049,44.670822,44.417551,53.882242,45.298576,44.156191,50.779141,60.310238,67.340413,59.313376,53.123183,54.688034,53.320189,49.928768,53.863075,54.716923,52.441347,49.717079,48.304701,47.929515,47.303967,49.042869,47.039365,45.111925,48.073228,48.029162,50.624562,50.001843,50.030569,45.71014,45.428744,47.565444,43.054228,46.211443,45.001447,41.225122,45.177964,40.089088,45.094266,52.49542,52.067035,48.206514,48.722392,45.347829,70.103439,47.005467,51.642183,53.820125,46.361072,46.190981,45.02037,45.261093,35.792716,42.854452,32.830404,41.557645,31.100801,37.993044,32.330037,39.522294,36.130652,42.480271,35.699311,39.562024,30.728296,37.389249,31.817532,38.754288,34.913837,41.316156,32.218867,40.297104,31.085254,37.586398,32.303661,39.222213,34.188691,38.536036,33.881035,37.682451,30.634217,36.134203,32.12983,36.561677,36.374457,41.399608,34.87353,40.949214,32.205964,38.006251,36.992233,41.237743,37.923156,42.521464,42.060141,41.338546,34.799369,41.590584,38.363507,43.22752,81.389771,81.069026,78.955913,77.026388,76.270904,74.22665,81.233036,75.788714,75.945266,71.228489,70.966252,71.173766,75.360697,53.577829,71.523697,72.001671,0,0,207.240005,0.01377,-2.617,207.729996,0.01525,0.51,207.470001,0,0.04,207.699997,0.095,-10,119.900002,1.926,120.099998,2.438868,2.074797,-0.312683,45.490647,45.837032,37.06454,48.974109,48.049304,-0.570573,0.106384,0.048143,0
4/13/2025,9:14:32,0,1,0,75.465568,73.547593,64.688066,51.349609,51.919527,52.928943,53.314946,46.670682,45.94308,46.300381,44.746265,45.118483,45.261655,44.980541,54.167065,46.133687,44.901328,50.72934,59.325946,65.411607,60.909372,53.519429,56.458611,50.775346,50.233929,54.235195,56.293339,53.658217,49.879222,48.814167,48.353737,49.014651,49.858406,49.057001,47.797554,49.460446,49.317139,51.10341,50.608889,50.658035,46.303469,45.995596,48.224163,44.781152,46.863628,45.542575,42.609635,45.779079,42.065215,45.735301,52.275605,52.538413,49.038404,49.442698,45.699885,70.28373,47.408947,51.658612,53.731249,47.1179,47.001703,45.523334,45.750072,35.854837,42.857633,32.851637,41.543023,31.237934,37.99055,32.324856,39.529909,36.142727,42.568685,35.728886,39.569854,30.749581,37.37386,31.806034,38.77162,34.967614,41.336072,32.319315,40.295677,31.098961,37.550238,32.323321,39.237586,34.242776,38.565548,33.937804,37.674132,30.668168,36.120555,32.169069,36.568993,36.371594,41.394123,34.900462,40.93633,32.190714,37.993563,36.996779,41.213466,37.904965,42.544229,42.076776,41.368833,34.819259,41.6258,38.350624,43.203742,75.109689,76.012675,78.880584,77.099644,76.187422,74.124362,80.9396,75.877484,75.861871,71.133174,70.94691,71.15952,75.332166,54.067999,72.46922,71.333203,0,0,207.080002,0.0137,-2.611,207.690002,0.01524,0.516,207.470001,0,0.039,207.710007,0.094,-10,119.93,1.934,120.400002,2.179244,2.04967,-0.395414,46.174493,45.3522,37.080598,49.400659,48.463812,-0.614082,0.114983,0.048821,0
4/13/2025,9:15:32,0,1,0,75.022176,73.511208,64.637613,51.637715,52.187899,53.267219,53.477066,47.290174,46.529198,46.857842,45.243064,45.565569,45.656154,45.511301,54.424147,46.800663,45.451434,50.917355,57.844804,65.155369,61.02934,55.498652,56.368671,52.281021,50.332834,54.427999,54.639234,52.935692,50.072374,49.556042,48.751289,50.005783,50.407916,50.099414,49.739421,50.267836,50.154698,51.500457,51.134295,51.141684,46.790406,46.45474,48.735673,45.782208,47.404649,45.800146,43.621583,46.177271,43.340604,46.072578,52.275607,52.864923,49.609774,50.074718,46.097678,70.44102,47.595777,51.639903,53.596193,47.607106,47.431164,45.764149,46.048703,35.86443,42.86802,32.823144,41.532871,31.329684,38.001511,32.313649,39.534771,36.132998,42.563425,35.711672,39.58094,30.737612,37.378402,31.792347,38.784871,34.95787,41.343562,32.345182,40.306312,31.066941,37.546823,32.303867,39.236508,34.262995,38.58301,33.929615,37.696628,30.655646,36.124498,32.137876,36.546764,36.378133,41.353991,34.935064,40.925779,32.178712,37.978405,37.018756,41.190232,37.936419,42.530258,42.075969,41.353068,34.853038,41.653396,38.305228,43.231918,76.245132,76.359898,78.198769,77.009537,76.208407,74.262513,80.606629,75.891994,75.809286,71.243232,70.91763,71.180741,75.267144,54.370255,73.071212,73.354804,12.34427,0,207.070007,0.01379,-2.617,207.679993,0.01516,0.516,207.410004,0,0.037,207.580002,0.092,-9,119.870003,1.936,120.199997,2.144273,2.128657,-0.429745,46.607016,46.810011,37.0811,49.753079,48.681203,-0.657597,0.123598,0.049494,0
4/13/2025,9:16:32,0,1,0,74.669204,73.449224,64.715659,51.908866,52.45149,53.407373,53.746184,47.73594,47.102784,47.390152,45.737055,46.064805,46.145276,45.930523,54.757621,47.396669,46.018345,52.3112,60.418357,66.628924,60.174298,55.585166,56.905108,54.098727,50.787441,54.250127,56.627798,53.375854,50.311769,50.166871,49.301734,50.581046,50.836227,50.736649,50.536586,50.686829,50.623333,51.825888,51.508078,51.455073,47.275334,47.218559,49.205504,46.46987,47.611769,46.222408,44.440417,46.584523,44.313391,46.519031,52.971992,53.160854,50.172812,50.244176,46.438087,70.622556,48.303607,52.098986,54.037022,47.879253,47.884054,46.199602,46.544826,35.894403,42.850751,32.837497,41.531675,31.449662,38.034821,32.317834,39.544384,36.11697,42.475922,35.676352,39.538735,30.723473,37.377942,31.798565,38.774193,34.984388,41.341276,32.381785,40.281765,31.04612,37.589679,32.313637,39.268647,34.350364,38.557348,33.943764,37.660068,30.656213,36.137459,32.149122,36.59092,36.377149,41.387326,34.935461,40.979429,32.2463,38.026976,37.084191,41.216349,37.912278,42.560725,42.032845,41.399649,34.849441,41.673296,38.336297,43.208813,77.005847,77.113571,77.847262,76.858612,76.292871,74.500183,80.531914,75.854846,76.959295,71.46254,70.821916,71.172045,75.311694,54.734066,72.822817,74.865494,35.947487,0,207.100006,0.0137,-2.602,207.809998,0.0151,0.502,207,0,0.044,207.75,0.095,-10,119.889999,1.92,120.300003,2.872918,2.776688,0.155707,46.428816,47.883257,37.09213,50.215255,49.10729,-0.701134,0.132172,0.050162,0
4/13/2025,9:17:32,0,1,0,74.397447,73.549931,64.69214,52.145673,52.622196,53.642015,53.844347,48.196097,47.527013,47.788045,46.102957,46.426704,46.557407,46.37599,54.943438,47.839504,46.420844,50.893064,59.332198,66.540031,61.701946,55.701292,55.951743,53.14601,50.634127,53.73835,56.764419,55.046239,50.775287,51.021807,49.538959,50.949206,51.068791,51.020974,51.002716,51.146384,51.045539,52.117245,51.783663,51.705483,47.56312,47.634276,49.575355,47.16063,48.346049,46.180353,45.016812,46.872387,45.135285,46.783488,53.048791,53.430857,49.982984,50.467291,46.662196,70.779093,48.114688,52.097645,54.095737,48.262125,48.183172,46.41497,46.790039,35.953344,42.881522,32.855237,41.555381,31.637628,38.04291,32.355788,39.543008,36.1302,42.486412,35.70346,39.585994,30.799321,37.427355,31.855485,38.788262,35.01493,41.352661,32.493968,40.304754,31.121957,37.621842,32.347348,39.260855,34.377582,38.557495,33.988755,37.694134,30.68522,36.154765,32.182089,36.602798,36.392129,41.409691,34.972465,40.963341,32.284318,38.02061,37.03934,41.233122,37.939281,42.587573,42.098082,41.431507,34.832776,41.684187,38.349156,43.256706,77.500491,77.609123,77.745553,76.807368,76.273793,74.586724,80.143096,75.875417,76.192257,71.27281,70.903199,71.18753,75.277278,54.989565,73.765905,74.196057,63.168223,0,207.070007,0.01377,-2.613,207.690002,0.01522,0.518,207.440002,0,0.04,207.660004,0.093,-9,119.870003,1.928,120.300003,2.435543,2.471939,-0.231029,47.103416,47.409337,37.122015,50.284468,49.307281,-0.744605,0.140811,0.050887,0
4/13/2025,9:18:32,0,1,0,74.618148,73.509812,64.542977,52.37443,52.872941,53.839164,54.08526,48.534176,47.841291,48.152829,46.305425,46.639232,46.737126,46.654529,55.076409,48.260694,46.712389,51.657492,57.892286,65.031837,61.551828,56.135674,57.333942,54.53768,50.766652,54.455863,56.855819,53.956146,50.904058,51.231379,49.7254,51.252675,51.290189,51.256292,51.290189,51.353354,51.315983,52.314856,52.017075,51.930233,47.840951,48.030767,49.942611,47.845434,48.742632,46.25798,45.439368,47.060745,45.619209,46.974215,52.791394,53.607041,50.725873,51.294487,46.781564,70.906922,48.430154,52.205847,54.090465,48.673705,48.521539,46.563083,46.927043,36.013376,42.866397,32.869814,41.537255,31.768509,38.040971,32.389426,39.522902,36.137462,42.463304,35.727898,39.56843,30.839502,37.419632,31.864185,38.788438,35.053683,41.356796,32.587889,40.310111,31.130496,37.617215,32.373832,39.259149,34.398053,38.554021,34.043864,37.686614,30.721759,36.14546,32.202996,36.60027,36.386058,41.409377,34.968714,40.948615,32.2503,38.012203,37.051268,41.235144,37.957215,42.600572,42.100565,41.417717,34.841047,41.724052,38.360458,43.289005,78.005151,78.061132,77.719721,76.791624,76.332695,74.678281,79.914032,75.851582,75.922893,71.200901,70.950842,71.210973,75.317921,55.222821,74.050341,75.1054,58.900253,0,207.029999,0.01372,-2.614,207.610001,0.01537,0.53,207.449997,0,0.044,207.600006,0.09,-10,119.889999,1.927,120.199997,2.419572,2.636783,-0.245083,47.305828,48.052456,37.133584,50.605086,49.496947,-0.788034,0.149465,0.051652,0
4/13/2025,9:19:32,0,1,0,74.629004,73.437743,64.575346,52.585955,53.081302,53.991406,54.308882,48.870034,48.215431,48.488017,46.597668,46.864379,46.946955,46.892342,55.299932,48.558903,47.070449,52.157094,61.03057,67.453601,62.196764,55.249224,57.545641,52.832105,51.686808,55.010316,57.121331,54.297936,50.899377,51.392702,50.038061,51.524784,51.540776,51.57249,51.475608,51.479337,51.485419,52.514027,52.238015,52.246697,48.194365,48.459108,50.260743,48.394763,48.763632,46.424636,45.680682,47.337388,46.001147,47.194369,53.961321,53.836757,50.389289,50.779436,47.303326,70.977124,48.935258,52.699516,54.64991,48.85382,48.579613,46.828877,47.146704,36.032791,42.844811,32.875381,41.538363,31.890355,38.033654,32.377163,39.541812,36.131212,42.54013,35.719713,39.544411,30.842409,37.40215,31.860824,38.804276,35.094866,41.349707,32.661503,40.270697,31.104439,37.585594,32.370476,39.2743,34.49627,38.58287,34.13236,37.688378,30.747604,36.148112,32.243038,36.610964,36.377722,41.389215,34.973322,40.967713,32.246024,38.033763,37.103811,41.226445,37.933902,42.612971,42.074129,41.446243,34.873356,41.744813,38.350844,43.266283,78.493795,78.494058,77.746185,76.817274,76.536042,74.944966,79.918866,75.888509,76.887554,71.224454,70.880067,71.152525,75.286357,55.512651,73.584885,75.509657,26.891682,0,207.149994,0.01371,-2.598,207.869995,0.01525,0.505,207.75,0.00105,0.05,207.830002,0.13,-10,119.919998,1.935,119.800003,3.063715,3.286397,0.363042,46.974346,48.336811,37.145025,50.867564,49.793073,-0.831465,0.158026,0.052422,0
4/13/2025,9:20:32,0,1,0,74.937107,73.478037,64.6135,52.743078,53.181535,54.192432,54.318136,49.103348,48.476885,48.762025,46.791914,47.053824,47.096196,47.103621,55.427689,48.829824,47.289474,51.717425,60.155047,66.869364,62.708949,56.775609,54.775389,54.326958,51.963771,55.181499,56.886018,56.01065,51.249865,51.566622,50.21314,51.738201,51.76533,51.757947,51.718422,51.69398,51.734809,52.731871,52.433778,52.43074,48.295338,48.584901,50.465434,48.701876,49.122459,46.580838,45.939323,47.449684,46.263756,47.333021,53.727159,54.017971,50.527335,50.665211,47.522596,71.019639,48.963455,52.640383,54.544467,49.119823,48.834808,46.929974,47.273057,36.106433,42.860312,32.898002,41.537432,32.065755,38.018682,32.395006,39.558911,36.154583,42.606801,35.748743,39.568894,30.905036,37.389072,31.863683,38.823156,35.141764,41.35577,32.807147,40.311016,31.1274,37.577381,32.388457,39.275088,34.533888,38.587631,34.184199,37.714008,30.791724,36.15918,32.259499,36.639111,36.387286,41.411916,34.998079,40.959277,32.205013,38.058347,37.094372,41.264301,37.967495,42.672283,42.077646,41.48979,34.861383,41.773052,38.389719,43.296583,79.005625,78.886882,77.832075,76.853945,76.305045,74.901549,79.647368,75.848695,76.382336,71.46484,70.9717,71.173696,75.293069,55.586533,74.276818,73.645272,6.108041,0,207.229996,0.01373,-2.611,207.789993,0.01516,0.501,207.610001,0,0.042,207.740005,0.094,-9,119.879997,1.925,119.900002,2.746489,2.998783,-0.016967,47.466651,47.017425,37.17209,50.903955,49.890419,-0.874899,0.166501,0.053172,0
4/13/2025,9:21:32,0,1,0,74.908243,73.453356,64.620203,52.952704,53.401452,54.344541,54.560823,49.290082,48.64875,48.921191,46.885929,47.123543,47.193864,47.241032,55.700603,49.088384,47.4629,52.657748,60.721995,65.915039,61.175526,56.742199,54.936904,55.288138,51.852147,55.912539,55.871053,54.781733,51.605235,51.810682,50.507194,51.892325,51.968,52.028353,51.904168,51.98284,51.932471,52.926691,52.673839,52.597046,48.563456,48.811952,50.691963,48.878988,49.184901,46.81216,46.184162,47.579264,46.432876,47.419836,53.916402,54.191772,51.121867,51.027106,47.732043,71.138376,49.291069,52.838149,54.644703,49.302627,48.882573,47.014547,47.354374,36.155233,42.850745,32.954253,41.556137,32.224856,38.033106,32.425101,39.556133,36.165077,42.460391,35.743269,39.552865,30.960136,37.440764,31.907753,38.830525,35.192613,41.354758,32.879016,40.300287,31.140164,37.645855,32.417786,39.270988,34.589214,38.595447,34.251089,37.705591,30.805073,36.191924,32.2884,36.632705,36.390616,41.39807,35.029638,40.967715,32.326558,38.054018,37.113919,41.208957,37.964497,42.65393,42.098168,41.503729,34.846611,41.804253,38.371709,43.29536,79.423518,79.347482,77.927929,76.979409,76.482149,74.988133,79.551541,75.803506,77.079117,71.342636,70.912037,71.161148,75.356164,55.848221,74.698927,74.632084,56,0,207.070007,0.01373,-2.61,207.699997,0.01531,0.52,207.559998,0,0.044,207.910004,0.129,-10,119.830002,1.911,120.199997,2.74161,2.926379,-0.18632,47.765584,47.718317,37.189688,51.213377,50.006162,-0.918334,0.175033,0.053942,0
4/13/2025,9:22:32,0,1,0,74.657593,73.479913,64.720586,51.446911,51.408241,53.588745,52.305868,47.727053,47.525427,48.173926,43.906431,43.945803,44.062438,45.695317,55.529989,48.355277,46.404829,51.124061,59.6172,65.754093,62.525782,55.395097,56.652431,52.201206,51.035266,53.753322,58.022074,54.842272,80.352239,58.872757,51.598716,41.532844,43.800584,42.471011,45.992308,42.564112,41.310815,53.339819,52.77238,52.54895,75.189386,54.093066,49.153127,38.030108,47.968695,60.879145,38.978466,40.891512,37.305079,41.520395,53.583161,46.258621,50.66867,50.605172,46.698886,43.728256,48.582657,46.418903,47.19866,43.978645,43.979084,41.312617,41.616258,36.239248,42.863812,32.979675,41.568973,32.383773,38.049774,32.444556,39.562719,36.14291,42.44982,35.801707,39.571347,31.018031,37.434123,31.943379,38.8177,35.233368,41.341533,32.999455,40.309502,31.143247,37.662196,32.443576,39.295811,34.637695,38.612787,34.327105,37.713974,30.855865,36.179957,32.335102,36.651328,36.385342,41.393709,35.010872,40.951729,32.339317,38.023774,37.117692,41.190118,37.958394,42.661039,42.079292,41.53586,34.823573,41.818921,38.374882,43.306852,81.870851,85.902526,107.024952,86.597107,76.340608,86.534883,102.879827,75.849338,77.071367,71.399314,70.814499,71.150205,75.315296,76.414117,49.077045,141.79629,1946.775847,0,206.720001,0.06897,-8.906,207.350006,0.06285,0.457,207.229996,0.05733,6.296,206.639999,5.87,-1265,119.610001,1.944,119.5,24.28158,21.835991,13.574376,27.317136,85.87434,37.208029,49.399528,44.084028,-1.008054,0.182591,0.100248,0
4/13/2025,9:23:32,9600,0,0,74.800291,73.507298,64.677279,46.787595,45.697922,48.499176,45.95518,40.858949,42.23398,44.841789,39.518523,39.024881,39.147082,42.810656,53.919791,45.015144,44.05647,48.061881,60.076174,67.751231,59.378378,53.435336,52.74026,53.040831,50.014746,52.734448,53.699967,54.230151,86.701664,61.553051,51.672459,33.411031,34.624986,33.695059,36.749764,33.659025,32.899153,52.143726,51.117087,50.910596,81.670709,66.399073,48.051632,29.089746,45.758759,81.545422,60.68383,44.428971,28.191999,43.865945,52.711064,49.655672,48.737683,48.803942,45.450319,51.311358,47.137552,38.331836,39.017986,34.994361,34.746454,35.545337,35.675468,36.340634,42.870846,33.027106,41.552569,32.515311,38.04811,32.458004,39.578259,36.162502,42.598405,35.840971,39.578683,31.076692,37.404284,31.932466,38.864585,35.319026,41.360998,33.151753,40.290842,31.158237,37.613361,32.434013,39.304744,34.690152,38.646004,34.385795,37.72326,30.933858,36.219367,32.376037,36.647158,36.407287,41.394843,35.011029,40.96641,32.269623,38.042973,37.1263,41.241665,37.991595,42.722154,42.070804,41.582343,34.859802,41.853149,38.404975,43.332373,81.758608,92.934753,134.833133,91.059337,76.155382,91.501987,129.029739,75.861436,76.588191,71.44032,71.072012,71.137361,75.259866,80.637884,36.67363,140.004009,5466.12914,0,205.960007,0.14387,-18.948,206.570007,0.12953,0.506,206.309998,0.12666,15.705,204.429993,13.123,-3180,119.290001,2.031,120.699997,36.56728,32.946453,29.323792,15.105179,85.032223,37.237112,48.749372,36.38524,-1.226817,0.189427,0.269844,0
4/13/2025,9:24:32,9660,0,0,74.453208,73.466114,64.701939,44.670272,42.842141,44.478355,42.999024,37.936172,39.062115,43.330586,37.073504,36.316285,36.514583,40.808434,52.602,42.90302,42.032327,48.984627,57.946474,66.642411,59.365067,54.550707,52.207077,50.036382,49.329399,52.309664,53.599025,52.118668,78.66727,61.629503,50.488877,31.358572,32.982582,32.152648,33.309249,32.15406,32.130475,50.413169,48.992762,48.586937,78.322975,61.936544,46.577848,28.800678,44.000175,77.114946,52.749558,43.71583,27.748815,42.872068,51.309553,48.414158,47.888921,47.926449,44.398932,49.703845,46.034901,36.559731,37.317571,34.34714,34.064849,34.061298,34.194504,36.375316,42.877146,33.055606,41.549541,32.582968,38.065054,32.489301,39.573486,36.197114,42.511068,35.847459,39.544579,31.13179,37.409307,31.962919,38.849659,35.363869,41.364154,33.264921,40.299057,31.207986,37.648436,32.451523,39.326897,34.723522,38.638161,34.457782,37.692376,30.99184,36.267231,32.42947,36.699769,36.442652,41.418552,35.051213,40.986491,32.400702,38.075523,37.173921,41.24095,38.022241,42.777213,42.092152,41.623933,34.88622,41.905348,38.418828,43.367644,75.791284,88.96072,146.44836,77.293022,76.054869,76.530617,142.52493,75.855015,76.996549,71.328662,70.919457,71.120617,75.203507,76.880507,16.491315,97.770189,5559.249249,0,206.179993,0.13194,-17.343,206.75,0.11848,0.496,206.669998,0.11526,14.158,204.110001,11.899,-2818,119.300003,2.012,120.699997,61.232193,57.321164,54.459146,-10.743316,62.716074,37.265269,47.662152,35.090849,-1.538138,0.197775,0.527665,0
4/13/2025,9:25:32,9720,0,0,75.827642,73.453158,64.77308,43.51168,41.480379,42.254141,41.785631,36.644319,37.237212,42.272811,35.565818,34.720027,34.990114,39.943708,51.665345,41.660551,40.756278,47.722972,58.546393,66.354291,58.355631,51.548065,51.2226,50.439498,49.510817,52.383668,53.166649,50.889809,80.863959,60.4633,49.397836,29.211499,30.498781,29.355172,31.000608,29.438096,28.984937,49.438375,47.845072,47.669617,75.454395,63.547981,45.33769,27.01468,42.732843,70.980695,58.099705,42.793044,25.040719,41.820574,50.483404,47.260272,46.687965,47.106095,43.881363,48.939519,45.682447,35.782391,36.483385,32.410038,32.260998,32.499894,32.417098,36.43951,42.865302,33.148584,41.540389,32.67111,38.0574,32.495383,39.587243,36.205174,42.566067,35.904185,39.556956,31.199551,37.408458,31.995918,38.873578,35.423347,41.358525,33.352934,40.274861,31.210245,37.637865,32.453783,39.335143,34.741131,38.660539,34.562802,37.700007,31.038304,36.26735,32.471404,36.706844,36.448402,41.405351,35.074931,40.99155,32.376009,38.078839,37.165744,41.235385,38.027697,42.772537,42.073481,41.643511,34.886894,41.926535,38.414568,43.371309,83.885238,91.903972,150.365864,90.748351,75.88998,90.422571,146.527999,75.86791,76.699635,71.494334,70.931853,71.102882,75.183746,75.920362,22.096054,157.882363,5562.668247,0,205.949997,0.14734,-19.5,206.660004,0.13366,0.607,206.539993,0.13142,16.388,204.25,13.583,-3288,119.339996,2.014,119.699997,51.917608,47.857462,45.312816,-2.519772,93.132814,37.283388,46.850258,33.642301,-1.847717,0.20643,0.783635,0
4/13/2025,9:26:32,9780,0,0,75.026865,73.557372,64.887777,43.199423,41.190656,41.460775,41.615672,35.472818,36.034839,41.399135,34.705217,33.523061,34.020004,39.176778,51.239581,40.599208,39.792808,46.871758,57.71841,66.405723,54.916493,50.1913,51.037468,47.039277,48.647946,51.889981,53.072035,50.010549,86.563059,64.834025,49.221298,31.245516,31.787786,32.083943,31.061994,30.43257,30.77175,49.344951,47.877953,47.838677,83.286918,65.457944,44.357741,27.922095,41.703316,82.882512,59.796291,41.714032,27.277592,40.675662,50.121309,46.66009,46.211122,46.036189,43.209456,48.152262,45.081786,35.684392,36.238408,31.804922,31.349603,31.896689,31.882235,36.510442,42.895276,33.227274,41.572962,32.757407,38.057303,32.543323,39.592631,36.23405,42.63161,35.964234,39.589398,31.296946,37.392385,32.019352,38.889562,35.505872,41.37006,33.482482,40.336786,31.2564,37.646988,32.465634,39.321143,34.757212,38.667714,34.648536,37.733897,31.099215,36.302186,32.501513,36.676651,36.466001,41.39337,35.070895,40.964217,32.365731,38.034143,37.173622,41.229803,38.063174,42.819661,42.074206,41.645116,34.87299,41.939106,38.457091,43.403918,82.185147,94.953039,154.369127,90.231247,76.157714,90.548532,149.957838,75.825683,76.269083,71.472249,70.959181,71.140389,75.207137,81.378688,27.965199,126.939381,5551.628402,0,205.929993,0.14516,-19.195999,206.729996,0.13001,0.454,206.440002,0.12706,15.794,204.350006,13.208,-3198,119.290001,2.028,120.800003,44.099532,39.235975,36.592266,5.121766,78.666788,37.310823,46.219992,33.142708,-2.161447,0.214978,1.04334,0
4/13/2025,9:27:32,9840,0,0,74.96469,73.49255,64.975325,42.609486,40.486076,40.715487,40.952992,34.559299,35.139669,40.671531,33.967075,32.820048,33.316985,38.386881,50.615154,39.890299,39.153744,46.406161,55.087281,64.974641,57.477374,49.16071,53.512312,49.318035,46.862019,51.586434,52.643551,51.410912,77.994119,61.510681,48.847356,28.325303,30.686591,29.184966,31.068956,29.211619,29.237488,48.569499,47.308183,47.173669,77.882568,59.75717,43.600448,26.708553,40.870256,76.456816,51.334892,41.205454,25.96223,40.219816,48.97593,45.883303,45.692547,46.266866,42.370168,47.815313,44.515873,34.767275,35.311669,31.120111,30.778756,31.190515,31.142007,36.548299,42.903416,33.274218,41.582479,32.813716,38.079552,32.60353,39.615798,36.263511,42.596273,35.990409,39.592088,31.324617,37.416458,32.059609,38.905247,35.564606,41.400214,33.555382,40.346521,31.261792,37.687405,32.490301,39.354872,34.803109,38.715153,34.759643,37.753417,31.134494,36.348301,32.537173,36.712039,36.500956,41.416234,35.122978,40.990393,32.46203,38.060625,37.222684,41.246827,38.046252,42.846312,42.074171,41.688176,34.860538,41.929807,38.456955,43.406855,75.579981,88.800729,151.656759,77.486822,76.011261,76.396793,148.195679,75.848486,76.756953,71.296644,70.959405,71.12661,75.226363,76.163755,33.25582,121.087271,5561.443974,0,206.020004,0.1299,-16.962,206.720001,0.11696,0.502,206.570007,0.11343,13.914,204.949997,11.726,-2804,119.260002,2.011,120.400002,37.495116,32.248208,29.853214,11.35224,75.67494,37.340113,45.617448,32.385056,-2.468618,0.222906,1.296915,0
4/13/2025,9:28:32,9900,0,0,74.501497,73.50388,64.864086,41.949926,39.883395,40.049089,40.422233,33.966575,34.465657,40.175753,33.184973,32.102416,32.623816,38.020631,50.038444,39.288268,38.625249,45.732326,55.233614,64.509753,55.383145,50.961109,52.618374,48.794025,47.154777,50.048966,51.993442,49.259947,79.807396,59.850675,48.159436,27.133947,29.286497,27.518483,30.51751,28.418502,27.191312,47.975954,46.623096,46.608236,74.778595,61.894816,43.159067,24.432544,40.572211,70.153429,55.969477,40.381564,22.994463,39.475032,48.758501,45.486439,45.801505,46.095456,41.922979,47.168918,43.984663,34.026725,34.812067,30.145457,29.955091,30.083935,30.03297,36.600844,42.92657,33.343408,41.597303,32.902507,38.094279,32.645487,39.635003,36.27837,42.667674,36.078096,39.644997,31.447594,37.424742,32.09465,38.937706,35.622899,41.414098,33.688641,40.376918,31.325958,37.663867,32.52221,39.338669,34.839149,38.743073,34.864871,37.779714,31.229186,36.361807,32.575206,36.737397,36.539155,41.396136,35.167564,40.980081,32.462283,38.043036,37.260348,41.243498,38.106958,42.900071,42.122056,41.71014,34.908855,41.987905,38.524252,43.446974,83.440079,91.186871,153.372837,90.090492,76.276244,89.594655,149.742826,75.814952,75.761356,71.215834,70.947503,71.153748,75.222121,75.255904,34.935334,179.231287,5395.714737,0,205.889999,0.14199,-18.849001,206.509995,0.12876,0.451,206.270004,0.12466,15.467,204.289993,12.967,-3134,119.120003,2.032,120.699997,34.938589,29.93822,27.160717,13.220847,102.036595,37.379213,45.341591,31.509374,-2.772174,0.230912,1.54689,0
4/13/2025,9:29:32,9960,0,0,74.239975,73.449432,64.82575,41.600695,39.521362,39.545612,40.013703,33.479664,34.057618,39.772374,32.688233,31.585127,32.090662,37.48974,49.854459,38.843271,38.005987,44.969165,59.038371,67.222265,57.180273,49.963885,50.083413,46.88443,47.109066,50.213184,52.193735,49.978173,85.770455,63.771849,48.033691,29.130238,30.108858,29.415055,30.72309,29.489844,29.190138,47.875861,46.595985,46.559269,82.649982,63.570168,42.997054,26.157987,40.12684,82.026333,57.495202,40.245094,25.748579,39.196277,49.930689,45.505637,44.9991,45.112518,42.125693,47.158079,43.645384,34.267495,34.934146,30.222701,29.86203,30.212002,30.243956,36.67442,42.931081,33.423133,41.601892,32.961383,38.11626,32.714311,39.631273,36.312696,42.522961,36.109076,39.610593,31.484557,37.429822,32.161176,38.930002,35.686051,41.414335,33.746805,40.366331,31.343319,37.716673,32.573134,39.357591,34.861725,38.747886,34.985005,37.754378,31.269584,36.382462,32.649328,36.759124,36.569737,41.40806,35.192457,40.991151,32.612688,38.053109,37.269105,41.255296,38.095392,42.905259,42.112397,41.74269,34.875161,42.007805,38.50607,43.445138,81.890182,94.519455,156.043403,89.90577,75.932546,89.942735,152.304059,75.81594,77.015261,70.88497,70.853539,71.117094,75.273479,80.773095,31.159868,140.889249,5559.707828,0,205.940002,0.14353,-18.833,206.679993,0.12836,0.456,206.410004,0.1251,15.499,204.619995,12.953,-3134,119.269997,2.035,120.300003,39.084182,34.047545,31.295585,8.949509,85.449049,37.401456,45.219837,31.623722,-3.08081,0.238956,1.801536,0
4/13/2025,9:30:32,10020,0,0,75.500257,73.522277,64.966029,41.314601,39.297159,39.230118,39.889011,33.161088,33.661655,39.197956,32.590964,31.607741,32.153302,37.209334,49.44484,38.629351,37.730854,44.993814,53.014939,66.102368,56.321527,51.081676,51.244305,46.916459,47.38737,50.064894,51.154835,50.761389,76.599318,60.098208,47.979962,27.323583,29.553311,28.056985,30.558193,28.68072,28.287157,47.770705,46.528346,46.414688,76.440235,57.659241,42.345133,25.713999,39.742019,74.863765,48.054459,40.082258,25.218965,39.080553,48.214116,45.020901,44.589866,44.980173,41.730222,47.030701,43.515568,33.828478,34.67729,30.180293,29.783944,30.354145,30.349374,36.720211,42.925148,33.460926,41.613795,33.035648,38.13503,32.780787,39.623311,36.348968,42.527327,36.157211,39.62766,31.569969,37.457256,32.201251,38.946301,35.717478,41.416507,33.835049,40.396594,31.364577,37.751167,32.598066,39.389663,34.907724,38.753502,35.094844,37.778461,31.333968,36.395078,32.666005,36.774248,36.588849,41.426176,35.222331,41.023891,32.664895,38.075532,37.289781,41.268628,38.089784,42.925589,42.116722,41.764604,34.871099,42.003231,38.552117,43.450976,75.215428,87.655904,151.894034,76.780564,75.896509,75.322452,149.04756,75.755651,76.782672,71.062857,70.903772,71.165615,75.480089,74.994884,13.690757,106.674242,5265.260504,0,206.089996,0.12115,-15.802,206.779999,0.10944,0.468,206.630005,0.10565,12.791,205.259995,10.931,-2588,119.290001,2.015,120.199997,63.266138,57.631309,55.368434,-15.286176,67.879303,37.429957,44.675141,31.528921,-3.37943,0.246466,2.046022,0
4/13/2025,9:31:32,10080,0,0,74.793971,73.497161,64.927833,40.970504,38.948669,38.93499,39.561926,33.011294,33.443243,39.09708,32.34601,31.542896,31.974572,37.01185,48.928355,38.440654,37.589574,44.757432,56.421772,65.404333,57.23257,48.394603,50.798968,47.108484,46.959024,50.316102,53.060824,49.753774,81.901033,59.426722,47.191938,27.162755,28.89307,27.085308,30.083772,28.221118,27.543946,47.110539,45.778688,45.77475,75.747251,60.544395,42.159395,24.254696,39.780381,71.561681,52.885145,39.920025,23.39053,38.969071,48.394826,44.781771,44.367702,44.921937,41.392821,46.837085,43.425422,33.468061,34.405884,29.572256,29.512054,29.873237,29.875817,36.816996,42.958848,33.530736,41.621333,33.111717,38.129439,32.820067,39.633538,36.360123,42.633274,36.267639,39.666638,31.67084,37.441815,32.231539,38.969774,35.800849,41.432431,33.936918,40.443023,31.445852,37.741919,32.639458,39.36664,34.920494,38.782539,35.203812,37.830008,31.42159,36.416616,32.706322,36.803517,36.634939,41.465393,35.28357,41.019116,32.62049,38.061611,37.29707,41.285827,38.136644,43.012998,42.130954,41.781921,34.876147,42.01858,38.595859,43.47076,83.82238,91.07379,151.068077,90.820422,76.124724,90.263803,147.898388,75.676961,75.779095,71.142019,70.991763,71.11186,75.219286,75.738971,24.83576,152.976759,4900.52026,0,205.830002,0.13271,-17.466,205.369995,0.12061,0.388,206.320007,0.1154,14.149,204.479996,12.009,-2864,119.209999,2.027,120.099998,46.037179,41.004636,38.765266,1.154759,90.973825,37.46767,44.547413,31.117885,-3.658733,0.253523,2.271879,0
4/13/2025,9:32:32,10140,0,0,75.443025,73.447562,64.889697,40.888876,38.870807,38.788726,39.528414,32.802339,33.316948,38.936376,32.358357,31.51307,31.968806,36.644681,48.83859,38.150549,37.447577,44.8699,57.072233,66.17771,54.545939,48.836291,51.15895,47.582734,46.530852,48.787162,51.538744,49.291783,84.571036,62.616001,47.424677,28.970406,29.746451,28.840618,30.359901,29.156247,29.009048,47.243291,45.788978,45.875601,81.568608,60.810627,42.135065,26.197832,39.588328,80.890702,53.247638,39.91868,25.839612,38.919053,48.611825,44.940918,44.31131,45.10514,41.181181,47.019687,42.916176,33.790885,34.635401,30.098966,29.756108,30.267475,30.314499,36.849736,42.950509,33.565415,41.599814,33.12197,38.132198,32.855301,39.662236,36.411513,42.717642,36.315283,39.646194,31.721905,37.423331,32.234738,38.97467,35.857147,41.461505,34.001573,40.44594,31.438556,37.705766,32.627534,39.381746,34.978253,38.809571,35.324493,37.848032,31.467388,36.426262,32.736023,36.821947,36.685675,41.465682,35.332246,41.033999,32.619964,38.097941,37.338298,41.284854,38.199709,43.024759,42.121678,41.824082,34.907143,42.062561,38.616072,43.495677,81.048456,93.140668,152.051048,88.771251,75.699846,88.74984,148.298858,75.740734,75.916705,71.058891,70.92464,71.145742,75.149963,79.742243,31.454374,125.479268,4776.515586,0,206.020004,0.12706,-16.631001,206.600006,0.11446,0.374,206.350006,0.1094,13.328,204.669998,11.392,-2699,119.220001,2.036,120.300003,38.132597,32.842985,30.6266,9.29208,77.928946,37.492178,44.511092,31.477222,-3.934669,0.260409,2.49458,0
4/13/2025,9:33:32,10200,0,0,75.647113,73.512504,64.892463,40.856904,38.795066,38.740782,39.506063,32.836269,33.272023,38.761582,32.510893,31.737094,32.215312,36.73842,48.680676,37.935755,37.368843,47.289312,52.711745,62.377035,56.739241,49.828987,50.248194,47.596156,46.216569,49.510939,51.081214,49.732588,76.433188,59.528324,47.578872,27.498624,29.748311,28.099969,30.42996,28.789536,28.665061,46.888123,46.041154,46.124689,76.339666,54.794644,41.793317,26.219559,39.290067,74.71081,44.06176,39.904265,25.763416,38.961661,47.466773,44.776932,44.397923,44.649009,41.132906,47.173134,42.953614,33.764359,34.430829,30.30488,29.958491,30.645863,30.720472,36.918226,42.963604,33.619748,41.631618,33.138556,38.170444,32.927144,39.669195,36.414959,42.561187,36.354665,39.661166,31.758418,37.490894,32.319202,38.984282,35.89603,41.440737,34.013543,40.447685,31.475073,37.780374,32.686164,39.398114,35.035062,38.816684,35.402107,37.829254,31.51261,36.462778,32.780712,36.834665,36.699723,41.457215,35.365044,41.058204,32.780498,38.078162,37.357407,41.296884,38.181752,43.008666,42.134539,41.844423,34.885974,42.054005,38.62152,43.465553,75.206654,86.871577,147.274605,76.467123,75.763376,75.321402,144.569438,75.64542,76.818426,70.935038,70.799169,71.096691,75.288224,75.077912,34.91128,117.459462,4696.439116,0,205.960007,0.10978,-14.187,206.759995,0.09863,0.421,206.550003,0.09445,11.252,205.309998,9.767,-2276,119.309998,2.006,119.900002,34.384447,28.598892,26.70984,13.194425,73.772358,37.51426,44.229526,31.637482,-0.10554,0.002719,0.084683,0
4/13/2025,9:34:32,10260,0,0,73.919802,73.437938,64.899639,40.653132,38.603131,38.520139,39.407149,32.686277,33.077779,38.645032,32.270191,31.671506,32.091058,36.561321,48.407737,37.892477,37.311338,44.566669,52.384118,63.931099,58.626546,50.396387,51.204493,49.262059,46.746286,49.364931,50.807657,49.833933,80.00958,58.618178,47.054742,26.834415,28.879182,27.104008,29.860794,28.093701,27.338773,46.504253,45.786335,45.72333,74.524715,58.783797,41.594158,24.385991,39.138934,69.844947,50.162946,39.739366,23.443525,38.84565,47.454587,44.497561,44.307355,45.028497,41.274089,47.035484,43.002367,33.436568,34.276357,29.620918,29.510326,30.163973,30.140263,36.982948,42.967256,33.674124,41.659949,33.163633,38.207041,32.995544,39.682792,36.467119,42.57166,36.389326,39.706705,31.791964,37.485371,32.365252,38.997009,35.942466,41.472778,34.029216,40.471601,31.506841,37.820366,32.733971,39.443684,35.07556,38.844194,35.500196,37.875703,31.581278,36.48762,32.829678,36.846391,36.752599,41.497903,35.415513,41.066951,32.847582,38.11442,37.402097,41.285119,38.202183,43.023706,42.146322,41.871157,34.885446,42.06604,38.642822,43.456014,83.146238,90.08643,147.260482,89.541253,75.727665,88.921896,144.137057,75.707581,76.631797,70.963167,70.95184,71.069397,75.32018,74.746157,27.235396,162.529034,4543.820927,0,205.869995,0.12346,-16.202,205.470001,0.11194,0.384,206.259995,0.10722,12.972,204.550003,11.15,-2644,119.190002,2.017,119.599998,42.837793,37.377209,35.522417,4.216949,95.136757,37.546773,44.260743,31.191401,-0.361914,0.009555,0.288582,0
4/13/2025,9:35:32,10320,0,0,74.322556,73.408103,64.930632,40.569932,38.561656,38.517952,39.30495,32.540518,33.048601,38.536597,32.272575,31.630443,32.053152,36.544428,48.411641,37.790391,37.259322,45.004441,54.120139,64.384135,55.487049,49.443876,51.638105,47.283966,46.113284,49.055618,51.465304,49.600573,83.711847,62.069363,47.110318,28.795165,29.91364,28.737548,30.166422,29.302301,29.009254,46.637958,45.845594,45.829844,81.075571,59.178803,41.886773,26.277709,39.139707,80.337082,51.490512,39.833761,26.083739,38.87984,47.917479,44.851011,44.145055,44.481677,40.962166,47.237786,43.077485,33.767094,34.520518,29.998678,29.720904,30.442679,30.574409,37.053255,42.992702,33.746314,41.652711,33.192317,38.192051,33.043132,39.712745,36.50029,42.619954,36.480125,39.682963,31.88424,37.485261,32.40251,39.025222,36.02083,41.488149,34.121615,40.510417,31.582643,37.807884,32.789888,39.457073,35.121829,38.862005,35.624425,37.893725,31.657811,36.486642,32.891384,36.900229,36.792286,41.524601,35.469854,41.111669,32.874088,38.1702,37.431403,41.332542,38.216225,43.090342,42.128916,41.921008,34.909125,42.065786,38.694815,43.469964,80.510746,92.340098,148.585762,87.976246,75.758651,87.970988,145.123658,75.739428,76.849505,70.873805,70.917821,71.068059,75.301959,79.382982,38.065535,188.388135,4566.370743,0,205.880005,0.11846,-15.375,206.509995,0.10616,0.438,206.339996,0.10215,12.293,204.720001,10.561,-2476,119.220001,2.011,120.300003,30.530709,25.307164,23.254152,16.579609,105.636104,37.585108,44.239145,31.504047,-0.619849,0.016141,0.493044,0
4/13/2025,9:36:32,10380,0,0,74.720453,73.390944,64.939375,40.455807,38.402653,38.420314,39.2013,32.564092,33.075607,38.492342,32.426842,31.92649,32.36176,36.499087,48.161354,37.809025,37.210132,43.765342,54.349098,65.382996,55.132678,48.939154,50.061142,48.246416,46.364576,50.385645,51.014488,50.086709,74.62886,58.177426,46.914937,27.350715,29.651786,27.788192,30.226037,28.641333,28.611885,46.744284,45.335468,45.150276,74.808879,53.623976,41.695508,26.151292,39.131827,73.364889,42.4662,39.965282,25.633111,39.064265,47.541237,44.612316,43.631147,44.172734,41.275667,47.331429,43.288225,33.644127,34.453374,30.257544,29.961973,30.947937,30.947947,37.110815,42.983988,33.788862,41.670217,33.175344,38.223904,33.095637,39.704104,36.517284,42.61925,36.534387,39.689401,31.908119,37.483206,32.456492,39.040398,36.074146,41.485246,34.122771,40.498793,31.588704,37.819085,32.829615,39.443743,35.163845,38.886616,35.720463,37.906752,31.710597,36.480661,32.931612,36.862209,36.819297,41.466566,35.526439,41.093492,32.939749,38.130986,37.440782,41.285778,38.208144,43.071775,42.159513,41.899299,34.922703,42.086284,38.658932,43.45711,75.270316,85.62868,144.054947,75.977763,75.604866,74.236576,140.961109,75.670232,76.716747,71.054628,70.894598,71.085155,75.259854,73.678237,32.013517,120.179041,4319.537284,0,206,0.10181,-13.257,205.5,0.0928,0.372,206.429993,0.08701,10.185,205.020004,9.027,-2063,119.290001,2,120,36.976992,31.757563,30.027337,9.937945,75.202165,37.597773,44.086888,31.70215,-0.007375,0.000224,0.005704,0
4/13/2025,9:37:32,10440,0,0,74.594948,73.418875,64.852167,40.549046,38.503194,38.457721,39.385703,32.574813,33.051715,38.444329,32.30995,31.859321,32.219482,36.59212,48.24509,37.63357,37.210242,45.738967,58.206888,66.077919,55.548341,48.476273,49.888321,48.717351,46.438159,49.158883,51.491804,49.814357,82.408124,58.976741,47.037989,27.48631,29.191048,27.510892,29.860858,28.323062,27.904413,47.109854,45.473783,45.474658,75.988922,59.165004,41.625567,24.63164,38.989322,71.757681,50.54362,39.741999,23.776062,38.900112,48.694693,44.752942,43.890358,44.850189,41.015779,47.242073,42.945598,33.87393,34.826489,29.657921,29.545102,30.319096,30.315571,37.150241,43.009956,33.808824,41.678551,33.13799,38.226685,33.137548,39.741495,36.561019,42.691642,36.573958,39.707216,31.930131,37.485609,32.474479,39.052673,36.114806,41.519915,34.181548,40.518793,31.613838,37.818394,32.844926,39.449666,35.197285,38.898279,35.788875,37.915498,31.753719,36.517305,32.957751,36.901646,36.879528,41.529089,35.599647,41.141113,32.966519,38.176798,37.483981,41.317005,38.250089,43.114785,42.138307,41.936116,34.927913,42.065944,38.710122,43.451835,83.933946,90.606694,145.706418,90.81948,75.510193,90.205601,142.398228,75.641849,76.690085,70.942482,70.881615,71.051805,75.225401,75.781376,30.588364,162.37326,4321.264903,0,205.820007,0.12132,-15.877,206.529999,0.10886,0.364,206.270004,0.10453,12.598,205.149994,10.874,-2580,119.209999,2.02,120.300003,38.758042,33.34562,31.462052,8.279947,95.070205,37.626022,44.35826,31.423018,-0.054886,0.001542,0.042891,0
4/13/2025,9:38:32,10500,0,0,74.014404,73.423418,64.908056,40.652438,38.617884,38.588309,39.534675,32.465324,32.991114,38.405771,32.373423,31.874249,32.312701,36.431249,48.43789,37.576581,37.216729,46.071285,55.883757,61.771329,54.467473,50.857452,50.138615,46.02929,45.524884,51.190265,50.996835,49.116218,82.258028,61.603419,47.588925,28.889309,30.119697,28.910282,30.204844,29.519498,29.267075,47.25835,45.724087,45.749027,80.090664,56.972518,41.562291,26.659812,38.937261,79.064692,47.267167,39.813608,26.359517,38.933259,47.561351,44.893555,44.408987,44.765212,40.737349,47.483313,43.300629,34.061652,34.59796,30.196864,29.887017,30.721046,30.913721,37.208633,43.034122,33.857447,41.718344,33.172432,38.252357,33.218937,39.739021,36.594381,42.704109,36.634674,39.752269,31.964968,37.52189,32.518105,39.074902,36.162798,41.538998,34.169654,40.583175,31.662043,37.874101,32.875639,39.492614,35.251543,38.950964,35.874542,37.967767,31.800188,36.531605,32.989007,36.930549,36.899142,41.537155,35.60941,41.160489,33.023878,38.18199,37.511721,41.335141,38.261671,43.153511,42.154877,41.956207,34.926007,42.064886,38.730524,43.438332,79.198589,91.030019,146.409584,85.293364,75.5058,85.948914,143.096186,75.57741,76.573867,70.97573,70.932828,71.069484,75.354891,78.607435,40.573885,73.095536,4351.54473,0,205.75,0.11139,-14.524,206.460007,0.10032,0.401,206.330002,0.09511,11.36,205.080002,9.884,-2308,119.169998,2.014,119.900002,28.424707,22.398073,20.64939,19.164218,46.624447,37.65764,44.277847,31.72971,-0.302908,0.008444,0.238,0
