Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,9:39:32,10560,0,0,74.312748,73.447797,64.759112,40.546842,38.491713,38.556609,39.413054,32.509886,33.010396,38.311002,32.603112,32.152373,32.549657,36.507232,48.255677,37.55546,37.18948,43.964136,56.530593,64.996,56.102476,48.399166,50.963835,48.615453,45.830336,49.423376,51.417135,48.764973,74.505096,58.325292,47.069215,27.490098,29.575808,27.674181,30.100598,28.499582,28.695457,47.198771,45.506593,45.603311,74.516081,53.236093,41.527558,26.112179,39.197329,73.153462,41.696702,39.958776,25.383635,39.132689,48.12564,44.789961,43.983545,44.614284,40.969061,47.349872,43.043923,33.807749,34.73161,30.291497,29.896507,30.955587,31.062698,37.271559,43.032502,33.958015,41.7212,33.196206,38.262362,33.275665,39.770569,36.644638,42.844886,36.741959,39.783328,32.047543,37.503099,32.552126,39.064566,36.215296,41.575313,34.234219,40.601873,31.745558,37.845598,32.927872,39.473123,35.266967,38.94955,35.971447,37.995089,31.885651,36.534193,33.040503,36.896907,36.926987,41.541091,35.674773,41.1374,32.978327,38.186216,37.513298,41.351956,38.29224,43.172483,42.196114,41.962728,34.956975,42.080779,38.738567,43.470021,75.112976,85.272426,143.181597,75.557972,75.738441,73.908212,140.385801,75.634204,75.604235,71.096063,70.907035,71.028842,75.220287,73.442688,23.914364,112.255888,4333.421783,0,206,0.10191,-13.295,206.559998,0.09232,0.323,206.360001,0.08648,10.161,205.270004,9.03,-2082,119.25,2.007,120,47.127931,41.586274,40.017492,-0.058716,70.975155,37.687695,44.254402,31.790941,-0.545904,0.014813,0.428893,0
4/13/2025,9:40:32,10620,0,0,74.654568,73.345695,64.750449,40.406308,38.327858,38.43692,39.251879,32.363775,32.844044,38.310918,32.379289,32.043624,32.334194,36.409698,48.145557,37.475258,37.174803,43.614055,54.163818,63.996757,55.865962,49.383154,49.805968,44.577967,45.928745,48.550453,51.709048,50.484572,82.318575,59.11845,46.855444,27.294376,29.031075,27.294481,29.556912,28.033022,27.714299,46.705329,45.139833,45.253669,75.944944,59.325012,41.311409,24.491008,38.895233,71.587107,50.436356,39.873088,23.698479,38.975021,47.759371,44.435173,43.767453,44.325167,40.923095,47.125202,42.967121,33.490198,34.359502,29.544822,29.462321,30.415544,30.425737,37.347955,43.042068,33.997093,41.73484,33.174438,38.259628,33.329347,39.774302,36.680688,42.82182,36.788234,39.766399,32.060713,37.521882,32.606606,39.084626,36.254464,41.568923,34.204301,40.589805,31.76676,37.863048,32.971213,39.487179,35.389688,38.98347,36.044464,37.997946,31.945551,36.537498,33.082938,36.916345,36.987561,41.581967,35.747437,41.207372,33.058349,38.20985,37.564797,41.366445,38.329305,43.19879,42.207991,42.019004,35.024386,42.105868,38.793264,43.456392,84.369585,90.86409,145.709374,91.099203,75.872673,90.581053,142.361563,75.580016,76.178365,71.033946,70.915055,71.018612,75.209262,75.845852,35.078718,168.057201,4357.553931,0,205.830002,0.1209,-15.903,206.460007,0.10951,0.404,206.229996,0.10499,12.689,204.179993,10.91,-2560,119.059998,2.029,120.099998,33.477297,27.933262,26.494941,13.378147,97.471325,37.717771,44.029563,31.283021,-0.055138,0.001474,0.04316,0
4/13/2025,9:41:32,10680,0,0,74.165782,73.364589,64.63613,40.388434,38.275934,38.3956,39.258233,32.2287,32.826295,38.205408,32.341954,31.981144,32.337155,36.357312,47.986041,37.421937,37.100101,44.787169,52.130323,63.224234,56.223562,49.568977,51.512271,45.080993,45.991074,49.892537,52.860347,50.896191,83.052742,61.756743,46.899889,28.767644,29.908337,28.801394,29.826744,29.221692,29.105723,46.703631,45.188071,45.10838,80.922765,57.69063,41.548498,26.490846,38.834813,80.040233,48.915693,39.897624,26.366952,38.963545,46.977739,44.645099,43.874939,44.319503,41.07831,47.231193,43.292563,33.573895,34.328468,29.977809,29.671494,30.724005,30.884433,37.363065,43.053999,34.029446,41.740939,33.13527,38.294207,33.381913,39.788828,36.71872,42.790622,36.848,39.798176,32.074995,37.532392,32.639862,39.098723,36.324391,41.582537,34.207893,40.628153,31.790857,37.868693,33.010233,39.483309,35.400423,39.008277,36.095487,38.001591,31.989318,36.554427,33.116385,36.929447,37.010392,41.570804,35.766101,41.197309,33.149522,38.231192,37.577759,41.363675,38.29473,43.169691,42.216638,42.012709,34.969703,42.072697,38.799312,43.439149,79.89894,91.696727,146.557029,86.834419,75.614611,87.29238,143.062617,75.598239,76.358957,70.95126,70.877776,71.021655,75.289145,79.325262,35.738525,108.777806,4356.693521,0,205.929993,0.11202,-14.568,205.369995,0.10214,0.471,206.360001,0.09703,11.608,204.449997,10.009,-2315,119.120003,1.994,119.800003,32.80228,27.450889,25.800015,14.097609,69.058111,37.731708,44.031359,31.526684,-0.017086,0.000448,0.013556,0
4/13/2025,9:42:32,10740,0,0,75.517782,73.432785,64.683228,40.25349,38.119876,38.308455,39.112444,32.344154,32.883389,38.1866,32.540091,32.170488,32.561981,36.374319,47.975522,37.365745,37.080383,45.128523,52.908955,62.684955,53.066472,48.408198,53.598422,47.246074,46.030586,49.677175,52.260412,48.898692,74.991271,58.103636,46.6933,27.449302,29.576932,27.907442,29.757526,28.775201,28.84212,46.733381,44.975853,44.958773,74.820207,52.197846,41.423186,26.258567,39.287545,73.602714,41.240513,39.945936,25.760452,39.057124,47.162997,44.465097,43.72854,44.799834,41.020494,47.173378,43.013629,33.409311,34.158834,30.229156,30.02899,31.034084,31.129006,37.40455,43.107044,34.062549,41.764493,33.114633,38.31259,33.419514,39.779416,36.709272,42.74743,36.87816,39.836158,32.114681,37.557373,32.668999,39.096361,36.291032,41.585459,34.192879,40.654649,31.83281,37.925915,33.048691,39.468581,35.384291,38.997952,36.136932,38.05305,32.01803,36.573231,33.111714,36.96268,37.126324,41.601207,35.844624,41.188186,33.230081,38.203809,37.600298,41.361764,38.355957,43.192364,42.274242,42.001758,34.964421,42.059541,38.791657,43.465763,75.283711,85.417576,142.32335,75.951214,75.766582,74.257359,139.709195,75.659071,75.743482,70.921601,70.91356,71.064223,75.176524,73.858726,31.832025,125.518122,4200.452071,0,205.720001,0.09931,-12.936,206.520004,0.08989,0.352,206.330002,0.08408,9.841,204.690002,8.789,-2001,119.199997,1.983,119.5,36.964351,31.694237,30.216987,9.728949,77.948653,37.751523,44.031765,31.664897,-0.149299,0.004283,0.117052,0
4/13/2025,9:43:32,10800,0,0,75.33595,73.341505,64.67481,40.175755,37.975231,38.186369,39.024339,32.347397,32.855359,38.284179,32.402621,32.149364,32.437227,36.465292,47.764138,37.351426,37.110436,44.158042,52.024549,66.152802,55.710631,50.233673,51.947698,45.985401,45.913068,49.743068,51.065161,48.528722,82.231931,58.708605,46.402706,27.523058,28.983325,27.321254,29.229098,28.296876,27.905003,46.656467,44.806819,44.896175,75.889008,58.277053,41.421578,24.931859,39.139746,71.722473,49.403027,39.819392,24.280307,38.915646,47.155285,44.414228,44.041187,44.353308,40.92537,47.096883,43.039814,33.296739,34.352504,29.784825,29.630543,30.637169,30.636281,37.448915,43.074278,34.085453,41.785858,33.079783,38.328395,33.452743,39.794398,36.757495,42.890579,36.922342,39.852853,32.125753,37.549329,32.659126,39.109151,36.347692,41.592492,34.171076,40.667805,31.865721,37.905946,33.061047,39.488899,35.434848,39.031958,36.195854,38.061859,32.058505,36.563027,33.124578,36.94673,37.105071,41.60382,35.877868,41.243648,33.230993,38.231854,37.612012,41.373456,38.372108,43.230364,42.261575,42.015021,35.008839,42.063449,38.834278,43.452415,84.176504,90.410246,143.724944,90.758305,75.682549,90.164646,140.63527,75.556907,75.348773,70.990766,70.965049,71.063083,75.152585,75.71114,34.156721,203.443015,3985.655511,0,205.919998,0.11303,-14.774,206.360001,0.10286,0.444,206.289993,0.09777,11.743,204.690002,10.157,-2366,119.080002,1.999,119.900002,34.04209,29.060962,27.458776,12.360616,111.303772,37.769818,43.988199,31.389677,-0.124395,0.003562,0.0971,0
4/13/2025,9:44:32,10860,0,0,75.371514,73.327212,64.728356,40.201621,38.02723,38.219806,39.081902,32.36585,32.904548,38.22926,32.441608,32.189436,32.527547,36.43743,47.605474,37.385248,37.237633,44.462072,55.172683,62.971474,56.003228,50.316366,50.744671,45.791389,45.331788,50.007166,52.80324,48.904797,83.394352,61.125093,46.416306,28.902604,29.811629,28.788055,29.552111,29.309587,29.176229,46.514847,44.718333,44.777473,80.666676,57.514946,41.573398,26.67408,39.025035,79.881112,48.605992,39.984239,26.457492,39.099703,47.341406,44.586434,44.126671,44.299825,40.869049,47.21003,43.277636,33.59832,34.433361,30.272208,29.876769,30.978193,31.133112,37.505876,43.101432,34.17745,41.778934,33.088784,38.320767,33.527255,39.802106,36.822746,42.86796,37.002626,39.852635,32.137992,37.558417,32.700734,39.106277,36.374909,41.616894,34.17707,40.65834,31.902474,37.90266,33.140413,39.506154,35.50271,39.063783,36.262324,38.050986,32.093835,36.575146,33.161194,36.941964,37.179465,41.631625,35.953906,41.228989,33.23174,38.235735,37.648601,41.381458,38.38323,43.230447,42.285855,42.024804,35.01383,42.062107,38.799057,43.446794,80.516283,91.690726,144.163979,88.54948,75.619637,87.962929,141.060469,75.638151,75.984192,71.097485,70.940938,71.020727,75.142529,79.166726,38.367689,122.864395,4001.544592,0,205.630005,0.1072,-13.879,205.210007,0.09762,0.456,206.240005,0.0923,10.932,204.789993,9.54,-2198,119.120003,1.983,119.800003,29.520513,24.677605,23.088446,16.895793,76.593334,37.792094,44.083503,31.715327,-0.354863,0.010703,0.277032,0
4/13/2025,9:45:32,10920,0,0,74.642278,73.33,64.746565,40.258561,38.065773,38.21506,39.118607,32.351258,32.959143,38.170877,32.617657,32.343773,32.732068,36.509518,47.814552,37.314957,37.151319,43.6434,55.570856,65.248221,55.570109,47.021706,48.090326,50.568538,46.283551,50.424661,51.054344,48.192951,75.169198,58.193822,46.789993,27.354309,29.549804,28.044995,29.593505,28.788808,28.845466,46.81313,44.980106,45.031782,74.967699,52.399729,41.297428,26.184104,39.01819,73.641379,40.901419,40.031185,25.681821,39.162173,47.771252,44.454749,43.278116,44.626519,41.418886,47.248261,43.228974,33.566836,34.31145,30.167127,29.93307,31.226964,31.403501,37.489448,43.117601,34.188379,41.804268,33.044167,38.333971,33.555642,39.807351,36.794388,42.74584,37.022619,39.872556,32.136747,37.587302,32.739133,39.115498,36.371767,41.607176,34.151415,40.687048,31.909246,37.949204,33.151236,39.503622,35.522764,39.070513,36.287671,38.055306,32.084835,36.579473,33.17265,36.9606,37.168909,41.627285,35.975513,41.251774,33.390723,38.220173,37.659545,41.357435,38.363092,43.211307,42.30033,42.016427,35.017795,42.037282,38.823943,43.418006,75.507548,85.499521,141.612948,76.158514,75.366983,74.59735,138.726184,75.580416,76.482421,70.881133,70.877412,71.021291,75.220797,73.896723,32.69648,123.609025,4196.776628,0,205.919998,0.09981,-12.946,207.779999,0.089,0.418,206.410004,0.0851,9.92,205.130005,8.799,-2007,119.230003,1.99,119.800003,36.071056,30.578491,29.312248,10.718937,76.975559,37.797062,44.129749,31.768158,-0.204167,0.006362,0.160422,0
4/13/2025,9:46:32,10980,0,0,74.390991,73.331032,64.616763,40.254079,38.05642,38.22514,39.173161,32.222084,32.789795,38.176219,32.425105,32.251551,32.570067,36.475316,47.821447,37.10925,37.135883,43.887746,56.527484,66.463766,56.814546,47.55786,47.73154,51.052846,45.769831,50.715851,51.409619,48.685939,80.478192,58.309386,46.718406,26.95512,28.775955,27.162342,29.200624,27.859669,27.572163,47.023697,45.120014,45.2842,74.525756,58.044264,41.104731,24.455635,38.90316,69.804404,48.767928,39.96064,23.609471,39.047057,48.277397,44.421134,43.684975,44.683166,41.169395,47.195813,43.016929,33.426425,34.539015,29.529911,29.397461,30.564668,30.547169,37.541328,43.120397,34.204279,41.799354,33.018751,38.314117,33.596082,39.81409,36.860876,42.899658,37.091204,39.884488,32.169265,37.564265,32.717289,39.100185,36.413945,41.624014,34.153667,40.705131,31.941797,37.910272,33.158737,39.482993,35.544573,39.060462,36.344873,38.089467,32.152628,36.574313,33.194133,36.94327,37.2272,41.657549,36.020574,41.272343,33.309745,38.252458,37.689201,41.400285,38.401687,43.274687,42.302622,42.052564,35.048041,42.021323,38.859427,43.432665,83.341944,89.696029,143.474421,89.674434,75.845518,89.11027,140.347024,75.568073,75.831436,70.993505,70.923087,71.047438,75.194028,74.826965,30.175033,161.691411,4196.367994,0,205.610001,0.11596,-15.214,206.380005,0.10555,0.446,206.240005,0.10098,12.148,205.080002,10.515,-2486,119.089996,2.013,120.199997,38.926713,33.313038,32.168947,7.791693,94.778388,37.816922,44.208833,31.334108,-0.111439,0.003156,0.087463,0
4/13/2025,9:47:32,11040,0,0,74.477445,73.378236,64.615709,40.41082,38.191066,38.410094,39.400892,32.078501,32.730276,38.104291,32.353992,32.161852,32.495082,36.402025,48.000702,37.04768,37.100569,43.326284,56.031246,64.119426,57.597389,48.243155,51.163157,46.14027,45.688834,49.379638,52.706851,49.207563,84.310802,62.158119,47.04695,28.853578,29.7714,28.758955,29.63317,29.406098,29.18845,47.291417,45.376518,45.521396,81.078581,58.164593,41.363085,26.425316,39.078965,80.48454,50.316216,40.027263,26.256783,39.124785,48.151852,44.812599,43.833866,44.632107,41.091591,47.349182,43.082795,33.858616,34.645821,29.935565,29.665808,30.846228,31.021454,37.562199,43.151659,34.232219,41.856488,33.012061,38.356473,33.62936,39.811455,36.840094,42.902741,37.091304,39.89825,32.16269,37.568177,32.751463,39.141662,36.406431,41.640735,34.140451,40.730766,31.962834,37.934505,33.192892,39.472624,35.551877,39.086263,36.349072,38.116402,32.162855,36.599528,33.186125,36.993451,37.22563,41.691608,36.040434,41.308352,33.359443,38.276829,37.677793,41.395654,38.383792,43.287621,42.308404,42.022306,35.047669,42.010031,38.872873,43.386798,80.869283,92.253332,145.555176,88.91961,75.820751,88.459406,141.847613,75.63822,75.288661,70.959205,71.002139,71.024632,75.224121,79.560167,34.633524,132.343421,4211.714496,0,205.830002,0.11223,-14.673,206.5,0.10084,0.305,206.190002,0.09551,11.37,204.970001,9.974,-2335,119.209999,1.999,119.900002,34.158331,28.474466,27.138644,12.888619,81.349976,37.828965,44.267468,31.662249,-0.353404,0.009485,0.276827,0
4/13/2025,9:48:32,11100,0,0,75.139286,73.375484,64.641579,40.499254,38.204227,38.530093,39.464157,32.209541,32.772441,38.120555,32.562092,32.344747,32.688574,36.431705,48.104078,37.214818,37.171248,44.056114,53.830283,66.004296,57.166046,49.375627,50.148056,47.604833,46.357858,49.211743,51.887645,49.727422,74.873367,58.250546,47.101771,27.635442,29.661967,28.029163,29.850133,28.80808,28.735806,47.367532,45.527733,45.461645,75.033774,52.292714,41.366245,26.135553,38.885543,73.60092,41.304669,40.0547,25.636406,39.220146,47.828175,44.747161,43.853433,44.388736,41.087748,47.435755,43.032897,33.833898,34.745721,30.133606,29.844705,31.032597,31.220765,37.595033,43.137739,34.28425,41.860987,32.97927,38.378341,33.694884,39.851597,36.887462,42.816272,37.142883,39.905579,32.167866,37.61528,32.821527,39.138166,36.461349,41.658358,34.097672,40.746893,31.991178,37.971426,33.27136,39.53288,35.636797,39.089199,36.395841,38.119274,32.204017,36.617452,33.245454,36.977097,37.269859,41.652482,36.085681,41.294352,33.46793,38.304399,37.729246,41.403227,38.420976,43.268844,42.317102,42.04727,35.072407,42.000419,38.866349,43.400934,75.547692,85.465374,141.815128,76.160695,75.481877,74.566979,139.40476,75.596602,76.471181,71.017519,70.889408,71.024797,75.215417,74.150989,34.847506,120.760666,4197.546225,0,206.029999,0.10027,-13.041,206.710007,0.08985,0.358,206.429993,0.08471,9.888,205.169998,8.802,-2010,119.290001,1.997,120.099998,33.977446,28.24192,26.930375,13.124325,75.505196,37.851976,44.156358,31.801882,-0.590431,0.01562,0.461272,0
4/13/2025,9:49:32,11160,0,0,74.514414,73.38309,64.674921,40.421718,38.120286,38.48857,39.334113,32.101454,32.652644,38.118172,32.446268,32.29663,32.577768,36.502011,47.89963,37.170346,37.225463,44.851773,54.795643,63.874598,56.30214,49.5476,49.881871,49.608444,46.016835,49.79367,51.707914,48.539721,82.562198,59.094249,46.687547,27.617556,29.04207,27.486335,29.364546,28.412335,27.874528,46.936884,45.073702,45.134567,76.103314,58.488572,40.965267,24.800935,38.793109,72.302514,50.108813,40.005833,24.09181,39.222673,47.740332,44.32542,43.460186,44.248275,41.18812,47.210905,43.147129,33.507102,34.448543,29.459939,29.317226,30.683266,30.71757,37.617495,43.15829,34.305937,41.854773,32.948092,38.394977,33.705844,39.847359,36.936733,42.927092,37.192762,39.948237,32.203373,37.587136,32.79766,39.155098,36.466387,41.645335,34.10646,40.75913,32.040053,37.958757,33.286167,39.48982,35.625429,39.12376,36.428304,38.153957,32.222494,36.611931,33.234133,36.958902,37.306939,41.657259,36.088778,41.319425,33.395064,38.280723,37.704228,41.415133,38.451469,43.293449,42.373032,42.053992,35.062784,41.990894,38.891089,43.409301,84.32516,90.591827,143.734994,90.960962,75.717552,90.315268,140.256389,75.531935,75.17642,71.002158,70.900929,71.039287,75.186339,75.933079,18.22457,164.188474,3976.81311,0,205.899994,0.11379,-14.83,206.539993,0.10278,0.434,206.410004,0.09824,11.76,204.399994,10.215,-2373,119.139999,2.016,120,54.774452,49.052172,48.092738,-8.086905,95.843083,37.862197,44.018244,31.355608,-0.827128,0.021878,0.646046,0
4/13/2025,9:50:32,11220,0,0,74.865926,73.387267,64.715486,40.470746,38.134121,38.491803,39.38922,32.206009,32.715802,38.089914,32.468075,32.339253,32.676411,36.409419,47.995428,37.215248,37.291356,43.74547,54.969589,65.498091,54.876318,48.876571,48.678431,48.141148,46.084124,49.413004,52.367794,49.128963,82.578906,61.344693,46.891573,29.0286,30.071245,29.103575,29.865713,29.703274,29.413861,47.290284,45.25884,45.32801,80.434709,56.079753,41.32983,26.687566,38.861418,79.672005,47.40727,40.134785,26.633207,39.270086,48.041216,44.779284,43.869804,44.501069,41.24077,47.410327,43.128877,33.998913,34.701177,30.087944,29.774959,31.095685,31.215446,37.604784,43.163664,34.337122,41.864564,32.90998,38.384434,33.751199,39.839267,36.942767,42.767539,37.198525,39.921809,32.174464,37.638764,32.831369,39.138177,36.454721,41.6399,34.026122,40.749459,32.024045,37.99004,33.315857,39.530325,35.643976,39.125905,36.426915,38.123611,32.21239,36.59082,33.272481,36.991601,37.320613,41.695485,36.144077,41.35809,33.556725,38.294785,37.745698,41.407163,38.426251,43.291642,42.354091,42.058779,35.062292,41.951206,38.904717,43.374144,79.778755,91.183567,143.756883,86.646002,75.610646,86.831955,140.49364,75.54785,76.450311,70.943462,70.89358,71.036183,75.257996,79.042891,59.001175,56.199403,4115.914636,0,206,0.1059,-13.799,206.580002,0.09518,0.387,206.320007,0.09002,10.592,205.190002,9.369,-2177,119.239998,1.997,119.099998,11.031891,5.470148,4.275103,35.859682,33.539776,37.865257,44.26017,31.812354,-1.058598,0.028209,0.82559,0
4/13/2025,9:51:32,11280,0,0,74.806319,73.405428,64.65473,40.440391,37.998988,38.404417,39.292842,32.159493,32.763617,38.151542,32.560827,32.407387,32.740515,36.421438,47.898712,37.190642,37.246047,45.013627,53.71987,64.11637,56.284412,46.970591,53.594078,46.717012,45.576714,49.873786,51.752229,48.737234,73.984539,57.876511,46.714315,27.464969,29.333572,27.472292,29.618539,28.469167,28.318337,47.004321,45.0543,45.214558,74.028524,52.360626,41.174629,25.842091,39.028716,72.738414,41.411222,40.037609,25.251581,39.18242,47.457342,44.425763,43.572043,44.728974,40.872182,47.132335,43.07661,33.448171,34.38748,30.003658,29.699577,30.961083,31.106883,37.622623,43.198498,34.332671,41.890489,32.872177,38.397858,33.737166,39.851089,36.947113,42.987884,37.227004,39.973547,32.184878,37.610163,32.795481,39.172507,36.46615,41.687754,33.981905,40.791459,32.036241,37.957917,33.30443,39.511804,35.642645,39.147077,36.442848,38.173434,32.245676,36.607993,33.239955,36.983486,37.361134,41.709843,36.190388,41.379026,33.475249,38.303035,37.740697,41.438143,38.475448,43.298413,42.382103,42.012959,35.084352,41.948577,38.917702,43.391446,75.059728,84.855472,141.114004,75.583836,75.663838,73.67397,138.553842,75.589808,75.425591,71.024693,70.923883,71.052902,75.147098,73.026897,27.372654,110.782054,4082.403046,0,206.169998,0.09984,-12.917,206.830002,0.08934,0.348,206.580002,0.08452,9.867,204.919998,8.778,-1999,119.300003,2.001,119.699997,42.326283,36.786597,35.649577,4.388032,70.167589,37.877717,44.022152,31.601142,-1.295276,0.034371,1.009544,0
4/13/2025,9:52:32,11340,0,0,73.884105,73.303187,64.652773,40.301254,37.752498,38.25742,39.061488,32.0992,32.683224,38.190943,32.257976,32.190076,32.429437,36.288005,47.711258,37.101083,37.189983,44.813999,53.024676,65.173252,55.066553,48.411259,51.740915,48.022409,45.992104,49.350981,52.52602,48.882574,81.075218,58.404164,46.458331,27.043547,28.698355,27.024809,29.107431,27.871035,27.475033,46.765243,44.823052,44.908026,75.096743,58.323286,41.313932,24.30192,38.941363,70.616433,49.548006,39.873106,23.417955,39.01726,47.360675,44.274999,43.744884,44.822289,41.001456,47.048777,43.121943,33.158572,34.178058,29.342431,29.349567,30.404924,30.365437,37.675371,43.175829,34.385735,41.892061,32.84798,38.399043,33.812522,39.833292,37.003562,42.936788,37.264409,39.942081,32.217626,37.606025,32.846008,39.1569,36.517765,41.660763,33.976842,40.760024,32.080566,37.95599,33.357146,39.515829,35.711373,39.163455,36.507966,38.134621,32.269312,36.606277,33.277337,36.973233,37.365475,41.696132,36.193675,41.357218,33.502092,38.297692,37.744188,41.408387,38.457061,43.279259,42.369644,42.051042,35.102371,41.928121,38.91477,43.336749,83.717685,90.030896,143.585489,90.212281,75.735784,89.711351,140.601548,75.546003,76.042708,71.066803,70.874175,70.993016,75.10186,75.076941,32.666026,172.768365,4196.479233,0,205.850006,0.11763,-15.312,207.630005,0.10475,0.436,206.289993,0.10179,12.221,204.949997,10.537,-2481,119.260002,2.022,120.5,35.774037,30.629638,29.188812,10.684294,99.420374,37.884742,44.054374,31.133165,-1.534307,0.040072,1.195511,0
4/13/2025,9:53:32,11400,0,0,73.949589,73.302269,64.658259,40.203684,37.697485,38.167993,39.016103,31.950566,32.61299,38.215265,32.16056,32.036084,32.314644,36.195461,47.594114,37.125688,37.078572,43.636603,55.031371,66.239215,55.900991,47.832763,50.790756,49.699894,45.745988,48.607247,50.652141,49.304985,84.033739,61.6506,46.392321,28.746075,29.575172,28.545212,29.334352,29.077892,28.892322,46.682482,44.826533,44.819524,81.146287,58.421592,41.538782,26.169951,38.996278,80.61656,50.280032,39.944345,26.04736,39.080421,47.788133,44.511864,43.820963,44.848333,41.239805,47.167433,42.837089,33.489687,34.300231,29.778676,29.557059,30.672473,30.672061,37.675783,43.1837,34.404221,41.90422,32.8336,38.402159,33.824093,39.851099,37.017451,42.933013,37.299772,39.964987,32.189584,37.625168,32.863486,39.18575,36.505551,41.657422,33.951525,40.785108,32.085452,37.98396,33.378168,39.528295,35.750479,39.155636,36.507202,38.162304,32.283406,36.614099,33.302522,36.995497,37.389054,41.716067,36.188896,41.406578,33.546164,38.32819,37.769404,41.420653,38.438908,43.312122,42.377903,42.054909,35.103611,41.907037,38.926632,43.337136,81.047907,92.306403,145.373453,89.046859,75.558104,88.634758,141.870428,75.57581,76.088528,71.089553,70.934836,71.020567,75.146593,79.506563,37.775047,140.066572,4204.974293,0,206.039993,0.11265,-14.663,206.610001,0.10115,0.31,206.380005,0.09552,11.392,205.220001,9.963,-2329,119.309998,2.009,120.300003,30.117978,25.264439,23.670002,16.274343,85.061739,37.896416,44.174364,31.411698,-1.775682,0.046133,1.384417,0
4/13/2025,9:54:32,11460,0,0,74.846714,73.393414,64.702883,40.227029,37.731067,38.176382,39.043263,32.092387,32.681051,38.194526,32.248682,32.155659,32.497788,36.252437,47.705067,37.207135,37.100703,43.688383,55.229926,64.733678,57.704369,48.165545,48.676972,48.497772,45.135733,48.822067,51.930549,50.478059,75.425404,58.281625,46.50318,27.627462,29.385706,27.906638,29.538671,28.764184,28.691015,47.020575,44.980348,45.012755,75.316386,51.857341,41.466624,26.222596,39.449619,73.981519,41.198698,40.009376,25.756317,39.149214,47.892411,44.513526,43.391831,44.500818,40.932453,47.182097,42.999334,33.372629,34.290079,30.02529,29.827333,30.931903,31.050011,37.666098,43.193832,34.43986,41.926779,32.831518,38.411818,33.852458,39.847815,37.00752,42.87354,37.329593,40.003082,32.232055,37.656585,32.884866,39.147615,36.495614,41.684488,33.963268,40.795431,32.131934,37.998135,33.416861,39.493468,35.723462,39.156524,36.500127,38.180819,32.269578,36.606099,33.301599,36.977422,37.40503,41.758339,36.244245,41.391627,33.555942,38.29107,37.734468,41.395323,38.410394,43.308795,42.425967,42.033987,35.096695,41.846711,38.936524,43.317572,74.763447,85.594633,141.988473,75.990166,75.742038,74.826575,139.08351,75.499306,75.005663,70.89041,70.986041,71.051821,75.229217,74.471716,39.625245,104.513437,4206.445379,0,205.990005,0.09913,-12.848,206.710007,0.08969,0.403,206.559998,0.08459,9.89,205.080002,8.727,-1978,119.300003,1.998,120,28.305841,23.269285,21.812037,18.197339,66.652645,37.899012,44.038395,31.582874,-2.012485,0.052339,1.568736,0
4/13/2025,9:55:32,11520,0,0,74.602874,73.369679,64.69173,40.309376,37.728387,38.186069,39.012557,32.020023,32.606787,38.177306,32.138333,32.109161,32.353441,36.205291,47.565762,36.976664,37.149796,44.822376,54.470558,63.369262,56.330515,49.442069,49.281374,47.551792,45.581206,49.052903,51.680677,50.746696,80.618425,58.378819,46.47939,27.001639,28.613005,26.820095,29.091688,27.844421,27.418048,46.691117,44.775573,44.839089,74.900061,58.138581,41.149542,24.402803,38.998007,70.69429,49.355921,39.974019,23.458441,39.067719,47.311057,44.212043,43.756454,44.807562,41.185834,47.071922,43.041971,32.998924,33.928342,29.351573,29.253899,30.338729,30.244289,37.671935,43.196118,34.431452,41.926802,32.75106,38.386597,33.843078,39.859524,37.029001,42.965992,37.336362,40.001897,32.201936,37.63859,32.850313,39.163745,36.501619,41.675063,33.913678,40.808774,32.136967,37.977055,33.398771,39.516022,35.732388,39.173793,36.535156,38.187253,32.315213,36.584666,33.290298,36.978241,37.434583,41.761791,36.253394,41.39148,33.525587,38.329788,37.762608,41.434259,38.477289,43.336668,42.421659,42.04638,35.131362,41.866374,38.946899,43.334913,83.304392,89.692262,143.485754,89.726729,75.849113,89.212705,140.361973,75.576109,75.62043,71.034686,70.931964,71.025334,75.11924,74.876781,35.39175,130.338985,4193.123889,0,205.820007,0.11608,-15.255,206.649994,0.10509,0.415,206.380005,0.10077,12.075,204.699997,10.488,-2458,119.220001,2.004,120.199997,32.759016,27.429168,26.253645,13.720374,80.363325,37.904883,44.052487,31.019293,-0.207232,0.005487,0.161636,0
4/13/2025,9:56:32,11580,0,0,74.388075,73.363663,64.766036,40.245397,37.585975,38.052131,38.929711,31.867352,32.576164,38.135413,32.043606,31.883842,32.207933,36.107422,47.639177,37.165589,37.097677,45.112367,53.235956,64.821528,56.780431,48.196287,50.18969,46.406825,46.474898,50.645918,51.656468,48.978064,83.564632,61.450587,46.502917,28.677809,29.474169,28.470029,29.372042,29.26382,28.893147,46.666245,44.713193,44.750869,80.729011,57.276213,41.272325,26.148441,38.896503,80.378958,49.593705,40.049351,26.093069,39.120682,47.763371,44.380776,43.620453,44.433805,41.40139,47.112089,43.139404,33.347338,34.110268,29.599429,29.449145,30.631029,30.642671,37.638685,43.210499,34.432752,41.92809,32.714122,38.402403,33.874072,39.833412,37.027124,42.828015,37.320188,39.979606,32.166077,37.673395,32.892885,39.14908,36.485577,41.676274,33.849477,40.810718,32.106891,37.996384,33.409769,39.51492,35.744571,39.166074,36.49953,38.17067,32.266917,36.616728,33.290498,37.011306,37.432265,41.778392,36.273883,41.410519,33.659414,38.345834,37.773362,41.432986,38.471155,43.315211,42.457085,42.042264,35.148491,41.84982,38.948711,43.309506,80.700146,91.91349,144.781804,88.580135,75.623469,87.930921,141.507366,75.666946,76.60006,71.122191,70.870397,71.037195,75.227754,79.129232,34.324702,125.230066,4003.313073,0,206.020004,0.10756,-13.941,206.759995,0.09591,0.343,206.460007,0.09081,10.727,205.389999,9.442,-2193,119.309998,1.995,120.300003,33.955839,28.725247,27.502273,12.547078,77.802453,37.902825,44.1232,31.296647,-0.041343,0.001124,0.03251,0
4/13/2025,9:57:32,11640,0,0,74.502871,73.325823,64.735504,40.277805,37.661802,38.027646,38.941201,32.104704,32.720468,38.186859,32.331722,32.226599,32.602499,36.215436,47.4928,37.247705,37.240725,43.959702,54.928268,64.484976,55.26728,48.150025,51.954825,47.23473,46.543035,50.494065,51.902234,49.385818,74.215682,57.367487,46.373647,27.697866,29.436082,27.795913,29.573435,28.732899,28.482144,46.540718,44.701476,44.698409,74.42186,51.01643,41.196339,26.214924,38.793132,73.008625,40.629246,40.06677,25.761512,39.270346,47.639539,44.233833,43.750624,44.730334,41.336078,47.156437,43.038485,33.223849,34.100858,30.043431,29.776365,31.08996,31.116816,37.649269,43.173168,34.424671,41.92404,32.692237,38.381902,33.876989,39.830301,37.0585,42.915807,37.351742,39.971838,32.148443,37.63602,32.866845,39.158318,36.493075,41.667453,33.833656,40.803838,32.129307,37.974044,33.419291,39.504165,35.78914,39.182223,36.527239,38.173189,32.297486,36.609517,33.302809,36.977609,37.453402,41.777871,36.283769,41.438817,33.61159,38.364112,37.814188,41.397795,38.459234,43.312138,42.431482,42.055328,35.150142,41.766941,38.925766,43.298095,75.187391,84.889877,140.367749,75.956224,75.640563,74.27233,138.008336,75.642962,76.072957,71.006414,70.858698,71.03738,75.311547,73.383068,34.698394,121.590223,3982.009581,0,205.860001,0.09488,-12.406,206.639999,0.08627,0.393,206.490005,0.08035,9.338,205.25,8.351,-1892,119.199997,1.985,120.099998,33.413491,28.236183,27.106614,12.960156,75.935751,37.901767,44.121482,31.558547,-0.268235,0.007598,0.207534,0
4/13/2025,9:58:32,11700,0,0,75.094722,73.420125,64.705071,40.391391,37.78327,38.107098,39.131852,32.055365,32.636744,38.175257,32.119357,32.132091,32.440423,36.229433,47.772715,37.268593,37.236184,43.318681,56.48336,64.853833,55.548605,47.730518,48.131831,47.897529,46.318813,49.813495,50.655476,48.495915,82.443136,59.001975,46.525242,27.363341,28.79804,27.303688,29.218243,28.198344,27.796179,46.962873,44.870327,44.942595,75.852331,57.805118,41.12772,24.663605,39.171712,72.123289,49.85801,39.884113,24.087395,39.068781,47.928487,44.336418,43.689672,44.275931,41.096943,47.200334,42.804766,33.282813,34.259166,29.403861,29.407875,30.470777,30.403459,37.641474,43.235652,34.436961,41.958636,32.663642,38.411167,33.873117,39.827045,37.053905,42.867338,37.348638,40.026911,32.161338,37.697677,32.896861,39.168292,36.484494,41.699384,33.793237,40.847849,32.140424,38.014471,33.442177,39.506749,35.740349,39.164958,36.486017,38.199252,32.26946,36.6197,33.273486,36.970045,37.459988,41.783543,36.271616,41.410027,33.613611,38.322676,37.755491,41.416322,38.49902,43.299463,42.472011,42.037418,35.101486,41.749858,38.943908,43.303413,83.910857,90.18738,142.255153,90.569547,75.922531,89.884722,138.892751,75.615939,75.409508,70.946138,70.844907,71.01171,75.243779,75.560854,37.723957,161.815931,3985.149259,0,205.679993,0.11334,-14.81,205.229996,0.10339,0.325,206.190002,0.09684,11.58,204.690002,10.119,-2359,119.169998,2.008,119.599998,30.30472,24.907198,23.663591,16.220522,94.831742,37.903345,44.022036,31.204659,-0.497234,0.013819,0.384085,0
4/13/2025,9:59:32,11760,0,0,74.339247,73.340594,64.665337,40.263129,37.619235,38.057985,38.98016,31.983767,32.669377,38.234163,31.962835,32.022263,32.34354,36.137436,47.532669,37.246078,37.190807,44.183794,55.78279,65.372335,55.45488,46.865507,49.739625,48.521785,45.920131,50.09877,51.937618,49.273641,82.042461,60.833716,46.335681,28.628043,29.527871,28.522871,29.422625,29.243507,28.943313,46.521333,44.570546,44.666938,79.864955,55.965692,41.44861,26.217484,39.148195,79.023539,47.645991,39.870303,26.050484,39.079975,47.808641,44.358634,43.446488,44.503694,41.194922,47.270501,43.13482,33.272045,34.029705,29.764202,29.652727,30.655776,30.717907,37.661139,43.233676,34.501069,41.974673,32.666525,38.436019,33.925639,39.847449,37.072169,42.823995,37.382992,40.017087,32.180787,37.68808,32.925885,39.16357,36.494804,41.677086,33.772234,40.831432,32.136732,38.014155,33.457853,39.521206,35.807588,39.192654,36.513363,38.187395,32.298449,36.619326,33.302438,36.961308,37.480874,41.788488,36.311413,41.404703,33.658871,38.32753,37.786861,41.394801,38.487575,43.322756,42.48503,42.020115,35.138565,41.76867,38.928941,43.266143,79.406048,90.744862,143.063072,86.324663,75.789095,86.284243,139.804621,75.593082,76.259332,71.069998,70.815446,70.997109,75.135497,78.256755,36.62917,120.215405,3914.475871,0,206.160004,0.10449,-13.537,206.729996,0.09396,0.39,206.559998,0.08939,10.535,205.149994,9.22,-2121,119.260002,2.018,120.099998,31.278092,26.391021,24.812714,15.057589,75.221139,37.913752,44.074533,31.348727,-0.728067,0.020106,0.563659,0
4/13/2025,10:00:32,11820,0,0,74.631884,73.351333,64.653951,40.252128,37.529523,37.987318,38.901573,32.107459,32.774238,38.239821,32.286306,32.26209,32.587717,36.20869,47.419302,37.314322,37.243344,44.228425,54.720969,64.917593,53.864773,47.60225,52.917212,46.908277,46.018425,49.226902,50.749019,49.00163,73.222803,57.277319,46.167695,27.432648,29.18676,27.492757,29.457033,28.400277,28.341373,46.571112,44.532643,44.629916,73.381569,51.644955,41.36941,25.923331,39.374415,72.337124,41.218005,40.016814,25.341802,39.170829,47.727877,44.231477,43.245457,44.667522,41.258923,47.100365,42.978425,33.110161,34.101332,30.034545,29.89678,30.944273,30.936623,37.679159,43.243233,34.4836,41.967476,32.63345,38.403181,33.897944,39.830351,37.117812,42.992251,37.411358,40.013193,32.178189,37.641497,32.889249,39.16719,36.520565,41.714555,33.780743,40.831944,32.17196,37.962732,33.46256,39.495974,35.781796,39.208434,36.523,38.208655,32.317197,36.602128,33.294056,36.949853,37.501695,41.789413,36.322642,41.422459,33.55687,38.323498,37.777965,41.413343,38.520753,43.339938,42.509025,41.979949,35.166771,41.754661,38.958129,43.268404,76.216929,84.845827,139.790464,77.802492,75.87102,75.052002,137.186534,75.625181,75.13499,71.215561,70.869147,71.049525,75.182169,72.394991,35.811556,110.370562,3984.795109,0,206.110001,0.09686,-12.48,206.649994,0.08793,0.497,206.580002,0.08339,9.757,205.220001,8.579,-1950,119.309998,1.998,119.800003,31.990889,27.192604,25.840008,14.176806,69.940872,37.916267,44.01828,31.503952,-0.142369,0.004192,0.110888,0
4/13/2025,10:01:32,11880,0,0,75.055297,73.356498,64.592889,40.334496,37.561342,37.956832,38.928124,32.026983,32.716097,38.265103,32.069265,32.084962,32.399096,36.192285,47.501723,37.26249,37.219133,43.42814,55.426172,64.772644,57.765224,49.075086,49.353388,47.965252,46.332956,48.891476,51.041735,49.299329,84.269427,59.592823,46.335899,27.644586,28.836573,27.401202,29.203244,28.344429,27.81017,46.744553,44.669763,44.791113,77.377949,58.681004,41.355016,24.979795,39.347556,75.10088,51.557034,39.902567,24.328064,39.133016,48.067068,44.365206,43.853131,44.606663,41.449736,47.185428,43.064294,33.090425,34.156781,29.538239,29.482496,30.548478,30.356837,37.65889,43.243731,34.487174,41.970138,32.628583,38.415059,33.913885,39.830639,37.126061,42.988147,37.431681,40.037416,32.175062,37.676424,32.880816,39.171448,36.516428,41.705608,33.759859,40.852621,32.180847,37.982183,33.484787,39.496806,35.770229,39.205297,36.518525,38.220323,32.328061,36.61559,33.302242,36.961097,37.496576,41.788718,36.281824,41.420169,33.585209,38.334538,37.75322,41.416018,38.514166,43.337339,42.521346,41.99052,35.139749,41.727321,38.959929,43.256589,84.917879,91.232363,142.731722,92.058572,75.854066,91.271053,139.379744,75.6584,75.076157,71.40295,70.894773,71.057747,75.175147,76.823541,30.692042,167.737072,3946.456055,0,205.929993,0.1151,-15.055,207.779999,0.10334,0.396,206.490005,0.09889,11.883,204.869995,10.303,-2402,119.279999,2.01,119.599998,37.934011,32.953128,31.500679,8.401888,97.337555,37.917893,44.23435,31.195543,-0.205842,0.006356,0.161707,0
4/13/2025,10:02:32,11940,0,0,75.331212,73.412511,64.69182,40.378538,37.719557,38.057988,39.050164,31.914574,32.66312,38.204101,32.058971,32.035189,32.41029,36.107787,47.599173,37.267894,37.184143,43.206903,54.211505,64.320243,59.036259,48.756562,49.294676,46.80603,45.716694,49.99649,51.769553,50.880893,82.272348,61.12526,46.454946,28.634647,29.530818,28.503955,29.519223,29.282735,28.973626,46.909382,44.772791,44.903761,80.057033,55.772247,41.360796,26.429521,39.37908,79.678922,47.403329,40.041364,26.357689,39.223945,47.785236,44.466654,43.670005,44.085307,41.370982,47.23433,43.374364,33.391929,34.261265,29.780103,29.577215,30.759915,30.760454,37.626874,43.23827,34.50773,41.955776,32.593149,38.398376,33.93707,39.817287,37.090552,42.877815,37.420269,40.047192,32.157345,37.672231,32.920167,39.139558,36.469827,41.699323,33.707091,40.864588,32.17292,37.983293,33.487236,39.469971,35.76852,39.186392,36.497344,38.193376,32.29869,36.587261,33.27024,36.978793,37.526195,41.815541,36.327761,41.439422,33.645959,38.332131,37.764953,41.448155,38.529644,43.357113,42.541519,42.012024,35.165871,41.705978,38.984664,43.273293,79.48433,90.947079,143.305474,86.161478,76.07535,86.441993,139.999001,75.639248,75.127526,71.327705,70.923703,71.074789,75.198863,78.649286,36.14979,138.709043,4008.806939,0,206.080002,0.10362,-13.365,206.779999,0.09399,0.441,206.690002,0.08936,10.558,205.440002,9.229,-2132,119.300003,1.997,119.5,31.912478,26.818328,25.498896,14.542468,84.419309,37.914682,44.125425,31.421813,-0.176411,0.005163,0.138204,0
4/13/2025,10:03:32,12000,0,0,75.086565,73.380635,64.740853,40.368069,37.670606,38.043955,39.011159,32.014162,32.734987,38.226453,32.254596,32.218168,32.560715,36.172069,47.418971,37.268446,37.253836,44.015237,52.21786,64.722765,57.75761,48.403031,48.528146,51.121094,45.040768,49.079256,52.84372,49.167272,72.934069,57.098688,46.310679,27.226335,29.089208,27.411622,29.490611,28.251533,28.21226,46.762836,44.723503,44.781328,73.259118,51.496678,41.386865,25.836412,39.362317,72.208117,41.246964,40.045376,25.291567,39.262875,47.100724,44.331226,43.752025,44.647617,40.991738,47.18808,43.22339,33.142627,34.232181,29.987193,29.745089,30.925908,30.956532,37.647638,43.261523,34.500444,41.989878,32.56939,38.423027,33.92323,39.843811,37.132202,43.021023,37.464769,40.056738,32.160311,37.668355,32.89226,39.182425,36.530097,41.712153,33.700724,40.879847,32.198134,37.990462,33.497999,39.505955,35.80024,39.224153,36.519741,38.256042,32.320445,36.613325,33.292413,36.958928,37.504575,41.824813,36.315756,41.434531,33.553514,38.339283,37.761504,41.440994,38.531286,43.345142,42.503142,41.966589,35.175463,41.688845,38.982334,43.215237,75.905102,84.60468,139.597607,77.36225,75.878329,74.619092,136.989894,75.682303,75.255067,71.28486,70.902801,71.037765,75.173422,72.376894,33.770494,129.949933,3968.17956,0,206,0.09663,-12.502,206.850006,0.08733,0.358,206.649994,0.08171,9.492,205.669998,8.515,-1942,119.349998,1.994,119.599998,34.380628,29.456814,28.115325,11.930051,80.170662,37.923348,44.007787,31.498255,-0.401777,0.012124,0.313593,0
4/13/2025,10:04:32,12060,0,0,74.747783,73.367533,64.74301,40.459022,37.667295,38.021209,39.042827,32.049224,32.704522,38.268181,32.022966,32.159736,32.437809,36.197167,47.458947,37.263386,37.237692,44.399462,55.228967,63.894861,55.183263,48.331805,50.988319,49.209639,45.92459,49.786318,51.47816,49.334714,82.907594,58.931989,46.27187,27.174192,28.785417,27.330797,29.093668,28.200745,27.652596,46.574996,44.555156,44.504763,76.320871,58.119208,41.375706,24.600783,39.209036,73.105008,50.435557,39.926927,23.969031,39.164792,47.901275,44.157405,43.768456,44.644314,41.149373,47.164583,42.978997,33.006284,34.040557,29.40498,29.332731,30.366255,30.330012,37.620803,43.236192,34.516,41.983312,32.525384,38.41807,33.956429,39.831943,37.124717,42.816012,37.402927,40.030788,32.122978,37.695187,32.951261,39.149816,36.484545,41.692838,33.635038,40.846,32.175933,38.007123,33.507202,39.494648,35.798183,39.192552,36.477854,38.187129,32.297291,36.606668,33.276841,36.97023,37.498189,41.811426,36.306543,41.456607,33.668197,38.330427,37.736734,41.401227,38.473716,43.323023,42.491756,41.965746,35.1356,41.619615,38.970244,43.162829,84.402202,90.53758,142.355931,91.073015,75.630839,90.341225,139.192529,75.618789,76.059344,71.022002,70.834309,71.051615,75.262795,75.945758,31.37427,160.629028,3971.262488,0,206.070007,0.11432,-14.928,206.619995,0.10356,0.362,206.440002,0.09784,11.711,204.820007,10.241,-2386,119.239998,2.011,120.199997,37.072803,32.176639,30.72786,9.199067,94.32206,37.903829,44.09997,31.080136,-0.630663,0.01877,0.492146,0
4/13/2025,10:05:32,12120,0,0,75.354498,73.379988,64.748751,40.563168,37.627296,38.024962,39.022016,31.961881,32.709713,38.223434,31.941767,31.966082,32.361262,36.102825,47.515172,37.267268,37.208364,43.793413,57.132191,64.017658,57.934636,47.516643,50.241014,48.843926,45.945527,50.44297,53.175127,48.582005,81.917555,60.924729,46.485581,28.409349,29.517751,28.576998,29.359879,29.137791,28.909403,46.964445,44.859059,44.825769,79.861647,55.963585,41.60832,26.335777,39.300675,79.228971,47.445965,40.09188,26.135016,39.218543,47.847537,44.560087,43.594209,44.73271,41.28768,47.375666,43.163661,33.409657,34.167979,29.800091,29.603894,30.659559,30.690821,37.581686,43.229826,34.473147,42.001957,32.473972,38.411045,33.929829,39.837107,37.149356,42.86375,37.402599,40.037952,32.101287,37.696685,32.894974,39.160718,36.45565,41.711621,33.584515,40.859319,32.147123,38.031591,33.502044,39.500554,35.805888,39.228012,36.460766,38.199361,32.245099,36.610075,33.246045,37.015419,37.512407,41.857663,36.298252,41.482238,33.645666,38.373233,37.751733,41.443322,38.491241,43.346148,42.518216,42.006728,35.163633,41.634567,38.986434,43.152161,79.311618,90.651344,143.000577,86.0839,75.798814,86.147502,139.600464,75.681666,76.321699,71.070792,70.906512,71.024075,75.293665,78.423602,29.026258,117.492442,3941.570611,0,205.889999,0.10371,-13.43,206.679993,0.09409,0.393,206.580002,0.08866,10.465,204.889999,9.184,-2095,119.199997,2.013,120.599998,40.069058,35.191797,33.675357,6.416523,73.789826,37.906513,44.197647,31.388667,-0.861121,0.025017,0.671483,0
4/13/2025,10:06:32,12180,0,0,75.016573,73.354519,64.734137,40.507152,37.576821,37.995716,38.978806,32.035379,32.76954,38.327449,32.147226,32.167792,32.54283,36.177732,47.475878,37.383989,37.203297,45.121054,57.340811,63.910313,52.569789,49.409295,50.593826,47.531325,45.797042,51.485739,51.545259,48.654198,73.088911,57.279351,46.442589,27.08508,29.175443,27.910461,29.314154,28.281736,28.482546,46.815568,44.722467,44.656751,73.401685,51.976119,41.531514,25.793272,39.299473,72.30834,41.604028,40.089761,25.253932,39.341315,47.656089,44.335392,43.716718,44.715307,41.521345,47.307627,43.598302,33.237024,34.046006,29.892933,29.799746,30.91369,30.926646,37.599878,43.244818,34.480654,41.9817,32.473491,38.402556,33.931061,39.837846,37.149213,42.847361,37.424335,40.02789,32.093351,37.697375,32.921454,39.143813,36.464358,41.690811,33.591696,40.859833,32.149423,38.015937,33.518286,39.491971,35.815427,39.203107,36.475167,38.199485,32.27459,36.611969,33.28483,36.969473,37.509809,41.848045,36.323574,41.465612,33.651529,38.338085,37.768259,41.418459,38.509111,43.321344,42.506646,41.952512,35.16703,41.593416,38.965907,43.148419,76.431442,84.977602,139.789121,78.1963,75.696441,75.509871,137.295078,75.684822,76.351843,71.233934,70.897697,71.025022,75.240556,72.376883,35.831046,130.41577,3978.045825,0,206.110001,0.09777,-12.633,206.839996,0.088,0.371,206.619995,0.08274,9.624,205.389999,8.594,-1949,119.349998,2.009,120,32.244663,27.333588,25.891835,14.197926,80.401305,37.903352,44.257192,31.469341,-1.086965,0.031302,0.846789,0
4/13/2025,10:07:32,12240,0,0,75.629475,73.389873,64.694174,40.544846,37.64559,38.02646,39.130104,31.962775,32.671743,38.35221,31.926005,32.04135,32.424455,36.230363,47.50712,37.325877,37.219248,44.635778,54.706042,65.297941,54.863995,47.930005,52.709931,45.695879,46.259816,49.526576,52.054716,50.869889,83.536619,59.110867,46.517788,27.248103,28.752928,27.426882,28.985799,28.148713,27.809479,46.970647,44.825188,44.839643,76.860294,58.258153,41.218829,24.697396,39.144589,74.303878,51.318469,40.08409,24.047126,39.324202,47.68804,44.327439,43.844725,44.951779,41.264943,47.284539,43.184017,33.082755,34.216497,29.357418,29.344038,30.382906,30.320408,37.578133,43.245608,34.505063,42.002806,32.448142,38.403455,33.941733,39.825074,37.141705,42.843419,37.407823,40.030821,32.078509,37.694672,32.936962,39.146911,36.456402,41.697417,33.55023,40.857037,32.166622,37.997332,33.522677,39.497357,35.795589,39.208053,36.444722,38.191037,32.281651,36.609257,33.258555,36.970575,37.535222,41.844744,36.334817,41.472385,33.679687,38.353033,37.757589,41.418582,38.515415,43.371493,42.574673,41.939704,35.176722,41.608149,38.963825,43.13713,84.51728,90.7901,142.361327,91.507742,75.892043,90.651119,138.904449,75.752991,76.313684,71.310521,70.891582,71.061771,75.268255,76.224582,31.680323,108.850299,3981.192313,0,205.990005,0.11477,-14.866,206.649994,0.10375,0.473,206.529999,0.0996,11.924,205.130005,10.309,-2410,119.18,2.009,120.099998,36.964005,31.665046,30.530307,9.553783,69.098471,37.904552,44.210157,31.117337,-1.315587,0.037704,1.024824,0
4/13/2025,10:08:32,12300,0,0,74.675023,73.441087,64.666816,40.602493,37.676045,38.088705,39.1439,31.881823,32.608457,38.262876,31.942352,31.917113,32.35373,36.141379,47.552533,37.300242,37.227958,44.22983,52.354356,64.214088,59.82021,50.803198,51.055855,48.679401,45.535275,50.319573,51.998157,49.444145,81.708815,60.875281,46.433946,28.290593,29.399022,28.414473,29.196538,29.011004,28.943645,47.08622,44.831752,44.93293,79.704517,55.487664,41.357573,26.23601,39.379069,79.365462,47.820906,40.162783,26.152859,39.303634,47.175158,44.538072,43.922183,44.403975,41.05796,47.248993,43.07142,33.290517,34.232261,29.630125,29.433464,30.622935,30.581519,37.560364,43.254736,34.493332,41.996459,32.434602,38.372862,33.928729,39.790081,37.125612,42.880571,37.431044,40.054406,32.098769,37.66373,32.909837,39.114094,36.45313,41.681415,33.557571,40.863432,32.178425,37.972145,33.504012,39.430259,35.784441,39.208421,36.438009,38.199155,32.268918,36.583316,33.239616,36.970464,37.558537,41.876288,36.340974,41.462228,33.619685,38.314791,37.750251,41.42767,38.548375,43.333605,42.575322,41.911778,35.200429,41.575008,38.980882,43.161122,79.228154,90.601565,142.929243,86.000081,76.144187,86.111463,139.512599,75.68952,75.101386,71.173316,70.962572,71.066124,75.220646,78.329392,35.933131,116.980167,3988.329795,0,206.160004,0.10394,-13.442,206.559998,0.09406,0.443,206.399994,0.0892,10.506,205.399994,9.254,-2147,119.279999,2.002,119.599998,32.125494,27.049121,25.854331,14.308452,73.518134,37.897477,44.028128,31.29847,-1.545233,0.044786,1.205143,0
4/13/2025,10:09:32,12360,0,0,75.233294,73.442604,64.723935,40.691967,37.602774,38.086589,38.955818,31.984138,32.713096,38.37605,32.044454,32.087312,32.466836,36.120237,47.35253,37.368297,37.259925,44.19489,54.082185,64.255267,55.205431,47.488842,50.133749,47.499239,45.504472,50.921346,51.861642,51.003078,72.99202,57.267335,46.255964,26.959637,29.047065,27.555184,29.200058,28.15296,28.400642,46.558794,44.518371,44.518371,73.329672,51.879651,41.298746,25.64862,39.174412,72.372518,42.123045,40.024792,25.163958,39.258771,47.306301,44.106771,43.413329,44.2979,41.24665,47.143654,43.318784,33.101009,33.913531,29.78085,29.605609,30.771803,30.760131,37.564677,43.247608,34.499027,41.998584,32.407392,38.376114,33.955975,39.807815,37.141635,42.844667,37.416281,40.030878,32.067886,37.696337,32.93019,39.141988,36.433316,41.680198,33.500534,40.840808,32.14799,37.991486,33.51591,39.471013,35.812977,39.2139,36.423589,38.164921,32.23265,36.595923,33.231833,36.946247,37.564393,41.827597,36.349804,41.451208,33.672961,38.321437,37.790927,41.373029,38.551812,43.313324,42.579106,41.894904,35.224196,41.584778,38.962698,43.151371,76.41488,84.97299,139.561395,78.404144,75.754834,75.768761,137.333265,75.750181,76.223146,71.106581,70.810043,71.093557,75.267793,72.272432,29.37117,119.83659,3978.018583,0,206.220001,0.09734,-12.625,206.850006,0.0886,0.351,206.710007,0.08231,9.604,205.089996,8.611,-1949,119.389999,2.007,119.199997,39.423704,34.466486,33.192532,6.83226,75.023296,37.894664,43.948289,31.322155,-1.770114,0.051866,1.380897,0
