Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,10:10:32,12420,0,0,75.186838,73.472646,64.670912,40.718622,37.619809,38.059443,39.093732,31.915802,32.604603,38.335003,31.768322,31.939862,32.351092,36.183472,47.41665,37.349217,37.19052,44.523621,56.152392,64.169193,57.042747,49.177523,50.566141,47.076438,46.109563,48.743767,52.244167,49.214868,83.725148,59.32428,46.327109,27.352973,28.661294,27.14939,28.972689,28.156748,27.734482,46.833458,44.619639,44.744062,76.852048,58.345379,41.349247,24.631454,39.45801,74.512539,51.494492,39.877024,24.019113,39.074293,47.830514,44.290463,43.910349,44.660761,41.26455,47.11163,43.101215,32.922888,34.004261,29.280657,29.211525,30.201429,30.147948,37.518961,43.268925,34.470832,42.015487,32.361328,38.377672,33.898933,39.792584,37.117067,42.869452,37.402706,40.065377,32.05511,37.68844,32.890681,39.137332,36.414922,41.689188,33.472676,40.869549,32.161916,37.976966,33.486648,39.452676,35.767535,39.189823,36.373312,38.197974,32.212109,36.594523,33.190431,36.947461,37.556325,41.865295,36.328568,41.446821,33.60768,38.351066,37.751201,41.433419,38.561208,43.316082,42.584819,41.885675,35.202921,41.537342,38.973413,43.136134,84.470378,90.810878,142.390388,91.518972,76.140541,90.717073,138.854368,75.671857,75.22519,71.171682,70.907891,71.084017,75.202135,76.341589,40.594573,174.875109,3979.884682,0,206.100006,0.11432,-14.831,206.720001,0.10345,0.516,206.639999,0.09964,11.963,204.699997,10.273,-2390,119.220001,2.022,119.599998,27.141945,22.164083,20.69186,19.185164,100.280355,37.88472,44.176309,30.961451,-1.997762,0.05917,1.559953,0
4/13/2025,10:11:32,12480,0,0,76.014462,73.386192,64.789223,40.67138,37.639564,38.006301,39.058252,31.863494,32.659708,38.295219,31.780308,31.860229,32.198585,36.144613,47.374121,37.21728,37.256806,44.111571,53.166955,62.274726,56.010384,50.500197,48.790725,46.286545,46.074761,49.770351,51.532174,49.139678,80.4291,60.491534,46.49158,28.404317,29.609969,28.442598,29.317419,29.015949,28.9361,46.827185,44.768927,44.915226,79.321556,54.532716,41.435688,26.378275,39.042229,78.587368,45.704456,40.011542,26.26887,39.240376,47.172789,44.385719,44.117453,44.406755,41.250139,47.273775,43.111489,33.298639,34.163567,29.759096,29.5018,30.503143,30.490426,37.5076,43.245795,34.453027,42.002244,32.328349,38.379391,33.911762,39.822017,37.157653,42.921605,37.409538,40.021954,32.023713,37.676178,32.869009,39.139881,36.419693,41.703162,33.45022,40.865347,32.130522,37.961616,33.488538,39.471945,35.807713,39.233799,36.381589,38.195528,32.194961,36.606676,33.202635,36.942285,37.5264,41.866305,36.30556,41.468386,33.576599,38.317466,37.732159,41.397808,38.520613,43.305129,42.530327,41.893125,35.190928,41.519922,38.96196,43.0905,78.262606,89.698226,142.566832,83.716969,75.812032,84.206584,139.218555,75.670766,76.079654,71.122213,70.894048,71.046837,75.215812,77.83551,32.954697,114.652426,4004.234771,0,206.110001,0.10154,-13.154,205.809998,0.09281,0.372,206.720001,0.08665,10.18,205.339996,8.977,-2049,119.389999,2.007,119.699997,35.479582,30.42369,28.999544,11.011998,72.2737,37.87769,44.074057,31.286112,-2.227008,0.066152,1.739883,0
4/13/2025,10:12:32,12540,0,0,74.529359,73.479729,64.855504,40.761143,37.626696,38.077369,39.077363,31.958519,32.65668,38.395538,31.960808,32.053908,32.420548,36.2402,47.317849,37.334953,37.202944,44.956923,55.822314,63.603855,56.463036,48.581765,50.392896,47.369813,45.73659,49.627077,51.395291,49.276024,72.150137,57.218843,46.351546,26.934446,28.912442,27.110062,29.238064,28.106216,27.877235,46.813698,44.58942,44.592487,72.546606,52.164759,41.396696,25.343433,39.408397,71.647886,42.326824,39.94535,24.767429,39.271408,47.801213,44.28235,43.770223,44.660099,41.202089,47.161004,43.119385,32.993301,34.093929,29.708318,29.49026,30.632007,30.577113,37.486599,43.275853,34.456617,42.029537,32.30303,38.389374,33.903597,39.792964,37.133811,42.842607,37.411824,40.081955,32.026905,37.70945,32.888699,39.151388,36.398927,41.701001,33.384541,40.869825,32.152849,38.003269,33.488222,39.46068,35.753869,39.226941,36.365411,38.214877,32.219351,36.588892,33.192775,36.937929,37.52691,41.821968,36.275535,41.429316,33.611769,38.311283,37.721553,41.404821,38.541337,43.292817,42.583275,41.837967,35.178311,41.499407,38.963259,43.093549,76.674724,84.802827,139.516748,78.978865,75.878435,77.196909,137.194305,75.676551,75.485755,71.264229,70.925997,71.098724,75.259422,71.774442,33.013632,125.027953,3982.658858,0,206.220001,0.09738,-12.632,206.770004,0.08871,0.378,206.669998,0.08268,9.66,205.369995,8.613,-1957,119.269997,2.004,119.699997,35.272829,30.317979,28.866633,11.078717,77.69974,37.87368,44.139227,31.249155,-2.451876,0.073311,1.916069,0
4/13/2025,10:13:32,12600,0,0,74.268779,73.430444,64.821958,40.830692,37.720822,38.144942,39.203542,31.860535,32.561985,38.393366,31.703805,31.944204,32.244199,36.118716,47.438272,37.289759,37.221109,44.722615,54.50314,62.479473,55.360496,47.288665,49.609775,49.288774,46.734707,49.603823,51.051778,49.130767,85.280475,60.187579,46.562326,27.821353,29.030462,27.612681,29.111645,28.349889,27.951334,47.102478,44.95871,45.101035,78.664036,58.938724,41.330153,24.966192,39.12331,77.551897,52.836079,40.055695,24.432124,39.281877,47.397299,44.447859,43.570911,44.497817,41.457869,47.348102,42.95441,33.231623,34.306039,29.266323,29.125378,30.238367,30.069312,37.500223,43.266998,34.470232,41.991596,32.285538,38.33108,33.876058,39.797148,37.181789,42.960495,37.417834,40.040799,32.025389,37.641129,32.857757,39.143224,36.418621,41.715729,33.428791,40.85512,32.146884,37.937624,33.480849,39.451196,35.797943,39.206428,36.358105,38.183651,32.204799,36.584597,33.191129,36.913552,37.529513,41.84698,36.278306,41.422832,33.495054,38.31395,37.719803,41.402159,38.532043,43.294549,42.552453,41.848884,35.21503,41.505313,38.965442,43.071577,84.981969,91.821153,143.113425,92.814413,75.978194,91.917546,139.70949,75.628998,75.820183,71.309342,70.921321,71.054584,75.180446,77.814567,33.242319,165.406104,3970.810718,0,205.740005,0.1151,-14.946,206.470001,0.10492,0.567,206.449997,0.10089,12.169,205,10.409,-2443,119.129997,2.025,119.599998,35.225306,29.993133,28.718675,11.33702,96.358309,37.867837,44.054361,31.039507,-0.024021,0.000822,0.019283,0
4/13/2025,10:14:32,12660,0,0,74.04207,73.492573,64.673944,40.915541,37.870067,38.306031,39.351917,31.805478,32.551193,38.332756,31.693886,31.933478,32.277979,36.171814,47.54635,37.254628,37.150682,44.426297,54.503458,64.459945,54.047876,49.085006,52.36708,46.353207,45.656566,48.865595,51.045047,51.027224,79.338118,60.323662,46.718602,28.352291,29.713505,28.478827,29.550299,29.271289,29.093323,47.177748,45.119493,45.214069,78.529345,53.331038,41.149668,26.342584,39.26814,77.613525,44.105376,40.053864,26.21921,39.301189,47.223401,44.529954,43.760122,44.808597,41.187681,47.367247,43.007763,33.466463,34.362577,29.657609,29.419923,30.579985,30.49636,37.470165,43.258221,34.4554,42.016903,32.267106,38.36049,33.916732,39.779273,37.14705,42.851801,37.397692,40.059058,32.018463,37.676916,32.868862,39.13151,36.386063,41.688661,33.382334,40.874241,32.145744,37.987535,33.48928,39.446265,35.74559,39.2037,36.30446,38.199078,32.188749,36.582354,33.185321,36.921223,37.561047,41.861638,36.310002,41.430572,33.5815,38.303458,37.723444,41.406066,38.566866,43.299764,42.605568,41.847531,35.20613,41.480527,38.979068,43.09523,77.240638,88.870739,142.210847,81.750878,75.952729,82.092543,139.247224,75.669444,75.364654,70.944765,70.93597,71.078142,75.280745,77.480012,36.769409,106.711108,4004.445899,0,205.919998,0.09971,-12.889,205.559998,0.09058,0.427,206.419998,0.08512,9.924,205.089996,8.792,-2000,119.260002,1.984,119.5,31.511005,25.942071,24.846267,15.207597,67.900091,37.868014,44.086253,31.330486,-0.252478,0.008776,0.199296,0
4/13/2025,10:15:32,12720,0,0,74.653111,73.446227,64.651057,40.952034,37.811263,38.26404,39.240539,31.829742,32.624687,38.390267,31.813386,32.026458,32.413128,36.192084,47.571258,37.394365,37.138851,45.549296,55.209712,63.475538,55.21852,46.418586,52.145734,50.537051,45.50601,50.172558,51.260618,49.784298,70.878733,56.858674,46.660331,27.035123,28.963758,27.164565,29.359392,28.190571,27.872774,46.792727,44.897181,44.917329,71.328662,52.009336,40.880538,25.076214,38.985638,70.458616,43.297495,40.017828,24.592466,39.278909,47.461601,44.064724,43.349744,45.212634,41.246296,47.280441,43.011728,33.120319,34.006577,29.572417,29.408753,30.576844,30.463822,37.454693,43.251199,34.452317,42.007255,32.255561,38.36905,33.898255,39.790963,37.140205,42.815583,37.370598,40.039544,31.990733,37.707056,32.892071,39.128211,36.37567,41.685372,33.364879,40.868393,32.128261,37.989832,33.491591,39.474742,35.763124,39.202192,36.30693,38.178879,32.160832,36.580701,33.163216,36.929119,37.534903,41.866849,36.272074,41.476022,33.633614,38.322463,37.727438,41.397336,38.536032,43.263405,42.578643,41.842124,35.193141,41.470111,38.96987,43.049643,78.287402,85.48429,139.294269,82.219584,75.748203,81.613297,136.990528,75.710416,76.119285,71.151467,70.915068,71.052999,75.267128,71.130232,32.884679,136.153589,3833.691059,0,205.899994,0.09875,-12.794,206.619995,0.08975,0.531,206.539993,0.08504,9.957,205.169998,8.763,-2001,119.209999,1.986,119,35.72768,29.947887,29.085177,10.932651,83.198577,37.861681,44.057788,31.191455,-0.474646,0.016404,0.372215,0
4/13/2025,10:16:32,12780,0,0,74.442644,73.512664,64.71306,40.94239,37.733973,38.136886,39.109002,31.910284,32.56829,38.426117,31.684727,31.962228,32.326716,36.251304,47.405641,37.403943,37.181832,44.639889,55.451962,63.299421,53.456264,50.078136,47.723892,49.981259,46.265467,50.020696,52.269566,49.493443,86.017344,60.396577,46.245897,28.046864,29.120223,27.722612,29.248679,28.777456,28.234864,46.568199,44.615478,44.584369,79.39987,58.193638,41.329825,25.238544,39.351721,78.892542,52.726824,39.936336,24.893599,39.222446,47.624872,44.22733,44.038815,44.849995,41.575803,47.160369,43.148495,33.003666,33.953485,29.387086,29.261762,30.214194,30.101866,37.41138,43.257353,34.421269,42.023971,32.214193,38.374631,33.877225,39.770468,37.146619,42.816683,37.355709,40.060837,31.95435,37.701617,32.869704,39.133726,36.378106,41.711098,33.327254,40.868535,32.105264,37.98572,33.473239,39.460222,35.726386,39.24148,36.256051,38.201649,32.137495,36.593339,33.158576,36.909929,37.539154,41.873275,36.26108,41.445305,33.57772,38.317566,37.696907,41.387757,38.524653,43.310024,42.591107,41.831298,35.189762,41.435395,38.978352,43.022963,84.44414,92.140079,142.511296,92.900478,75.952052,91.554633,138.817651,75.70255,75.52358,71.121493,70.940492,71.057626,75.286511,78.193044,21.653026,136.635565,3847.069305,0,205.839996,0.1131,-14.759,206.539993,0.10217,0.391,206.330002,0.09702,11.588,204.479996,10.106,-2348,119.209999,1.998,119.599998,49.379334,44.463262,43.069773,-3.133437,83.42997,37.852217,44.244218,30.98701,-0.183492,0.00622,0.142139,0
4/13/2025,10:17:32,12840,0,0,74.890949,73.40133,64.690357,40.974479,37.592511,38.03746,38.95859,31.918781,32.640525,38.537557,31.771338,31.974861,32.343337,36.174869,47.290595,37.401088,37.159464,44.127295,54.965576,62.601574,53.458587,51.149526,49.694168,47.680043,45.307391,50.112608,51.603974,50.868631,78.682801,59.56392,46.085255,28.254246,29.658944,28.448322,29.53453,29.170751,28.773735,46.475382,44.55133,44.559655,78.26281,52.499826,41.529977,26.461628,39.236561,77.331503,43.445361,40.07994,26.299424,39.29126,47.18256,44.360532,44.20405,45.114906,41.282357,47.256406,43.264788,33.109882,33.915127,29.823028,29.619252,30.627667,30.518612,37.429462,43.255554,34.437822,42.0096,32.204539,38.347051,33.890786,39.777194,37.164864,42.853242,37.35856,40.054866,31.95455,37.69659,32.867759,39.132517,36.36981,41.703737,33.3199,40.857288,32.111694,37.957723,33.476183,39.446593,35.770284,39.220789,36.283982,38.175926,32.149847,36.575087,33.155357,36.882467,37.509945,41.849939,36.259034,41.433155,33.576112,38.321037,37.718057,41.357796,38.531228,43.284961,42.564695,41.807939,35.20655,41.407445,38.961538,43.000087,76.875411,88.322702,141.038067,81.226836,75.782613,81.646215,138.189717,75.713215,76.230069,71.060501,70.842532,71.039466,75.317845,77.031283,35.304821,109.140267,3862.937958,0,206.350006,0.09615,-12.403,206.889999,0.08658,0.399,206.699997,0.08177,9.498,205.699997,8.45,-1925,119.349998,1.995,119.5,32.459755,27.904477,26.45444,13.6255,69.259733,37.847524,44.234865,31.268928,-0.405166,0.013391,0.314609,0
4/13/2025,10:18:32,12900,0,0,74.494461,73.408816,64.618813,40.855834,37.52199,37.933845,38.82743,32.046036,32.755718,38.623654,31.880943,32.121942,32.46275,36.241471,46.980072,37.527107,37.157713,45.0203,54.66486,62.254041,54.510022,48.638825,52.479192,47.618529,45.819642,50.515283,51.466907,49.80813,70.492381,56.634617,45.953317,26.624584,28.788545,27.22541,29.214548,27.729459,27.66026,46.119931,44.206882,44.277895,71.329881,52.630805,41.521562,25.109169,39.398803,70.315351,43.332143,39.994011,24.487237,39.262974,47.231854,43.99311,43.495279,44.611573,41.305669,47.13673,43.426781,32.736954,33.627621,29.7796,29.664112,30.623924,30.498948,37.401118,43.256381,34.426027,42.012421,32.170462,38.370734,33.859986,39.790083,37.153031,42.962238,37.356592,40.074494,31.958358,37.674373,32.845852,39.122477,36.367261,41.694169,33.30859,40.876457,32.101702,37.963787,33.460067,39.467973,35.761196,39.242617,36.256749,38.181455,32.151858,36.576644,33.119142,36.894024,37.535196,41.871537,36.258495,41.469568,33.504051,38.338133,37.705116,41.391678,38.534768,43.295942,42.562059,41.808818,35.223838,41.428716,38.969048,42.998339,78.630327,85.5595,138.861098,82.558897,75.97518,82.111063,136.311862,75.694267,75.955059,71.246823,70.873112,71.029299,75.122764,71.245707,26.40408,133.371328,3831.080335,0,206.009995,0.09958,-12.845,206.759995,0.09037,0.489,206.679993,0.08558,10.037,205.179993,8.854,-2021,119.269997,1.998,119.199997,42.78175,38.349995,36.822444,3.171567,81.852122,37.849034,44.010711,31.155193,-0.623521,0.02061,0.483994,0
4/13/2025,10:19:32,12960,0,0,74.597851,73.477641,64.5327,40.912529,37.475046,37.893994,38.899159,31.916692,32.63868,38.547645,31.637178,32.021253,32.330518,36.308654,47.139568,37.405597,37.162494,44.982993,56.849629,63.517205,55.585762,48.929032,50.799909,48.005692,45.575793,50.595625,51.657495,48.737189,86.052096,60.424228,46.012073,27.918909,28.921294,27.629323,29.151911,28.492321,28.127723,46.566422,44.461416,44.609525,79.488684,58.589733,41.337461,25.265285,39.373678,79.100567,52.924668,40.02452,24.844543,39.29626,47.780853,44.248717,43.882616,44.971225,41.249898,47.137269,43.192926,32.796593,34.040762,29.368615,29.292797,30.217574,30.04989,37.385038,43.265434,34.38405,42.004246,32.145721,38.322927,33.850542,39.755748,37.153962,42.978089,37.36873,40.065883,31.947424,37.643395,32.827581,39.106642,36.333222,41.698612,33.312792,40.849806,32.106356,37.923101,33.440478,39.4118,35.719826,39.192603,36.224259,38.20366,32.133291,36.567031,33.102376,36.887699,37.547882,41.88899,36.255617,41.449994,33.459848,38.311514,37.687314,41.414446,38.59823,43.297153,42.592342,41.778014,35.231791,41.398633,38.989679,43.005258,84.53048,92.238969,142.368867,93.036515,76.036192,91.783938,138.862426,75.788962,75.502368,71.098049,70.899757,71.071641,75.194042,78.423637,30.831438,167.506396,3852.079624,0,205.970001,0.11281,-14.682,206.649994,0.10261,0.402,206.490005,0.09696,11.604,205.240005,10.107,-2361,119.269997,2.02,119.400002,37.446567,32.771955,31.459014,8.565506,97.241057,37.837896,44.221039,30.961039,-0.845969,0.02739,0.656929,0
4/13/2025,10:20:32,13020,0,0,74.333699,73.449727,64.556237,40.975557,37.547185,37.900269,39.031962,31.930496,32.646744,38.560947,31.686688,31.947428,32.335959,36.170625,47.276753,37.503337,37.06349,43.593567,55.449109,64.940261,56.647352,48.932182,50.819086,47.941158,45.927276,49.309944,50.864082,49.936133,77.283443,59.01242,46.221941,27.989827,29.461882,28.283699,29.39677,29.017673,28.903474,46.648829,44.542304,44.615477,77.124763,51.787117,41.437285,26.256956,39.304038,75.938553,42.382462,40.015253,26.024673,39.246388,47.852394,44.300481,43.551051,44.565181,41.190046,47.298415,42.873128,33.074681,34.016976,29.702814,29.570377,30.510176,30.358816,37.347455,43.228563,34.389691,41.989614,32.122452,38.316951,33.840536,39.722105,37.150724,42.775089,37.317262,40.036619,31.916503,37.663087,32.871844,39.093265,36.311388,41.679122,33.242842,40.835978,32.092375,37.938368,33.466048,39.444742,35.709506,39.197766,36.192251,38.133313,32.104241,36.560269,33.105363,36.888613,37.501499,41.854728,36.228075,41.444183,33.542383,38.336415,37.691907,41.35135,38.498712,43.257904,42.577011,41.766626,35.21632,41.37781,38.942278,42.972581,75.879875,87.262299,140.228729,79.521794,75.868123,79.640242,137.309204,75.801231,76.415029,71.249984,70.840886,71.036547,75.202616,76.056084,35.721834,38.325006,3860.411233,0,206.179993,0.09424,-12.167,206.820007,0.08573,0.408,206.720001,0.07999,9.288,205.089996,8.298,-1875,119.330002,1.992,119.400002,32.142444,27.357788,25.935756,14.079497,16.85121,37.817578,44.05538,31.20564,-1.067415,0.034092,0.828693,0
4/13/2025,10:21:32,13080,0,0,74.224931,73.42591,64.56852,40.986635,37.476979,37.856603,38.827746,31.95864,32.696726,38.624686,31.819618,32.109242,32.454505,36.387762,47.024569,37.484608,37.155208,43.715688,55.445387,61.856608,56.585816,51.215543,51.749784,49.453752,45.570633,50.141077,51.157466,49.216663,71.811494,56.625013,45.856971,26.68479,28.438988,26.678927,29.125144,27.697899,27.426883,46.187412,44.150792,44.245042,70.914984,53.391552,41.323724,24.695878,39.533836,69.300131,44.542909,40.020482,24.105965,39.300131,47.072974,43.919105,43.900248,45.234045,41.076458,47.000909,43.165777,32.479122,33.590619,29.584604,29.486051,30.469126,30.279269,37.336643,43.259086,34.380744,41.995696,32.12416,38.30236,33.821866,39.747023,37.133711,42.949643,37.31964,40.064986,31.920681,37.653184,32.809861,39.10541,36.322247,41.694306,33.264785,40.84891,32.10456,37.94128,33.429436,39.40915,35.677734,39.222593,36.156956,38.18128,32.091605,36.563635,33.07852,36.885251,37.52864,41.864136,36.224657,41.433309,33.44966,38.299437,37.67125,41.364571,38.558775,43.263633,42.580253,41.742609,35.201859,41.34852,38.971422,42.973043,79.561637,86.132782,138.884486,84.262738,76.080103,83.766985,136.221959,75.813367,75.129453,71.320307,70.939162,71.100853,75.309678,71.786321,28.754059,152.633067,3835.516295,0,206.020004,0.10048,-12.964,205.690002,0.0919,0.451,206.759995,0.08639,10.179,205.25,8.986,-2058,119.32,1.999,119.5,39.770303,35.237056,33.933814,6.086668,90.820837,37.818182,44.061434,30.981465,-1.285314,0.040698,0.997044,0
4/13/2025,10:22:32,13140,0,0,74.328949,73.364141,64.582651,40.964663,37.412472,37.748381,38.85643,31.911422,32.664028,38.651378,31.569459,31.851697,32.246573,36.370774,47.061061,37.521091,37.150995,43.993064,55.405379,64.99288,56.095866,48.510236,49.809315,48.102668,46.430123,50.57223,50.900118,48.790027,86.216038,60.360692,45.870421,27.753817,28.809186,27.620707,29.053647,28.583452,27.985001,46.278867,44.185919,44.182412,79.700267,58.834184,41.55326,25.112422,39.465949,79.40077,53.08868,39.99773,24.766511,39.238305,47.571159,44.163342,43.665616,44.686174,41.478742,47.121634,43.122002,32.628243,33.713509,29.274958,29.300826,30.161406,29.933618,37.297589,43.225585,34.36553,41.988978,32.092437,38.305546,33.849049,39.724176,37.162088,42.776273,37.29812,40.038693,31.891873,37.665131,32.877902,39.070192,36.295317,41.673712,33.232935,40.83673,32.065988,37.944388,33.432561,39.407322,35.705137,39.193417,36.15822,38.157503,32.06097,36.548661,33.06837,36.879772,37.487803,41.851217,36.192897,41.441344,33.512418,38.296555,37.64406,41.349918,38.499041,43.245503,42.578419,41.7311,35.182276,41.332627,38.961579,42.919782,84.713562,92.463904,142.516046,93.185557,75.948838,91.808776,139.056514,75.80084,76.322702,71.357349,70.858078,71.093201,75.334577,78.463523,32.237471,164.789152,3846.213445,0,206.059998,0.11307,-14.723,206.75,0.10215,0.414,206.539993,0.09742,11.655,205.220001,10.132,-2372,119.309998,2.012,119.599998,35.675429,31.358268,29.802738,10.194992,96.097573,37.802431,44.114506,30.835427,-0.1412,0.00425,0.109629,0
4/13/2025,10:23:32,13200,0,0,74.94665,73.347944,64.650955,41.125485,37.509473,37.759178,38.971649,31.992993,32.721471,38.676173,31.727691,31.9521,32.359754,36.351026,47.064119,37.469374,37.187775,44.535362,55.573641,64.572341,54.587273,47.99832,51.20432,46.238534,46.193316,48.436169,53.015363,49.123596,76.85751,58.458241,46.072899,28.275555,29.545251,28.473775,29.470777,29.119145,28.825176,46.568621,44.457915,44.562207,76.939828,51.100684,41.732887,26.606138,39.459018,75.920592,41.658175,40.115813,26.348761,39.346567,47.425103,44.419007,43.569228,44.846629,41.640145,47.445667,43.233527,33.092446,34.000451,30.048705,29.791448,30.729807,30.566667,37.295422,43.25284,34.360283,41.991254,32.048457,38.30261,33.815012,39.75401,37.143374,42.890742,37.316244,40.044858,31.880286,37.653179,32.788959,39.104903,36.306687,41.691162,33.232931,40.826601,32.058418,37.899746,33.432986,39.418612,35.701417,39.198535,36.15583,38.157583,32.061495,36.53812,33.071117,36.862028,37.50853,41.844134,36.190684,41.429029,33.463107,38.321136,37.686338,41.371741,38.531537,43.244453,42.574165,41.718047,35.211674,41.339244,38.956553,42.924001,75.847532,87.01762,139.455486,79.49344,76.185106,79.581564,136.709822,75.867543,76.235846,71.353984,70.886476,71.093161,75.266131,75.865967,36.424686,102.340717,3649.324121,0,206.220001,0.09034,-11.703,206.839996,0.08237,0.401,206.710007,0.07611,8.786,205.440002,7.91,-1774,119.339996,2.005,119.5,31.234593,26.894581,25.277507,14.838306,65.402594,37.803543,44.18894,31.371587,-0.174598,0.004946,0.134015,0
4/13/2025,10:24:32,13260,0,0,74.705002,73.310292,64.541495,41.18717,37.573203,37.823772,39.053927,32.155656,32.859384,38.814388,31.966983,32.216347,32.583357,36.462871,46.87576,37.494947,37.318288,46.648261,57.332212,61.045612,53.192675,49.91576,50.185749,45.871953,45.867494,50.459769,51.72294,50.409741,71.731973,56.302188,46.071943,26.801593,28.735639,27.105905,29.367713,27.905786,27.813829,46.162785,44.09697,44.245583,71.034141,52.725816,41.585336,25.200632,39.63182,69.600835,43.348088,40.100351,24.636266,39.301347,47.497785,44.019627,43.870096,44.287487,41.430311,47.3238,43.326827,32.767289,33.715568,29.968205,29.815721,30.723317,30.597644,37.277074,43.256571,34.349237,42.015038,32.022691,38.311746,33.777572,39.747079,37.135978,42.979992,37.297153,40.054032,31.867288,37.646663,32.793074,39.113848,36.264753,41.711511,33.203521,40.871862,32.060119,37.898093,33.403776,39.421087,35.667132,39.211156,36.106952,38.203354,32.030179,36.579115,33.04384,36.854908,37.538545,41.846291,36.196823,41.419732,33.399515,38.28343,37.663628,41.379234,38.577903,43.255439,42.580071,41.709009,35.247778,41.385148,38.987452,42.94026,79.581944,85.938697,137.722109,84.163106,75.784011,83.759568,135.410746,75.885758,75.856642,71.266661,70.898906,71.12638,75.232891,71.833874,23.838146,125.847426,3628.622227,0,206.059998,0.09779,-12.695,207.839996,0.08763,0.329,206.479996,0.0822,9.565,205.199997,8.624,-1962,119.309998,2.01,119.300003,46.232023,41.745416,40.260431,-0.16008,78.115518,37.803889,44.072022,31.264624,-0.384028,0.011309,0.293498,0
4/13/2025,10:25:31,13320,0,0,74.081239,73.443752,64.473644,41.199991,37.48663,37.805276,38.835208,32.16647,32.859489,38.845824,31.776873,32.182622,32.51273,36.526696,46.910498,37.579594,37.269756,44.841337,56.246649,64.8934,53.731076,48.024451,50.228614,48.063559,45.07487,49.525721,52.766456,50.19091,85.670228,59.982494,45.762052,27.977148,28.918808,27.805856,29.255579,28.622398,28.196241,46.251008,44.028468,44.264327,79.225923,57.907492,41.698893,25.565499,39.774583,78.777363,51.527476,40.042243,25.055599,39.29439,47.855812,44.20677,43.545442,45.002892,41.345464,47.278873,43.459493,32.715855,33.857012,29.717851,29.650519,30.45077,30.297349,37.232544,43.234316,34.304841,42.026009,32.026234,38.290292,33.758217,39.757123,37.136768,42.98341,37.270604,40.067672,31.85034,37.655619,32.763846,39.10449,36.262444,41.718013,33.182613,40.855115,32.041406,37.89335,33.385678,39.39512,35.639714,39.224439,36.085749,38.18554,32.024244,36.551087,33.026801,36.871012,37.498058,41.874166,36.157695,41.417808,33.34292,38.300179,37.626472,41.401915,38.542835,43.252174,42.593428,41.699954,35.206733,41.305843,38.968286,42.921626,84.338093,91.82707,140.804922,92.686244,75.963234,91.312389,137.150332,75.770025,75.464005,71.006864,70.816886,71.109733,75.220125,78.04355,43.9703,162.593316,3634.803964,0,206.020004,0.10892,-14.167,205.539993,0.09882,0.354,206.440002,0.09295,11.004,204.740005,9.645,-2219,119.300003,2.005,119.400002,23.235362,19.172203,17.515553,22.52669,95.164208,37.78989,44.235979,31.114893,-0.597995,0.017731,0.457012,0
4/13/2025,10:26:31,13380,0,0,75.06736,73.429527,64.491344,41.313849,37.527644,37.817995,39.028459,32.191376,32.944877,38.818933,31.883817,32.174692,32.592869,36.579438,46.969733,37.594437,37.312231,44.474218,55.164775,63.600178,54.663044,47.574566,51.212987,50.453802,46.340087,50.069731,52.435211,49.73193,77.795196,58.994397,45.819604,28.36389,29.561357,28.634905,29.611747,29.133835,29.012507,46.447945,44.253906,44.434045,77.742996,51.769654,41.763952,26.817547,39.736863,76.770902,42.382968,40.274379,26.491598,39.483116,47.490443,44.376149,43.605294,44.95797,41.831826,47.442579,43.423371,33.006926,34.100311,30.218974,29.997407,30.907151,30.730473,37.224469,43.240346,34.285793,41.975934,31.992883,38.279358,33.733897,39.709935,37.093849,42.955729,37.254139,40.05523,31.835088,37.620806,32.742604,39.09388,36.221692,41.699082,33.144731,40.829919,32.023943,37.875337,33.371118,39.366188,35.607988,39.188885,36.027471,38.167864,31.975255,36.540456,32.992118,36.847629,37.510939,41.841695,36.158917,41.421661,33.379248,38.284809,37.645563,41.370096,38.546219,43.243689,42.58071,41.682825,35.225372,41.315243,38.954461,42.886793,76.586213,87.659658,139.022252,80.767307,76.066332,81.209952,136.419661,75.784653,75.912513,71.170096,70.832127,71.078291,75.20446,76.593966,32.837967,109.428263,3651.024496,0,206.050003,0.09175,-11.825,206.820007,0.08305,0.442,206.669998,0.07796,9.004,205.100006,8.04,-1804,119.279999,1.995,119.5,34.939938,30.884286,29.394713,10.879666,69.419624,37.771289,44.280842,31.49354,-0.066105,0.002054,0.051171,0
4/13/2025,10:27:31,13440,0,0,75.104262,73.443226,64.559503,41.357789,37.596984,37.845337,39.059012,32.205283,32.902846,38.813839,32.041675,32.324866,32.792766,36.67038,46.959138,37.521839,37.33675,44.518239,55.634562,63.22354,56.759197,48.051803,50.740318,46.17849,45.530748,51.499833,52.545346,50.48039,70.133586,56.094859,45.807758,26.718524,28.678121,27.14971,29.348571,27.97745,28.172944,46.381214,44.144037,44.263712,70.586411,51.622006,41.373443,25.322249,39.628255,69.789948,42.521585,40.207211,24.809999,39.523715,47.350753,44.056859,43.405501,44.372919,41.675525,47.262901,43.581862,32.774512,33.968428,29.8984,29.731643,30.849188,30.737382,37.206119,43.249782,34.302591,42.006638,31.989698,38.290412,33.751675,39.729943,37.09977,42.897505,37.250119,40.066646,31.835493,37.648778,32.780973,39.089199,36.235146,41.709807,33.182911,40.861573,32.024347,37.923622,33.367692,39.417347,35.618626,39.200358,36.03146,38.165074,31.982241,36.559345,33.009758,36.861853,37.499072,41.85671,36.147606,41.395908,33.409218,38.252141,37.614636,41.332921,38.531429,43.224595,42.607778,41.66463,35.179545,41.265242,38.956886,42.89711,78.131941,84.915485,136.765245,82.152702,76.134399,81.590786,134.312021,75.807765,75.427033,71.411397,70.879658,71.109259,75.242879,70.814289,22.344232,119.13856,3621.49609,0,205.970001,0.09538,-12.377,206.649994,0.08607,0.302,206.410004,0.07977,9.296,205.449997,8.402,-1914,119.269997,2.001,119.400002,47.986227,43.551912,42.38568,-2.178469,74.657662,37.774623,44.073903,31.326592,-0.275242,0.008495,0.210377,0
4/13/2025,10:28:31,13500,0,0,74.866037,73.433083,64.552247,41.417456,37.561023,37.872128,39.087736,32.144814,32.865063,38.799283,31.869772,32.28089,32.66477,36.698327,46.934599,37.564639,37.4517,45.519788,55.200445,62.663146,54.863693,47.246069,50.361826,46.433324,45.974097,49.987947,52.418762,49.632259,85.269002,59.650239,45.996312,27.884076,28.86614,27.717437,29.234589,28.514475,28.075792,46.411522,44.256709,44.436847,78.67689,57.583329,41.353276,25.316986,39.259272,78.085417,51.895801,40.202176,24.880761,39.435154,47.603616,44.151221,43.394632,44.328314,41.532408,47.294593,43.468369,32.749307,33.955121,29.564883,29.500221,30.516719,30.309121,37.192485,43.223522,34.281662,41.988547,31.95221,38.262166,33.718828,39.715529,37.098577,42.920908,37.233758,40.054307,31.8101,37.634729,32.757946,39.079185,36.215356,41.663327,33.105133,40.829438,32.006098,37.881744,33.363787,39.394834,35.630123,39.195483,35.999109,38.141646,31.966185,36.542951,32.966619,36.83316,37.483221,41.841824,36.11849,41.418889,33.380002,38.290758,37.625883,41.369045,38.527948,43.206651,42.560189,41.66448,35.222837,41.292271,38.943258,42.86379,84.988951,91.530131,140.42787,92.716177,75.935029,91.691642,137.084137,75.79118,76.124504,71.261517,70.846983,71.053252,75.225574,77.521434,33.223817,157.192782,3634.313602,0,206.059998,0.10903,-14.251,207.720001,0.09672,0.366,206.300003,0.09257,10.929,205.169998,9.651,-2246,119.160004,2.007,119.300003,34.680156,30.03712,28.88602,11.316156,92.832064,37.759771,44.07976,31.099229,-0.114819,0.003767,0.08778,0
4/13/2025,10:29:31,13560,0,0,75.250798,73.488074,64.636471,41.489374,37.606327,37.854677,39.145387,32.111298,32.824574,38.841619,31.891571,32.187532,32.691978,36.615661,47.027312,37.522746,37.386686,42.854421,56.193721,66.583283,56.308104,46.303141,51.257664,47.86388,45.989102,50.585478,54.459504,50.585913,79.098925,59.387348,45.870325,28.466943,29.462719,28.487131,29.440867,29.155302,28.861339,46.518817,44.313542,44.52697,78.391405,52.404627,41.522335,26.581984,39.327577,77.594897,43.980039,40.269364,26.366736,39.528783,48.441921,44.311163,43.375268,44.405833,41.640824,47.340235,43.647369,33.056959,34.214879,29.934591,29.750893,30.769938,30.648137,37.149852,43.241776,34.255607,41.98428,31.928286,38.261692,33.728565,39.728919,37.100512,42.904388,37.200507,40.033952,31.76591,37.637154,32.743488,39.077586,36.20534,41.683721,33.085044,40.816146,31.986416,37.887703,33.356894,39.402535,35.601085,39.207155,35.964327,38.140254,31.942063,36.540228,32.957216,36.833117,37.474779,41.854091,36.125368,41.421323,33.354469,38.265069,37.63111,41.352504,38.545783,43.237989,42.594772,41.63138,35.227594,41.272856,38.942111,42.845085,77.384811,88.563685,139.52429,82.754185,76.20919,83.231224,136.500388,75.871829,76.156612,71.310355,70.806882,71.063662,75.18568,77.105453,35.433653,113.516109,3653.240205,0,206.059998,0.09356,-12.04,206.789993,0.08448,0.453,206.639999,0.07995,9.258,205.149994,8.225,-1853,119.349998,1.999,119.300003,32.104263,27.756273,26.503302,13.766062,71.660222,37.752667,44.30373,31.395899,-0.328452,0.010148,0.250934,0
4/13/2025,10:30:31,13620,0,0,75.203156,73.480957,64.734468,41.626874,37.876167,38.059502,39.40545,32.245078,32.949722,38.888612,32.040537,32.379773,32.87076,36.73605,47.30699,37.701005,37.424038,43.830169,53.874792,64.345654,55.54111,48.056348,51.355149,49.28065,45.995514,50.650569,52.026341,50.286468,72.126627,56.601003,46.350466,27.31967,29.107091,27.62375,29.551747,28.543963,28.543517,46.940374,44.685338,44.762004,72.488825,50.413264,41.44623,25.906415,39.541165,71.522393,40.821927,40.33491,25.52365,39.583002,47.599823,44.416511,43.849212,45.176087,41.795078,47.497338,43.421035,33.171238,34.339797,30.056511,29.926328,30.964448,30.828363,37.121279,43.231413,34.265705,41.982413,31.91793,38.256329,33.733831,39.703625,37.07823,42.767218,37.181558,40.034457,31.757511,37.650672,32.782879,39.067271,36.170636,41.666403,33.054885,40.824574,31.986482,37.910053,33.338049,39.388728,35.588985,39.177466,35.949576,38.135973,31.894536,36.557625,32.954241,36.855222,37.443379,41.880015,36.080005,41.430805,33.403145,38.269129,37.586115,41.333349,38.481088,43.185959,42.554945,41.655273,35.157699,41.23078,38.946725,42.832551,76.561957,84.239916,136.742255,78.805839,76.020778,77.173888,134.765991,75.832316,76.36428,71.189591,70.85251,71.108853,75.279213,71.636147,34.332341,135.954384,3624.474584,0,206.179993,0.09077,-11.747,206.809998,0.08179,0.306,206.539993,0.07577,8.785,205.270004,7.96,-1787,119.419998,2.002,119.099998,33.79492,28.890684,27.779364,12.555546,83.102782,37.738682,44.376291,31.547781,-0.190566,0.005571,0.145743,0
4/13/2025,10:31:31,13680,0,0,74.745015,73.530221,64.728236,41.692372,37.857584,38.1646,39.379535,32.22071,32.951709,38.954123,31.926299,32.311331,32.80903,36.764438,47.25119,37.684312,37.504698,45.835669,56.349636,63.495313,54.851759,48.635612,50.891466,48.754325,46.295408,50.322038,51.934616,49.960837,83.204934,58.766021,46.379676,27.334321,28.747661,27.545293,29.244146,28.395332,27.881625,46.709622,44.670127,44.72927,76.455848,56.962535,41.337023,24.872551,39.319899,74.331128,50.333406,40.218262,24.390773,39.543649,47.866393,44.213674,43.779577,44.955921,41.807915,47.509648,43.3508,32.862274,34.001811,29.532401,29.548455,30.557797,30.353826,37.109475,43.220138,34.215422,41.997669,31.897309,38.277408,33.687079,39.705964,37.084558,42.784041,37.167522,40.038097,31.742926,37.658391,32.751516,39.067848,36.154832,41.675773,33.05011,40.837894,31.961652,37.914235,33.348031,39.396127,35.570276,39.167663,35.906959,38.125762,31.891811,36.537215,32.933294,36.843487,37.463923,41.864397,36.079549,41.415396,33.401799,38.28236,37.597589,41.346236,38.507266,43.191794,42.562986,41.636937,35.175124,41.238863,38.959651,42.818629,84.207063,90.044637,139.378207,90.950343,76.120074,90.182865,136.226649,75.823867,76.575531,71.211222,70.819403,71.101641,75.255567,75.847393,29.619301,175.0331,3604.365207,0,205.789993,0.10635,-13.79,206.440002,0.09585,0.441,206.289993,0.0915,10.848,204.830002,9.486,-2190,119.110001,2.014,119.300003,39.249857,34.207204,33.088443,7.129819,100.344564,37.734645,44.329047,31.142761,-0.054324,0.001758,0.041268,0
4/13/2025,10:32:31,13740,0,0,74.635416,73.484788,64.682326,41.679967,37.842469,38.12034,39.383327,32.129754,32.864809,38.889495,31.861944,32.165178,32.699878,36.765556,47.24074,37.664457,37.448795,45.769839,53.276319,61.974886,56.795936,50.375312,50.455294,50.251682,46.200507,49.412189,52.102198,49.50888,80.980251,60.317262,46.370277,28.414368,29.627811,28.693809,29.626919,29.370077,29.051171,46.789152,44.730562,44.793644,79.390726,54.05106,41.556904,26.461303,39.382222,78.946011,46.378993,40.350433,26.369684,39.622074,47.34075,44.473283,44.246251,45.182018,41.718677,47.577773,43.428526,33.140159,34.117018,29.850115,29.749346,30.719367,30.545334,37.089418,43.207694,34.2116,41.980697,31.878773,38.25828,33.702927,39.699744,37.087162,42.827905,37.149753,40.027882,31.733044,37.627298,32.750914,39.085446,36.174708,41.684519,33.062476,40.80612,31.971817,37.873432,33.305218,39.38972,35.561624,39.168753,35.874392,38.121326,31.891791,36.518165,32.931497,36.827999,37.448889,41.827902,36.062613,41.394172,33.359035,38.241512,37.598695,41.335703,38.497137,43.166362,42.539647,41.602577,35.182602,41.198879,38.935409,42.83051,78.987252,89.883507,139.940946,85.599546,76.060223,85.25705,136.80395,75.911688,76.661166,71.352974,70.802164,71.096289,75.254465,77.826472,33.070404,115.98381,3642.672453,0,205.789993,0.09656,-12.477,206.669998,0.08655,0.348,206.380005,0.08152,9.423,205.360001,8.473,-1929,119.279999,1.998,119.199997,35.227349,30.413976,29.207505,11.142928,72.987468,37.722995,44.398251,31.353556,-0.065402,0.001929,0.050228,0
4/13/2025,10:33:31,13800,0,0,74.247265,73.413564,64.661241,41.709262,37.793697,38.09897,39.371334,32.260934,32.984212,38.933436,32.077736,32.268343,32.852771,36.817254,47.219782,37.671533,37.447726,45.015454,58.166441,64.049388,54.883076,48.729509,49.007594,49.347872,46.13689,49.034255,52.476136,50.517148,72.817886,56.443232,46.110679,27.297624,29.285081,28.270565,29.577636,28.673474,28.798395,46.715458,44.530008,44.600554,73.178709,49.829271,41.696072,26.11841,39.525411,71.908807,40.180468,40.366362,25.707011,39.713089,48.087764,44.34782,43.791438,44.900755,41.833508,47.448178,43.345818,33.151945,34.19654,30.127493,29.941138,30.991282,30.881651,37.063155,43.219815,34.191642,41.992142,31.851615,38.260151,33.659951,39.706214,37.071541,42.890554,37.133237,40.018916,31.702151,37.621549,32.713113,39.071627,36.15287,41.673824,33.017871,40.809048,31.91598,37.87873,33.289661,39.399183,35.538342,39.184835,35.86175,38.1348,31.855488,36.5237,32.899712,36.785584,37.456019,41.811251,36.053047,41.373232,33.335218,38.229061,37.605681,41.31664,38.501405,43.113982,42.537222,41.572882,35.220937,41.226378,38.916288,42.816752,75.074847,83.837674,136.572478,76.432744,76.09798,73.886682,134.521178,75.951627,76.308506,71.517409,70.80753,71.127963,75.264448,72.260177,18.814597,89.310957,3610.887472,0,205.970001,0.0885,-11.405,206.779999,0.07929,0.382,206.5,0.07433,8.47,205.369995,7.692,-1724,119.300003,1.991,119.400002,53.317807,48.9032,47.57349,-7.207128,57.523412,37.711974,44.384517,31.548342,-0.132368,0.004169,0.100881,0
4/13/2025,10:34:31,13860,0,0,75.062341,73.520979,64.619265,41.817211,37.866827,38.180464,39.518879,32.337727,32.982486,38.989082,31.911702,32.239416,32.842984,36.867239,47.316445,37.702618,37.485794,43.461554,55.759111,62.533598,55.701284,48.616589,53.160681,47.718975,45.5433,50.073858,51.850663,49.593672,81.513815,58.165446,46.209552,27.126173,28.706526,27.473764,29.302484,28.28796,27.984466,46.787142,44.626134,44.63884,75.340156,56.460845,41.690609,24.858378,39.650746,72.101374,48.862944,40.177858,24.321357,39.511425,47.505376,44.367666,43.95207,45.055912,41.561788,47.513702,43.317583,32.862411,34.1225,29.68886,29.650511,30.570216,30.325292,37.044458,43.231545,34.197665,41.974808,31.853204,38.241991,33.669669,39.683861,37.05221,42.751043,37.110136,40.01705,31.708282,37.650352,32.749208,39.040433,36.108278,41.636134,33.013321,40.808064,31.933248,37.884992,33.302624,39.388215,35.526434,39.162836,35.824156,38.105234,31.846605,36.515317,32.905074,36.825323,37.440026,41.832277,36.036489,41.389777,33.379922,38.231643,37.568487,41.303849,38.483713,43.142481,42.580371,41.572984,35.17006,41.198455,38.903459,42.790371,83.368207,89.20721,138.822795,89.72851,76.275791,89.121032,135.844991,75.89358,76.287178,71.226583,70.797234,71.105365,75.277431,75.141873,33.569871,167.022225,3625.076185,0,205.639999,0.10511,-13.634,206.360001,0.09433,0.437,206.179993,0.09001,10.594,205.339996,9.329,-2168,119.07,2.001,119.699997,34.504181,29.985238,28.472487,11.705371,97.038225,37.703878,44.293399,31.203298,-0.344252,0.010928,0.262593,0
4/13/2025,10:35:31,13920,0,0,74.284088,73.503742,64.638193,41.804125,37.830701,38.148769,39.383592,32.263514,32.96218,38.971134,31.819633,32.151548,32.71027,36.82412,47.094749,37.637388,37.446594,45.751472,54.205271,62.312589,54.76474,49.009122,51.562853,47.006072,45.676079,50.195458,52.090964,51.596321,83.42068,60.769431,46.069965,28.459986,29.341491,28.366279,29.456998,28.996981,28.920253,46.761848,44.546891,44.73003,80.355978,56.500646,41.815557,26.316478,39.778979,80.33278,49.266442,40.316169,25.990773,39.586452,47.449126,44.489894,44.112504,45.153955,41.698543,47.502338,43.459681,33.021484,34.108485,29.871862,29.714467,30.578875,30.389763,37.031027,43.215144,34.167569,41.971818,31.835918,38.233126,33.637212,39.679062,37.031473,42.94386,37.121421,40.055172,31.718314,37.61817,32.682142,39.075777,36.132682,41.685875,33.038444,40.8259,31.936596,37.856353,33.273377,39.362552,35.505079,39.179514,35.807238,38.139048,31.822798,36.513794,32.891985,36.804714,37.434905,41.859279,36.030779,41.361229,33.247997,38.23492,37.594308,41.344859,38.520894,43.171547,42.585648,41.576068,35.209964,41.211261,38.952093,42.819011,80.972282,91.336152,140.454183,89.49345,76.153512,88.018357,137.480017,75.859595,75.359405,71.299752,70.856683,71.124057,75.225512,78.7448,33.71775,119.381635,3650.145932,0,205.919998,0.10104,-13.152,206.490005,0.09098,0.35,206.259995,0.08524,9.965,205.270004,8.855,-2028,119.18,2.003,119.5,34.198915,29.944507,28.445119,11.87105,74.785145,37.707248,44.39395,31.280823,-0.558827,0.017541,0.426253,0
4/13/2025,10:36:31,13980,0,0,74.501881,73.52246,64.580991,41.812768,37.815085,38.121233,39.245426,32.291865,32.954954,39.026173,31.884114,32.186013,32.806962,36.87254,47.131231,37.680045,37.458859,44.241343,56.349766,64.721369,53.711413,48.758703,49.913204,48.604504,45.955724,51.815316,52.830065,49.933101,74.590213,57.404174,46.032582,27.989386,29.33923,28.256913,29.675922,29.087486,29.066968,46.656482,44.4003,44.486195,74.691631,49.639535,41.781035,26.432089,40.101438,73.664188,40.198199,40.329912,26.013786,39.607827,47.730472,44.388535,43.787007,44.914287,41.990558,47.501115,43.928717,32.99405,34.066226,30.139275,30.023809,30.941563,30.798747,37.014934,43.245698,34.159635,41.980664,31.837756,38.235572,33.616574,39.658485,37.047538,42.811397,37.095383,40.078139,31.707231,37.620799,32.707912,39.049449,36.061533,41.668867,32.998492,40.832997,31.938878,37.852796,33.288018,39.343853,35.466792,39.153752,35.760106,38.117464,31.805929,36.509426,32.868924,36.815876,37.433681,41.829044,35.997983,41.366484,33.267525,38.230296,37.529126,41.325845,38.483271,43.15916,42.577555,41.574562,35.195146,41.170495,38.917579,42.787736,74.63037,84.946464,137.394289,76.329347,76.261643,75.384737,134.872803,75.829881,75.583402,71.440414,70.878494,71.117855,75.287327,74.084725,39.023848,111.233119,3632.54058,0,205.820007,0.08893,-11.491,205.460007,0.07996,0.352,206.279999,0.07422,8.437,205.130005,7.706,-1727,119.099998,2.012,120,28.454811,24.203264,22.752141,17.577771,70.415482,37.691591,44.456596,31.493945,-0.769902,0.024234,0.586484,0
4/13/2025,10:37:31,14040,0,0,75.934639,73.49783,64.680539,41.884907,37.693161,38.080193,39.334097,32.372413,33.014651,39.130857,31.888699,32.266756,32.82273,36.994389,46.976266,37.707555,37.494352,44.288811,53.201343,64.775868,56.49297,48.462863,50.457262,47.47415,45.967192,51.5574,52.998439,49.933196,76.511733,56.737015,45.859345,26.861887,28.385814,27.012994,29.200452,27.803268,27.688089,46.458503,44.217108,44.360439,72.37281,54.57433,41.704027,24.788431,39.82692,68.595551,45.631676,40.21231,24.063727,39.527966,47.546639,44.203587,44.154489,44.788599,41.73646,47.314246,43.731887,32.565499,33.908131,29.860589,29.73173,30.547994,30.28197,37.007665,43.188889,34.137268,41.938732,31.804618,38.188308,33.597466,39.651841,37.015219,42.912796,37.073635,40.030915,31.686661,37.583497,32.667712,39.02824,36.079214,41.646408,33.017085,40.774372,31.917419,37.828761,33.235405,39.312767,35.435112,39.14251,35.748373,38.081379,31.804728,36.486547,32.835714,36.794779,37.410832,41.828742,35.986945,41.35244,33.220009,38.231501,37.540499,41.316164,38.499603,43.138088,42.556399,41.525672,35.182662,41.183695,38.919341,42.785098,81.164281,87.03493,137.720575,86.537857,76.120757,86.095808,135.177966,75.789034,75.351296,71.393842,70.884881,71.12424,75.256098,73.031601,38.508378,156.931157,3549.011068,0,205.550003,0.10122,-13.098,206.25,0.09116,0.487,206.130005,0.08663,10.152,204.410004,8.963,-2045,118.989998,2.011,119.5,28.816794,24.661476,23.169759,17.042551,92.717729,37.673578,44.360277,31.149319,-0.980819,0.031134,0.746636,0
4/13/2025,10:38:31,14100,0,0,75.443919,73.516163,64.683672,41.873922,37.83236,38.085499,39.423203,32.26566,32.896181,39.099759,31.765973,32.147752,32.685577,36.98225,47.077755,37.706371,37.487503,45.07544,52.235456,63.953525,57.505663,49.56999,49.544668,49.018415,45.273968,48.637548,54.764108,52.424438,85.861494,60.981895,46.089917,28.138503,29.147295,28.184912,29.333284,28.967467,28.733256,46.992475,44.667058,44.83046,80.621177,58.2011,41.891121,26.036289,39.905512,80.781444,51.609195,40.310593,25.675543,39.608881,47.659495,44.634093,44.227401,45.212227,41.688139,47.575831,43.596386,32.967069,34.281794,29.843087,29.685688,30.51356,30.217187,36.968598,43.21113,34.134817,41.96312,31.776765,38.19605,33.573715,39.652368,37.020171,42.931762,37.080198,40.040097,31.670551,37.593419,32.666132,39.060975,36.080186,41.671561,33.011679,40.805117,31.895074,37.828075,33.240937,39.333219,35.440596,39.154144,35.715756,38.099266,31.76931,36.506682,32.845716,36.781907,37.391338,41.818588,35.958233,41.347675,33.167198,38.221719,37.5201,41.332417,38.47618,43.121384,42.52337,41.512832,35.155091,41.165125,38.931671,42.761799,83.478187,92.403331,141.063956,92.575948,76.209676,90.837724,137.2951,75.772208,75.500806,71.416803,70.940999,71.096325,75.246899,79.210081,58.294489,91.672161,3651.217462,0,205.580002,0.10788,-14.071,205.070007,0.09767,0.376,205.910004,0.09169,10.794,204.860001,9.52,-2211,119.040001,2.004,119.400002,10.809086,6.61029,5.029762,35.280831,59.00329,37.669246,44.502957,31.251397,-1.19578,0.038178,0.910476,0
4/13/2025,10:39:31,14160,0,0,74.542687,73.507883,64.598333,41.968233,37.855572,38.165238,39.369788,32.296304,32.986384,39.114275,31.805578,32.152614,32.75358,36.926041,47.096735,37.753854,37.496743,45.620835,56.239062,63.17808,53.983018,48.718574,51.687327,47.901377,46.013883,49.19798,53.189987,51.240095,75.89258,58.337577,46.103483,27.979615,29.417075,28.461541,29.603482,29.157927,29.220371,46.79498,44.591544,44.738314,76.313446,50.382842,41.899197,26.584512,40.106781,75.241662,41.436512,40.368235,26.288998,39.71088,47.834678,44.516994,43.98046,44.849519,41.692037,47.568787,43.652061,33.055491,34.083932,30.194948,29.97962,30.833666,30.682103,36.943842,43.198856,34.108953,41.940145,31.785111,38.193266,33.578466,39.640547,36.999908,42.811094,37.050435,40.024986,31.67131,37.605125,32.667682,39.043851,36.035543,41.632504,32.931085,40.806307,31.886479,37.829615,33.236264,39.333568,35.432969,39.134642,35.692626,38.099298,31.760878,36.500961,32.826629,36.773749,37.422974,41.806524,35.966805,41.339033,33.202021,38.183179,37.528381,41.285967,38.494906,43.10752,42.563961,41.490139,35.180541,41.168906,38.896996,42.772522,75.168302,86.225725,138.154045,78.26888,76.162261,78.071005,135.396043,75.923641,75.363536,71.546112,70.889197,71.153591,75.227033,75.436463,39.644702,117.173102,3648.899595,0,205.850006,0.08958,-11.577,206.399994,0.08078,0.432,206.259995,0.07564,8.675,204.770004,7.808,-1747,119.080002,1.994,119.199997,27.886186,23.6819,22.150938,18.217297,73.620551,37.658064,44.420958,31.471627,-0.150411,0.004925,0.114962,0
4/13/2025,10:40:31,14220,0,0,74.845288,73.545595,64.644569,42.014361,37.829477,38.218651,39.447302,32.396305,33.059194,39.118597,31.916855,32.347428,32.954471,37.085641,47.038871,37.805349,37.556768,45.251326,52.669283,62.503489,55.37045,49.79152,51.500329,48.591668,45.295978,50.682487,53.706806,51.478825,73.42908,56.453923,45.994669,26.650291,28.5651,27.282656,29.334607,27.978554,27.934363,46.718864,44.519826,44.588182,71.316418,53.351681,41.731888,24.985933,39.999429,68.940411,44.646938,40.345359,24.400079,39.711966,47.036288,44.289696,44.161258,45.199581,41.661723,47.461852,43.87611,32.704628,33.890739,29.955034,29.837328,30.717728,30.516898,36.92674,43.20076,34.098612,41.97694,31.763151,38.173188,33.568044,39.641925,36.992002,42.834423,37.026457,40.036788,31.649385,37.603112,32.643421,39.028024,36.025414,41.641795,32.948328,40.803132,31.884156,37.829812,33.209353,39.328866,35.416721,39.137438,35.646256,38.097901,31.738977,36.485399,32.786096,36.780764,37.413627,41.806901,35.930735,41.322561,33.173381,38.191906,37.5075,41.302288,38.475966,43.114148,42.54766,41.490091,35.172955,41.14243,38.902776,42.7651,80.0352,86.156049,137.290978,84.839542,76.083304,84.379545,134.708076,75.926622,75.143979,71.154582,70.825938,71.168429,75.22153,72.24889,37.983538,151.921903,3620.844545,0,205.720001,0.09893,-12.795,206.509995,0.08883,0.44,206.279999,0.0843,9.81,205.160004,8.783,-2018,119.160004,2.006,119.400002,29.501099,25.238318,23.851789,16.49357,90.503543,37.649654,44.370776,31.270392,-0.360673,0.011555,0.274321,0
