Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,10:41:31,14280,0,0,74.695661,73.571771,64.574808,42.027963,37.815313,38.156795,39.447662,32.317479,32.945838,39.209464,31.715942,32.233027,32.883284,37.083374,47.136221,37.794683,37.585494,43.863614,57.069651,65.158947,53.758059,48.104413,53.361553,49.537199,45.755,49.269523,51.907024,51.771094,86.383632,60.62843,45.969287,28.018529,28.943343,28.162051,29.226142,28.847787,28.547969,46.578973,44.334325,44.458353,79.980427,58.1014,41.576137,25.585963,39.617988,80.153429,52.232949,40.357476,25.334643,39.75729,48.070432,44.236476,43.908084,45.590288,41.847939,47.405749,43.356223,32.74416,33.809817,29.605357,29.550062,30.478727,30.28078,36.898998,43.187278,34.08882,41.966804,31.751988,38.197741,33.585632,39.640031,36.969313,42.730655,36.996322,40.029239,31.625715,37.628214,32.678907,39.035393,36.032811,41.647821,32.925152,40.770497,31.846678,37.860651,33.205263,39.324851,35.421994,39.134305,35.648426,38.082138,31.735553,36.501028,32.822696,36.815384,37.377929,41.832072,35.920834,41.35012,33.259438,38.208946,37.516156,41.281911,38.448012,43.10523,42.524301,41.504528,35.128545,41.136063,38.90043,42.743442,84.531202,92.395929,140.847593,93.102332,76.068763,91.644812,137.178616,75.808737,76.250037,71.316501,70.863005,71.14141,75.309921,78.671997,25.065564,140.336519,3642.931256,0,205.860001,0.10896,-14.222,206.300003,0.09816,0.369,206.080002,0.09286,11.009,205.240005,9.675,-2261,119.089996,2.007,120,44.51524,40.12209,38.903429,1.454047,85.188994,37.646339,44.501574,31.07815,-0.575183,0.018715,0.437713,0
4/13/2025,10:42:31,14340,0,0,73.681813,73.546847,64.56715,42.109691,37.849311,38.171788,39.495376,32.304224,32.910568,39.162118,31.767915,32.184134,32.801972,37.114826,47.142215,37.773351,37.52214,44.942466,53.724858,61.956268,57.001644,49.711841,49.537079,47.671863,45.712571,50.506271,53.265964,50.53411,77.381678,58.928119,46.237332,27.930103,29.436905,28.635319,29.534123,29.286129,29.156337,46.877754,44.57164,44.584785,77.273651,51.202064,41.819174,26.569134,39.909625,76.342932,42.481166,40.402785,26.282733,39.779636,47.216474,44.566325,44.197738,45.014014,41.629787,47.641445,43.750968,32.979694,33.92025,30.070711,29.858045,30.766959,30.586075,36.87242,43.183732,34.066866,41.9499,31.729066,38.193374,33.542149,39.637842,36.974635,42.731988,36.965327,39.983378,31.608752,37.590868,32.637327,39.012025,35.98544,41.626287,32.927341,40.752854,31.832834,37.827734,33.189487,39.322587,35.375843,39.124541,35.589882,38.056958,31.713721,36.483322,32.796015,36.786168,37.387196,41.810952,35.90983,41.341389,33.250174,38.188627,37.516595,41.28458,38.45643,43.072336,42.548105,41.488777,35.137495,41.127248,38.886781,42.733371,75.996426,87.231563,138.662396,79.971765,76.031623,80.180135,135.812192,75.936591,75.994817,71.285953,70.858607,71.137013,75.338059,76.302742,36.032595,110.861185,3644.763302,0,205.740005,0.09124,-11.788,206.399994,0.08237,0.403,206.279999,0.07702,8.864,205.440002,7.944,-1792,119.099998,2.005,119.300003,31.821354,27.403196,25.986807,14.415978,70.211125,37.629386,44.395884,31.363622,-0.036526,0.001066,0.02799,0
4/13/2025,10:43:31,14400,0,0,74.403132,73.499345,64.61023,42.209325,37.9265,38.156201,39.558894,32.325161,32.984894,39.1772,31.825467,32.272186,32.912185,37.176248,47.272278,37.750283,37.593829,45.994309,54.593649,61.954934,55.25407,49.115498,51.456179,48.65985,46.542332,50.245815,52.527047,50.440729,70.768058,56.44086,46.274012,26.769016,28.622756,27.243009,29.278956,27.919077,27.882027,46.862958,44.640452,44.706607,70.773364,52.240068,41.565812,25.097029,39.511626,69.768896,43.737642,40.388858,24.593129,39.819669,47.236925,44.266616,43.790005,45.060052,42.109597,47.560415,43.531595,32.822276,33.863866,29.834867,29.701993,30.707692,30.484505,36.844603,43.182906,34.043444,41.95572,31.689523,38.173309,33.52641,39.630493,36.946473,42.732133,36.963613,40.008111,31.596333,37.596581,32.635515,39.024965,35.971858,41.614119,32.866934,40.769198,31.817299,37.837422,33.184121,39.335533,35.359601,39.106169,35.566998,38.049126,31.651472,36.485655,32.754338,36.789861,37.375856,41.837485,35.921263,41.333829,33.235872,38.220364,37.518302,41.28579,38.456761,43.063008,42.541608,41.473915,35.160198,41.13598,38.88667,42.731504,78.765462,85.283006,136.871492,83.01785,76.05434,82.576612,134.601715,75.834194,76.573621,71.347184,70.836607,71.111626,75.298018,71.50193,31.677616,126.495496,3602.480947,0,206.029999,0.09617,-12.471,206.559998,0.08626,0.397,206.330002,0.08124,9.494,204.949997,8.481,-1927,119.139999,2.008,118.900002,36.723359,32.015159,30.838205,9.550653,78.443072,37.622672,44.332465,31.235867,-0.245709,0.007827,0.187252,0
4/13/2025,10:44:31,14460,0,0,74.213441,73.588746,64.644136,42.24738,37.890537,38.167066,39.574746,32.266857,32.898757,39.220975,31.706631,32.252534,32.814298,37.22614,47.100285,37.654038,37.713261,44.658802,55.957326,63.236144,55.418323,48.947652,49.841877,47.787094,45.980013,51.312915,52.305716,49.746133,85.959048,60.228601,46.024267,27.901001,28.807267,27.892892,29.194016,28.586574,28.442003,46.91132,44.556281,44.739857,79.269077,57.679702,41.574735,25.443806,39.690769,79.210351,52.345523,40.451007,25.039795,39.826849,48.206461,44.409648,43.878744,44.743093,41.935144,47.44171,43.696265,32.825997,34.104594,29.586594,29.467526,30.461755,30.178121,36.85242,43.221386,34.047893,41.937268,31.734974,38.178313,33.507454,39.650001,36.987277,42.917989,36.975285,40.040008,31.60007,37.590521,32.612517,39.055958,35.977283,41.669199,32.928014,40.77201,31.823708,37.828271,33.146917,39.331961,35.338725,39.132594,35.554103,38.094912,31.701213,36.507188,32.762632,36.774034,37.37905,41.796695,35.892173,41.309773,33.088462,38.20117,37.528264,41.29753,38.474281,43.094475,42.534098,41.456717,35.160155,41.137087,38.913448,42.752884,85.015856,91.855625,140.532239,93.044129,76.237633,91.996244,137.267187,75.859646,75.547326,71.358347,70.931221,71.135348,75.267575,78.237296,35.921875,130.056388,3628.322561,0,205.619995,0.10868,-14.134,206.289993,0.09721,0.439,206.020004,0.09306,10.988,204.470001,9.665,-2241,118.970001,2.023,119.900002,31.727994,27.278462,26.154734,14.296273,80.223417,37.630591,44.478226,31.104098,-0.458942,0.015176,0.350586,0
4/13/2025,10:45:31,14520,0,0,75.683658,73.555064,64.671672,42.2563,37.879182,38.177798,39.457594,32.213597,32.859657,39.221882,31.738285,32.115209,32.780235,37.230736,47.132987,37.660608,37.56744,44.83537,53.383571,63.736033,55.006751,50.300354,51.859314,47.229075,46.699086,50.055057,52.701746,51.185867,78.766595,59.519278,46.092795,28.16688,29.300586,28.460562,29.422786,29.164814,29.189346,46.753222,44.450238,44.521668,78.090518,51.980506,41.594891,26.440604,39.756398,77.525656,44.189562,40.447701,26.309075,39.846607,47.328249,44.377164,43.881324,45.135902,41.973166,47.470743,43.603332,32.911869,33.84469,29.874914,29.663118,30.657693,30.40968,36.838025,43.184281,34.045268,41.938625,31.70561,38.161207,33.533784,39.613097,36.956886,42.705142,36.933396,39.998719,31.571245,37.599295,32.649364,39.017263,35.975198,41.616556,32.888136,40.754093,31.812259,37.830857,33.173518,39.334516,35.363454,39.095888,35.547366,38.051072,31.66279,36.488047,32.760744,36.760901,37.33719,41.787601,35.866115,41.310287,33.181426,38.163406,37.508149,41.271651,38.443455,43.098065,42.565187,41.433306,35.116608,41.100505,38.886168,42.713877,76.93576,88.181326,139.192115,81.888774,75.95451,82.198197,136.27689,75.865769,76.146757,71.334808,70.848939,71.098068,75.290439,76.882556,31.071625,103.658391,3645.755369,0,205.589996,0.09215,-11.901,206.330002,0.08343,0.511,206.229996,0.07874,9.109,205.410004,8.115,-1856,119.050003,1.99,119.300003,37.246255,32.748351,31.601161,8.84654,66.162723,37.61145,44.38319,31.226994,-0.671688,0.022709,0.513429,0
4/13/2025,10:46:31,14580,0,0,74.631029,73.611141,64.658645,42.303736,37.839396,38.193676,39.478896,32.312065,32.901564,39.287714,31.794085,32.312482,32.92044,37.281295,47.120464,37.737206,37.632967,44.458692,55.494973,64.060175,53.220017,48.512038,50.424678,47.808129,46.257362,49.740552,52.577887,50.424707,70.809531,56.274879,45.948499,27.077988,28.648768,27.283334,29.309863,28.055188,28.0476,46.72747,44.377045,44.423501,71.251278,50.910793,41.626114,25.466273,39.89936,70.508348,42.378339,40.356513,24.930112,39.763743,47.828536,44.191034,43.713063,45.108473,41.980181,47.387329,43.473794,32.756584,33.81468,29.904081,29.799302,30.698883,30.476531,36.785369,43.18076,33.989931,41.926911,31.677702,38.147638,33.439281,39.630138,36.938154,42.85781,36.919377,40.008549,31.558017,37.557934,32.572611,39.009609,35.950243,41.619921,32.883382,40.743222,31.78745,37.793485,33.122594,39.308832,35.325232,39.109018,35.50605,38.061646,31.642715,36.465005,32.733147,36.750511,37.352451,41.772,35.850878,41.292953,33.111026,38.171448,37.506474,41.271625,38.467712,43.100674,42.547206,41.425857,35.157425,41.134106,38.896292,42.748546,77.43079,84.452751,136.655223,80.892214,76.193017,80.30045,134.429902,75.885026,75.367541,71.450884,70.898275,71.120232,75.179475,70.904217,36.013705,134.501265,3621.348527,0,205.740005,0.0931,-12.053,205.130005,0.08443,0.403,206.089996,0.07852,9.121,204.610001,8.22,-1854,119.059998,1.998,119.699997,31.55293,27.230545,25.960944,14.395569,82.401167,37.600186,44.382513,31.241677,-0.025768,0.000944,0.019282,0
4/13/2025,10:47:31,14640,0,0,74.811742,73.56658,64.757708,42.38246,37.904862,38.165928,39.630327,32.30604,32.864568,39.278358,31.61312,32.252608,32.904182,37.350015,47.188635,37.770824,37.661599,44.429237,57.464491,65.684857,54.530646,48.3814,49.318984,48.33825,46.525025,51.192714,52.62615,50.512681,85.036863,59.665253,46.188703,27.507234,28.652348,27.734758,29.096674,28.420196,28.285428,46.898269,44.546821,44.676074,78.287585,57.515011,41.585339,25.090041,39.56911,77.761116,52.2099,40.426141,24.638507,39.825135,48.442903,44.330776,43.702009,44.654177,42.098896,47.479931,43.850507,32.750259,33.754313,29.451959,29.411822,30.444413,30.180739,36.770961,43.17305,33.989852,41.955407,31.680296,38.160315,33.488462,39.594759,36.930968,42.704881,36.869519,39.987085,31.553246,37.596869,32.608231,38.995823,35.924003,41.626849,32.843942,40.759199,31.792925,37.81871,33.147523,39.32415,35.319795,39.120811,35.481116,38.044014,31.610675,36.480975,32.730071,36.759211,37.345671,41.771852,35.85304,41.288062,33.211861,38.156924,37.495916,41.242817,38.430414,43.035933,42.542668,41.408996,35.106294,41.107462,38.857249,42.702662,84.957671,91.20108,140.110733,92.380533,75.976792,91.435129,136.872726,75.888634,76.473695,71.303917,70.834314,71.114001,75.238308,77.408201,28.480351,163.076339,3623.832119,0,205.440002,0.10801,-13.98,206.270004,0.09667,0.492,206.020004,0.09329,10.998,204.570007,9.604,-2217,118.940002,2.006,119.900002,40.435305,35.831941,34.672743,5.753398,95.370246,37.591698,44.513211,30.998918,-0.238312,0.008267,0.181892,0
4/13/2025,10:48:31,14700,0,0,74.538242,73.582134,64.723828,42.383347,37.854503,38.149152,39.468278,32.248406,32.820095,39.288932,31.595733,32.197318,32.795138,37.415774,47.15583,37.809219,37.6417,45.159455,53.970713,63.181277,53.236132,48.030134,49.656038,49.347688,45.962821,50.968975,53.10902,50.6833,79.961822,59.985574,46.250257,28.039709,29.255461,28.633163,29.391936,29.071614,28.918609,46.592853,44.409218,44.560403,78.933785,53.238987,41.559962,26.349281,39.635892,78.43219,45.65871,40.489705,26.234255,39.829233,47.558166,44.28803,43.918439,45.577428,42.016848,47.576559,43.848907,32.835343,33.563015,29.772713,29.705383,30.567121,30.362722,36.747619,43.170083,33.961559,41.936625,31.642995,38.155653,33.458005,39.62492,36.913455,42.721311,36.851457,39.988482,31.512779,37.591443,32.576975,39.009682,35.901154,41.593607,32.763094,40.726695,31.750235,37.821681,33.123844,39.325295,35.289919,39.0849,35.460553,38.035303,31.600108,36.47269,32.727972,36.755877,37.293704,41.768098,35.775706,41.310682,33.134715,38.185448,37.467884,41.265353,38.406228,43.013641,42.461692,41.419406,35.108806,41.087255,38.864848,42.664989,77.980174,89.130269,139.730004,84.056328,76.182275,84.126153,136.652841,75.94542,77.115064,71.191306,70.805352,71.102871,75.2323,77.38578,30.415704,114.131183,3582.423783,0,205.690002,0.09457,-12.168,206.399994,0.08474,0.478,206.229996,0.08081,9.333,204.960007,8.275,-1871,119.120003,2.004,120,38.173855,33.48356,32.413303,8.076402,71.992784,37.573426,44.534636,31.134383,-0.182654,0.006656,0.140415,0
4/13/2025,10:49:31,14760,0,0,74.807636,73.584047,64.750988,42.473575,37.92801,38.140485,39.52448,32.33537,32.945227,39.310743,31.813337,32.285976,32.917072,37.412349,47.203752,37.752535,37.641901,45.373297,55.757895,62.189987,52.373475,49.768827,51.901879,46.500277,45.864391,49.770814,52.380229,50.730262,71.549128,56.149202,46.064875,26.95474,28.819087,27.683297,29.378437,28.088882,28.594491,46.703648,44.384349,44.671366,72.155745,49.982874,41.612458,25.70929,39.751922,70.968319,40.91891,40.438559,25.152867,39.794134,47.411191,44.252617,43.955805,45.055701,41.661989,47.494861,43.576978,32.868268,33.579456,29.971128,29.73571,30.718217,30.527294,36.752581,43.167983,33.948532,41.904824,31.655764,38.135636,33.415657,39.606414,36.912139,42.840329,36.862373,39.987458,31.53402,37.564299,32.548771,39.019399,35.911794,41.597576,32.791853,40.748125,31.777711,37.769358,33.09477,39.293108,35.286825,39.099908,35.443278,38.039065,31.592764,36.452558,32.710859,36.732893,37.334404,41.773398,35.808016,41.295257,33.074684,38.180815,37.492863,41.284016,38.465136,43.01163,42.503401,41.38859,35.164199,41.125525,38.904307,42.735004,75.140668,83.404025,136.253242,77.211683,75.973436,75.122842,134.273707,75.928922,76.07237,71.293514,70.822747,71.138931,75.181614,71.164814,31.611775,109.103414,3557.464848,0,205.75,0.08861,-11.415,206.550003,0.07986,0.352,206.309998,0.07419,8.495,205.630005,7.735,-1726,119.190002,2.004,120,36.590385,32.137968,30.964069,9.47449,69.239253,37.577914,44.319047,31.233345,-0.391793,0.013713,0.300041,0
4/13/2025,10:50:31,14820,0,0,75.270457,73.603399,64.715815,42.610694,37.995227,38.180302,39.767655,32.33208,32.891773,39.381201,31.608303,32.250036,32.855819,37.505722,47.439528,37.791826,37.638702,45.077228,55.509663,63.295419,54.769645,50.371704,50.364035,47.402414,46.533282,51.286974,51.680603,50.220272,81.547364,58.222345,46.389708,27.041327,28.430773,27.359,29.128976,28.094831,27.882811,47.131523,44.682135,44.869187,75.288509,56.256853,41.562059,24.602785,39.721188,72.580099,49.428023,40.286187,24.07052,39.757285,48.08308,44.341717,43.928739,45.065894,41.866473,47.509295,43.510314,32.770918,33.827438,29.473216,29.494176,30.357789,30.051992,36.725479,43.172261,33.937374,41.916196,31.634322,38.127351,33.421984,39.578386,36.902596,42.717995,36.84038,39.983619,31.524346,37.569211,32.591075,38.988703,35.868134,41.598643,32.807542,40.717433,31.77071,37.783107,33.090376,39.287546,35.231145,39.055521,35.390711,38.011261,31.586107,36.433552,32.687761,36.731314,37.29436,41.772269,35.782509,41.263324,33.130429,38.157533,37.46293,41.248194,38.397839,43.011884,42.47756,41.399665,35.085805,41.095742,38.844549,42.686948,83.216559,89.037234,138.776328,89.680736,76.044873,88.997432,135.75728,75.91842,76.223012,71.475122,70.829823,71.123091,75.306893,74.958465,31.403282,162.741162,3608.188215,0,205.669998,0.10505,-13.568,206.5,0.0945,0.49,206.330002,0.09058,10.669,205.080002,9.326,-2156,119.07,2.028,119.900002,37.15694,32.329291,31.053419,9.232768,95.227317,37.558202,44.466036,30.995921,-0.602939,0.020667,0.461916,0
4/13/2025,10:51:31,14880,0,0,74.912973,73.52072,64.707091,42.631163,37.963686,38.197351,39.702631,32.268673,32.860031,39.390728,31.506103,32.122782,32.657955,37.452244,47.193992,37.754591,37.634992,45.142737,52.550829,62.588851,54.053169,48.536314,52.056305,47.80304,46.140144,50.071797,52.784369,50.609986,81.650438,60.530157,46.130809,28.095434,29.114828,28.360393,29.31866,28.77709,28.767275,46.583139,44.409906,44.594391,79.700472,54.96667,41.54116,26.092179,39.523785,79.396638,47.712079,40.295231,25.819562,39.676389,47.384942,44.296675,44.102915,45.319504,41.857474,47.480275,43.508311,32.739541,33.528928,29.697029,29.513308,30.391622,30.145713,36.711863,43.178944,33.936158,41.925103,31.619735,38.141843,33.405017,39.626403,36.905654,42.829061,36.821283,39.98751,31.509123,37.573561,32.553199,39.024401,35.905301,41.632907,32.829699,40.737611,31.739451,37.777734,33.069415,39.330411,35.26226,39.097076,35.402763,38.036368,31.564649,36.480395,32.691246,36.73088,37.295695,41.746774,35.792897,41.272762,33.085294,38.167426,37.485209,41.23569,38.444014,42.962968,42.47914,41.38585,35.157004,41.126945,38.854072,42.687643,79.551576,90.273383,140.070393,87.053309,76.141861,86.18672,137.088572,76.003951,76.382317,71.359197,70.788359,71.144867,75.266913,78.071665,28.207687,157.704238,3644.186673,0,205.860001,0.09777,-12.6,206.649994,0.08756,0.435,206.380005,0.08335,9.648,204.869995,8.579,-1945,119.199997,2.011,119.5,40.711009,36.12136,34.875431,5.4198,93.055212,37.567008,44.411637,31.00269,-0.816513,0.027972,0.626045,0
4/13/2025,10:52:31,14940,0,0,74.733542,73.569508,64.659757,42.744802,38.014818,38.213579,39.755371,32.345485,32.872119,39.417271,31.602866,32.196634,32.765996,37.479192,47.28177,37.762981,37.64524,45.9997,53.087041,61.260615,54.911995,50.744023,52.85998,46.855866,45.845341,50.648265,52.345707,50.03742,73.604216,57.063426,46.318236,27.162153,29.04517,28.157262,29.463084,28.761075,28.688352,47.036315,44.673803,44.758355,73.682674,49.605424,41.63402,25.979045,39.79618,72.407729,40.065854,40.306397,25.531687,39.791502,47.56838,44.411899,44.296191,45.653842,41.909504,47.576911,43.780485,32.950486,33.791756,29.979152,29.80393,30.728466,30.493478,36.666358,43.144777,33.909791,41.909548,31.608873,38.112972,33.415518,39.582427,36.870819,42.709285,36.801863,39.96993,31.498923,37.580167,32.556288,38.98304,35.838973,41.601354,32.807514,40.715644,31.720342,37.808199,33.065835,39.296749,35.234632,39.064287,35.359185,38.012523,31.544165,36.468012,32.677025,36.718874,37.294752,41.736603,35.771489,41.269538,33.161594,38.131734,37.465401,41.224279,38.396358,42.948069,42.507244,41.411793,35.12995,41.116507,38.836008,42.687671,74.769874,84.150238,136.949494,76.024345,76.044951,74.137585,134.602847,75.95777,76.389294,71.485836,70.820356,71.212492,75.322388,73.049801,34.515257,115.742414,3594.769099,0,205.630005,0.08801,-11.323,206.509995,0.07936,0.353,206.259995,0.07386,8.402,205.259995,7.642,-1704,119.169998,2.003,119.800003,33.560223,28.876007,27.548384,12.758013,72.858451,37.54881,44.603383,31.291211,-1.025556,0.035265,0.786466,0
4/13/2025,10:53:31,15000,0,0,75.608788,73.551517,64.716404,42.742437,37.847208,38.138327,39.654237,32.37199,32.880685,39.518365,31.546404,32.255515,32.740352,37.641992,46.953784,37.805009,37.644032,45.922831,55.558975,63.468999,56.228532,49.282597,51.221459,48.683762,45.764982,50.742777,52.735931,49.865625,80.772026,58.023321,45.797628,26.768938,28.259822,27.496048,29.045083,27.667845,27.932121,46.372667,43.94282,44.166867,74.98172,56.17676,41.599261,24.69118,39.858944,71.840808,48.483754,40.250647,23.929742,39.681725,47.796214,44.043856,43.885558,45.359469,41.857821,47.319497,43.514862,32.482004,33.49504,29.566249,29.497128,30.344247,30.051057,36.674109,43.17178,33.900798,41.914273,31.588266,38.106238,33.352316,39.599001,36.869754,42.862366,36.808551,39.99554,31.490509,37.541013,32.509326,38.996097,35.84278,41.620966,32.802675,40.703368,31.715493,37.755358,33.045128,39.28324,35.201993,39.067538,35.336302,38.029159,31.52842,36.44883,32.661309,36.709484,37.239826,41.749256,35.694742,41.262833,32.965468,38.143703,37.444668,41.251005,38.414348,42.98747,42.449173,41.351884,35.10371,41.083704,38.879141,42.673504,82.951849,88.661209,138.801672,89.149593,76.406201,88.592808,135.804353,75.940029,75.97083,71.560039,70.890808,71.15902,75.24806,74.772863,40.432981,134.505156,3620.862705,0,205.580002,0.10355,-13.442,206.279999,0.09382,0.542,206.199997,0.08953,10.615,205.309998,9.266,-2137,119,2.002,119.699997,26.776229,22.577862,21.229248,19.021399,82.403053,37.53805,44.40963,30.905954,-0.007359,0.000284,0.005769,0
4/13/2025,10:54:31,15060,0,0,75.025235,73.593396,64.869882,42.70006,37.796619,38.002061,39.711081,32.291885,32.796463,39.501863,31.352404,32.144989,32.637454,37.699272,46.934353,37.750448,37.629701,45.459262,52.507451,61.800113,55.601339,51.157011,52.292729,46.346514,46.09788,50.446591,52.112324,49.981858,84.548028,60.95241,45.772929,27.744514,28.766546,28.27929,29.12342,28.647062,28.693909,46.358253,43.867017,43.982348,80.645847,57.138493,41.685257,25.786711,39.704389,80.622708,50.19891,40.338915,25.547568,39.742361,47.28916,44.207541,44.413547,45.255437,42.108108,47.273374,43.735261,32.459056,33.264217,29.529456,29.409494,30.295433,29.997356,36.637183,43.123737,33.878318,41.89861,31.589323,38.136755,33.381682,39.578882,36.850452,42.686869,36.753647,39.963328,31.470862,37.556027,32.557348,38.958756,35.828325,41.569672,32.756832,40.689676,31.705649,37.777879,33.042891,39.293887,35.198509,39.049512,35.305338,37.995628,31.517324,36.436478,32.660906,36.707385,37.271332,41.74717,35.736604,41.264369,33.110151,38.139457,37.473572,41.201223,38.390441,42.919355,42.485462,41.354789,35.09644,41.108977,38.828329,42.677833,81.714219,91.792775,140.748832,90.736559,76.14826,88.818319,137.418104,75.865898,76.456457,71.284028,70.826959,71.147809,75.320934,78.972701,31.869649,128.577733,3661.456036,0,205.520004,0.10333,-13.356,206.339996,0.09257,0.423,206.009995,0.08824,10.323,205.240005,9.087,-2099,119.010002,2.03,120,36.000604,31.912932,30.56659,9.772325,79.48808,37.528399,44.501509,30.825835,0,0,0,0
4/13/2025,10:55:31,15120,0,0,75.606946,73.529784,64.818434,42.707703,37.760564,37.90063,39.63091,32.323091,32.87174,39.522281,31.534321,32.158618,32.730232,37.663754,46.985727,37.830689,37.644863,44.968159,53.900174,62.821814,54.227923,50.277531,51.05895,48.593565,46.18449,50.765853,52.394484,50.623209,74.080361,57.091346,45.719319,27.244192,28.901487,28.291105,29.337274,28.533753,28.727393,46.611814,44.068295,44.16913,74.478687,49.614767,41.690068,26.04891,39.675974,73.130793,40.399742,40.442903,25.595833,39.842389,47.485192,44.263887,44.16131,45.293761,42.117381,47.397872,43.848092,32.706901,33.608511,29.848701,29.653847,30.649318,30.403689,36.662623,43.117808,33.864089,41.881445,31.567919,38.097157,33.349402,39.585296,36.845385,42.713461,36.75177,39.944713,31.473428,37.545028,32.550728,38.977528,35.825024,41.568154,32.741162,40.679884,31.703759,37.769093,33.033608,39.300836,35.211256,39.038375,35.296364,37.97576,31.510207,36.441359,32.655581,36.745655,37.240157,41.74343,35.708856,41.251771,33.064087,38.139433,37.443931,41.23334,38.377192,42.943061,42.440277,41.346935,35.101826,41.095016,38.834064,42.660701,74.347503,84.6911,137.288045,76.142705,76.266481,75.18943,134.968178,75.908079,76.613293,71.461757,70.828015,71.139953,75.245977,73.83016,36.27609,113.059937,3645.582843,0,205.759995,0.08817,-11.359,206.460007,0.07914,0.395,206.220001,0.07406,8.429,205.059998,7.66,-1709,119.129997,2.005,119.900002,31.04078,27.011529,25.764364,14.678539,71.412818,37.521832,44.52827,31.145161,-0.042013,0.001369,0.031875,0
4/13/2025,10:56:31,15180,0,0,75.260311,73.569961,64.739746,42.769021,37.694996,37.903114,39.712627,32.346389,32.816884,39.595744,31.541281,32.363704,32.758215,37.774642,46.674874,37.828298,37.73971,45.634288,51.676029,61.332958,54.860723,50.019005,52.175609,48.177764,46.397424,50.681049,51.88048,51.36268,77.1137,56.987854,45.673893,26.502748,28.045167,27.196432,29.135205,27.534582,27.763169,46.276705,43.820661,43.928982,72.944386,54.66714,41.623304,24.548961,39.945409,69.062253,46.274629,40.368185,23.83914,39.832331,46.89914,43.990887,44.185989,45.429154,42.02128,47.272699,43.674058,32.294217,33.477322,29.622042,29.509221,30.334047,30.095698,36.631246,43.140673,33.845201,41.899235,31.583273,38.102686,33.3403,39.59602,36.842874,42.834368,36.747969,39.966927,31.48163,37.533991,32.493364,38.978995,35.814094,41.614914,32.814711,40.702519,31.699932,37.738174,33.02162,39.262296,35.145476,39.053206,35.26428,38.007159,31.515587,36.432983,32.62226,36.695872,37.217821,41.725176,35.68876,41.237533,32.975469,38.139225,37.414988,41.247309,38.392094,42.946025,42.456751,41.335277,35.09451,41.090955,38.851605,42.683869,81.395114,87.237412,137.901503,86.870449,76.391643,86.448611,135.315193,75.998465,75.505534,71.641678,70.962139,71.177291,75.18981,73.327504,36.913571,114.357384,3626.531379,0,205.470001,0.10139,-13.094,205,0.09243,0.433,206.050003,0.08666,10.146,204.410004,8.97,-2050,118.949997,2.016,119.699997,30.312414,26.261825,25.006706,15.361479,72.114794,37.519192,44.366751,30.888758,-0.252521,0.008279,0.192352,0
4/13/2025,10:57:31,15240,0,0,75.202169,73.552748,64.683441,42.694931,37.619996,37.774226,39.753956,32.24662,32.778239,39.563597,31.375134,32.204215,32.614816,37.782834,46.746419,37.814032,37.720304,45.05912,54.405426,63.403354,55.42585,50.212901,51.264666,46.220541,46.296819,49.802044,53.521158,51.834402,86.071341,60.929138,45.618389,27.706932,28.56509,28.09741,29.186968,28.520912,28.5517,46.332576,43.758753,43.848224,80.725547,57.944967,41.652251,25.592992,39.849286,80.957399,51.819779,40.395528,25.281454,39.860901,47.516191,44.143856,44.116236,45.210223,42.081092,47.316403,43.822175,32.353698,33.535977,29.436098,29.325941,30.290376,29.99391,36.596148,43.132196,33.85614,41.894678,31.57019,38.105808,33.326111,39.568477,36.816563,42.692314,36.713273,39.967184,31.459168,37.550304,32.522234,38.965109,35.786863,41.599753,32.761613,40.707178,31.685936,37.759344,33.022468,39.269765,35.143674,39.029795,35.232336,37.996234,31.490312,36.439741,32.621936,36.719782,37.224029,41.742781,35.692921,41.244745,33.041432,38.119598,37.440877,41.228568,38.379027,42.938739,42.46045,41.34118,35.064547,41.049329,38.830601,42.674824,83.427978,92.471956,141.303002,92.558469,76.296082,90.630276,137.661353,75.976511,76.095905,71.392693,70.861887,71.183996,75.277984,79.196047,35.351014,145.675101,3640.204754,0,205.559998,0.10713,-13.911,206.210007,0.09639,0.394,205.949997,0.09136,10.758,204.460007,9.517,-2196,118.989998,2.026,120.199997,31.942458,27.97632,26.719597,13.675931,87.672893,37.509922,44.481629,30.822667,-0.037988,0.00114,0.029356,0
4/13/2025,10:58:31,15300,0,0,74.721411,73.541281,64.656887,42.781,37.594796,37.766265,39.779605,32.245814,32.760165,39.561548,31.440786,32.205755,32.7093,37.86478,46.815396,37.80822,37.740345,45.063654,54.882524,64.866462,54.466451,48.611509,51.410173,46.016677,46.182105,50.353314,53.765839,51.369439,75.584277,58.039573,45.625539,27.533407,28.798853,28.275904,29.419754,28.614553,28.771601,46.548913,43.948164,44.126179,75.880442,50.040636,41.630801,26.119094,40.010508,74.75569,41.504128,40.480862,25.780589,39.936802,47.760739,44.192007,43.832459,44.971939,42.134166,47.2949,44.064451,32.574552,33.755165,29.764516,29.568315,30.514356,30.321669,36.59536,43.137998,33.848796,41.852236,31.581088,38.08571,33.316558,39.571597,36.815713,42.754272,36.720467,39.976112,31.433442,37.526472,32.498697,38.953671,35.788226,41.571641,32.7724,40.679114,31.696744,37.732867,33.004724,39.279448,35.101979,39.050951,35.21946,37.991112,31.458414,36.431068,32.619892,36.700385,37.204644,41.74593,35.674618,41.232287,32.974614,38.110473,37.402126,41.240749,38.40538,42.93421,42.443445,41.313153,35.092609,41.075189,38.859588,42.687422,75.020995,85.952452,138.168485,78.035587,76.211203,77.736346,135.583173,75.929446,75.687216,71.372524,70.911777,71.144763,75.295946,75.119847,52.297474,88.399119,3640.322803,0,205.770004,0.08986,-11.59,206.479996,0.08052,0.351,206.220001,0.07508,8.544,204.789993,7.798,-1738,119.089996,2.016,120,15.433575,11.438837,10.288898,30.191964,56.945272,37.503397,44.492627,31.083095,-0.249357,0.007843,0.189918,0
4/13/2025,10:59:31,15360,0,0,75.689775,73.556119,64.796733,42.796109,37.538843,37.735513,39.773159,32.329182,32.836504,39.708216,31.466488,32.24997,32.701015,37.852129,46.574534,37.900061,37.727392,45.716607,55.353005,63.425121,53.800552,49.080669,51.302782,50.876363,45.617485,50.920144,53.645515,52.008514,74.006956,56.275985,45.519953,26.412589,28.002789,27.174127,29.22622,27.531354,27.975995,46.142794,43.490551,43.589265,71.360381,53.089223,41.552304,24.520017,40.011654,68.681597,44.856817,40.320294,23.951339,39.78762,47.901925,43.859474,43.824828,45.345252,42.009971,47.204251,43.997292,32.303125,33.403432,29.52781,29.501945,30.343267,30.151048,36.582639,43.145572,33.820523,41.887112,31.581236,38.089085,33.304845,39.570505,36.826562,42.722004,36.713704,39.989207,31.460047,37.557815,32.499991,38.979493,35.764537,41.579787,32.768272,40.691317,31.664986,37.77083,33.007351,39.278265,35.104337,39.022414,35.202312,37.983622,31.4718,36.416924,32.613686,36.700322,37.221384,41.728279,35.657269,41.213738,32.989214,38.093946,37.41874,41.217469,38.382901,42.931175,42.466665,41.312209,35.080573,41.08281,38.836238,42.692292,79.79254,85.963652,137.288465,84.717022,76.440767,84.245632,134.665542,75.898523,75.633915,71.442395,70.864753,71.214016,75.295192,72.194832,23.261832,139.631642,3567.483638,0,205.339996,0.0985,-12.693,206.039993,0.08925,0.473,205.910004,0.08426,9.802,204.899994,8.704,-1986,119.010002,2.026,119.800003,46.451479,42.48383,41.25182,-0.931526,84.856367,37.502,44.48979,30.871771,-0.013455,0.000449,0.010153,0
4/13/2025,11:00:31,15420,0,0,74.825444,73.503716,64.825871,42.935193,37.566137,37.712423,39.888367,32.257279,32.781083,39.689418,31.334319,32.2504,32.595601,37.884368,46.692882,37.807621,37.770855,43.905027,54.544988,64.533515,55.071992,48.878443,50.573163,49.0834,46.446817,50.793238,52.206102,50.04585,85.666282,60.281103,45.570629,27.607757,28.382569,27.836716,29.23512,28.042248,28.320293,46.553962,43.838422,44.058553,79.845065,57.970669,41.656923,25.269901,39.771502,79.909974,52.468396,40.464717,24.726113,39.877043,48.056776,44.156361,44.002908,45.301952,42.190569,47.340028,43.894628,32.557522,33.680992,29.455486,29.302961,30.19742,29.865517,36.559428,43.156787,33.79762,41.878506,31.52618,38.107194,33.275516,39.576113,36.829535,42.833862,36.690957,39.979772,31.410855,37.53695,32.465649,38.982458,35.764856,41.618805,32.731627,40.690256,31.64832,37.748645,32.971698,39.288978,35.090721,39.079013,35.192688,38.009072,31.441331,36.443752,32.59261,36.695788,37.199607,41.736965,35.632996,41.247272,32.928851,38.128076,37.401618,41.244293,38.370081,42.917989,42.380811,41.306746,35.078171,41.083172,38.856523,42.665486,84.2076,92.024242,140.814354,92.807914,76.151786,91.457426,137.605605,76.011759,76.202016,71.518479,70.970537,71.146649,75.219702,78.421014,40.809351,101.904535,3649.165209,0,205.610001,0.10889,-14.147,206.220001,0.09818,0.38,205.979996,0.09295,10.982,205.240005,9.635,-2241,119.059998,2.02,119.800003,26.168356,22.25465,21.062444,19.402273,65.149583,37.495712,44.600532,30.843316,-0.227095,0.007244,0.173871,0
4/13/2025,11:01:31,15480,0,0,75.337219,73.478199,64.808641,42.99453,37.645758,37.783193,39.920867,32.300324,32.833574,39.731319,31.484493,32.222297,32.596865,37.917434,46.721966,37.863095,37.749669,45.347847,53.754244,62.183504,55.921927,49.524492,52.168122,47.167595,46.342331,49.734165,53.295804,51.911307,77.14431,58.688503,45.871498,27.662504,28.955261,28.496173,29.629618,28.554047,29.059064,46.45073,44.002581,44.127975,77.255441,51.324085,41.782143,26.181364,39.791176,76.260794,42.879283,40.465971,25.849515,39.972575,47.761252,44.23467,44.199601,45.572731,42.142159,47.4727,43.724061,32.757686,33.766415,29.788296,29.626434,30.510046,30.212158,36.514079,43.13595,33.765129,41.867005,31.509178,38.094976,33.257447,39.601109,36.821437,42.791133,36.662538,39.9453,31.381349,37.529399,32.453157,38.971734,35.751874,41.592724,32.727525,40.676508,31.633964,37.734468,32.936986,39.292769,35.092758,39.050158,35.171229,37.995974,31.431239,36.429743,32.606997,36.715231,37.188526,41.674498,35.585442,41.215449,32.978939,38.123968,37.418727,41.218668,38.374832,42.884952,42.407132,41.300106,35.101185,41.092728,38.814493,42.662745,76.198577,87.289489,139.01197,80.209888,76.174445,80.363825,136.257712,76.047371,76.794622,71.670904,70.822825,71.156831,75.278819,76.184517,34.123322,109.924584,3659.984951,0,205.669998,0.09102,-11.682,207.600006,0.08114,0.45,206.270004,0.07724,8.797,205.75,7.937,-1785,119.07,2.033,120.099998,33.548013,29.458658,28.142486,12.323485,69.694534,37.482989,44.605746,31.110173,-0.098635,0.002971,0.075169,0
4/13/2025,11:02:31,15540,0,0,75.015814,73.442629,64.782964,43.108444,37.62697,37.797107,40.05953,32.394493,32.861576,39.738804,31.528146,32.256048,32.635936,37.971708,46.691435,37.872876,37.758498,44.559942,53.058546,64.606085,57.749475,48.849542,50.224992,49.87942,46.285079,51.251887,52.974968,51.672463,70.76234,56.164221,45.693803,26.51459,28.33862,27.523986,29.516319,27.514892,28.343811,46.536347,44.014981,44.103109,71.090434,51.88972,41.836264,25.043726,39.797665,69.781155,43.354584,40.386164,24.475447,39.905191,47.839415,44.140735,44.039458,44.931666,42.057682,47.406243,44.029246,32.728739,33.910411,29.717075,29.578841,30.510168,30.259201,36.536441,43.092287,33.755057,41.840767,31.504865,38.068127,33.238879,39.563697,36.802035,42.745525,36.651201,39.908889,31.391765,37.492031,32.449803,38.949736,35.741306,41.558483,32.713908,40.638369,31.602946,37.72981,32.940302,39.271918,35.080665,39.019153,35.136971,37.944761,31.422807,36.407202,32.583014,36.692539,37.162753,41.703835,35.609951,41.218667,32.955519,38.115986,37.432399,41.215188,38.340872,42.894652,42.379248,41.280983,35.066839,41.085894,38.815416,42.650927,78.65171,85.179667,137.199763,82.927214,76.2725,82.576269,134.781683,75.991686,76.651301,71.464791,70.848697,71.153414,75.217989,71.712485,30.310866,135.252991,3625.453037,0,205.550003,0.09636,-12.381,206.350006,0.08627,0.408,206.119995,0.08195,9.455,205.160004,8.461,-1924,119.080002,2.019,119.900002,37.74128,33.883741,32.433641,7.952523,82.764749,37.466758,44.506367,31.117406,-0.308094,0.009338,0.234321,0
4/13/2025,11:03:31,15600,0,0,75.491025,73.532064,64.843397,43.137731,37.713025,37.957365,40.098785,32.33492,32.707285,39.744976,31.299136,32.208929,32.595956,38.151535,46.789532,37.83288,37.765569,44.508675,53.294844,63.394615,55.785776,50.462894,50.296559,52.009926,46.321885,50.320974,52.938182,51.29803,84.927721,59.624213,45.751112,27.309687,28.212962,27.685354,29.484402,28.084553,28.155071,46.78812,44.173531,44.226136,78.478258,57.463337,41.617968,24.912748,40.031778,78.254722,52.46617,40.4008,24.420193,39.905873,47.586933,44.266646,44.268399,45.405954,42.15008,47.462669,43.774799,32.579659,33.980758,29.362302,29.244112,30.182287,29.861882,36.527939,43.136968,33.758193,41.860577,31.525832,38.055538,33.247545,39.551201,36.765161,42.753278,36.627073,39.949642,31.410244,37.520643,32.44301,38.957526,35.706599,41.558771,32.732351,40.67116,31.65751,37.732783,32.954407,39.253268,35.043295,39.013292,35.130195,37.966191,31.421251,36.419821,32.570342,36.691454,37.171397,41.72958,35.587834,41.211664,32.908432,38.095696,37.365672,41.238408,38.354461,42.890601,42.430343,41.279795,35.053227,41.07692,38.836499,42.679376,84.742605,91.173019,140.19694,92.356235,76.140731,91.31269,136.804589,75.935578,75.546884,71.264146,70.926575,71.159982,75.280688,77.585244,26.407258,147.56568,3622.56535,0,205.369995,0.10825,-14.068,206.110001,0.09733,0.344,205.820007,0.09208,10.848,204.600006,9.629,-2232,119.010002,2.033,119.900002,42.575518,38.442374,37.225206,3.175594,88.537987,37.469228,44.575468,30.8685,-0.521244,0.015782,0.396804,0
4/13/2025,11:04:31,15660,0,0,74.914912,73.480348,64.743687,43.128428,37.629855,37.926796,40.062213,32.33225,32.769758,39.752246,31.274404,32.164227,32.49879,38.197264,46.839111,37.86313,37.733971,45.39358,55.113789,62.182002,55.404288,48.377639,51.867266,46.448385,46.345795,50.447004,52.191745,50.543137,78.579044,59.454341,46.045594,27.878574,28.911698,28.420915,29.783162,28.722929,29.024054,46.703155,44.283752,44.404283,77.965155,52.315279,41.645974,26.018664,39.832602,77.256028,44.345466,40.46077,25.848768,39.898683,47.805912,44.289894,43.890484,45.622175,42.261335,47.488065,43.616618,32.795066,33.828719,29.49903,29.474948,30.322969,30.025968,36.493876,43.103622,33.748298,41.857817,31.50655,38.065767,33.224951,39.556676,36.748533,42.625658,36.61194,39.905484,31.372729,37.544622,32.460026,38.944474,35.676658,41.562034,32.701134,40.647736,31.636037,37.748803,32.956742,39.278325,35.033457,39.009238,35.11016,37.944608,31.407949,36.408819,32.561511,36.691914,37.171415,41.705853,35.578668,41.196402,32.983256,38.110543,37.402195,41.227438,38.332412,42.869115,42.413355,41.2927,35.056922,41.087202,38.812698,42.647782,77.071248,88.21185,139.442481,82.239163,75.926143,82.393691,136.509397,76.020279,76.726244,71.384947,70.845213,71.136778,75.318402,76.724584,28.109177,100.265875,3646.72929,0,205.529999,0.09265,-11.943,205.070007,0.08449,0.45,206.029999,0.07864,9.049,204.509995,8.118,-1818,118.849998,2.016,120.099998,40.746715,36.347095,35.161891,5.298879,64.192787,37.459044,44.58107,30.991117,-0.734493,0.022391,0.559097,0
4/13/2025,11:05:31,15720,0,0,74.139675,73.434102,64.707221,43.152366,37.584127,37.906268,39.944435,32.295643,32.67403,39.776809,31.399484,32.198595,32.564723,38.219008,46.775419,37.783703,37.766107,45.924248,54.388391,63.71993,55.174754,48.062363,49.461048,47.580379,46.027192,51.744694,53.245668,50.484602,71.179841,56.092815,45.64292,26.565846,28.313225,27.665114,29.710337,27.772682,28.465817,46.409316,43.932573,44.004925,71.667706,50.229983,41.377497,25.302532,39.840684,70.781293,41.821062,40.437137,24.7743,39.981352,47.700547,43.971319,43.652471,45.043168,42.120856,47.256345,44.065632,32.69138,33.987771,29.554421,29.518745,30.514731,30.263593,36.473973,43.115927,33.733477,41.821162,31.474751,38.041121,33.180601,39.558673,36.777526,42.810344,36.615503,39.952662,31.382554,37.484727,32.416652,38.957503,35.674677,41.59877,32.744291,40.63411,31.617349,37.689806,32.895168,39.250189,34.995417,39.010212,35.078774,37.955298,31.399126,36.386774,32.545142,36.651577,37.164711,41.682477,35.57344,41.20001,32.869093,38.081905,37.389889,41.223686,38.36927,42.854394,42.39246,41.265176,35.101454,41.088239,38.797461,42.687957,76.630571,83.985026,136.772288,79.760798,76.210636,79.132532,134.325304,75.945575,76.009285,71.325955,70.796197,71.13785,75.216857,70.960038,36.904306,123.193018,3622.721994,0,205.660004,0.09137,-11.788,206.309998,0.08168,0.389,206.070007,0.0767,8.827,204.580002,8.002,-1812,119.050003,2.009,119.900002,30.291321,26.025898,25.085538,15.351599,76.762206,37.451364,44.425666,31.08844,-0.943693,0.029194,0.717753,0
4/13/2025,11:06:31,15780,0,0,75.157731,73.437979,64.683773,43.203647,37.630901,37.858919,40.118192,32.268649,32.645211,39.823618,31.27437,32.103865,32.478488,38.178873,46.895905,37.827334,37.715819,44.562317,56.456604,64.242944,53.777011,48.400473,52.004041,47.455404,46.372522,50.492737,52.853528,50.958918,83.965573,59.098777,45.826806,26.885394,28.15534,27.773699,29.446,27.778442,28.04136,46.519435,44.008278,44.202938,77.482512,56.847358,41.403955,24.606166,39.548617,76.564326,52.076135,40.416835,24.034499,39.904736,48.105568,44.021066,44.02545,45.567819,42.284291,47.313512,43.910201,32.536845,33.764502,29.188796,29.208867,30.152856,29.763753,36.469483,43.103572,33.741192,41.831877,31.456204,38.063227,33.184176,39.552383,36.765463,42.712736,36.573517,39.915698,31.350084,37.506562,32.423501,38.956945,35.673674,41.571826,32.698989,40.632403,31.588446,37.727986,32.911349,39.263102,35.015493,38.998864,35.057172,37.94032,31.372881,36.403637,32.552746,36.650608,37.115981,41.675796,35.549411,41.213989,32.939678,38.091481,37.377812,41.209191,38.329996,42.837293,42.354825,41.256967,35.060815,41.081251,38.791748,42.657238,84.535261,90.407019,139.788895,91.590439,76.065574,90.85738,136.733863,75.949377,76.853522,71.508361,70.874299,71.140818,75.223189,76.488704,35.875039,186.960661,3621.902454,0,205.479996,0.10729,-13.942,206.149994,0.09638,0.414,205.910004,0.0915,10.801,204.199997,9.532,-2186,118.949997,2.006,119.699997,31.581229,27.158378,26.171258,14.245577,105.082904,37.441866,44.652399,30.76927,-1.155972,0.03632,0.878982,0
4/13/2025,11:07:31,15840,0,0,74.610155,73.473034,64.708077,43.306374,37.671589,37.843484,40.144486,32.287638,32.669498,39.844161,31.238996,32.054008,32.438887,38.244223,46.849833,37.717551,37.747464,45.882169,55.055623,61.517545,54.016121,49.210353,50.111187,47.96371,46.504811,49.52108,52.510194,50.903098,80.314423,60.028049,45.974637,27.777139,28.764954,28.474045,29.75733,28.512269,28.699666,46.550995,44.10929,44.270613,79.046711,53.762794,41.640264,25.796652,39.690387,78.53215,46.43497,40.500196,25.525068,39.967878,47.62609,44.22737,44.101113,45.236276,42.426771,47.449435,43.913734,32.701423,33.719955,29.372414,29.315327,30.267732,29.920667,36.445993,43.0952,33.703944,41.826659,31.459381,38.06086,33.187127,39.574706,36.770166,42.707742,36.571567,39.907146,31.340101,37.49272,32.424696,38.936927,35.670409,41.560228,32.669458,40.61285,31.57579,37.719451,32.895204,39.273629,34.995924,38.99351,35.048245,37.912003,31.362592,36.381463,32.52913,36.67985,37.124863,41.683749,35.539454,41.205863,32.90257,38.104348,37.376101,41.2118,38.30082,42.80872,42.318661,41.293789,35.05935,41.077025,38.819079,42.656768,78.610195,89.484009,140.122572,85.031929,76.228148,84.583152,137.098875,75.950844,76.889547,71.240462,70.783738,71.121578,75.258094,77.574081,36.640601,114.18769,3649.794051,0,205.229996,0.09505,-12.224,206.110001,0.086,0.45,205.960007,0.08101,9.298,205.020004,8.298,-1881,118.93,2.013,119.900002,30.904809,26.570436,25.430368,15.069828,72.023278,37.434742,44.588559,30.88292,-1.369478,0.043193,1.041737,0
4/13/2025,11:08:31,15900,0,0,75.606545,73.468872,64.686767,43.321238,37.63927,37.812939,40.122767,32.269264,32.609791,39.836997,31.318194,32.114842,32.463661,38.394225,46.744729,37.710247,37.763701,45.241359,55.340103,64.924044,52.670885,49.474198,50.141856,47.27551,45.85163,51.99685,52.643982,51.217965,72.720757,56.52686,45.654256,26.87585,28.444148,28.069273,29.8309,28.048203,28.579704,46.52264,43.865568,44.107174,73.116949,49.334612,41.555393,25.588719,39.915149,71.879614,40.81069,40.461966,25.060381,39.989038,47.988769,44.087933,44.082672,45.158752,42.275271,47.297123,44.152057,32.666089,33.807368,29.613153,29.458857,30.487412,30.136491,36.435856,43.096999,33.704763,41.824832,31.473569,38.031555,33.158087,39.534351,36.749138,42.795781,36.579623,39.924423,31.362469,37.477248,32.399339,38.942871,35.644921,41.55032,32.699788,40.614261,31.603057,37.684539,32.883644,39.237876,34.959093,38.984659,35.018511,37.947331,31.381289,36.393399,32.532673,36.665516,37.1269,41.688413,35.528701,41.173184,32.822423,38.09147,37.373821,41.20917,38.351612,42.889086,42.395388,41.253589,35.060071,41.094951,38.816441,42.680934,75.606326,83.930125,137.092012,77.664949,75.963952,75.342651,134.806966,75.866775,76.271352,71.491497,70.846822,71.213489,75.311557,72.375248,38.060114,108.361669,3633.040024,0,205.679993,0.08903,-11.516,205.119995,0.08096,0.321,206.080002,0.07394,8.461,204.600006,7.748,-1742,119.080002,2.011,119.5,29.080332,24.981469,23.888042,16.573924,68.826094,37.434332,44.624242,31.028228,-1.578815,0.049881,1.200641,0
4/13/2025,11:09:31,15960,0,0,75.207247,73.470668,64.748016,43.380442,37.63879,37.813342,40.223738,32.304942,32.626128,39.900786,31.22406,32.141135,32.473484,38.539515,46.749728,37.732094,37.804678,44.880847,53.559029,63.35121,53.690247,49.974514,49.325238,51.474357,46.264759,50.998275,53.095318,50.586051,82.455813,58.629606,45.609086,26.659977,27.907432,27.606095,29.476139,27.401559,28.040857,46.375117,43.829152,43.980007,76.475943,56.421001,41.478955,24.476446,39.658018,74.83607,51.018865,40.445609,23.819343,39.941978,47.737058,43.927293,44.191676,45.491294,42.208416,47.236359,43.855056,32.399063,33.38409,29.263109,29.1632,30.125935,29.779396,36.431454,43.093512,33.669769,41.813053,31.444703,38.051052,33.15326,39.561819,36.737766,42.753315,36.534806,39.899184,31.324477,37.473382,32.399897,38.917852,35.659231,41.551771,32.653864,40.605776,31.581552,37.690397,32.871754,39.261591,34.970519,38.989851,35.011314,37.917867,31.344891,36.396191,32.533699,36.664548,37.122395,41.659308,35.533206,41.182058,32.854065,38.071599,37.377807,41.177645,38.29922,42.807567,42.367891,41.241892,35.07001,41.106508,38.764962,42.662642,83.840827,89.566266,139.439932,90.542168,76.083037,89.89528,136.285831,75.956344,76.505519,71.618424,70.861328,71.152462,75.201417,75.861642,37.312774,165.007964,3622.776479,0,205.570007,0.10615,-13.739,206.279999,0.09523,0.371,206.029999,0.0904,10.618,204.889999,9.399,-2170,118.919998,2.016,119.900002,29.823172,25.693041,24.659695,15.785914,96.190122,37.422144,44.568466,30.685799,-1.79008,0.056587,1.361717,0
4/13/2025,11:10:31,16020,0,0,76.074921,73.482384,64.911623,43.434653,37.624888,37.773815,40.242691,32.286265,32.585613,39.915286,31.074297,32.0052,32.368748,38.728241,46.802799,37.805204,37.771052,45.249956,54.378083,63.223812,54.901974,49.503657,49.827981,47.419127,45.8542,51.509482,53.336934,51.797475,82.65908,60.794778,45.796569,27.567732,28.477985,28.165155,29.737634,28.395977,28.797544,46.519692,43.954841,43.956156,80.0444,55.624814,41.59124,25.550066,39.844437,79.96897,49.218063,40.420096,25.369232,39.984855,47.728896,44.137718,44.052663,45.280271,42.235693,47.402332,44.466581,32.465756,33.634817,29.251242,29.180324,30.118532,29.796712,36.385791,43.078954,33.656372,41.816938,31.440619,38.058435,33.144244,39.55633,36.71279,42.635855,36.480408,39.914207,31.32006,37.504974,32.405889,38.913241,35.603649,41.534861,32.623217,40.619025,31.570008,37.715793,32.861736,39.25489,34.932741,38.966823,34.950479,37.916526,31.315913,36.38688,32.506551,36.707493,37.080406,41.699348,35.497674,41.197818,32.885994,38.093034,37.328523,41.225896,38.286706,42.84606,42.342526,41.248611,34.961496,41.077952,38.80718,42.654588,80.127313,90.708212,140.57308,88.310343,76.340383,86.744274,137.121288,75.893392,76.31103,71.335003,70.920195,71.157847,75.338101,78.35386,31.386958,125.412276,3652.12327,0,205.350006,0.09906,-12.732,205.110001,0.09041,0.473,206.119995,0.08499,9.898,205.339996,8.747,-1997,119.010002,2.018,119.5,36.582761,32.377432,31.206288,9.213808,77.894957,37.410948,44.650304,30.741231,-2.003735,0.06314,1.524731,0
4/13/2025,11:11:31,16080,0,0,76.430504,73.509063,64.997562,43.448962,37.547368,37.744478,40.275065,32.260232,32.586414,39.908147,31.270268,32.102241,32.480869,38.757831,46.707373,37.796644,37.779802,44.744924,54.120357,63.801894,56.320343,48.044682,51.871404,46.696447,45.659609,51.573888,54.355109,52.719089,73.338845,56.767725,45.55224,27.234451,28.506806,27.992242,29.758854,28.029621,28.67535,46.511873,43.846804,43.913462,73.940533,49.204088,41.484312,25.581111,39.713275,72.474634,40.626906,40.541921,25.128996,40.05751,47.790384,44.039697,43.918236,45.135977,42.214436,47.37204,44.315537,32.58601,33.562228,29.480737,29.291196,30.446878,30.147584,36.397295,43.099142,33.625151,41.810654,31.407965,38.035847,33.094404,39.543373,36.690938,42.752948,36.467267,39.905088,31.288563,37.475012,32.347262,38.932485,35.590628,41.553602,32.624688,40.582613,31.554998,37.69291,32.841826,39.261691,34.927162,38.992598,34.953325,37.907908,31.299202,36.388426,32.501433,36.661037,37.068027,41.681323,35.466703,41.186866,32.80379,38.099556,37.329745,41.229066,38.278406,42.808826,42.325521,41.236863,35.034348,41.09958,38.801092,42.657314,74.968806,84.24066,137.394411,76.46569,76.186918,74.67675,134.792234,75.935018,76.371192,71.332734,70.868577,71.137644,75.130077,73.27653,37.399764,115.018168,3634.474786,0,205.949997,0.08815,-11.376,206.559998,0.07988,0.319,206.339996,0.07346,8.373,204.940002,7.666,-1702,119.220001,2.016,119.5,29.674165,25.606237,24.663846,15.878075,72.470314,37.402385,44.569044,30.919106,-2.213533,0.06975,1.684956,0
