Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,11:12:31,16140,0,0,75.469182,73.524135,64.854196,43.490922,37.674935,37.798225,40.338159,32.23809,32.624385,39.929907,31.274,32.156679,32.512151,38.797254,46.742547,37.789348,37.83255,45.50961,53.45158,62.641221,55.741941,49.721551,50.498194,48.455967,46.964418,51.395866,52.793378,51.179014,81.043482,58.141458,45.632276,26.596084,27.885808,27.484452,29.454535,27.403338,27.83775,46.657491,43.969898,44.036547,75.41317,55.710355,41.193527,24.402137,39.586587,72.950113,49.538397,40.455067,23.693583,39.998909,47.607501,43.913687,44.021557,45.128807,42.424367,47.207305,43.994654,32.537108,33.796807,29.207861,29.08074,30.171911,29.758179,36.370997,43.064722,33.614741,41.795075,31.400642,38.035195,33.080414,39.54008,36.698253,42.772504,36.512688,39.900957,31.314239,37.459011,32.370308,38.92213,35.59175,41.542841,32.648538,40.592136,31.558396,37.669842,32.813727,39.232432,34.893754,38.958035,34.923909,37.911388,31.308949,36.364026,32.479582,36.644713,37.08842,41.657186,35.496766,41.168755,32.80861,38.084715,37.370155,41.23743,38.322569,42.819369,42.352972,41.228713,35.055841,41.144164,38.807716,42.69421,83.037281,88.746035,139.086635,89.34987,76.411428,88.752623,136.126109,75.944246,76.045083,71.357709,70.901479,71.159503,75.175484,75.03822,34.335633,164.504612,3617.972749,0,205.399994,0.10413,-13.396,206.309998,0.0941,0.456,206.149994,0.08966,10.528,204.860001,9.278,-2133,119,2.03,119.699997,33.073081,28.634332,27.895872,12.559195,95.9771,37.402574,44.515095,30.758768,-2.423793,0.076166,1.845615,0
4/13/2025,11:13:31,16200,0,0,75.630464,73.506815,64.882868,43.513347,37.594548,37.833622,40.377994,32.179551,32.489184,39.914934,31.152812,31.966386,32.349554,38.903818,46.930636,37.721942,37.802514,44.59614,56.834901,65.063174,55.760736,46.719348,51.000221,48.237661,46.709021,50.780578,52.98877,51.187054,84.091238,60.985392,45.739585,27.602895,28.367757,28.270471,29.676537,28.207676,28.641414,46.833507,44.133113,44.362368,80.334179,56.458356,41.193661,25.407769,39.61601,80.683352,50.502668,40.41299,25.067854,39.953214,48.69214,44.070987,43.628918,44.908415,42.535274,47.265592,44.043933,32.547957,33.834941,29.054366,28.925449,30.118359,29.65977,36.372903,43.080659,33.640811,41.784387,31.404516,38.018243,33.073136,39.540801,36.709153,42.799131,36.491049,39.928328,31.300474,37.4564,32.356559,38.923734,35.603109,41.545319,32.643693,40.589541,31.560671,37.665023,32.823551,39.23621,34.880257,38.972404,34.903761,37.923431,31.319313,36.377863,32.489929,36.641872,37.070101,41.646886,35.456718,41.14307,32.779987,38.076909,37.3451,41.22094,38.305137,42.79896,42.323886,41.198706,35.04999,41.118637,38.773965,42.67248,81.410236,91.411654,140.808241,90.303107,76.203498,88.391284,137.186943,75.931581,75.912172,71.290673,70.862717,71.164883,75.182105,78.682226,25.278562,119.639081,3651.4127,0,205.589996,0.102,-13.125,206.399994,0.09198,0.455,206.199997,0.08768,10.109,204.830002,8.961,-2047,119.110001,2.035,119.699997,44.009313,39.463389,38.682718,1.730272,74.91998,37.396619,44.646611,30.69014,-2.636886,0.08269,2.009127,0
4/13/2025,11:14:31,16260,0,0,75.092098,73.528787,64.751157,43.557307,37.541154,37.792617,40.322341,32.172275,32.513796,39.913758,31.166328,31.966997,32.322135,38.967078,46.638933,37.474636,37.711632,45.050089,56.351885,62.166945,54.26148,48.305628,50.476406,47.380279,46.021816,50.872402,52.681317,50.735866,74.001379,57.128122,45.673036,27.370224,28.49562,28.25554,29.890803,28.372034,28.881122,46.477879,43.880832,43.852326,74.49843,48.630338,41.360072,25.685256,39.9107,73.288484,40.630534,40.377755,25.331862,39.929524,48.099567,44.022124,44.107621,45.725532,42.259802,47.335901,43.878343,32.472506,33.602423,29.407371,29.27402,30.352598,29.944869,36.357148,43.070742,33.587912,41.802812,31.389325,38.020227,33.076021,39.505164,36.679142,42.663505,36.467896,39.902189,31.290087,37.491969,32.373227,38.887186,35.540266,41.51197,32.615536,40.591605,31.55875,37.673183,32.807751,39.204362,34.843356,38.912305,34.847347,37.913483,31.278981,36.334253,32.481692,36.632305,37.062308,41.658927,35.4664,41.124082,32.819938,38.052581,37.330919,41.184407,38.283927,42.767768,42.356806,41.207473,35.033994,41.104829,38.755416,42.711994,74.273011,84.770039,137.431546,76.575404,76.495601,75.681826,134.703237,75.931583,75.570325,71.323342,70.843736,71.185795,75.265417,73.949025,27.917857,89.244403,3480.562471,0,205.820007,0.08585,-11.107,206.429993,0.07746,0.302,206.160004,0.07088,8.018,205.440002,7.397,-1649,119.169998,2.012,119.800003,40.609607,36.296643,35.314326,5.063429,57.481341,37.379864,44.682165,30.842298,-2.844853,0.089116,2.166841,0
4/13/2025,11:15:31,16320,0,0,75.174436,73.477145,64.797743,43.658843,37.700902,37.818444,40.637495,32.299806,32.610802,39.978144,31.340594,32.100981,32.488061,39.03943,46.732826,37.332216,37.813311,45.356177,54.675302,63.451751,54.70042,48.978342,49.680329,49.291835,46.466216,50.953404,52.568212,51.134675,77.492126,56.824838,45.806166,26.792844,28.079047,27.658992,29.758176,27.456456,27.988608,46.666213,44.162316,44.206154,73.275134,53.962812,41.478728,24.624351,39.571824,69.438821,45.874501,40.340052,24.055985,39.912665,47.993871,43.994598,44.260713,45.08218,42.493278,47.423407,44.224367,32.614477,33.853098,29.423618,29.316582,30.425892,29.897969,36.345112,43.053098,33.608723,41.793954,31.37411,38.035117,33.056778,39.554791,36.683369,42.746754,36.460823,39.891179,31.270936,37.477066,32.348885,38.905964,35.558679,41.549158,32.60576,40.554185,31.52579,37.694522,32.811435,39.260478,34.898448,38.95697,34.877605,37.893347,31.274715,36.368084,32.49567,36.626566,37.048612,41.669495,35.493194,41.137046,32.803247,38.050528,37.351412,41.169986,38.266804,42.756448,42.311044,41.212246,35.042352,41.115451,38.743599,42.669491,81.202762,86.921009,137.327019,86.699353,76.322338,86.257965,134.582677,75.972109,77.054073,71.610097,70.830327,71.123594,75.22674,73.389485,34.91345,162.834602,3486.460436,0,205.470001,0.09861,-12.737,206.149994,0.08932,0.433,206,0.08382,9.76,204.720001,8.728,-1990,118.940002,2.023,120.300003,32.609357,28.281919,27.143243,13.196809,95.267182,37.383313,44.674835,30.921939,-3.049215,0.095159,2.320045,0
4/13/2025,11:16:31,16380,0,0,75.842246,73.49827,64.754099,43.721488,37.726452,37.888173,40.678634,32.22347,32.533355,39.945035,31.189486,31.95874,32.358824,39.131402,46.94173,37.370723,37.806183,44.963804,55.575376,63.511906,54.558666,49.304901,50.620789,47.805446,46.444461,50.886553,52.282329,50.659998,85.462363,60.321626,45.874845,27.410526,28.409623,28.263251,29.868634,28.294837,28.685274,46.859856,44.303737,44.39271,79.804753,56.666128,41.475296,25.147245,39.620641,80.116908,51.297904,40.368973,24.808902,39.971804,47.894905,44.215005,44.19747,45.449371,42.544965,47.490061,44.036067,32.515069,33.710695,29.117361,29.078109,30.116677,29.591432,36.318785,43.055965,33.598274,41.798121,31.366749,38.038618,33.050521,39.511527,36.646588,42.613624,36.407036,39.883899,31.259566,37.496598,32.348523,38.895761,35.493486,41.509081,32.562833,40.562763,31.504173,37.700791,32.810184,39.26611,34.84291,38.928629,34.824726,37.884,31.241227,36.353407,32.482256,36.653087,37.029564,41.659351,35.423485,41.153195,32.857357,38.057346,37.314465,41.179874,38.238307,42.748312,42.33493,41.206246,35.005267,41.131473,38.75131,42.670577,83.365373,91.585351,139.870967,92.120147,76.165184,90.440955,136.460238,75.916661,76.648007,71.306642,70.815183,71.17762,75.478103,78.444569,41.18517,96.479088,3475.234324,0,205.309998,0.10475,-13.548,206.270004,0.09425,0.391,205.940002,0.08917,10.426,204.770004,9.261,-2133,119.029999,2.027,119.599998,26.094192,21.694643,20.58832,19.780653,61.942616,37.368143,44.722964,30.688224,-0.067901,0.002064,0.050906,0
4/13/2025,11:17:31,16440,0,0,75.145717,73.543154,64.766103,43.782832,37.727715,38.013135,40.74691,32.289356,32.589828,39.984684,31.204624,31.973423,32.434877,39.228869,46.897695,37.324394,37.773914,45.945537,53.710426,61.396061,57.050661,50.134334,48.872781,49.921219,46.087963,50.88555,53.168472,52.211009,75.36204,57.939819,46.017789,27.47964,28.741578,28.598359,30.157966,28.668087,28.99777,46.734654,44.18156,44.137721,75.563726,49.376009,41.441489,25.809517,39.926536,74.451607,41.296575,40.480057,25.520618,40.082027,47.950822,44.205354,44.219382,45.3268,42.596015,47.548223,44.127113,32.54116,33.737221,29.493216,29.391536,30.443304,29.964483,36.281446,43.067666,33.580021,41.794563,31.362698,38.025736,33.006888,39.51853,36.623969,42.646075,36.400715,39.901404,31.241617,37.499801,32.336175,38.919537,35.495207,41.516946,32.576495,40.581134,31.50984,37.695596,32.780057,39.241421,34.787925,38.910549,34.786595,37.906337,31.262417,36.362064,32.4656,36.657286,37.02978,41.654289,35.430826,41.153003,32.816259,38.072117,37.32306,41.202956,38.280463,42.777498,42.35606,41.211566,35.003977,41.140189,38.779317,42.721285,74.991472,85.620037,137.38712,78.074352,76.583874,77.696645,134.465405,75.982826,76.030501,71.44231,70.914543,71.194627,75.341344,74.764378,33.076605,99.099502,3511.518834,0,205.820007,0.08731,-11.257,206.509995,0.07809,0.352,206.160004,0.07267,8.216,204.880005,7.537,-1674,119.129997,1.995,119.900002,34.86785,30.29155,29.330118,11.149939,63.505611,37.368645,44.737581,30.928487,-0.27332,0.008457,0.205407,0
4/13/2025,11:18:31,16500,0,0,75.085623,73.573498,64.67619,43.832999,37.767214,38.035834,40.628438,32.415667,32.573751,40.008414,31.358725,32.053747,32.585854,39.352109,46.789458,37.400121,37.81671,46.065319,52.756134,61.560644,54.572685,50.242873,52.593196,48.045227,46.193248,51.657691,52.744215,51.285346,74.81108,56.439836,45.874978,26.642865,28.02934,27.603913,29.960436,27.664991,28.170737,46.841036,44.125738,44.11697,71.844421,52.706398,41.544539,24.669447,39.980327,68.798155,44.514284,40.310672,24.0791,39.942908,47.755438,44.104989,44.348715,45.384172,42.30493,47.456285,43.985089,32.512728,33.46476,29.464949,29.362821,30.436,29.89958,36.271454,43.085852,33.552583,41.784991,31.344978,38.022094,33.003667,39.512134,36.597193,42.661664,36.376871,39.883393,31.245241,37.484219,32.310704,38.899898,35.460417,41.503968,32.563656,40.569303,31.493414,37.690182,32.759936,39.224449,34.756665,38.912985,34.757996,37.900975,31.216462,36.34164,32.43707,36.65101,37.018642,41.643655,35.403618,41.127309,32.781403,38.046941,37.298303,41.201865,38.252872,42.75489,42.324437,41.224778,34.996452,41.113681,38.768513,42.714487,79.827209,85.818621,136.569978,84.773936,76.260751,84.271604,133.706466,75.832782,75.818434,71.436119,70.964779,71.191387,75.296318,72.629821,26.850179,134.639744,3481.981344,0,205.580002,0.09609,-12.466,206.160004,0.08688,0.463,205.960007,0.08157,9.45,204.479996,8.48,-1919,118.980003,2.01,119.5,42.140461,37.810022,36.576155,3.734517,82.468245,37.353102,44.647222,30.856806,-0.477085,0.014979,0.358532,0
4/13/2025,11:19:31,16560,0,0,74.381762,73.475413,64.735707,43.899775,37.601607,37.935228,40.560519,32.353277,32.58581,40.031378,31.154257,31.954527,32.420456,39.321306,46.757929,37.488466,37.8119,44.455586,55.265756,64.641811,57.085435,48.817089,51.907312,47.787703,46.102283,50.816739,53.724018,52.305088,85.725635,59.996174,45.685399,27.472146,28.236681,28.058156,29.797947,28.172945,28.492912,46.663156,44.01315,43.999118,79.38357,56.901616,41.683986,24.945955,39.989575,79.446105,51.782425,40.256772,24.484251,39.890944,48.74781,44.098407,44.240006,45.415244,42.609218,47.398929,44.342058,32.357154,33.397275,29.237541,29.246015,30.18196,29.547272,36.272291,43.025662,33.532719,41.759614,31.336639,37.999024,33.000456,39.512691,36.618993,42.609073,36.360758,39.862943,31.217882,37.481277,32.315307,38.879716,35.46009,41.496607,32.559031,40.544907,31.478979,37.688125,32.759645,39.233095,34.764472,38.904866,34.763141,37.873605,31.21693,36.357599,32.445545,36.627773,37.004261,41.614404,35.385029,41.108412,32.829893,38.052117,37.332223,41.191952,38.277368,42.751144,42.325079,41.190221,34.987344,41.14545,38.727234,42.700201,84.586567,91.530478,139.836593,92.618437,76.163819,91.351128,136.44823,75.906775,76.202091,71.423118,70.878012,71.158533,75.207459,78.149613,31.288541,148.112292,3463.286292,0,205.509995,0.106,-13.74,206.229996,0.09556,0.324,205.940002,0.08981,10.538,204.240005,9.382,-2161,119.029999,2.021,119.900002,36.586012,32.584599,31.157385,9.099387,88.786728,37.345454,44.908791,30.661203,-0.193409,0.006321,0.146306,0
4/13/2025,11:20:31,16620,0,0,74.816493,73.462168,64.834342,43.784713,37.584653,37.896633,40.497037,32.384348,32.722532,40.130267,31.313077,31.9708,32.438486,39.218333,46.482554,37.513196,37.876601,45.618888,52.919897,61.141935,55.75551,49.413833,51.151789,48.365756,46.63503,51.526297,52.603883,50.794798,77.146917,58.633455,45.647129,27.774198,28.745501,28.589789,30.078075,28.382053,29.000877,46.30495,43.91197,43.984762,77.580387,51.329935,41.819719,25.907279,39.935211,76.441216,43.018975,40.500396,25.618576,40.093073,47.740067,44.134635,44.480026,45.787932,42.479689,47.462732,44.021065,32.353051,33.329112,29.646309,29.485773,30.461717,29.798485,36.23261,43.046458,33.537899,41.746274,31.303516,37.998436,32.975415,39.524732,36.61205,42.688267,36.339106,39.839622,31.196978,37.449266,32.280863,38.881618,35.462443,41.508178,32.517259,40.51456,31.470106,37.652145,32.742563,39.250092,34.786443,38.908633,34.751404,37.872403,31.206807,36.33559,32.436328,36.627744,37.000695,41.605141,35.381423,41.116713,32.744905,38.051547,37.321484,41.158533,38.224838,42.696709,42.261284,41.1765,35.026282,41.160726,38.710485,42.713837,76.352242,87.273691,138.278929,81.117127,76.052752,81.372566,135.806516,75.983689,76.686311,71.646758,70.869146,71.131848,75.172454,76.382378,33.596722,112.947724,3400.4337,0,205.550003,0.08941,-11.498,206.410004,0.08,0.355,206.039993,0.07462,8.465,204.669998,7.733,-1718,119.019997,2.006,119.699997,33.911646,30.084236,28.764913,11.735483,71.35186,37.334311,44.773902,30.845741,-0.399841,0.012452,0.302025,0
4/13/2025,11:21:31,16680,0,0,74.571379,73.554382,64.785144,43.801508,37.617047,37.860533,40.512954,32.477829,32.728112,40.106716,31.428274,32.049572,32.534535,39.416766,46.534066,37.525503,37.90777,45.595496,55.38467,62.88008,55.542369,48.633325,50.770448,47.398651,46.892059,50.640061,53.766359,52.012377,70.427181,55.802405,45.592129,26.824938,28.235304,27.662612,29.941922,27.490211,28.13438,46.490328,43.85603,44.004687,71.089567,50.377538,41.663003,25.119009,39.930455,69.994608,42.140656,40.520394,24.58239,40.123293,48.577905,43.983901,44.162784,45.272906,42.629219,47.405713,44.266299,32.401267,33.217139,29.688679,29.505403,30.538836,29.922793,36.260414,43.020909,33.531739,41.728305,31.335656,37.989684,32.951049,39.517281,36.600146,42.719932,36.354442,39.835059,31.205732,37.436513,32.295613,38.879897,35.46426,41.490629,32.53267,40.531138,31.474404,37.640279,32.752413,39.235829,34.759682,38.901425,34.766778,37.854026,31.217236,36.328244,32.438289,36.61149,37.009659,41.610536,35.356528,41.120158,32.728377,38.048813,37.332453,41.201362,38.267381,42.717059,42.296576,41.197319,35.045932,41.171206,38.743734,42.732869,77.509258,84.152953,135.986105,81.275358,76.115111,80.92501,133.716101,75.951499,76.575307,71.46511,70.907124,71.141385,75.166742,71.234307,29.454362,128.597981,3483.463781,0,205.600006,0.09088,-11.674,206.360001,0.08214,0.456,206.160004,0.07697,8.901,204.630005,8.021,-1809,119.040001,2.021,119.800003,38.659963,34.730837,33.588228,6.932166,79.498187,37.338357,44.815502,30.879019,-0.602883,0.018833,0.454785,0
4/13/2025,11:22:31,16740,0,0,74.565568,73.595105,64.751473,43.939603,37.582966,37.890528,40.656373,32.436773,32.66877,40.177014,31.3305,32.041443,32.454352,39.508367,46.643154,37.598689,37.917294,45.422863,53.220013,62.642532,54.008657,50.263912,51.114158,48.667251,46.978571,50.144983,51.752697,51.023139,84.205281,59.162279,45.747408,27.155853,28.040482,27.82533,29.824433,27.680079,28.211705,46.670957,44.175886,44.283721,77.969768,56.489976,41.666624,24.673485,39.979897,77.580873,51.824625,40.42907,24.167121,39.992531,47.659677,44.134373,44.483708,45.285687,42.5702,47.454019,44.029164,32.271842,33.391189,29.325093,29.201548,30.273481,29.547325,36.21656,43.034055,33.475524,41.729826,31.293533,37.988163,32.908174,39.512335,36.556239,42.743113,36.32208,39.861015,31.199447,37.43137,32.237935,38.87936,35.407439,41.504169,32.476577,40.528009,31.45208,37.63337,32.705886,39.212831,34.710384,38.883712,34.703287,37.877821,31.155236,36.311359,32.401302,36.621795,36.973959,41.604066,35.336949,41.116122,32.69317,38.04723,37.30213,41.191612,38.249205,42.731043,42.282693,41.194857,35.030592,41.166063,38.733514,42.752562,84.563688,90.410686,139.076031,91.725033,76.21395,90.78801,135.97644,76.020554,76.317518,71.658367,70.897609,71.154362,75.18726,76.995362,38.657535,201.443438,3385.407292,0,205.399994,0.10477,-13.578,206.25,0.09462,0.333,205.960007,0.08883,10.437,205.300003,9.317,-2142,119.019997,2.021,119.099998,28.549585,24.468801,23.231247,17.197823,110.567847,37.320412,44.693801,30.668413,-0.809439,0.025176,0.610833,0
4/13/2025,11:23:31,16800,0,0,74.521799,73.534362,64.678972,44.046983,37.623579,37.950122,40.673557,32.383403,32.652251,40.152718,31.2284,31.889855,32.459966,39.518782,46.808955,37.540081,37.895139,45.44162,55.034953,63.29922,58.098378,49.706173,52.152523,48.940731,46.379109,50.418813,52.794999,51.87271,80.50334,60.104188,45.982982,27.72271,28.666651,28.580093,30.133474,28.590735,28.897683,46.755907,44.325771,44.362149,79.235567,53.561852,41.618834,25.717517,39.882563,78.792499,46.507382,40.385532,25.514009,40.067583,48.187822,44.270765,44.466676,45.403502,42.652401,47.552316,44.149417,32.537992,33.372693,29.439875,29.307418,30.377063,29.663994,36.208871,43.023358,33.502979,41.761837,31.327752,38.010678,32.950838,39.508444,36.574019,42.581563,36.296171,39.848001,31.177824,37.475411,32.316966,38.86973,35.431448,41.476976,32.495914,40.534382,31.46432,37.68668,32.744851,39.236009,34.726152,38.887925,34.672479,37.848578,31.177432,36.341821,32.437697,36.620748,36.943719,41.609182,35.298513,41.116686,32.786232,38.035916,37.286383,41.16278,38.202602,42.698752,42.280735,41.177496,34.960331,41.155101,38.700621,42.71632,78.526737,89.411186,139.135665,85.471732,76.179399,84.583748,136.059679,75.976192,76.513548,71.273588,70.883215,71.15737,75.238395,77.710664,33.555228,153.216296,3512.492747,0,205.460007,0.09326,-12.013,205.199997,0.08437,0.387,205.979996,0.07847,9.002,204.850006,8.118,-1824,118.970001,2.008,119.800003,34.294037,29.929889,28.696587,11.688945,91.080314,37.319775,44.855097,30.783173,-1.016437,0.031643,0.76732,0
4/13/2025,11:24:31,16860,0,0,74.687305,73.567212,64.778442,44.093504,37.718642,38.054423,40.879501,32.491857,32.65342,40.197933,31.382846,31.998001,32.557723,39.518243,46.851419,37.609112,37.898952,45.216449,56.098721,63.359513,54.186395,49.536682,51.680584,48.982213,46.691262,50.513265,53.697243,52.551671,71.781846,56.103744,45.959367,26.814378,28.451134,28.24675,30.244471,28.107913,28.480994,46.75899,44.266162,44.301228,72.355792,49.314932,41.628759,25.308171,39.792028,70.959826,40.907581,40.415772,24.854508,40.092068,48.145319,44.207023,44.40032,45.331093,42.603497,47.569629,44.255351,32.544954,33.792195,29.655441,29.426228,30.583166,29.905745,36.179289,43.019049,33.488461,41.734715,31.285565,38.001968,32.935403,39.499633,36.562077,42.564439,36.279405,39.836599,31.163622,37.461577,32.271453,38.87768,35.389353,41.476983,32.467503,40.515502,31.435863,37.687875,32.734048,39.23536,34.712636,38.859034,34.638556,37.832022,31.158063,36.334088,32.428591,36.593145,36.895779,41.581311,35.291933,41.090791,32.732941,38.039436,37.266915,41.165143,38.171408,42.691888,42.239278,41.185705,34.95264,41.124979,38.700343,42.688814,75.644711,83.454155,135.856056,78.375328,76.333578,77.155581,133.505697,76.000596,77.000352,71.414363,70.895759,71.149542,75.265654,71.678084,37.816096,138.834885,3484.732819,0,205.630005,0.08635,-11.124,206.289993,0.07776,0.467,206.070007,0.07263,8.242,205.470001,7.489,-1678,119.010002,2.003,119.800003,29.641809,25.311201,24.098214,16.317558,84.479037,37.301643,44.823767,30.984621,-1.219638,0.03851,0.92028,0
4/13/2025,11:25:31,16920,0,0,74.916535,73.536982,64.744046,44.156162,37.738934,38.088841,40.824712,32.496098,32.657939,40.196241,31.348164,31.995876,32.521797,39.577425,46.930084,37.482718,37.956456,45.217833,54.955261,64.635749,55.220379,50.047033,52.003707,47.602631,46.735003,51.907545,53.772673,51.766838,81.733981,58.123327,45.935006,26.94272,28.012618,27.697462,30.005259,27.558744,27.93062,47.009257,44.421645,44.524189,75.826671,55.426168,41.564206,24.466357,39.817349,74.117314,49.912732,40.284058,23.861809,39.863897,48.259267,44.096744,44.135324,45.079977,42.763349,47.512424,44.340768,32.58048,33.891143,29.368174,29.212073,30.382512,29.530695,36.185438,43.036122,33.446887,41.72083,31.266594,37.988544,32.875213,39.505977,36.548529,42.701207,36.285614,39.84322,31.145809,37.42846,32.226997,38.882263,35.379774,41.480232,32.46618,40.486448,31.425626,37.637532,32.675832,39.216054,34.679469,38.867079,34.634665,37.8423,31.124314,36.309414,32.384667,36.623483,36.936279,41.625973,35.309487,41.104258,32.657611,38.045156,37.303148,41.188925,38.203229,42.719138,42.249299,41.195739,35.006207,41.188797,38.716254,42.740218,83.24053,88.76934,138.092907,89.735333,76.149693,89.162606,135.137612,76.155207,76.47363,71.391665,70.881089,71.1667,75.221921,75.275128,34.971045,160.951862,3363.873246,0,205.380005,0.10243,-13.297,206.059998,0.09243,0.396,205.809998,0.08679,10.145,204.389999,9.063,-2076,118.879997,2.013,119.800003,32.67495,28.30415,27.024002,13.260056,94.460942,37.302302,44.779238,30.827513,-1.424863,0.045778,1.075467,0
4/13/2025,11:26:31,16980,0,0,74.712946,73.517149,64.716309,44.217799,37.682194,38.139461,40.869126,32.404862,32.5378,40.218653,31.262114,31.856835,32.451904,39.64923,46.788583,37.533177,37.90471,45.293079,53.808354,64.664771,56.048139,48.840494,50.360442,48.217984,46.787431,51.37802,52.866652,51.939667,82.447606,60.828254,45.971959,27.879311,28.569124,28.460696,30.217024,28.417235,28.778198,46.792251,44.233051,44.33781,80.039074,55.267806,41.335822,25.627882,39.773488,80.023155,48.499933,40.357292,25.307208,39.988521,48.168442,44.110988,44.028122,45.216803,42.676067,47.488961,44.126181,32.514862,33.796496,29.402005,29.170083,30.312019,29.463797,36.175693,43.02163,33.448329,41.693235,31.264475,37.967896,32.861546,39.506943,36.556138,42.729398,36.282831,39.843976,31.164397,37.419173,32.221653,38.872199,35.363903,41.492192,32.501638,40.501736,31.429063,37.616756,32.669601,39.217356,34.649727,38.841904,34.620448,37.843541,31.146062,36.31464,32.378353,36.612149,36.926277,41.586124,35.293414,41.104143,32.629033,38.049518,37.28585,41.194009,38.22953,42.718943,42.250658,41.19534,34.99339,41.177244,38.726208,42.769446,80.320238,90.569216,139.879309,88.429676,76.22509,86.724125,136.419082,75.87856,75.814418,71.568234,70.912845,71.179352,75.245492,78.476576,34.150982,125.235644,3504.572039,0,205.389999,0.09573,-12.382,204.940002,0.08787,0.47,205.940002,0.08145,9.469,204.339996,8.428,-1904,118.889999,2.011,120,33.617722,28.981585,28.003055,12.354237,77.805286,37.299119,44.7211,30.776544,-1.632642,0.052852,1.232968,0
4/13/2025,11:27:31,17040,0,0,75.229856,73.534369,64.813662,44.362549,37.722513,38.153699,40.967272,32.433769,32.602913,40.279621,31.248479,31.791117,32.45523,39.730993,47.073208,37.617361,37.887656,44.919303,56.412939,66.024085,56.787706,47.67259,51.750368,49.150268,47.031712,51.082103,53.69472,52.739606,73.259265,56.79448,46.135833,26.94011,28.592385,28.466555,30.333875,28.274683,28.775771,47.08172,44.498471,44.578659,73.724012,48.613138,41.375272,25.498185,39.657091,72.354964,40.3729,40.413861,25.043158,40.046983,49.14401,44.179357,43.842609,45.524949,43.037198,47.575156,44.497129,32.765827,34.112525,29.500914,29.372922,30.522315,29.703005,36.164811,42.992401,33.441639,41.713877,31.251973,37.994421,32.875792,39.49725,36.534903,42.558552,36.25276,39.83255,31.155964,37.457174,32.260792,38.857203,35.360809,41.453933,32.474093,40.48063,31.42375,37.657841,32.690486,39.238019,34.663854,38.874491,34.59598,37.830522,31.124466,36.318861,32.414625,36.624404,36.928795,41.579392,35.287263,41.100236,32.735371,38.075398,37.328997,41.168915,38.202135,42.679841,42.25297,41.178295,34.98375,41.1939,38.700595,42.774263,75.002722,84.003224,136.5062,76.955913,76.21364,74.919836,134.083853,75.950442,77.043811,71.492042,70.783476,71.145078,75.31146,73.029106,36.419344,112.301702,3488.785114,0,205.649994,0.086,-11.088,206.330002,0.07725,0.404,206.039993,0.07175,8.124,205.529999,7.399,-1641,119.010002,2.007,119.599998,31.303265,26.542704,25.581293,14.832568,71.000148,37.296645,45.037542,30.996251,-1.83632,0.059826,1.386553,0
4/13/2025,11:28:31,17100,0,0,74.981094,73.587684,64.753807,44.378972,37.67411,38.158323,40.901751,32.529909,32.51866,40.277228,31.35745,31.919919,32.569159,39.82582,46.956734,37.625042,37.893209,45.258917,55.48846,65.556971,53.984882,48.951466,50.662255,48.551984,46.878383,51.881979,54.170795,50.835184,79.616724,57.640163,45.840622,26.661392,27.805953,27.517097,30.103794,27.473148,27.993689,46.805785,44.228195,44.353994,74.388537,54.534497,41.353038,24.281157,39.979636,71.336068,47.96091,40.29795,23.684427,40.068775,48.714483,44.010473,44.192858,45.610199,42.865462,47.43014,44.334232,32.416831,33.610124,29.323676,29.217527,30.321099,29.491978,36.150982,43.012494,33.434766,41.722025,31.281617,37.97731,32.863907,39.48543,36.522154,42.650437,36.238863,39.836785,31.153116,37.441647,32.226921,38.84405,35.332085,41.463695,32.500163,40.490147,31.432932,37.629943,32.688207,39.192426,34.623767,38.826671,34.565651,37.827105,31.107653,36.295518,32.390721,36.604019,36.896916,41.56309,35.250624,41.066502,32.646584,38.015389,37.247266,41.170186,38.188836,42.683745,42.242629,41.17498,34.952917,41.18147,38.686422,42.753135,82.055497,87.63197,137.529361,88.047292,76.194975,87.449112,134.71565,75.892089,75.435827,71.306966,70.920455,71.150469,75.17156,74.184032,33.449205,103.121844,3491.384487,0,205.139999,0.10043,-12.936,206.119995,0.09003,0.39,205.809998,0.08539,9.91,205.059998,8.837,-2027,118.93,2.013,119.5,34.270726,29.783142,28.728054,11.569896,65.85396,37.281956,44.954618,30.730206,-2.041344,0.066579,1.541199,0
4/13/2025,11:29:31,17160,0,0,74.559688,73.553678,64.781012,44.39646,37.694837,38.17683,41.02561,32.421114,32.526339,40.303774,31.280485,31.767518,32.428996,39.769794,47.02167,37.627534,37.892884,45.271291,53.662873,62.838827,57.660537,49.772083,53.065766,48.637284,46.455529,50.854081,52.951492,51.360035,84.975581,60.986237,46.165623,27.639938,28.463177,28.378393,30.235105,28.413794,28.742636,46.999039,44.528498,44.50615,80.564687,56.728733,41.440551,25.229203,39.714202,80.939584,50.900938,40.316005,25.011576,40.044516,48.074242,44.202832,44.472823,45.721674,42.853162,47.543651,44.180627,32.503384,33.717032,29.184832,29.096962,30.226462,29.312457,36.130377,43.002162,33.445317,41.740382,31.267247,37.994074,32.866996,39.498532,36.509192,42.55236,36.205892,39.819829,31.134191,37.461935,32.246897,38.868193,35.33772,41.454771,32.443017,40.482893,31.398416,37.659949,32.670817,39.227535,34.629798,38.837084,34.548612,37.833394,31.094834,36.317313,32.382818,36.620608,36.893151,41.577818,35.275071,41.094734,32.706687,38.002563,37.252558,41.171166,38.150954,42.644756,42.24204,41.192431,34.941237,41.189354,38.677254,42.763335,82.437581,91.734763,140.268647,91.460865,76.186082,89.334727,137.044551,75.966557,76.532591,71.560409,70.873239,71.127028,75.198064,78.961361,38.33633,83.369448,3512.53361,0,205.419998,0.10139,-13.104,206.100006,0.09202,0.449,205.979996,0.08679,10.171,204.509995,8.965,-2047,118.919998,2.007,119.599998,29.302582,24.57751,23.452964,16.863041,53.686466,37.28038,44.91756,30.673522,-0.081604,0.002738,0.061796,0
4/13/2025,11:30:31,17220,0,0,74.476597,73.537768,64.762371,44.442637,37.699418,38.228664,41.125716,32.449796,32.478132,40.293917,31.347152,31.732705,32.425818,39.932803,47.019232,37.62772,37.96252,45.037311,53.806991,64.227369,54.612162,48.899054,51.602874,49.505921,46.488896,51.9518,52.067729,51.058556,74.566697,57.601432,45.891013,27.327004,28.570994,28.529498,30.445784,28.413954,28.857897,47.004875,44.425648,44.471224,75.117145,48.910814,41.43724,25.659834,39.997576,74.060208,41.09605,40.339236,25.282854,40.055299,48.172606,44.148454,44.16336,45.841973,42.786301,47.556634,44.237797,32.628993,34.181629,29.611364,29.340668,30.484285,29.627849,36.121621,43.043088,33.398387,41.738346,31.266075,37.986308,32.829391,39.518094,36.509797,42.705371,36.227294,39.881242,31.132561,37.462339,32.205033,38.890419,35.323699,41.510353,32.472082,40.518274,31.420845,37.644001,32.666777,39.241961,34.594622,38.880641,34.552475,37.862058,31.106809,36.325667,32.380092,36.61018,36.886265,41.589884,35.243735,41.071545,32.620994,38.022638,37.23153,41.174615,38.193281,42.674111,42.231455,41.160271,34.982881,41.207852,38.697485,42.773364,74.562447,85.087681,137.209087,77.359149,76.280159,76.76337,134.475671,75.943993,75.018187,71.492346,70.923816,71.138129,75.250495,74.334926,33.243191,114.672826,3513.092078,0,205.860001,0.08599,-11.12,206.520004,0.07786,0.336,206.300003,0.07135,8.095,204.910004,7.456,-1650,119.18,2.001,119.300003,34.55301,30.099237,29.001233,11.338003,72.284677,37.287246,44.891749,30.979131,-0.019418,0.000691,0.014535,0
4/13/2025,11:31:31,17280,0,0,74.208419,73.552833,64.714313,44.601163,37.606508,38.287738,41.143939,32.46199,32.499779,40.343544,31.373735,31.776265,32.528917,39.926977,47.10892,37.737458,37.90759,44.665724,56.161171,64.433891,52.573573,49.102037,52.658371,48.373792,46.49309,51.100109,52.779265,51.315678,75.145975,56.318394,45.955824,26.504274,27.950775,27.763289,30.113347,27.402768,27.99252,46.919118,44.43091,44.396726,72.023825,52.671776,41.391555,24.380829,39.615418,68.788413,44.798933,40.227724,23.908593,39.991028,48.425208,43.954203,44.47454,45.938634,42.802484,47.429956,44.261393,32.560426,34.049322,29.461949,29.230481,30.402246,29.481317,36.097004,42.97917,33.362389,41.679415,31.213489,37.973466,32.793346,39.492159,36.481994,42.542059,36.180099,39.788863,31.086844,37.423122,32.200265,38.838869,35.273249,41.4295,32.384182,40.442263,31.352856,37.64457,32.618873,39.22067,34.577644,38.828892,34.472492,37.779812,31.035896,36.307899,32.346664,36.610088,36.880423,41.570882,35.235059,41.071733,32.694117,38.046748,37.271581,41.167655,38.139921,42.664091,42.178366,41.182356,34.934632,41.213824,38.661815,42.76598,79.786151,85.708322,136.664502,84.796315,76.094381,84.344137,134.282256,75.957451,77.076516,71.324745,70.879962,71.124839,75.271052,72.313416,29.619276,147.921236,3475.297893,0,205.610001,0.09583,-12.402,206.399994,0.08657,0.47,206.169998,0.08163,9.443,205.190002,8.443,-1924,119.029999,2.003,118.599998,38.826035,34.261766,33.097935,7.129789,88.699856,37.25286,44.976077,30.86429,-0.221449,0.007102,0.168644,0
4/13/2025,11:32:31,17340,0,0,74.771734,73.553594,64.688145,44.570471,37.522949,38.31642,41.199426,32.518081,32.484306,40.379756,31.251301,31.713971,32.490294,39.976407,46.946319,37.750178,37.933751,45.84394,56.106397,62.608584,52.605752,49.399663,51.787953,48.509322,47.146328,51.130956,51.108788,50.65313,85.856115,60.558777,45.838884,27.50867,28.176932,28.072494,30.111429,28.09066,28.479363,46.609239,44.083746,44.183702,80.139462,57.112432,41.582178,25.042425,40.184607,80.615029,51.916358,40.253868,24.675117,39.899095,48.324632,44.079835,44.522097,45.964234,43.052462,47.400853,44.165951,32.191749,33.692328,29.36385,29.153778,30.187846,29.13834,36.094786,42.978288,33.362446,41.702777,31.231369,37.973909,32.803573,39.497786,36.461529,42.613551,36.172917,39.831519,31.107688,37.417709,32.193927,38.857298,35.272256,41.44655,32.414334,40.474315,31.382163,37.630319,32.618765,39.178821,34.534221,38.831154,34.483197,37.816192,31.071247,36.280156,32.358824,36.601487,36.850148,41.565412,35.206075,41.086086,32.617455,38.003123,37.214649,41.200347,38.142703,42.658073,42.21095,41.191661,34.938244,41.210884,38.689312,42.793777,83.812229,91.79991,140.179915,92.433936,76.318071,90.751869,136.531389,75.915954,75.748424,71.402653,70.944249,71.181046,75.267869,78.654926,32.419232,144.487127,3506.508516,0,205.570007,0.10444,-13.514,206.289993,0.0952,0.478,206.199997,0.0898,10.613,204.929993,9.308,-2145,119.099998,2.039,119.400002,35.435955,31.179249,29.850939,10.402929,87.125467,37.255708,45.018202,30.621315,-0.428107,0.014628,0.326755,0
4/13/2025,11:33:31,17400,0,0,75.11112,73.513993,64.786661,44.618419,37.48601,38.209741,41.247655,32.555272,32.541224,40.407488,31.343072,31.683426,32.410863,39.998633,47.080844,37.739105,37.843163,45.222899,53.657875,65.041724,56.504591,50.855126,50.184199,48.453479,46.708334,51.456664,54.055964,52.216657,75.584583,57.896342,45.890562,27.60115,28.741504,28.807086,30.386128,28.437228,29.020792,47.010186,44.381277,44.634559,76.214014,49.506721,41.732237,25.910676,39.836754,75.172928,41.535423,40.258059,25.547048,39.978523,48.639576,44.307611,44.388695,45.287524,42.902978,47.673063,44.403137,32.657111,34.124802,29.747355,29.390162,30.466,29.463452,36.077494,42.975632,33.347387,41.679958,31.197107,37.979646,32.764439,39.519332,36.475191,42.645995,36.149016,39.781281,31.068038,37.421961,32.177293,38.866064,35.269538,41.454409,32.386762,40.467718,31.350983,37.628383,32.621264,39.243575,34.571401,38.844747,34.465362,37.820661,31.054365,36.28729,32.365103,36.619201,36.8798,41.55267,35.214844,41.098752,32.650268,38.044205,37.266824,41.187808,38.157058,42.680692,42.195927,41.184539,34.951465,41.272581,38.663933,42.82254,75.564304,86.072423,137.259614,79.426672,76.417695,79.240117,134.534573,75.989127,76.807246,71.548319,70.821108,71.167843,75.26951,75.215457,44.363855,91.814619,3300.141091,0,205.779999,0.08363,-10.83,206.330002,0.07596,0.348,206.149994,0.06923,7.834,204.720001,7.25,-1600,119.059998,2.008,119.599998,22.983794,18.825469,17.351291,22.906768,59.091796,37.258344,44.988253,30.974814,-0.62916,0.021674,0.478917,0
4/13/2025,11:34:31,17460,0,0,74.817425,73.587504,64.731392,44.598898,37.646651,38.244827,41.290051,32.731099,32.665122,40.443418,31.532686,31.83191,32.571131,40.009344,47.080188,37.931969,37.831048,45.771991,54.502232,61.435265,55.604744,50.059184,52.851074,47.64087,46.771928,51.650214,52.194312,51.650214,75.373113,56.111863,45.957963,26.608778,28.223969,27.912428,30.344303,27.776721,28.354279,46.741962,44.250028,44.279834,72.207088,52.016151,41.632753,24.857766,40.089549,68.96233,43.736778,40.141744,24.433003,39.917164,47.876582,44.05232,44.416591,45.640586,42.996045,47.628965,44.34874,32.546317,33.88235,29.842281,29.573402,30.625519,29.655633,36.073491,42.993614,33.349438,41.704854,31.198273,37.993812,32.784922,39.49878,36.453232,42.565346,36.12719,39.819058,31.088852,37.439699,32.198707,38.848143,35.244443,41.445782,32.363943,40.475517,31.382042,37.647884,32.61954,39.209581,34.524786,38.809413,34.435158,37.817005,31.044885,36.304434,32.351635,36.609355,36.816428,41.560477,35.19296,41.068667,32.627869,38.010772,37.216557,41.19476,38.131353,42.63317,42.181472,41.185907,34.914263,41.236413,38.666935,42.807522,79.545683,85.378302,135.339647,84.50856,76.307115,83.905026,132.934934,75.953939,76.13535,71.308486,70.852403,71.11511,75.268971,72.571042,33.844557,138.430219,3261.693085,0,205.460007,0.09162,-11.817,206.210007,0.08313,0.453,206.050003,0.07758,8.924,205.110001,8.061,-1819,118.949997,2.014,119.699997,33.945146,29.619936,28.128927,12.012817,84.286844,37.247257,44.888477,31.020917,-0.823157,0.028581,0.623932,0
4/13/2025,11:35:31,17520,0,0,74.275969,73.646243,64.644947,44.744506,37.681719,38.351405,41.33823,32.756229,32.747516,40.462041,31.517664,31.822167,32.625893,40.112947,47.231945,37.883126,37.928374,45.690295,54.967131,63.170313,56.046919,51.512038,53.493825,47.545462,46.870999,51.021306,52.50885,50.822618,85.768343,60.276224,46.038169,27.561168,28.328093,28.220987,30.292737,28.284107,28.680794,47.038088,44.38112,44.471399,79.459737,56.843886,41.512581,25.040435,40.014777,79.708778,51.453491,40.179142,24.649501,39.891936,48.563067,44.121289,44.537675,45.936479,42.953848,47.558632,44.236394,32.577757,34.003306,29.792978,29.335002,30.419786,29.309442,36.028636,42.977242,33.336031,41.692026,31.188393,37.975092,32.746959,39.471616,36.417998,42.549707,36.114191,39.821104,31.073987,37.424428,32.165537,38.81831,35.249052,41.429241,32.383803,40.462587,31.36807,37.630849,32.595727,39.197186,34.483035,38.794364,34.401833,37.806179,31.023718,36.280307,32.341625,36.600925,36.816406,41.544182,35.193248,41.045628,32.607255,38.027394,37.211528,41.179346,38.122947,42.650725,42.196535,41.169748,34.934784,41.251513,38.652355,42.838247,84.284235,91.328836,138.999265,92.460512,76.215724,91.034838,135.224333,75.901852,76.046993,71.300237,70.904441,71.151008,75.317784,78.116898,51.16068,144.111441,3478.076606,0,205.490005,0.10532,-13.697,206.179993,0.0949,0.366,205.940002,0.08925,10.49,204.539993,9.32,-2151,118.949997,2.02,120,16.848944,12.323356,10.989917,29.189225,86.951724,37.235242,45.058125,30.906378,-1.023482,0.035329,0.7741,0
4/13/2025,11:36:31,17580,0,0,74.489771,73.572112,64.730376,44.785163,37.59236,38.349997,41.370516,32.637225,32.637351,40.468765,31.331547,31.694053,32.490423,40.119299,47.168405,37.840055,37.939096,44.505056,55.870084,65.370277,56.48855,50.753312,51.431919,48.162326,46.61413,51.324767,52.947085,51.063994,76.374595,58.640699,46.059154,27.603128,28.564967,28.603785,30.467398,28.553758,28.787102,47.132126,44.430261,44.459623,76.440546,50.4748,41.730974,25.522258,40.194669,75.402319,42.345665,40.258564,25.315456,39.975936,49.098157,44.327443,44.517206,45.443468,42.97812,47.589751,44.38136,32.553178,34.032823,29.917145,29.353504,30.424014,29.287507,36.052912,42.973212,33.332742,41.671621,31.187322,37.967858,32.747238,39.472326,36.44394,42.555685,36.101988,39.794853,31.059033,37.422918,32.187155,38.829611,35.225385,41.419832,32.379551,40.441642,31.355346,37.616964,32.611997,39.206838,34.486088,38.777541,34.402669,37.793583,31.029286,36.275213,32.348073,36.609391,36.809386,41.559633,35.172856,41.049589,32.611702,38.017762,37.214267,41.187029,38.120942,42.624135,42.182203,41.201599,34.909679,41.254766,38.64682,42.844157,75.571577,86.340834,137.703757,79.519861,76.10748,79.35885,134.628896,75.964474,76.063199,71.291503,70.902441,71.163012,75.349996,75.484254,40.322367,111.74163,3484.228834,0,205.399994,0.08757,-11.332,206.210007,0.07966,0.356,206.009995,0.0728,8.299,205.110001,7.602,-1704,119.07,2.011,119.800003,27.150064,22.821884,21.349474,18.90909,70.694163,37.233049,45.124292,30.928028,-1.22966,0.04187,0.929141,0
4/13/2025,11:37:31,17640,0,0,75.400556,73.579755,64.826601,44.790131,37.628752,38.3709,41.327679,32.675303,32.563208,40.528787,31.406085,31.661731,32.523537,40.161352,47.055012,37.843768,37.937458,45.932916,52.881619,62.413408,56.100867,50.573457,50.22896,48.826622,46.565542,52.044,52.937473,51.500237,72.92459,56.163333,46.083554,26.575777,27.927087,27.674417,30.3108,27.59679,28.256087,46.9211,44.380849,44.362442,71.434131,51.645241,41.462515,24.568617,39.969612,69.328886,43.502335,40.099702,24.081121,39.909201,48.111733,44.020669,44.374873,45.45363,42.970397,47.522698,44.394628,32.46434,33.790438,29.885093,29.225104,30.421389,29.338735,36.04798,42.988517,33.325384,41.707434,31.186628,37.979348,32.746797,39.504642,36.432117,42.590952,36.13124,39.821767,31.076885,37.421903,32.183019,38.815175,35.227729,41.428756,32.3907,40.454441,31.385671,37.642909,32.62076,39.218468,34.478264,38.775938,34.369993,37.797396,31.030457,36.300283,32.343014,36.606517,36.794125,41.513235,35.148427,41.042502,32.604095,37.999067,37.193343,41.175864,38.124311,42.631438,42.17034,41.171681,34.90303,41.240857,38.624585,42.847506,78.747025,84.997054,136.327034,83.301947,75.979812,82.848863,134.038051,75.858969,75.983865,71.362333,70.946733,71.163586,75.26105,72.069864,23.052878,125.269293,3484.067653,0,205.699997,0.09371,-12.144,206.149994,0.08542,0.456,206.059998,0.07916,9.17,204.789993,8.259,-1871,118.959999,2.006,119.5,47.296991,42.675952,41.313139,-1.213437,77.822375,37.233656,44.887655,30.854183,0,0,0,0
4/13/2025,11:38:31,17700,0,0,75.947802,73.583808,64.954668,44.90396,37.733433,38.475043,41.469571,32.580825,32.550523,40.480996,31.32298,31.61188,32.459086,40.152585,47.455495,37.862773,37.919557,44.879536,54.405403,65.520889,57.422745,48.196077,50.38038,49.008371,47.158695,51.198462,52.287764,50.410986,85.333846,60.131205,46.523369,27.394917,28.231305,28.171947,30.365894,28.094185,28.382485,47.576732,45.087398,45.184604,79.077079,56.841538,41.405501,24.586481,39.582131,79.167298,51.944532,40.079352,24.173071,39.862214,49.171773,44.380535,44.1583,45.491235,43.093675,47.726475,44.372924,32.747856,34.25912,29.589776,28.980087,30.242504,28.948563,36.006021,42.95614,33.291071,41.672158,31.132613,37.978472,32.716567,39.499988,36.416822,42.535801,36.064818,39.769755,31.018509,37.431486,32.154396,38.838319,35.18537,41.441268,32.323522,40.418767,31.316609,37.637905,32.565023,39.234799,34.464964,38.774625,34.349591,37.768687,30.984125,36.27816,32.319002,36.6125,36.781967,41.528418,35.138987,41.062177,32.609747,38.01033,37.20904,41.163246,38.095743,42.612693,42.131633,41.166809,34.919406,41.26694,38.612368,42.833596,84.694648,91.042504,139.662302,92.361288,76.246964,91.228064,136.239337,76.008744,77.140803,71.432312,70.861607,71.134919,75.317819,77.868587,37.457622,208.635932,3498.197339,0,205.539993,0.10547,-13.714,205.070007,0.09588,0.324,205.929993,0.08908,10.476,204.789993,9.333,-2159,118.989998,2.019,119.900002,30.58406,25.466192,24.140043,15.939309,113.192142,37.214603,45.111407,30.794651,-0.19999,0.00634,0.150963,0
4/13/2025,11:39:31,17760,0,0,74.558219,73.619481,64.962496,44.941909,37.774814,38.562297,41.518685,32.617145,32.491032,40.516777,31.359627,31.585431,32.426894,40.228199,47.231571,37.834588,37.964287,45.770055,53.291707,63.062613,56.714447,49.854484,51.68807,47.555129,47.554191,51.12575,52.252479,51.336533,77.429063,59.306279,46.314068,27.343226,28.641314,28.757315,30.599825,28.483589,28.961863,47.272649,44.845445,44.98341,77.48378,51.084209,41.363929,25.59859,40.034163,76.702434,43.397013,40.090874,25.352777,39.83731,48.569631,44.240964,44.434691,45.701104,43.201281,47.625709,44.256439,32.685707,34.085959,29.94153,29.21243,30.360136,29.129315,36.019401,42.986087,33.307332,41.673739,31.154712,37.986744,32.687095,39.522542,36.415119,42.69487,36.098136,39.800275,31.052037,37.4198,32.135068,38.852067,35.207159,41.467288,32.368118,40.445738,31.341222,37.620035,32.568388,39.216204,34.454245,38.791326,34.38236,37.812654,31.018662,36.277054,32.328123,36.60293,36.771514,41.554532,35.157291,41.063623,32.523145,38.032238,37.191172,41.223206,38.139591,42.664201,42.155055,41.225897,34.951463,41.297074,38.674285,42.871479,76.589638,87.359165,138.647212,81.356262,76.423459,81.263922,135.748261,75.965323,75.83325,71.353023,70.910954,71.160065,75.219118,76.311737,35.19031,124.5153,3505.337096,0,205.729996,0.08918,-11.497,206.419998,0.08033,0.349,206.139999,0.07441,8.478,204.520004,7.703,-1711,119.050003,2.023,120.300003,32.813735,27.863596,26.590541,13.500333,77.438722,37.233381,45.067352,30.902513,-0.406593,0.012441,0.306515,0
4/13/2025,11:40:31,17820,0,0,74.46993,73.613177,64.894999,44.950454,37.718035,38.524999,41.489977,32.710859,32.493231,40.533927,31.435791,31.595104,32.487707,40.273445,47.208974,37.742352,38.004905,44.504165,54.179469,63.129322,56.358081,49.061665,51.670808,47.986453,46.449816,51.59853,53.220741,52.651727,70.958626,56.055534,46.075457,26.721196,28.097469,27.982312,30.313796,27.494315,28.112596,47.014368,44.55218,44.54736,71.350211,50.380284,41.214911,24.746033,39.509182,70.027037,42.38982,39.962703,24.338604,39.786309,48.590685,43.905987,44.149773,45.183295,42.994583,47.499162,44.451812,32.663367,33.927948,29.923737,29.132185,30.377115,29.236635,35.992216,42.927525,33.278131,41.637805,31.100922,37.959678,32.685641,39.497894,36.426671,42.602239,36.033552,39.749212,31.00086,37.373795,32.102999,38.816807,35.186811,41.422465,32.315689,40.40793,31.319458,37.584649,32.532333,39.221001,34.463952,38.779355,34.32062,37.76072,30.972972,36.263981,32.326108,36.567146,36.763612,41.501374,35.147459,41.068826,32.567544,38.027795,37.223426,41.165668,38.088015,42.595784,42.112138,41.175011,34.935211,41.310553,38.585664,42.85753,77.715131,84.297669,136.263719,81.762595,75.925558,81.356016,134.078612,75.924599,76.537465,71.347288,70.69705,71.119796,75.233518,71.578805,35.977524,137.643875,3469.697316,0,205.460007,0.09104,-11.741,206.300003,0.08278,0.375,206.110001,0.07654,8.807,204.360001,7.974,-1773,119.059998,2.022,119.699997,31.718994,26.858448,25.60624,14.356463,83.912309,37.203266,44.879356,30.876831,-0.608917,0.018031,0.459205,0
4/13/2025,11:41:31,17880,0,0,74.402871,73.635326,64.760906,44.899604,37.605738,38.48787,41.440894,32.665237,32.416196,40.521518,31.293579,31.492826,32.519036,40.272755,46.948829,37.87467,37.916029,45.754202,53.136393,61.741219,57.212126,49.568918,52.912363,48.840544,46.960368,50.624555,52.697825,53.226922,84.295304,59.29632,45.747596,27.089052,27.77511,27.724664,30.044906,27.662646,28.178658,46.697158,44.153498,44.062307,78.036106,56.044897,41.413996,24.37238,39.933275,78.034394,51.587047,39.934336,23.986064,39.699263,48.20103,43.880147,44.406668,45.807448,43.28237,47.247048,44.458753,32.220682,33.482248,29.629662,28.933001,30.140617,28.821189,35.993833,42.950203,33.275249,41.663977,31.135908,37.96367,32.676319,39.483156,36.393728,42.606006,36.061845,39.771644,31.030668,37.426824,32.114102,38.829417,35.151601,41.421398,32.335661,40.438711,31.352827,37.604074,32.552771,39.221643,34.403363,38.758372,34.320822,37.769732,30.978941,36.276551,32.299144,36.592975,36.782798,41.516489,35.125801,41.042487,32.522243,38.004964,37.157236,41.187704,38.107927,42.645452,42.176703,41.208852,34.924972,41.282405,38.614833,42.890936,84.538255,90.346289,139.005512,91.609767,76.065641,90.593229,135.950073,75.868748,75.654359,71.352226,70.883226,71.174353,75.286545,77.12014,35.506763,192.630016,3281.241726,0,205.520004,0.10089,-13.075,206.179993,0.09094,0.334,205.869995,0.08502,9.898,204.800003,8.899,-2035,118.980003,2.022,119.599998,31.901888,27.568288,26.088628,13.845708,107.263357,37.209311,45.006069,30.5379,-0.814778,0.024031,0.614088,0
4/13/2025,11:42:31,17940,0,0,75.23803,73.631834,64.757377,44.925417,37.555765,38.468857,41.429361,32.856343,32.538856,40.63942,31.447186,31.64837,32.562682,40.375884,47.070003,38.044037,37.867762,46.628686,54.303126,62.769207,54.160045,49.651713,51.385306,47.449515,46.831974,51.226764,53.095172,52.133283,78.418403,59.104072,45.773124,27.819265,28.573225,28.742769,30.432412,28.575613,28.849551,46.73192,44.157612,44.094043,77.900882,51.203985,41.478108,25.705452,39.90769,77.352233,43.893707,40.124038,25.522966,39.930112,48.104512,44.051137,44.653783,45.958348,43.315071,47.532406,44.608393,32.468263,33.676747,30.043369,29.292455,30.453485,29.202955,35.97206,42.957155,33.27463,41.655888,31.110334,37.964138,32.694133,39.510418,36.390997,42.530379,36.018222,39.765249,31.018855,37.415676,32.141596,38.813455,35.151082,41.410326,32.321643,40.425275,31.32052,37.634032,32.543779,39.211405,34.401051,38.746363,34.317622,37.763905,30.961478,36.267172,32.325755,36.592563,36.743452,41.534992,35.121623,41.040539,32.562084,37.995617,37.201387,41.179274,38.080472,42.607171,42.124543,41.23055,34.910921,41.293914,38.601963,42.900526,77.27961,87.850599,137.643382,83.131582,76.183403,82.38146,134.597095,75.917455,76.705713,71.175914,70.83526,71.183686,75.336791,76.625325,31.776519,113.343039,3290.799242,0,205.460007,0.08613,-11.063,206.460007,0.07828,0.423,206.270004,0.07261,8.233,205.479996,7.462,-1654,119.110001,2.013,119.800003,36.108216,31.8132,30.45913,9.664908,71.566434,37.203254,45.115207,30.856212,-1.012877,0.0301,0.761811,0
