Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,11:43:31,18000,0,0,75.352148,73.539706,64.75535,44.894648,37.652446,38.410909,41.648967,32.935174,32.683944,40.634239,31.563126,31.733484,32.704575,40.409822,47.077861,38.047124,37.912488,45.142733,54.869369,64.104893,57.858272,48.785181,49.19325,51.282312,47.432573,51.785921,52.38635,51.691237,70.835152,55.597466,45.908848,27.045096,28.421575,28.301088,30.492202,27.914545,28.491159,47.006193,44.465248,44.648845,71.488205,48.836258,41.457009,25.312627,39.801708,70.413407,40.54848,40.303164,24.833701,40.015176,49.042403,44.085131,44.251719,45.697399,43.449613,47.600773,44.645397,32.687288,33.922487,30.323937,29.50312,30.691211,29.439545,35.976699,42.952534,33.248521,41.652039,31.086381,37.972993,32.642122,39.502225,36.392952,42.622805,36.042033,39.736055,30.987559,37.406715,32.079173,38.850266,35.13309,41.419747,32.284613,40.395224,31.302149,37.585296,32.522309,39.242374,34.411794,38.775584,34.279549,37.758912,30.943519,36.259956,32.311385,36.599255,36.769167,41.504258,35.099867,41.032586,32.506454,38.013868,37.205506,41.179188,38.085686,42.606646,42.094042,41.190335,34.924491,41.346311,38.580246,42.889024,76.480837,83.346455,134.697892,79.856104,75.937913,79.311395,132.430487,75.990491,76.672029,71.387236,70.831953,71.137101,75.237649,71.227478,34.377763,133.779085,3262.812292,0,205.839996,0.08467,-10.909,207.589996,0.07615,0.426,206.259995,0.07085,8.026,205.259995,7.345,-1628,119.110001,2.007,119.199997,33.302972,28.851133,27.697288,12.605876,82.050608,37.195906,45.195277,31.094598,-0.10899,0.003602,0.080822,0
4/13/2025,11:44:31,18060,0,0,73.930364,73.618181,64.684147,44.949327,37.692151,38.517241,41.733667,32.923445,32.614019,40.607716,31.628067,31.80963,32.810372,40.535744,47.173677,38.048168,37.939334,45.527419,56.026742,63.969209,54.712429,50.216714,51.550125,49.316699,47.237285,50.785008,54.18275,52.269074,82.948872,58.666132,46.027248,27.184299,28.075409,28.164673,30.328318,27.94567,28.410717,46.968504,44.549353,44.580025,76.812967,54.850709,41.403479,24.597201,40.069142,76.207118,50.453707,40.32862,24.209513,40.034258,48.631939,44.153458,44.488323,45.817216,43.368782,47.651755,44.494343,32.50906,33.798944,30.081775,29.307238,30.552054,29.229307,35.967667,42.954995,33.239387,41.651795,31.10886,37.961957,32.63457,39.485751,36.382169,42.593217,36.01387,39.774141,31.010465,37.431288,32.114146,38.820981,35.116083,41.420028,32.294135,40.416983,31.312576,37.604118,32.531021,39.205063,34.361388,38.750168,34.243781,37.758072,30.957824,36.254687,32.306535,36.594144,36.726892,41.505775,35.076223,41.020559,32.48985,37.996373,37.14952,41.185176,38.062985,42.602959,42.115591,41.195188,34.885923,41.310623,38.603027,42.895438,83.850491,89.213102,137.128395,90.406849,75.988071,89.621181,134.054288,75.860676,75.864896,71.350475,70.915455,71.154805,75.350696,76.035699,39.064083,207.570428,3266.621677,0,205.429993,0.0995,-12.905,206.089996,0.09045,0.365,205.839996,0.08373,9.762,204.350006,8.766,-2005,119.059998,2.017,119.800003,28.407864,23.784095,22.709236,17.619384,112.807325,37.189458,45.15901,30.913063,-0.30587,0.010671,0.228102,0
4/13/2025,11:45:31,18120,0,0,75.363365,73.628798,64.729083,45.064403,37.650065,38.593068,41.658765,32.941522,32.606191,40.710481,31.60196,31.702699,32.731655,40.49962,46.980947,38.026871,38.107372,45.858393,53.00767,61.922746,54.699,49.210033,50.290946,48.718715,47.259281,51.47627,53.318968,51.977932,81.253032,60.599368,45.990879,27.736574,28.441759,28.49709,30.416976,28.359586,28.679069,46.936794,44.449867,44.498072,79.570174,54.552909,41.601789,25.490644,40.200529,79.648532,47.873471,40.344475,25.206873,40.048743,48.49628,44.214047,44.568167,45.821684,43.389405,47.538688,44.539085,32.394785,33.56626,30.159393,29.251089,30.499062,29.049372,35.932943,42.962282,33.212014,41.627346,31.065816,37.962397,32.605216,39.500332,36.355197,42.652543,35.997797,39.760788,30.976913,37.383382,32.069926,38.829838,35.110793,41.420058,32.297119,40.410687,31.293732,37.597327,32.501502,39.210652,34.343935,38.758408,34.237865,37.76279,30.942974,36.259414,32.291265,36.568987,36.697314,41.531792,35.110452,41.007005,32.4419,38.000401,37.158859,41.192738,38.090895,42.607873,42.094584,41.190438,34.905526,41.342174,38.574858,42.933719,79.289095,89.718288,138.88435,86.937021,75.790895,85.465179,135.454361,75.782123,75.982557,71.156945,70.959982,71.129732,75.179217,78.06002,34.23782,105.919762,3511.70953,0,205.330002,0.09403,-12.085,206.259995,0.08548,0.469,206.119995,0.08047,9.175,205.190002,8.221,-1844,119,2.012,119.5,33.540181,29.151091,27.893777,12.450698,67.452837,37.182974,45.171445,30.819994,-0.507941,0.017345,0.380106,0
4/13/2025,11:46:31,18180,0,0,75.262599,73.532058,64.874171,45.118471,37.580886,38.529709,41.658871,32.846044,32.568984,40.684216,31.470683,31.601765,32.535724,40.51963,47.050375,37.999009,38.118566,45.751792,53.850426,64.956536,58.053259,49.146612,51.803671,49.631033,46.476738,51.753853,54.832651,54.130511,72.024032,56.160887,46.025095,26.866764,28.233554,28.181338,30.383297,27.765301,28.496813,47.061966,44.444669,44.525301,72.574142,49.015335,41.5612,25.035218,39.819695,71.340346,40.991387,40.330503,24.623343,40.023499,48.685382,44.088555,44.177552,45.785261,43.426387,47.552345,44.687095,32.477885,33.569931,30.143463,29.240503,30.447922,29.050426,35.935319,42.926,33.213719,41.629473,31.050147,37.976297,32.626769,39.526125,36.397912,42.613231,35.979695,39.721612,30.980088,37.395841,32.076238,38.82079,35.113673,41.40708,32.280268,40.391804,31.257251,37.607573,32.502473,39.250038,34.374686,38.744415,34.250868,37.744434,30.930701,36.260946,32.318164,36.587609,36.681863,41.519073,35.078341,41.051267,32.506208,38.042163,37.182093,41.228007,38.085224,42.604428,42.079113,41.235669,34.939583,41.380302,38.58464,42.93291,75.742997,83.580693,136.050911,78.575808,75.96292,77.560945,133.841369,75.817979,76.946498,71.102615,70.902584,71.13727,75.213324,71.898175,36.598852,129.313971,3464.288485,0,205.580002,0.08659,-11.165,206.339996,0.07798,0.356,206.029999,0.07195,8.133,205.660004,7.48,-1675,119.07,2,119.400002,30.999977,26.536082,25.305385,15.025118,79.854905,37.187961,45.141705,30.821688,-0.711331,0.0237,0.532647,0
4/13/2025,11:47:31,18240,0,0,74.697179,73.565252,64.879066,45.212006,37.678835,38.554265,41.698536,32.793667,32.528864,40.631731,31.558361,31.589158,32.570284,40.562654,47.179551,37.989172,38.110526,45.076747,54.57912,63.451691,56.610555,48.788685,50.655767,48.567717,46.125032,50.721948,54.155463,52.027266,81.327498,58.065713,46.235173,26.678405,27.749467,27.894995,30.109798,27.273953,27.792779,47.275788,44.775581,44.857932,75.681189,54.986,41.478124,24.026918,39.7483,74.097164,49.99407,40.039041,23.513486,39.82788,48.538065,44.054805,44.501901,45.76077,43.204075,47.576976,44.367431,32.509242,33.470883,29.770754,29.004562,30.331152,28.759758,35.926207,42.918285,33.201222,41.624583,31.025139,37.977637,32.60944,39.509427,36.376723,42.615924,35.958281,39.72322,30.955421,37.392505,32.039945,38.836735,35.116835,41.405818,32.260089,40.388125,31.276699,37.584349,32.472872,39.231209,34.365949,38.742787,34.206621,37.73767,30.923879,36.249741,32.280654,36.575338,36.703664,41.46993,35.059103,41.031731,32.490911,38.023138,37.156856,41.172326,38.038159,42.554992,42.055929,41.208941,34.891802,41.335567,38.542019,42.931353,82.860686,88.361434,138.031455,89.232321,76.174409,88.544334,135.233897,75.888015,76.827209,71.153522,70.817143,71.115931,75.216581,74.972037,33.467312,159.241758,3480.773602,0,205.550003,0.10206,-13.262,207.240005,0.09164,0.347,205.869995,0.08584,10.011,204.899994,9.018,-2076,118.919998,2.017,119.699997,34.644931,29.887882,28.448799,11.590242,93.723122,37.170328,45.071175,30.641058,-0.045896,0.001386,0.033858,0
4/13/2025,11:48:31,18300,0,0,75.08575,73.643859,64.815704,45.262088,37.56233,38.502346,41.641261,32.840689,32.404494,40.670656,31.324187,31.50161,32.494,40.677795,47.006241,38.108102,38.06035,45.038388,55.692225,63.662563,55.850073,49.06173,51.248437,48.32623,47.344876,51.002125,53.451609,52.403346,83.441942,61.08506,45.834995,27.33368,28.164996,28.292634,30.312592,28.240519,28.560919,47.007653,44.360942,44.451224,80.361561,56.08223,41.598465,25.030147,40.183529,80.688276,49.898943,39.985485,24.818318,39.769089,48.852656,44.064733,44.386048,45.548384,43.537781,47.404721,44.544364,32.186583,33.165815,29.793248,28.961045,30.173547,28.580216,35.93001,42.936983,33.184797,41.632956,31.061252,37.953475,32.591786,39.492248,36.324506,42.573335,35.945067,39.746655,30.942125,37.407352,32.070023,38.802771,35.053451,41.378122,32.257047,40.396125,31.283901,37.607148,32.471797,39.20823,34.290463,38.698168,34.162636,37.747454,30.918149,36.247591,32.276713,36.594289,36.676595,41.471172,35.057387,40.973255,32.428249,37.983291,37.138194,41.177037,38.069834,42.588685,42.102359,41.207901,34.904058,41.371824,38.561313,42.972933,81.116381,91.065056,140.181059,89.742244,76.388422,87.612578,136.692398,75.840465,75.814723,71.271609,70.8795,71.17275,75.259191,78.795583,34.515407,61.285578,3512.265727,0,205.619995,0.09799,-12.706,206.160004,0.08919,0.413,206.029999,0.08288,9.576,204.619995,8.529,-1933,118.949997,2.032,119.699997,33.076816,28.840286,27.227306,12.758179,37.702972,37.163973,45.155661,30.476742,-0.096458,0.002976,0.072476,0
4/13/2025,11:49:31,18360,0,0,74.709439,73.547487,64.774329,45.204713,37.510592,38.440073,41.586804,32.804305,32.419473,40.73303,31.421172,31.510508,32.544249,40.642998,46.89341,38.083694,38.111001,46.010278,52.85033,61.615347,54.558599,50.004152,52.185206,48.815766,46.826356,51.739065,53.013277,53.290772,72.87933,56.593977,45.755523,26.966722,28.146025,28.208954,30.385471,27.768894,28.47631,46.835242,44.151538,44.341342,73.824691,48.418226,41.420143,25.060456,39.865717,72.475419,40.516568,39.910826,24.681651,39.741129,48.140382,43.856337,44.584014,46.067592,43.222967,47.320263,44.363023,32.262315,33.140725,29.973173,28.980471,30.246899,28.681186,35.907113,42.923944,33.168973,41.63357,30.993694,37.957384,32.559696,39.531571,36.336096,42.621731,35.933469,39.712631,30.951846,37.389082,32.019142,38.829771,35.074814,41.420871,32.245841,40.379747,31.258866,37.574739,32.449856,39.229853,34.321982,38.731721,34.188391,37.731767,30.884503,36.261979,32.279605,36.579053,36.665786,41.459107,35.034876,41.008565,32.41812,38.021455,37.167111,41.184029,38.021195,42.585562,42.04166,41.218857,34.911552,41.380749,38.551553,42.97069,74.326759,83.859082,136.626216,76.283538,75.998789,74.81536,134.336568,75.895566,76.614282,71.452148,70.92395,71.139536,75.229937,73.208999,32.895233,87.484445,3488.764682,0,205.75,0.08496,-10.96,206.440002,0.07688,0.386,206.199997,0.07086,8.01,204.949997,7.355,-1638,119.040001,2.019,119.5,34.810906,30.475526,28.966209,10.944617,56.361525,37.16092,45.039052,30.547462,-0.189826,0.006287,0.143193,0
4/13/2025,11:50:31,18420,0,0,74.775549,73.556145,64.751866,45.113281,37.637523,38.392909,41.938843,32.918411,32.439226,40.789119,31.544765,31.594778,32.735548,40.718353,46.994759,38.16407,37.915486,46.308703,53.553306,62.697934,55.365956,50.809477,52.184327,48.06481,47.211576,50.806808,53.330138,51.936146,78.447565,56.766905,45.904945,26.396893,27.769925,27.935092,30.300072,27.538064,27.956814,46.969363,44.23789,44.313721,73.643523,52.951003,41.317089,24.38114,40.006678,70.737,46.091779,39.861002,23.928174,39.712361,47.896804,43.803649,44.641352,46.507401,43.207583,47.451237,44.167164,32.311779,33.283397,30.105154,29.203515,30.402042,28.855796,35.877606,42.892058,33.152246,41.597668,30.987172,37.943921,32.531463,39.480459,36.306915,42.523374,35.906763,39.71867,30.916508,37.398838,32.045876,38.79009,35.030068,41.363721,32.252827,40.36464,31.243138,37.580073,32.438765,39.185304,34.257187,38.672578,34.104497,37.722568,30.872553,36.234169,32.249431,36.61124,36.644871,41.511332,35.013348,41.032527,32.449013,38.016645,37.108787,41.215912,38.017423,42.582251,42.075447,41.250039,34.8636,41.370845,38.554406,42.973088,81.264982,86.630968,136.312073,86.770979,76.314945,86.104307,133.476937,75.928167,76.241613,71.271543,70.918441,71.156942,75.265417,73.626273,32.466704,150.165929,3262.834993,0,205.619995,0.09464,-12.197,205.259995,0.0867,0.464,206.240005,0.08072,9.407,204.860001,8.405,-1910,119.029999,2.027,119.599998,35.447808,30.859952,29.403865,10.457137,89.715821,37.144415,45.037326,30.693614,-0.385225,0.012849,0.289158,0
4/13/2025,11:51:31,18480,0,0,75.300299,73.460664,64.782374,45.180748,37.59248,38.403985,42.051437,33.093172,32.49989,40.831105,31.599732,31.660494,32.781574,40.730023,47.054954,38.255399,38.025212,46.032489,55.486644,64.064739,58.7675,48.805302,51.290378,48.189489,47.212034,51.367999,53.23652,51.961352,85.063329,60.331932,45.817962,27.623048,28.255449,28.380849,30.436813,28.122112,28.540703,46.910094,44.19589,44.441342,80.261295,56.165244,41.706711,25.146217,39.890274,80.67169,50.15212,40.099032,24.82823,39.930908,49.518023,44.056172,44.411237,45.61161,43.289724,47.60891,44.423998,32.329999,33.169076,30.056449,29.17575,30.30431,28.671966,35.875371,42.912675,33.172521,41.62081,30.968732,37.9648,32.532914,39.533825,36.30383,42.57039,35.907134,39.70802,30.898611,37.403928,32.025186,38.844384,35.039393,41.411683,32.224724,40.393638,31.222124,37.585604,32.440773,39.243433,34.27884,38.712208,34.134143,37.739031,30.849047,36.25686,32.282914,36.558959,36.643482,41.447932,35.033076,40.989173,32.471028,38.009846,37.154606,41.1589,38.01938,42.550814,42.033053,41.215961,34.892669,41.404978,38.519278,42.976789,82.972636,91.277863,138.724144,91.621434,76.058731,89.737244,135.394345,75.863175,76.927155,71.246076,70.799954,71.143728,75.242977,78.693642,18.958731,138.297805,3291.173824,0,205.539993,0.09867,-12.763,206.190002,0.08978,0.436,206.070007,0.08396,9.661,204.770004,8.65,-1961,119.059998,2.031,119.599998,52.811983,48.700732,47.093053,-6.994021,84.223875,37.148697,45.218461,30.617925,-0.113279,0.003726,0.085164,0
4/13/2025,11:52:31,18540,0,0,74.828612,73.569089,64.694825,45.248089,37.706418,38.4975,42.201262,33.099796,32.513412,40.818516,31.582536,31.612509,32.848842,40.82084,47.123734,38.236612,38.006394,45.843257,54.319492,62.72185,55.088209,49.469898,51.43745,48.441788,47.147993,52.223739,52.543157,51.087408,74.805504,57.634269,46.094907,27.360114,28.547069,28.747846,30.725411,28.516878,28.899678,47.114369,44.503973,44.508355,75.350998,48.641761,41.67024,25.533831,40.099011,74.275929,40.867428,40.105992,25.25726,39.975884,48.643504,44.180107,44.621876,45.939614,43.366872,47.712274,44.372976,32.471723,33.294652,30.311254,29.308474,30.474397,28.841999,35.875423,42.88287,33.150819,41.595377,30.979948,37.946976,32.562115,39.481231,36.319642,42.489879,35.904042,39.695685,30.925803,37.38603,32.043218,38.787773,35.015769,41.381207,32.204264,40.345197,31.260898,37.571687,32.463243,39.214553,34.265313,38.651087,34.121059,37.717084,30.888859,36.221591,32.289293,36.591416,36.630801,41.490749,35.012428,40.997286,32.465883,37.99376,37.139386,41.185917,38.021323,42.569438,42.060998,41.223695,34.858334,41.419857,38.53314,42.994525,74.778245,85.112371,136.063459,78.122571,76.147669,77.705349,133.5003,75.895266,75.964464,71.210033,70.866316,71.151509,75.30477,74.601853,37.040016,103.934794,3299.271606,0,205.710007,0.08283,-10.69,206.309998,0.07513,0.358,206.089996,0.06855,7.672,205.649994,7.105,-1571,119.160004,2.004,119.199997,30.598724,26.174057,24.609809,15.496183,66.32138,37.142226,45.187492,30.78375,-0.012196,0.000453,0.008954,0
4/13/2025,11:53:31,18600,0,0,75.222374,73.547605,64.701761,45.155492,37.67173,38.445628,42.235654,33.172803,32.636006,40.882625,31.701325,31.733983,32.933166,40.857671,46.9023,38.366932,38.038041,45.847474,54.4319,62.09014,56.905436,50.998809,53.043984,48.890451,46.548431,51.755595,53.445114,51.919753,73.901705,55.618363,45.822814,26.812971,27.976573,27.942649,30.485917,27.476687,27.999458,46.755063,44.231522,44.316997,71.60298,51.269022,41.723792,24.581711,39.908911,68.743239,43.302185,39.985081,24.165333,39.824625,48.184193,43.913789,44.507336,45.769259,43.368011,47.558005,44.741275,32.30958,33.096483,30.339377,29.364263,30.502964,28.911137,35.878958,42.88813,33.141333,41.60666,30.949938,37.976638,32.515032,39.54981,36.32165,42.59466,35.901102,39.690995,30.890313,37.389953,32.022244,38.81537,35.031968,41.407836,32.203535,40.362093,31.228532,37.575168,32.432938,39.253296,34.284769,38.702216,34.11566,37.728883,30.868671,36.246694,32.268693,36.586364,36.635042,41.468573,35.017739,41.008279,32.462315,38.025259,37.141291,41.177193,38.015657,42.584449,42.049786,41.231391,34.894473,41.431689,38.523063,43.015675,78.937103,84.649488,134.883006,83.553207,76.144252,83.145057,132.764201,76.004124,77.099531,71.479416,70.810574,71.151797,75.223136,72.031807,34.591225,128.877918,3269.345911,0,205.580002,0.09039,-11.622,206.339996,0.08202,0.475,206.179993,0.07671,8.877,204.830002,8.003,-1791,118.980003,2.034,119.699997,32.98088,28.881858,27.143147,12.841934,79.637811,37.148166,45.080644,30.753967,0,0,0,0
4/13/2025,11:54:31,18660,0,0,75.072952,73.571806,64.792917,45.153907,37.52914,38.311565,42.195552,33.166467,32.576854,40.916957,31.56589,31.650961,32.949901,40.835063,46.845609,38.407224,38.02788,46.030757,53.928269,63.526937,54.562607,48.991235,53.254817,49.057474,46.22443,50.514182,54.654755,54.231806,84.694776,59.215073,45.541152,27.231622,27.923107,28.122177,30.305488,27.885876,28.356296,46.677511,44.104438,44.230256,78.665813,55.943197,41.782813,24.5997,40.08482,78.924107,50.948983,40.059385,24.308238,39.886869,48.329544,43.938432,44.700647,46.170892,43.450341,47.501087,44.455159,32.11068,32.755018,30.176186,29.139435,30.319281,28.503837,35.847106,42.877631,33.12602,41.606021,30.94216,37.970002,32.531479,39.497074,36.286852,42.451628,35.863089,39.662419,30.875685,37.409102,32.02728,38.775385,34.972726,41.36182,32.180919,40.328696,31.225491,37.591218,32.434413,39.228861,34.247755,38.662315,34.076418,37.679567,30.845678,36.218981,32.269318,36.579201,36.620798,41.464532,34.994704,40.977933,32.465895,37.998841,37.116613,41.174091,37.963066,42.548408,42.048256,41.21182,34.821084,41.456971,38.490813,43.01214,84.61723,90.513812,138.00291,91.882271,76.177777,90.792258,134.898943,75.886061,76.881315,71.333148,70.889916,71.139033,75.155955,77.487803,38.066937,162.077322,3280.937521,0,205.369995,0.10089,-13.06,206.130005,0.09102,0.42,205.869995,0.08569,9.98,204.869995,8.922,-2045,118.959999,2.014,119.699997,28.960072,25.201733,23.478305,16.58108,94.943651,37.125381,45.174169,30.500739,-0.064141,0.00236,0.047752,0
4/13/2025,11:55:31,18720,0,0,74.743127,73.511828,64.85758,45.204112,37.623578,38.250477,42.239626,33.228816,32.620286,40.949816,31.759529,31.575135,32.841777,40.875472,46.878255,38.415046,38.00829,46.233089,52.887404,63.066422,55.996146,50.184354,51.770675,47.415062,46.809295,51.080331,54.342648,52.931292,78.668345,59.354642,45.749574,27.562636,28.403312,28.696464,30.562658,28.348595,28.581969,46.866613,44.298154,44.499316,78.40727,52.108907,41.709112,25.577821,39.991222,78.004297,45.014247,40.162785,25.333919,39.991042,48.655886,44.083824,44.575159,45.883349,43.441426,47.621875,44.573739,32.280485,32.965609,30.293274,29.210202,30.467562,28.668194,35.82999,42.869885,33.078273,41.593519,30.903645,37.960821,32.473307,39.526581,36.273536,42.591285,35.843865,39.65034,30.865703,37.361998,31.956232,38.817716,34.98156,41.377182,32.159827,40.343936,31.198578,37.571087,32.412372,39.248279,34.233564,38.687927,34.056453,37.686723,30.831503,36.236333,32.264509,36.58504,36.607167,41.448783,34.976903,41.005157,32.410671,38.023064,37.116097,41.156962,37.982977,42.524718,42.010936,41.237821,34.892528,41.458532,38.483339,43.026659,77.809955,88.24191,137.656989,84.16802,76.024031,83.176448,134.666724,75.85379,76.567482,71.489049,70.952252,71.155526,75.228114,77.031073,33.961689,116.275959,3265.924726,0,205.570007,0.08726,-11.289,206.179993,0.07895,0.367,205.919998,0.07258,8.165,204.839996,7.51,-1666,118.980003,2.006,119.699997,33.606056,29.565594,28.019267,12.143518,73.143376,37.121539,45.202231,30.647554,-0.261898,0.009514,0.195647,0
4/13/2025,11:56:31,18780,0,0,75.025123,73.593284,64.836423,45.258171,37.527876,38.219772,42.245515,33.261879,32.601953,40.920229,31.730919,31.552466,33.07344,40.940668,46.887914,38.489265,38.075777,47.593087,55.737145,63.354324,55.708374,49.026497,53.003253,48.838179,46.775549,50.897646,53.812438,52.221784,71.24316,55.381473,45.645211,26.941214,28.160976,28.219441,30.595184,28.012249,28.461212,46.787249,44.08541,44.246299,71.678669,48.209702,41.578883,24.998754,40.104149,70.50314,40.263925,40.085939,24.664605,39.939863,48.604815,43.894083,44.484577,45.796413,43.510567,47.538748,44.475526,32.258625,32.946233,30.396875,29.31743,30.491371,28.892131,35.805604,42.894012,33.100755,41.610926,30.896774,37.988853,32.508204,39.527812,36.230058,42.452381,35.817742,39.690466,30.863039,37.413572,32.012197,38.811888,34.955306,41.372252,32.173632,40.33734,31.206609,37.619112,32.417114,39.258064,34.194587,38.65667,34.027678,37.698264,30.812391,36.235055,32.245427,36.598671,36.589378,41.46937,34.980029,40.997696,32.426708,38.027672,37.115845,41.193164,37.990609,42.565691,42.044432,41.256391,34.85581,41.481383,38.501562,43.069802,75.614609,82.951112,134.450443,78.612865,76.369895,77.805925,132.294415,75.931687,76.595143,71.428226,70.88238,71.195996,75.247277,71.232909,37.392054,124.543155,3233.479111,0,205.460007,0.08247,-10.657,206.199997,0.07493,0.499,206.039993,0.06933,7.86,205.130005,7.231,-1596,118.919998,2.002,119.400002,29.775299,25.708971,24.216027,15.869912,77.452923,37.124958,45.127664,30.717111,-0.455728,0.016716,0.339777,0
4/13/2025,11:57:31,18840,0,0,75.311229,73.507586,64.781469,45.252793,37.558692,38.198449,42.255319,33.310008,32.572208,40.963416,31.665931,31.638401,33.242277,41.021602,46.838422,38.505922,38.071413,46.497989,53.693694,63.96606,56.397896,49.378045,51.806217,49.529505,46.713681,50.907831,54.400748,52.255391,81.580615,57.699172,45.632284,26.723422,27.762364,28.018589,30.368747,27.475253,27.894467,46.77682,44.140315,44.321356,75.841052,54.555776,41.653516,24.253505,39.915837,74.65773,49.636385,40.003529,23.812137,39.793853,48.584632,43.850953,44.476975,46.058287,43.540389,47.500754,44.643155,32.187236,32.856709,30.260308,29.13529,30.436827,28.568868,35.808899,42.841952,33.060711,41.580101,30.875788,37.96859,32.462892,39.526073,36.265057,42.569255,35.844451,39.657095,30.855597,37.37518,31.964169,38.822062,34.962425,41.362598,32.159526,40.328662,31.191593,37.588243,32.396276,39.235968,34.195876,38.667662,34.034294,37.679204,30.818127,36.237655,32.234692,36.550668,36.579434,41.419017,34.964498,40.983602,32.440487,38.010949,37.118563,41.190885,37.97816,42.519049,42.004704,41.224983,34.884023,41.486034,38.467046,43.082453,83.016447,88.255563,136.579631,89.307713,75.87109,88.590098,133.738436,75.905693,77.086348,71.324887,70.810611,71.157775,75.184321,75.166584,34.646179,163.056443,3269.264183,0,205.25,0.09819,-12.717,206.070007,0.08879,0.375,205.820007,0.08274,9.626,204.820007,8.674,-1966,118.879997,2.022,119.599998,32.729704,28.750936,27.100949,12.90258,95.361767,37.114067,45.192399,30.574206,-0.651936,0.023812,0.485898,0
4/13/2025,11:58:31,18900,0,0,74.486304,73.5386,64.814517,45.324453,37.637667,38.299442,42.324127,33.377811,32.555502,41.062192,31.72404,31.670543,33.315663,41.114082,46.882617,38.508194,38.17717,46.486378,55.491846,64.569334,56.486922,49.08142,52.436204,47.273134,47.180073,51.325337,53.516463,52.624488,83.770581,60.604744,45.824873,27.608224,28.231929,28.388121,30.599633,28.217039,28.523165,46.988601,44.342335,44.584675,80.303572,55.774495,41.772099,25.339922,40.325181,80.850462,49.341114,40.140579,25.016897,39.798119,48.948044,44.171512,44.738147,46.197392,43.60095,47.630866,44.365134,32.244435,32.892844,30.385691,29.11445,30.465033,28.467136,35.8027,42.880156,33.039114,41.575885,30.863494,37.958186,32.423947,39.540883,36.222374,42.628372,35.821827,39.672932,30.849324,37.367608,31.93293,38.825411,34.928541,41.394971,32.154152,40.333033,31.175963,37.570066,32.369527,39.226672,34.151011,38.648207,34.010287,37.708445,30.802158,36.231088,32.204064,36.553676,36.578016,41.438282,34.961249,40.959691,32.325565,37.979093,37.095516,41.185112,37.982966,42.557213,42.020906,41.24956,34.875978,41.502104,38.484212,43.093374,81.541692,90.86464,138.530191,90.314138,76.395244,88.074165,135.277078,75.9797,76.051845,71.404808,70.91784,71.185619,75.174026,78.718341,31.240938,116.857292,3300.359029,0,205.550003,0.09556,-12.431,205.990005,0.08675,0.379,205.800003,0.07999,9.241,204.309998,8.253,-1863,118.849998,2.028,120.099998,36.780897,32.728123,31.096603,9.043976,73.45285,37.107413,45.336863,30.594932,-0.00705,0.000212,0.005275,0
4/13/2025,11:59:31,18960,0,0,74.945993,73.525445,64.735381,45.349787,37.678712,38.33692,42.484806,33.528296,32.575573,41.029242,31.787357,31.662875,33.367557,41.130711,46.951478,38.511113,38.085798,44.579151,53.49373,63.414635,58.077038,50.819415,52.308006,48.6383,46.791742,50.44755,54.322658,53.378243,73.107665,56.77586,45.920144,27.437564,28.465867,28.642561,30.860009,28.289504,28.742404,47.195376,44.502103,44.755785,74.254402,48.099005,41.702565,25.493433,40.168032,73.005281,40.149861,40.120783,25.075885,39.956278,48.765356,44.20363,44.635747,46.052315,43.526398,47.720815,44.478439,32.48669,33.217494,30.543203,29.280095,30.573958,28.717506,35.797886,42.88241,33.040869,41.584218,30.86347,37.957633,32.440739,39.539419,36.243926,42.628232,35.825002,39.65978,30.855637,37.366604,31.934591,38.80144,34.933721,41.377674,32.162681,40.326059,31.183613,37.573481,32.363178,39.237374,34.153347,38.648323,33.997085,37.704288,30.805988,36.226038,32.222127,36.560585,36.568551,41.403362,34.939173,40.958466,32.30653,37.998418,37.083462,41.200333,37.989412,42.546492,41.988374,41.248236,34.872426,41.497034,38.459749,43.076075,74.294653,84.07301,135.566641,76.725761,76.175704,75.821301,132.858792,75.940754,76.27908,71.350804,70.876131,71.14265,75.178137,73.706367,29.283994,122.522526,3315.44674,0,205.550003,0.08128,-10.501,206.199997,0.07393,0.39,206.059998,0.06731,7.549,205.320007,6.994,-1538,119.089996,2.009,119.800003,39.192727,34.975148,33.393366,6.727417,76.417341,37.104865,45.276981,30.803158,-0.202428,0.006553,0.149903,0
4/13/2025,12:00:31,19020,0,0,75.48912,73.496304,64.732872,45.293029,37.647929,38.319851,42.441164,33.504155,32.596769,41.038332,31.934208,31.668908,33.3558,41.121708,46.940484,38.553863,38.125399,45.329231,55.732971,63.554463,59.69153,49.205742,51.6588,47.650563,47.447876,50.985556,52.718307,51.893644,76.488602,56.220167,45.872969,26.430365,27.8645,28.028764,30.644112,27.434312,27.828093,46.932943,44.383649,44.642188,72.809299,52.32632,41.532702,24.381264,39.905003,69.494029,44.921378,39.858714,23.893768,39.751666,49.065974,43.8621,44.587143,45.863817,43.58575,47.569468,44.333389,32.387059,32.95643,30.420026,29.186274,30.490006,28.543533,35.809882,42.872785,33.05444,41.58841,30.850783,37.978707,32.434379,39.549286,36.257375,42.593698,35.820579,39.661109,30.848514,37.371226,31.957958,38.823672,34.938323,41.363323,32.150228,40.319459,31.186293,37.578545,32.369609,39.252655,34.175384,38.654788,34.000035,37.672311,30.810284,36.211269,32.23754,36.54842,36.541782,41.393029,34.953989,40.964809,32.364549,37.998011,37.099861,41.16686,37.980545,42.517468,41.989251,41.260553,34.889719,41.505978,38.441175,43.10326,80.135639,85.590972,135.311857,85.322651,76.213386,84.878428,132.710655,75.819236,76.098974,71.471707,70.859926,71.161669,75.134984,72.889421,37.167557,113.573937,3273.234753,0,205.779999,0.09383,-12.135,206.360001,0.08437,0.351,206.050003,0.07845,9.074,204.770004,8.234,-1865,119.07,2.028,119.5,30.241165,25.900898,24.22691,15.631804,71.691539,37.106502,45.216362,30.663888,-0.397599,0.012575,0.29418,0
4/13/2025,12:01:31,19080,0,0,74.872952,73.565261,64.708059,45.415659,37.682462,38.363628,42.641632,33.541633,32.546678,41.067104,31.797172,31.637289,33.346926,41.257242,47.09022,38.540513,38.102598,45.816915,54.92274,62.767119,55.512716,49.324686,51.384993,48.09907,47.266056,50.990608,53.847454,52.77497,85.385418,60.012779,46.051832,27.388028,28.079015,28.172742,30.693399,28.268846,28.442438,47.237614,44.685405,44.78704,79.469749,56.017226,41.566162,24.773383,40.177843,80.084711,50.780116,39.730004,24.496371,39.747292,48.747409,44.088888,44.78657,46.013069,43.828312,47.575139,44.658708,32.231065,32.889495,30.233893,28.986637,30.302988,28.300005,35.775445,42.838649,33.045283,41.596941,30.830015,37.958587,32.439475,39.525538,36.204752,42.476035,35.772656,39.642512,30.821246,37.373725,31.946666,38.791076,34.862995,41.351947,32.130566,40.31233,31.171506,37.594302,32.356997,39.229063,34.125896,38.607342,33.925673,37.667487,30.757288,36.209978,32.209101,36.548505,36.541424,41.413788,34.916109,40.944377,32.37148,37.976555,37.069535,41.195553,37.970918,42.554459,42.041047,41.296558,34.863925,41.543629,38.442149,43.114326,83.893377,91.001412,138.460031,91.9869,76.522344,90.4575,134.854677,75.989859,76.345878,71.535483,70.884064,71.209984,75.284845,78.183388,40.105566,110.077867,3114.650346,0,205.339996,0.10037,-12.938,206.119995,0.09084,0.459,205.960007,0.08576,9.999,204.869995,8.87,-2025,118.900002,2.031,120.199997,27.363361,22.877691,21.041533,18.688471,69.779273,37.090738,45.353826,30.49068,-0.119987,0.00362,0.08939,0
4/13/2025,12:02:31,0,1,0,75.057824,73.601923,64.710048,44.734937,38.452586,38.765994,42.696429,34.853573,34.031591,41.316438,33.465798,33.453699,34.493506,41.029004,47.777421,38.777046,38.595673,45.70651,55.276428,64.977504,57.339212,50.213869,51.091152,49.623671,47.736534,52.615154,52.639017,51.799508,58.234095,44.068092,45.784529,32.260179,32.538063,32.795995,33.285393,32.638624,32.954762,46.817616,44.904021,45.242517,55.29138,33.633967,42.701304,32.318009,40.348123,39.449511,34.996845,40.640654,32.318578,40.199795,48.873315,45.941573,44.625152,46.068855,43.533998,56.156702,44.970931,34.105132,35.173554,33.424532,32.811622,33.064577,32.572447,35.775865,42.877706,33.016885,41.587755,30.835859,37.961978,32.39974,39.537091,36.210154,42.618446,35.788654,39.668131,30.834221,37.366269,31.919108,38.808377,34.908763,41.353795,32.139516,40.31282,31.171557,37.569611,32.36462,39.226098,34.110039,38.633508,33.947552,37.711029,30.777578,36.211982,32.213785,36.552985,36.533956,41.412963,34.921115,40.965631,32.293752,37.980256,37.064395,41.18926,37.951789,42.526652,41.989126,41.248549,34.863872,41.549826,38.428329,43.110682,75.844253,77.991878,110.73432,77.198909,76.1078,66.788693,114.918865,75.959227,75.950366,71.510628,70.947778,71.186271,75.221974,60.315641,54.699846,58.090031,0,0,206.320007,0.01384,-2.618,206.839996,0.0159,0.582,206.580002,0,0.037,206.820007,0.098,-10,119.410004,1.99,120.699997,13.514659,10.431434,8.370784,32.26987,35.112578,37.092534,45.668971,33.525311,-0.181682,0.012718,0.106856,0
4/13/2025,12:03:31,0,1,0,75.204383,73.639586,64.717752,43.816143,38.750051,39.114076,41.968655,35.162474,34.89314,41.102903,33.852077,33.920464,34.64565,40.17474,47.824604,38.843291,38.650271,46.075589,55.056571,62.998627,51.97558,49.593527,53.819036,50.746864,47.742999,51.288094,52.878823,51.5501,52.246568,38.807929,45.236832,32.239083,32.665949,33.084758,33.335848,32.766322,33.359716,46.388042,44.67203,45.021133,48.238074,33.594932,42.98458,32.254722,40.029936,35.83778,33.360318,40.618214,32.272804,39.938119,47.850202,46.856931,44.592184,46.125604,42.911654,61.864105,44.673116,34.387458,35.802994,33.106537,32.873603,33.035419,32.78697,35.753005,42.847143,33.008715,41.572636,30.814299,37.968148,32.421522,39.512567,36.196598,42.460475,35.765052,39.644643,30.819835,37.388476,31.953065,38.791775,34.860149,41.340765,32.119811,40.310054,31.172769,37.586508,32.350486,39.247697,34.071848,38.618486,33.918234,37.676134,30.745062,36.203145,32.206238,36.586026,36.528937,41.431288,34.937061,40.970454,32.386716,37.998993,37.067675,41.195265,37.927776,42.517272,41.987066,41.277724,34.828974,41.57174,38.4242,43.148715,77.12766,77.220949,95.968652,75.72485,75.965972,69.986156,103.538399,75.999661,76.436645,71.328157,70.902873,71.184235,75.350425,54.697163,55.132947,55.640509,0,0,206.309998,0.01383,-2.616,206.789993,0.01566,0.551,206.559998,0,0.036,206.770004,0.094,-10,119.360001,1.968,120.599998,12.5981,10.345848,7.979482,32.638732,33.068842,37.086067,45.501615,33.665497,-0.225217,0.022108,0.107519,0
4/13/2025,12:04:31,0,1,0,75.300531,73.531562,64.850158,42.503927,38.682281,39.099718,41.365235,35.007651,35.332564,40.565922,33.901874,34.271662,34.46248,39.115877,47.856671,38.784809,38.669315,44.931591,53.868336,62.230106,54.679338,50.755911,51.94988,49.957421,47.208488,50.048955,53.43804,52.032074,48.985392,37.431993,44.571888,32.275047,32.661984,33.006562,33.057681,32.601135,33.272421,45.461782,44.21515,44.581538,45.73615,33.247074,43.022357,32.323571,39.395933,35.706987,33.064151,40.564303,32.2399,39.62519,47.045967,47.405865,44.083648,45.650849,42.579898,65.011012,44.103312,34.740995,36.423399,33.145698,32.8861,33.17103,32.889636,35.752522,42.834809,33.002927,41.563391,30.783094,37.977395,32.398804,39.551665,36.198224,42.513927,35.739522,39.617032,30.797717,37.35656,31.921798,38.797809,34.868431,41.330943,32.108405,40.302728,31.108768,37.584656,32.33572,39.238561,34.109709,38.596542,33.922358,37.638798,30.741281,36.192306,32.218927,36.584108,36.484531,41.434221,34.92173,40.979885,32.378899,38.012587,37.081284,41.211295,37.928409,42.541183,41.958644,41.305592,34.840657,41.57401,38.426156,43.13837,78.205399,78.173554,88.427841,75.378848,76.281159,71.729095,96.492764,76.022973,77.174395,71.62348,70.825123,71.157005,75.311084,51.636026,55.981007,55.74522,13.824438,0,205.940002,0.01383,-2.608,206.759995,0.01536,0.545,206.539993,0.001,0.045,206.649994,0.097,-10,119.290001,1.953,120.5,11.215805,9.666274,7.20822,33.356083,33.157286,37.081394,45.144923,33.876143,-0.268714,0.031359,0.10821,0
4/13/2025,12:05:31,0,1,0,74.982501,73.532818,64.708626,41.071545,39.022611,39.4628,41.048682,35.058445,35.44684,40.250063,34.152195,34.529473,34.444284,38.1779,47.603411,38.702169,38.594649,44.850494,54.314785,62.098004,53.049597,52.106756,51.301658,47.586386,46.311289,49.66058,55.016338,52.180059,46.75399,36.929089,43.935302,32.354124,32.633736,32.801826,32.99433,32.61557,33.214854,44.708369,43.630207,43.81487,44.487661,33.141203,43.010405,32.375658,39.484602,36.679304,32.978445,40.454293,32.278065,39.343771,46.698947,47.567879,44.417263,45.440814,41.981942,66.856836,44.246876,35.235179,37.143707,33.413247,33.0684,33.325272,33.182596,35.773816,42.852404,33.009765,41.567078,30.819363,37.961844,32.403164,39.533688,36.204524,42.626037,35.754541,39.635065,30.823076,37.361119,31.901891,38.809384,34.879176,41.341602,32.126608,40.28903,31.156849,37.554738,32.341642,39.234389,34.107729,38.604726,33.929702,37.679448,30.744838,36.172816,32.217584,36.572034,36.499454,41.405064,34.911997,40.978147,32.272591,38.018746,37.063568,41.228655,37.956885,42.533038,41.965958,41.287836,34.871542,41.594636,38.428124,43.18422,78.663742,78.602127,84.265672,75.186144,75.99722,72.481377,91.472697,75.992676,76.288385,71.51414,70.916625,71.19883,75.258121,49.966959,54.826086,54.406996,19.850751,0,206.149994,0.01381,-2.612,206.830002,0.01531,0.537,206.580002,0,0.038,206.740005,0.095,-10,119.360001,1.948,120.599998,11.557739,10.632842,8.07673,32.377563,32.01948,37.087294,45.058954,34.228067,-0.312209,0.04047,0.108864,0
4/13/2025,12:06:31,0,1,0,74.666615,73.653539,64.708764,40.934074,40.009677,40.425545,42.260798,35.230615,35.514555,39.923926,34.445017,34.451218,34.542618,37.935671,48.020407,38.743868,38.54468,43.556343,55.75135,65.718237,58.551255,50.855755,51.438743,48.410815,47.265603,50.314306,52.074092,50.967116,46.232845,37.211615,43.596616,32.363384,32.670403,32.853602,33.023424,32.847246,33.178856,44.486662,43.232982,43.417736,43.749497,34.085221,43.183925,32.310068,39.482648,39.108644,33.021821,40.362497,32.298216,39.149387,47.020222,47.691227,44.179067,45.780211,42.06659,68.053385,43.903781,36.235688,40.547711,33.601944,33.24918,33.521542,33.458692,35.736762,42.851681,32.994233,41.572821,30.800225,37.987591,32.389053,39.52175,36.158001,42.490272,35.722121,39.633221,30.809626,37.403344,31.912365,38.793022,34.841889,41.33541,32.09493,40.321106,31.171918,37.613749,32.336532,39.224775,34.061208,38.597312,33.894271,37.666408,30.737927,36.211996,32.205789,36.563544,36.499815,41.395745,34.903098,40.913858,32.327731,37.956816,37.023679,41.171223,37.927936,42.509963,41.971293,41.266337,34.822817,41.575777,38.377998,43.176965,79.11386,79.050874,82.005864,75.342864,76.225069,72.99686,88.105125,75.912423,76.040264,71.461458,70.856063,71.207451,75.290348,49.169286,55.968991,53.2555,203.229212,0,206.139999,0.01381,-2.611,206.720001,0.01529,0.53,206.509995,0,0.04,206.710007,0.093,-10,119.269997,1.944,120.900002,10.250652,9.837961,7.016533,33.345964,31.027176,37.072415,45.10685,35.10246,-0.355683,0.0495,0.109547,0
4/13/2025,12:07:31,0,1,0,75.182362,73.562098,64.753606,42.452354,42.404028,42.93546,46.306687,35.58265,35.702642,39.843496,34.93008,34.655979,34.846262,37.985825,48.755731,38.762434,38.574479,46.338529,53.916921,65.611688,57.306521,47.69321,52.374569,49.710711,47.592026,49.565868,52.288795,49.758766,45.77875,37.308812,43.78998,32.587048,33.01798,32.841043,33.085987,32.876598,33.335287,44.933528,43.634497,44.130489,43.452381,34.241345,43.630505,32.406442,39.852349,39.884081,33.032222,40.825021,32.29498,39.361861,47.709162,48.005278,44.104376,45.415952,42.222343,68.957644,43.685955,39.651289,48.340701,34.143007,33.608831,33.877074,33.929567,35.749254,42.85572,32.970325,41.578195,30.843552,37.973906,32.370823,39.542708,36.179932,42.623602,35.736929,39.651043,30.810261,37.365866,31.884402,38.818853,34.852326,41.350601,32.147187,40.329222,31.144035,37.576722,32.305489,39.238033,34.076771,38.611904,33.892521,37.685582,30.731414,36.186488,32.198842,36.559704,36.481811,41.379611,34.907383,40.954643,32.24349,38.003565,37.041293,41.211527,37.94278,42.522965,41.954122,41.287869,34.864479,41.611124,38.402106,43.205758,79.596986,79.474093,80.68677,75.320882,76.287229,73.298425,85.851692,75.924008,76.226489,71.646568,70.868068,71.183386,75.243594,49.09795,56.01678,53.072661,79.73291,0,206.050003,0.01379,-2.607,206.820007,0.01534,0.54,206.75,0,0.046,206.75,0.092,-10,119.389999,1.937,120,10.403779,10.244304,7.43882,33.386201,30.868459,37.080349,45.190511,37.258412,-0.399135,0.058458,0.110253,0
4/13/2025,12:08:31,0,1,0,74.260095,73.548698,64.771705,45.006469,45.652604,46.021843,48.680305,36.197704,36.109462,39.881186,35.440558,35.115796,35.345418,37.97869,49.581331,38.99802,38.794513,45.764923,55.708568,65.395899,61.084704,50.870267,51.475217,48.102844,47.194889,51.522131,52.140118,50.064564,45.117915,38.217415,44.05888,33.479705,34.19062,33.049967,33.540541,33.556636,34.018486,45.392931,44.465812,44.781274,43.404662,35.334314,44.308528,32.504312,40.432158,40.085913,33.409082,40.914825,32.295981,39.261415,48.370271,48.490767,44.448034,45.211959,42.036884,69.544109,44.036854,45.939287,50.239473,35.045643,34.207645,34.375404,34.642521,35.719326,42.843181,32.935946,41.57365,30.8385,37.981162,32.358555,39.552352,36.171464,42.622668,35.729511,39.635725,30.794776,37.373695,31.86868,38.813943,34.812798,41.342627,32.104134,40.322727,31.130781,37.566427,32.299575,39.244223,34.064356,38.603533,33.902305,37.681696,30.736409,36.19145,32.189144,36.557036,36.462325,41.396754,34.905488,40.939997,32.244257,37.992056,37.038174,41.210866,37.938581,42.531969,41.976249,41.299455,34.848662,41.604756,38.381573,43.190614,80.062582,79.884249,79.953546,75.308779,76.301788,73.232192,84.155753,75.933293,75.977596,71.376392,70.938595,71.172423,75.220438,49.746578,54.632597,57.801509,5.069503,0,206.210007,0.01381,-2.607,206.919998,0.01523,0.528,206.619995,0,0.036,206.830002,0.103,-10,119.410004,1.936,120.400002,11.846439,12.096087,8.702384,32.212441,34.874546,37.073419,45.432462,39.074995,-0.442612,0.067325,0.110927,0
4/13/2025,12:09:31,0,1,0,74.548441,73.486139,64.78417,47.503765,48.192415,48.836025,50.596303,37.365728,36.905461,40.271813,36.215085,36.109045,36.39814,38.474961,50.832691,39.564204,39.164937,47.609866,59.730086,65.930507,59.600821,51.412592,50.48955,50.417338,46.96154,50.860112,53.906304,52.52544,45.494218,40.018408,44.681493,35.280729,37.126666,33.744829,34.520312,35.145765,36.115186,46.502663,45.446171,45.834316,43.810437,35.188464,44.830375,33.705196,40.567731,40.649631,34.467616,40.921019,32.27283,39.327115,49.959263,49.314881,45.270999,45.58571,42.207002,69.743502,44.735627,49.014035,51.901371,36.735466,35.338313,35.667118,35.983557,35.725767,42.820584,32.919812,41.525142,30.845501,37.965835,32.343121,39.54158,36.175258,42.590415,35.713808,39.595851,30.795023,37.360274,31.867184,38.796101,34.827686,41.32924,32.115951,40.308876,31.147961,37.559639,32.302975,39.242076,34.106143,38.561213,33.910355,37.637699,30.71165,36.159326,32.198242,36.57862,36.461781,41.399733,34.887856,40.953748,32.243031,37.996905,37.035952,41.197909,37.918061,42.534848,41.931206,41.303649,34.850673,41.63633,38.36548,43.216314,80.481783,80.297652,79.534964,75.514192,76.383098,73.639629,83.252495,75.918451,76.732422,71.484908,70.83175,71.147505,75.23829,50.939238,57.861493,58.352943,20.792883,0,206.149994,0.01379,-2.607,206.800003,0.0152,0.523,206.630005,0,0.046,206.770004,0.098,-10,119.349998,1.926,120.400002,9.757402,9.906284,5.996928,34.924091,35.328869,37.066925,46.178914,40.77331,-0.486038,0.076037,0.111626,0
4/13/2025,12:10:31,0,1,0,74.851912,73.49045,64.716268,48.63845,49.215924,50.223455,51.245123,40.029111,38.73814,41.306218,38.055525,38.235672,38.750441,39.707143,51.711105,40.776763,40.086653,49.109602,59.71921,66.200764,58.262246,50.6645,52.462617,49.82952,48.149839,51.177864,53.545353,50.786602,46.50006,43.29131,45.544369,39.483104,41.745208,36.372163,36.830177,39.178585,40.193813,47.518162,46.682576,46.925092,44.22519,38.97859,45.178933,35.988939,41.706717,40.902499,37.712135,41.201848,32.316392,39.99363,50.853668,50.17365,45.71541,46.074561,43.100413,69.726558,44.838849,49.653791,52.136989,41.078163,38.210423,38.40472,38.925486,35.744425,42.794727,32.903036,41.538893,30.875032,37.967248,32.346323,39.543103,36.169703,42.529996,35.694395,39.583145,30.76881,37.356371,31.889089,38.81616,34.81813,41.318881,32.103571,40.288693,31.100808,37.568997,32.308835,39.267488,34.142373,38.571638,33.906633,37.648282,30.698701,36.17657,32.190654,36.552151,36.444604,41.359786,34.869639,40.951513,32.269247,38.034482,37.04173,41.180085,37.870562,42.508706,41.920753,41.294069,34.813518,41.616971,38.34141,43.176149,80.914177,80.628062,79.302253,75.686928,76.16208,73.851978,82.475249,75.859374,77.032086,71.618504,70.826912,71.14267,75.242768,51.651758,63.719238,63.826442,23.83146,0,206.309998,0.01382,-2.613,206.889999,0.01525,0.508,206.600006,0,0.035,206.809998,0.095,-9,119.43,1.934,119.800003,5.922573,5.557137,1.580052,39.621796,39.705295,37.059918,46.792758,43.068262,-0.529535,0.084726,0.11226,0
4/13/2025,12:11:31,0,1,0,74.762788,73.517555,64.726981,49.592758,50.20611,51.184607,51.968471,43.422454,41.983259,43.457125,41.268635,41.886623,42.343705,42.278674,52.414259,42.883851,41.847419,49.366894,57.351972,64.347961,59.9449,51.187033,54.664376,50.42119,48.493395,50.998643,53.240499,51.037768,47.723668,46.114984,46.43374,43.275199,45.59867,39.823032,39.702257,43.093439,44.118663,48.743893,48.008343,48.260497,43.406096,42.612794,45.871912,38.665211,43.52741,42.475956,37.162642,42.769797,32.599032,42.347454,50.702513,50.894051,46.98734,47.610949,43.632699,69.77628,45.385222,50.354453,52.61,44.519584,44.090475,42.576475,43.40428,35.777476,42.845932,32.888532,41.549174,30.945165,37.98905,32.345145,39.577832,36.155875,42.626091,35.705935,39.638716,30.774179,37.385865,31.856887,38.83018,34.834881,41.343416,32.136523,40.315584,31.128902,37.600693,32.304259,39.263016,34.170719,38.595414,33.928327,37.694887,30.703807,36.182528,32.188187,36.56674,36.43308,41.373847,34.886349,40.937287,32.210371,38.028347,37.02055,41.228139,37.924116,42.514951,41.943753,41.314887,34.844261,41.647392,38.380362,43.212235,81.334918,81.017948,79.192267,76.00102,76.127142,74.162881,81.96833,75.89725,76.508027,71.286701,70.87547,71.136473,75.228156,52.287181,69.052415,68.476517,10.107069,0,206.25,0.01382,-2.609,206.949997,0.01531,0.53,206.639999,0.00105,0.039,206.820007,0.098,-9,119.379997,1.948,120.400002,2.757131,2.195303,-0.906812,43.676609,43.24817,37.078122,47.535462,46.259211,-0.573011,0.093365,0.112916,0
4/13/2025,12:12:31,0,1,0,74.483566,73.515549,64.730512,50.266513,50.885883,51.815362,52.535417,44.843395,43.948866,44.696176,43.109129,43.577889,43.816511,43.632726,53.124238,44.312553,43.251779,49.329022,58.043644,65.851104,61.964927,53.845706,54.444791,52.40241,49.208244,52.342605,54.925694,51.18123,48.465883,47.82329,47.275399,45.206239,47.779486,44.347482,42.323115,45.745664,46.584425,49.667895,49.14943,49.203892,44.860933,44.602026,46.692827,40.858281,44.94519,44.158655,38.798479,44.413588,36.763654,44.236961,51.618935,51.457484,47.879088,48.193664,44.683509,70.001063,46.126748,50.960192,53.249875,45.540107,45.430688,44.199362,44.621869,35.794703,42.821293,32.892321,41.533571,31.004221,37.969245,32.373693,39.552619,36.16022,42.431409,35.673855,39.594007,30.778453,37.390576,31.908408,38.799647,34.824598,41.314298,32.139456,40.278842,31.101983,37.585072,32.334359,39.253531,34.19757,38.571795,33.908566,37.632993,30.662335,36.140442,32.197509,36.59414,36.421092,41.405483,34.90352,40.973696,32.29701,38.021023,37.049484,41.195366,37.902695,42.527037,41.932765,41.337325,34.834949,41.654009,38.359395,43.219044,75.179738,76.238521,79.048921,76.337214,76.500834,74.408522,81.626615,75.920702,77.120718,71.341249,70.841763,71.141391,75.348749,51.428885,71.193966,72.344012,35.497988,0,206.089996,0.01377,-2.603,206.869995,0.01526,0.523,206.690002,0.00103,0.044,206.809998,0.099,-10,119.360001,1.935,120.300003,2.024538,1.441966,-0.837273,45.250861,46.084254,37.071867,48.326571,47.333682,-0.616457,0.101985,0.113593,0
4/13/2025,12:13:31,0,1,0,74.380352,73.579785,64.682116,51.009853,51.629964,52.554695,53.203551,45.835532,45.07598,45.562338,44.076958,44.539433,44.719508,44.478961,53.750014,45.322123,44.158942,50.326029,57.706574,66.278024,61.952085,54.974365,53.880418,54.3962,50.114919,52.597425,54.369642,51.923334,49.551099,49.179101,47.917224,47.047075,49.099729,47.097238,45.399773,47.885262,48.28533,50.562025,50.074821,50.117906,45.643669,45.347366,47.411801,41.643953,46.177452,45.027404,40.607497,45.194516,39.752434,45.108757,52.072266,52.001591,48.526314,48.785283,45.301341,70.200216,46.670419,51.672246,53.948097,46.400162,46.241012,44.984202,45.278772,35.830537,42.852863,32.869089,41.55413,31.113727,37.996776,32.338689,39.55726,36.116174,42.56211,35.652009,39.626495,30.778315,37.387418,31.854889,38.807381,34.852328,41.326408,32.212296,40.303374,31.118333,37.599594,32.319169,39.249797,34.213343,38.58086,33.932781,37.68344,30.686469,36.17106,32.163312,36.588968,36.424771,41.393303,34.918358,40.936486,32.21846,38.0035,37.032824,41.222601,37.914579,42.550274,41.984281,41.328171,34.83947,41.667313,38.34522,43.254549,76.17746,76.331391,78.366831,76.381999,76.297255,74.567972,81.110919,75.872187,75.763311,71.396831,70.942066,71.150434,75.315101,52.693301,72.314664,71.696939,52.23055,0,206.339996,0.01379,-2.61,206.910004,0.01531,0.526,207.869995,0,0.037,206.889999,0.093,-10,119.440002,1.931,120.099998,1.854135,1.348712,-0.868573,46.063089,45.616359,37.081949,48.892869,48.087415,-0.6599,0.110605,0.1143,0
