Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,12:14:31,0,1,0,74.993599,73.509238,64.736963,51.303824,51.871168,52.826425,53.294742,46.676972,45.965939,46.344217,44.775728,45.152517,45.258471,45.050052,54.10099,46.187226,44.945678,51.257648,60.313133,66.895209,61.802637,53.826094,55.94776,51.825876,50.529541,53.663193,55.078485,52.327494,49.63519,50.010463,48.404548,48.814823,49.932254,49.017191,48.373288,49.343114,49.381882,51.027613,50.640833,50.691281,46.367828,46.039423,48.096869,44.113383,46.640865,45.569375,42.200215,45.813691,41.757135,45.716137,52.91046,52.457806,49.031971,49.292958,45.933557,70.385289,47.379085,51.790917,54.004159,47.104347,46.946208,45.529012,45.749688,35.849134,42.826949,32.863182,41.537291,31.21876,37.990903,32.334109,39.565255,36.134831,42.565244,35.625695,39.583558,30.775467,37.376254,31.854776,38.816708,34.8617,41.330866,32.233035,40.288225,31.090977,37.595505,32.290137,39.267122,34.274716,38.581425,33.955105,37.664744,30.672962,36.136831,32.17875,36.601982,36.40946,41.400081,34.918855,40.953705,32.19404,38.044731,37.06924,41.199689,37.908361,42.546289,41.936916,41.365234,34.83825,41.686304,38.357551,43.242228,76.950697,77.058695,77.952406,76.405299,76.231537,74.77553,80.906361,75.951648,76.572505,71.317213,70.91158,71.139051,75.283505,53.372904,72.777035,72.426022,18.246779,0,206.139999,0.01379,-2.607,206.740005,0.01517,0.525,206.529999,0,0.041,206.690002,0.095,-10,119.25,1.921,120.5,2.008618,1.700939,-0.582239,46.39593,46.14337,37.083607,49.500973,48.520722,-0.703322,0.119276,0.115027,0
4/13/2025,12:15:31,0,1,0,74.993782,73.590238,64.77007,51.849792,52.42891,53.324565,53.829368,47.2963,46.646023,46.905154,45.338624,45.612857,45.695123,45.549839,54.562876,46.832334,45.518084,50.490423,61.449473,67.012331,60.340634,55.086976,54.224756,54.375866,51.059855,54.315324,55.652557,52.903922,50.448141,50.679539,48.857471,49.989503,50.506061,50.125794,50.016989,50.258941,50.234139,51.611479,51.199837,51.261116,46.771987,46.415329,48.682858,45.479864,47.373683,46.047336,43.428603,46.235931,43.240038,46.118433,53.146649,52.911368,49.732601,49.756113,46.332563,70.55234,47.673603,52.247942,54.427137,47.652703,47.423065,45.863222,46.073445,35.915619,42.823483,32.878986,41.529175,31.38609,37.984388,32.364028,39.552798,36.143131,42.604225,35.677021,39.612589,30.841356,37.374355,31.870681,38.812182,34.893962,41.321955,32.349981,40.284633,31.143935,37.566203,32.337611,39.235638,34.314932,38.57331,33.991786,37.683567,30.715567,36.117611,32.210162,36.609862,36.4169,41.401757,34.927955,40.935448,32.200057,38.041839,37.021674,41.225258,37.928292,42.556002,41.954979,41.369233,34.849378,41.693227,38.350978,43.248861,77.466008,77.515392,77.747841,76.392264,76.201059,74.739085,80.493764,75.841807,75.836743,71.525356,70.922059,71.176683,75.299842,54.105873,72.822493,72.403653,37.237124,0,206.009995,0.01378,-2.602,206.830002,0.01497,0.503,206.660004,0,0.048,206.740005,0.1,-10,119.290001,1.931,120.800003,2.428888,2.254275,-0.192652,46.428583,46.12725,37.100889,49.925483,48.947919,-0.746719,0.127966,0.11577,0
4/13/2025,12:16:31,0,1,0,74.813998,73.549376,64.723648,52.142345,52.691756,53.589291,53.979011,47.810766,47.132299,47.413107,45.770557,46.061031,46.12882,45.982301,54.905104,47.411446,46.039589,50.974414,58.837195,67.879384,61.722,54.425067,55.49418,53.120167,50.450908,54.381418,57.384858,54.057083,50.643941,51.009188,49.339027,50.742226,51.04607,50.869562,50.74781,50.797023,50.81746,51.981087,51.670354,51.693809,47.174794,47.175231,49.153131,46.340069,47.619669,46.243876,44.259327,46.5945,44.274729,46.510199,53.574931,53.241105,49.541621,49.761955,46.58401,70.691686,48.326669,52.519942,54.573805,47.916235,47.855141,46.185935,46.50278,35.943039,42.835738,32.855023,41.534058,31.491284,38.000654,32.350158,39.589523,36.137064,42.54945,35.651129,39.597405,30.824671,37.389162,31.877583,38.849383,34.91405,41.333965,32.352899,40.275188,31.100961,37.613712,32.335606,39.298978,34.371119,38.588147,34.025797,37.660909,30.710989,36.130332,32.213156,36.592974,36.40709,41.391568,34.942689,40.951393,32.23353,38.05107,37.072491,41.207438,37.923211,42.572913,41.938868,41.386104,34.843325,41.711116,38.352081,43.237669,77.95381,78.001421,77.708831,76.472112,76.446803,74.973846,80.36971,75.938201,76.780817,71.238781,70.886122,71.188705,75.289426,54.445916,72.858209,73.500362,0,0,206.190002,0.01377,-2.602,206.860001,0.01506,0.506,206.589996,0,0.04,206.789993,0.094,-9,119.309998,1.926,120.800003,2.884798,2.698902,0.140271,46.454229,46.914013,37.10868,50.171715,49.258973,-0.790107,0.136673,0.11653,0
4/13/2025,12:17:31,0,1,0,74.001754,73.596521,64.708009,52.509565,53.093421,54.038596,54.408923,48.190711,47.551822,47.770948,46.143991,46.39945,46.476391,46.3636,55.214963,47.812751,46.453118,51.461921,59.37817,66.317999,61.057003,55.220349,56.463509,53.884816,51.505871,53.582117,55.895599,54.184698,51.052683,51.412533,49.578601,51.246535,51.389587,51.269651,51.278777,51.285789,51.302303,52.393638,52.037503,52.07788,47.537229,47.624539,49.600044,46.93525,48.273236,46.612756,44.913751,46.913753,45.12508,46.807825,53.169202,53.637607,50.392493,50.710451,47.092429,70.848997,48.248412,52.667714,54.74672,48.422064,48.186537,46.500089,46.757942,36.003188,42.850148,32.896299,41.546303,31.667191,38.004015,32.36155,39.596082,36.144537,42.633292,35.693148,39.641862,30.879861,37.401871,31.889944,38.866981,34.95568,41.357227,32.50452,40.301108,31.160601,37.603436,32.368416,39.277024,34.423137,38.590894,34.073399,37.692135,30.760307,36.173572,32.245486,36.597842,36.383187,41.398166,34.953242,40.917852,32.197398,38.035757,37.05716,41.21465,37.933104,42.590655,41.948916,41.382521,34.837495,41.736708,38.375215,43.266369,78.476208,78.415025,77.774032,76.556804,76.300129,74.990406,80.02644,75.807132,75.902921,71.63004,70.912302,71.167353,75.246641,55.164085,73.983615,73.749987,40.291593,0,206.029999,0.01378,-2.604,206.669998,0.01514,0.513,206.570007,0,0.043,206.690002,0.093,-10,119.309998,1.919,120.699997,2.320214,2.341657,-0.344634,47.258387,47.092074,37.133114,50.541766,49.546844,-0.833521,0.145279,0.117266,0
4/13/2025,12:18:31,0,1,0,75.124548,73.587953,64.677115,52.648183,53.134387,54.078649,54.314935,48.512542,47.842625,48.147182,46.402947,46.693744,46.730453,46.688936,55.384934,48.188444,46.801123,51.846883,60.001152,66.909829,61.069576,56.419776,54.77674,54.66379,51.654214,54.277569,56.421554,54.441224,51.467624,51.622283,49.946846,51.616202,51.691139,51.589059,51.631196,51.596973,51.659091,52.630214,52.313314,52.337619,47.737629,47.997721,49.930972,47.356373,48.616937,46.775831,45.429084,47.161867,45.722592,47.017142,53.627402,53.898494,50.235489,50.469992,47.102027,70.976318,48.328339,52.741138,54.715162,48.49754,48.303906,46.666215,46.938765,36.044743,42.803969,32.892849,41.531454,31.784462,37.984587,32.353997,39.555183,36.129587,42.611873,35.692479,39.626648,30.899687,37.370999,31.902938,38.844579,34.988598,41.334894,32.595473,40.279739,31.160373,37.588926,32.372939,39.268114,34.457657,38.5833,34.105715,37.696032,30.790977,36.135413,32.258308,36.614478,36.417533,41.386549,34.968045,40.942229,32.210917,38.032723,37.063852,41.251426,37.942197,42.630442,41.957572,41.419777,34.847559,41.754793,38.365759,43.285496,78.954641,78.901107,77.889258,76.691164,76.370192,75.037768,79.865895,75.941622,75.877907,71.471299,71.000011,71.176966,75.2769,55.357253,73.827922,74.521861,14.214912,0,206.130005,0.01376,-2.601,206.869995,0.01519,0.519,206.729996,0,0.049,206.789993,0.128,-10,119.339996,1.931,120.599998,2.799256,2.783382,0.014277,47.14759,47.640316,37.140372,50.61029,49.643788,-0.876977,0.153957,0.117983,0
4/13/2025,12:19:31,0,1,0,74.64213,73.563868,64.739147,52.892765,53.374056,54.297259,54.607591,48.862198,48.158613,48.351408,46.597558,46.890224,46.905953,46.884107,55.597323,48.554894,47.053302,53.090228,57.888948,66.125472,63.905845,57.335538,56.338816,55.285577,51.723899,53.864578,56.99722,54.185524,51.654564,51.873027,50.327333,51.807016,51.93514,51.950338,51.862621,51.945183,51.884824,52.843968,52.586736,52.528159,48.193288,48.392617,50.264891,47.711161,48.78899,46.948273,45.827721,47.453128,46.10285,47.261859,53.524378,54.161254,50.900389,50.631652,47.347896,71.121014,48.528227,52.880966,54.880955,48.954463,48.531177,46.884331,47.094817,36.103292,42.839633,32.939252,41.551852,31.957026,38.03113,32.418218,39.583654,36.129398,42.458379,35.685149,39.59202,30.942671,37.43793,31.958352,38.838655,35.008363,41.319749,32.641038,40.280821,31.17127,37.648325,32.409596,39.292639,34.517382,38.589307,34.149042,37.691004,30.766297,36.155171,32.29507,36.668577,36.407909,41.408217,34.955315,40.977128,32.316052,38.079936,37.120409,41.239996,37.94044,42.621667,41.966233,41.467152,34.860288,41.785507,38.399325,43.28375,79.419965,79.346574,78.004472,76.825508,76.445616,75.212556,79.854721,75.984825,77.114809,71.375601,70.90411,71.177834,75.331811,55.865215,74.413192,73.477994,96.196231,0,206.320007,0.0138,-2.612,206.869995,0.01529,0.514,206.740005,0,0.044,206.910004,0.098,-10,119.419998,1.931,120.400002,2.763989,2.701547,-0.110216,47.563344,46.898039,37.164575,50.848966,49.871118,-0.920425,0.162614,0.118721,0
4/13/2025,12:20:31,0,1,0,74.865947,73.632288,64.749713,53.138317,53.625097,54.564467,54.832849,49.193612,48.451425,48.632379,46.800922,47.121021,47.173435,47.172124,55.837431,48.842404,47.325988,52.732995,59.852159,67.767838,63.037983,57.361986,57.133798,55.916947,52.785,54.929842,56.42502,54.091373,51.991195,52.133166,50.532723,52.053717,52.086015,52.066044,52.096435,52.169816,52.107303,53.116054,52.788909,52.739457,48.323975,48.59478,50.552718,48.163124,49.330533,47.065246,46.066888,47.570027,46.379471,47.401864,54.034583,54.390203,51.045921,50.982018,47.663881,71.219352,48.797248,53.144224,55.205387,49.229405,48.737387,47.019318,47.331408,36.167368,42.836433,32.939954,41.562661,32.128221,38.007467,32.421969,39.570837,36.136009,42.5137,35.716163,39.631701,30.999715,37.427924,31.956733,38.854069,35.049568,41.329397,32.784674,40.288753,31.173055,37.632135,32.410648,39.295353,34.534753,38.608797,34.204593,37.689741,30.82697,36.159662,32.299582,36.645738,36.405423,41.43126,34.978597,40.961506,32.286023,38.061839,37.083716,41.233403,37.941772,42.678333,41.969776,41.505445,34.819957,41.802775,38.382554,43.314478,79.898475,79.754156,78.143811,76.947759,76.565905,75.22703,79.632722,75.960571,76.059718,71.480168,71.031646,71.209019,75.328221,56.234412,74.986935,74.96308,108.917173,0,206.309998,0.01378,-2.607,206.899994,0.01519,0.513,206.699997,0,0.042,206.839996,0.093,-9,119.370003,1.92,120.300003,2.563775,2.58377,-0.398921,47.968948,47.952123,37.180442,51.152309,50.111188,-0.963846,0.171201,0.119451,0
4/13/2025,12:21:31,0,1,0,74.750495,73.519631,64.759436,53.362744,53.798704,54.785044,55.036407,49.392041,48.668352,48.913329,47.046683,47.298596,47.333532,47.360169,56.089397,49.051645,47.566789,51.686206,60.662257,68.134391,63.595447,56.408778,55.708249,54.097441,51.814933,55.285839,59.169291,55.473074,52.010776,52.237826,50.737613,52.373244,52.424646,52.396437,52.347395,52.323566,52.388667,53.344622,53.076586,53.073984,48.542764,48.857956,50.838744,48.488177,49.319328,47.198152,46.28985,47.739331,46.614955,47.590344,54.559229,54.576463,50.963445,51.079079,47.717071,71.273174,49.52892,53.387124,55.436238,49.429713,49.02977,47.200953,47.520005,36.244376,42.831574,32.990597,41.545035,32.263013,38.000762,32.44858,39.585245,36.1828,42.587795,35.744064,39.594659,31.066548,37.41106,31.962904,38.877314,35.142087,41.350372,32.896264,40.288303,31.191315,37.626766,32.437273,39.304977,34.653569,38.619754,34.336328,37.700668,30.882109,36.173266,32.359077,36.658668,36.451996,41.434876,35.024899,40.973575,32.281316,38.083736,37.148978,41.267019,38.006007,42.711449,41.968588,41.527127,34.894595,41.888004,38.3792,43.348445,80.347917,80.178858,78.186861,77.070936,76.489526,75.364624,79.586961,76.031064,76.68854,71.486989,70.963002,71.207007,75.286105,56.553683,75.156688,74.649108,0,0,206.139999,0.01375,-2.601,206.889999,0.01506,0.507,206.729996,0,0.046,207.139999,0.094,-10,119.400002,1.909,119.699997,2.649028,2.750159,-0.349254,48.088585,47.730358,37.215561,51.404035,50.333967,-1.007252,0.179785,0.120189,0
4/13/2025,12:22:31,0,1,0,74.96783,73.572282,64.786558,51.773254,51.7789,54.04245,52.775969,47.583621,47.435857,48.143759,44.026952,44.142338,44.184862,45.771556,56.102316,48.324862,46.483015,50.305992,59.139902,68.014516,62.421276,55.29704,56.531647,54.323006,51.547395,53.92465,56.861555,54.515726,80.011061,59.439816,51.998875,41.349587,44.020928,43.423953,46.209871,42.84518,42.07682,54.04176,53.249285,53.070216,75.53502,53.533586,49.151648,38.126867,48.134075,61.963506,39.145192,40.367063,37.444608,41.258042,54.233637,45.992747,50.91655,50.817851,46.910779,43.041038,48.485225,46.797211,47.835226,44.001911,44.00805,41.525106,41.852752,36.299387,42.846618,33.003229,41.546098,32.452274,38.023415,32.476729,39.5879,36.169971,42.490287,35.760141,39.612422,31.102326,37.448373,32.010293,38.876442,35.173573,41.347743,33.01731,40.314421,31.243578,37.661859,32.461919,39.289794,34.663583,38.612504,34.365873,37.701095,30.948494,36.196717,32.388868,36.6927,36.449744,41.442315,35.030336,40.97281,32.36196,38.076212,37.139234,41.258533,38.001021,42.741187,41.981046,41.531235,34.82911,41.864511,38.413072,43.343492,79.116986,85.853511,107.211653,84.805109,76.194968,84.997986,103.171747,75.958043,76.280336,71.470416,70.998292,71.229133,75.364282,76.897681,52.796812,111.05681,1858.120161,0,205.729996,0.06886,-8.916,206.410004,0.06222,0.332,206.100006,0.05569,6.039,205.720001,5.772,-1237,119.139999,1.951,119.199997,21.370479,18.523252,9.738667,30.628396,70.318665,37.233787,49.559465,44.336709,-0.027356,0.001154,0.018101,0
4/13/2025,12:23:31,19140,0,0,75.803178,73.605498,64.947942,47.023913,45.918809,48.856178,46.187182,41.102098,42.379213,44.931809,39.215344,38.804071,38.864529,42.823208,54.26438,45.095129,44.144385,49.585092,57.624986,65.27085,56.853928,55.043365,54.138801,50.624325,50.185021,53.405816,55.236844,52.782275,77.324504,59.282082,51.971722,30.941921,33.720722,33.483525,36.527088,32.238686,31.156792,52.091205,50.984704,50.768179,73.559551,63.549577,48.119559,27.208309,45.89548,69.940484,57.175934,44.578276,25.329547,43.973689,51.762925,49.675924,49.158905,49.206831,45.509721,51.398578,47.370855,37.704651,38.252306,34.792297,34.697376,34.987868,34.788577,36.381922,42.824859,33.08084,41.55076,32.571748,38.026723,32.522761,39.587057,36.187276,42.434532,35.799785,39.590597,31.137749,37.437304,32.056117,38.850886,35.199767,41.321385,33.120651,40.289971,31.221965,37.676425,32.497486,39.313693,34.712017,38.612144,34.410774,37.682047,30.977414,36.238732,32.445319,36.687094,36.447234,41.418267,35.030102,40.951891,32.371957,38.063265,37.148825,41.230156,37.982247,42.721205,41.968768,41.580523,34.857524,41.910655,38.400048,43.345907,81.681846,89.314878,132.696678,88.158326,76.097087,87.656402,127.521214,75.953715,77.085005,71.540715,70.905942,71.168209,75.278319,75.109396,35.79617,103.53802,5497.133129,0,204.960007,0.13862,-18.214001,205.589996,0.12564,0.505,205.460007,0.12261,15.141,203.160004,12.741,-3036,118.709999,2.036,121.300003,37.811594,33.959431,30.418148,14.160128,66.093544,37.247424,48.78086,35.870512,-0.243947,0.007177,0.184404,0
4/13/2025,12:24:31,19200,0,0,74.871737,73.578853,65.042416,44.636378,42.892916,44.571531,42.992337,37.945347,38.938468,43.312045,36.876562,36.040145,36.208847,40.599446,52.671241,42.871667,41.832199,47.968911,54.301383,64.808304,59.756717,52.846687,55.285735,51.048377,49.275477,51.831318,55.073355,53.908474,86.467345,64.952164,50.623114,32.729525,33.125975,32.495044,33.038857,32.690985,32.567794,50.542793,48.942361,48.817706,83.289942,66.66359,46.557679,29.2086,43.943375,82.809381,60.201061,43.576436,28.932227,42.618171,50.676525,48.260839,47.939743,48.088964,44.510785,49.718753,46.182854,36.915151,37.592306,34.610476,34.287005,34.15252,34.016518,36.466075,42.846869,33.151833,41.562955,32.644565,38.04892,32.537551,39.61105,36.218455,42.581879,35.833585,39.611011,31.240815,37.448029,32.057569,38.91638,35.298804,41.370841,33.282108,40.309927,31.240369,37.67875,32.485593,39.371304,34.763306,38.675102,34.50734,37.68938,31.059672,36.272641,32.482058,36.692468,36.465445,41.376541,35.029226,40.976549,32.401329,38.068082,37.186372,41.238119,37.986709,42.754625,41.971578,41.629512,34.879429,41.949816,38.425259,43.378862,81.91363,94.776972,149.459901,89.41059,75.967178,89.989264,144.302651,75.885682,77.112715,71.307313,70.954525,71.170103,75.331718,81.712792,23.433847,123.017298,5563.510396,0,205.020004,0.14661,-19.413,205.600006,0.13276,0.486,205.399994,0.12838,15.967,203.25,13.362,-3237,118.68,2.027,121.199997,51.323453,47.258018,44.276775,-0.700339,76.671945,37.284889,47.609952,35.262329,-0.558848,0.015544,0.444718,0
4/13/2025,12:25:31,19260,0,0,75.460272,73.59052,64.995645,43.542467,41.58821,42.413712,41.90423,36.872068,37.388781,42.398391,35.877615,35.009261,35.402023,40.224016,51.841866,41.840575,40.795816,46.72275,57.500198,66.10938,58.357001,50.091492,54.116503,51.295361,48.890595,52.631196,53.675702,52.227172,76.963511,61.400807,49.378961,29.313487,31.026135,30.065619,31.415573,29.74866,29.881531,49.602756,47.547148,47.511349,77.043214,61.463108,45.510541,27.959383,43.003217,76.056569,53.572048,43.092718,26.689832,42.027584,50.543388,47.375888,46.696598,47.413003,43.673268,48.887893,45.688704,35.307065,36.19276,32.927002,32.786063,32.875431,32.906527,36.504371,42.86686,33.196252,41.556335,32.717472,38.056548,32.523437,39.617728,36.204796,42.622793,35.886147,39.620123,31.285225,37.432219,32.055894,38.906738,35.336988,41.371786,33.326396,40.307579,31.265619,37.675319,32.475912,39.351236,34.75022,38.676646,34.597624,37.701634,31.094754,36.300854,32.515298,36.72264,36.50138,41.432932,35.068027,40.971933,32.370861,38.082378,37.198031,41.261866,38.016294,42.809506,41.980548,41.627931,34.894244,41.972835,38.438492,43.400791,75.13292,88.286362,148.829864,76.649541,76.166457,75.353213,145.212348,75.850749,76.738558,71.390976,70.963513,71.143447,75.273101,75.42637,33.970626,117.874479,5551.160559,0,204.979996,0.13098,-17.167,205.869995,0.11718,0.431,205.600006,0.114,13.892,203.410004,11.814,-2806,118.760002,2.007,120.400002,37.225481,33.357061,30.939238,12.15348,73.991942,37.303156,46.898475,33.832475,-0.86912,0.023943,0.700225,0
4/13/2025,12:26:31,19320,0,0,75.450297,73.593217,64.878679,43.093309,41.119043,41.358392,41.49479,35.614237,36.153915,41.468157,34.550799,33.452122,33.965536,39.241317,51.362796,40.832344,39.824945,46.412813,57.697675,67.075539,58.150881,47.753107,50.651592,50.533723,48.374243,51.325394,52.775516,50.884204,79.963037,60.510408,49.050875,28.327526,30.151246,28.809357,30.454812,28.996963,28.611954,49.043648,47.249242,47.305141,74.856532,62.49158,44.148905,25.673726,41.741607,70.317212,56.942978,41.342604,24.108238,40.387036,50.311717,46.270626,45.824505,46.792539,43.266295,47.864074,44.993489,35.685443,36.136716,31.358211,31.215183,31.269544,31.182477,36.54822,42.865138,33.28344,41.588966,32.802934,38.064791,32.605124,39.610989,36.223707,42.489131,35.902284,39.635303,31.35047,37.453946,32.130281,38.926026,35.385614,41.360663,33.433224,40.312174,31.29522,37.698366,32.514233,39.349773,34.797981,38.67165,34.67822,37.714508,31.138483,36.330573,32.554943,36.743859,36.51995,41.417077,35.086591,40.981999,32.516265,38.053223,37.201125,41.248515,38.030278,42.847997,41.996409,41.669745,34.852593,41.990197,38.459091,43.409416,83.696609,91.5152,152.123665,90.159034,75.963745,89.704796,148.647249,75.852512,76.917348,71.365599,70.966687,71.175897,75.314683,75.294837,40.867507,92.797249,5551.755717,0,204.720001,0.14476,-19.059,205.630005,0.13065,0.57,205.460007,0.12867,15.997,203.75,13.341,-3237,118.580002,2.04,121,29.589924,24.687954,21.881653,19.460951,59.699912,37.327931,46.243195,32.807929,-1.177742,0.032038,0.954039,0
4/13/2025,12:27:31,19380,0,0,76.071676,73.552332,65.083156,42.61768,40.558146,40.752317,40.963969,34.612953,35.235351,40.726493,33.724104,32.570083,33.051173,38.553278,50.573342,39.916242,39.114411,47.67118,54.021107,63.366703,58.86974,51.168536,53.366188,50.748609,48.704698,51.363573,52.028138,51.121068,86.647467,64.531946,48.763078,29.615679,30.965537,30.186885,30.750288,29.947355,30.249169,48.62918,46.933201,46.987812,83.288595,65.525015,43.860576,26.99553,41.113827,82.905912,60.692391,41.034174,26.284954,39.996016,49.148077,46.128431,45.754427,46.466854,42.997234,47.7995,44.259487,34.935362,35.455925,31.078442,30.61006,30.959016,30.844093,36.571961,42.86586,33.295619,41.556161,32.857359,38.052508,32.581193,39.623211,36.233767,42.632648,35.964593,39.621057,31.428301,37.400778,32.110579,38.930758,35.454185,41.375058,33.529488,40.32481,31.300427,37.69692,32.509664,39.361741,34.811791,38.714082,34.786954,37.718766,31.193573,36.361397,32.599701,36.753108,36.565933,41.402079,35.12369,40.978776,32.449844,38.075638,37.248767,41.26043,38.089946,42.877452,41.969141,41.686001,34.900918,42.019005,38.487382,43.448065,82.541374,95.180036,155.206432,91.337388,76.143272,91.246376,151.071654,75.855913,76.552738,71.440707,70.95396,71.184813,75.269507,81.204127,28.562596,130.448795,5550.402775,0,204.899994,0.14854,-19.663,205.580002,0.13349,0.488,205.339996,0.1295,16.073999,202.869995,13.422,-3235,118.68,2.029,121.300003,42.909369,38.006867,35.180465,5.853709,80.417635,37.350023,45.792418,32.313816,-1.491212,0.040044,1.211446,0
4/13/2025,12:28:31,19440,0,0,74.768621,73.638482,65.109916,42.174683,40.095511,40.171291,40.524289,34.145364,34.694359,40.243379,33.46158,32.273206,32.790937,37.991836,50.263039,39.416205,38.596338,46.364114,53.879891,65.079584,58.119151,50.916249,52.120186,48.244214,47.273873,49.828575,51.738828,49.921734,77.706667,61.292267,48.474255,27.471909,30.285451,28.812059,31.006584,29.25449,28.895859,48.408207,46.703761,46.705072,77.737387,59.392839,43.296446,26.320178,40.533802,76.022291,50.578908,40.560203,25.726706,39.585706,48.892322,45.72134,45.565557,46.343297,42.067434,47.401085,43.730137,34.49923,35.136633,30.907168,30.499815,30.769015,30.720046,36.639516,42.892495,33.363788,41.58669,32.927788,38.088426,32.668946,39.654549,36.277191,42.579537,36.02006,39.646294,31.489449,37.442199,32.180755,38.941385,35.526454,41.390492,33.643756,40.356632,31.345983,37.706509,32.551784,39.381527,34.864508,38.735208,34.898212,37.729484,31.24671,36.3832,32.639396,36.776642,36.55761,41.411841,35.138571,40.993109,32.546619,38.085912,37.255957,41.256881,38.046628,42.908158,41.957664,41.715415,34.872488,42.030355,38.519581,43.429168,75.493802,88.609465,152.60773,77.485956,76.21617,76.26805,149.152847,75.891242,77.033149,71.33666,70.966702,71.171669,75.321876,76.017027,46.795768,90.120655,5513.119251,0,205.039993,0.1309,-17.204,205.699997,0.11761,0.393,205.419998,0.11359,13.841,203.789993,11.801,-2818,118.68,2.021,120.099998,23.260122,18.082313,15.34607,25.214133,58.033659,37.381282,45.386681,32.088651,-1.798262,0.047983,1.462769,0
4/13/2025,12:29:31,19500,0,0,74.182665,73.676835,65.010611,41.612095,39.613034,39.682248,40.084187,33.594257,34.058317,39.792021,32.660916,31.642525,32.127081,37.509559,49.889377,38.863222,38.10077,45.784042,56.401029,67.122007,54.246166,48.680045,50.203615,48.19642,47.328432,49.582537,52.171282,50.109298,81.62992,60.433911,48.043641,26.816177,29.058686,27.644056,30.356711,28.206762,27.39161,48.028979,46.167396,46.256165,75.774432,62.548104,42.635387,24.036348,40.150672,71.00263,56.06482,40.070839,22.891074,39.163805,49.034094,45.192687,44.632941,45.204946,42.004593,47.013702,43.658719,33.887673,34.587474,29.686532,29.558107,29.780616,29.647468,36.726243,42.886788,33.45413,41.584639,33.015958,38.091339,32.74703,39.64336,36.309781,42.542472,36.081185,39.642782,31.599953,37.44932,32.246658,38.950482,35.562177,41.393843,33.735708,40.363694,31.39991,37.725559,32.584745,39.366726,34.898851,38.736726,35.021239,37.753577,31.329373,36.401137,32.69833,36.80752,36.615047,41.441661,35.198246,41.014502,32.638063,38.073495,37.270941,41.265602,38.100881,42.937937,41.992376,41.747498,34.845419,42.044776,38.530539,43.452785,83.95826,91.798123,154.081921,90.923981,76.12118,90.37153,150.639864,75.881434,76.538604,71.398067,71.024788,71.187737,75.37671,75.739316,19.612408,162.452738,5430.037747,0,204.889999,0.14481,-19.079,205.699997,0.13048,0.587,205.449997,0.12879,15.992,203.529999,13.352,-3251,118.610001,2.053,122.099998,54.079866,48.671612,46.107064,-6.036225,95.104166,37.415021,44.954663,31.191312,-0.111554,0.002887,0.091279,0
4/13/2025,12:30:31,19560,0,0,74.934407,73.595079,64.998113,41.326701,39.404106,39.29694,39.929501,33.025469,33.698741,39.234345,32.349203,31.297791,31.902353,37.010026,49.62079,38.462929,37.71605,44.752691,57.150951,66.089701,56.439141,51.2196,48.621671,48.588535,47.260447,50.183418,52.227419,49.749013,84.614584,63.299536,47.945526,28.767985,29.886986,29.166785,30.520896,29.341203,29.166812,48.031509,46.068932,46.278401,81.930219,62.288744,42.391623,25.825591,39.673517,81.035098,55.722636,40.137445,25.565472,39.07694,48.994913,45.337286,44.744786,45.207262,41.520125,46.9714,43.40723,34.197449,34.840901,29.902486,29.528377,30.001018,30.04175,36.773275,42.899213,33.48726,41.633267,33.073109,38.119106,32.785655,39.672897,36.332802,42.545987,36.128658,39.668885,31.631679,37.486741,32.283434,38.989311,35.646806,41.397364,33.78865,40.390214,31.404014,37.762083,32.617058,39.412932,34.933785,38.765315,35.132869,37.759308,31.378816,36.427238,32.70721,36.80245,36.636085,41.450257,35.21316,40.99146,32.641018,38.082032,37.316184,41.248252,38.109523,42.986479,41.997053,41.793068,34.886947,42.078236,38.555069,43.460491,81.033276,93.632956,155.494217,88.544851,76.078626,88.569259,151.649871,75.855437,76.966206,71.283692,70.942009,71.141466,75.327712,79.992954,31.759034,133.729849,5408.291592,0,205,0.13951,-18.353001,205.770004,0.12543,0.483,205.509995,0.12162,14.978,202.910004,12.627,-3021,118.720001,2.051,121.199997,38.300804,32.746901,30.492723,9.644722,82.026662,37.44339,44.8686,31.418663,-0.129658,0.003381,0.106089,0
4/13/2025,12:31:31,19620,0,0,74.191506,73.670029,65.008864,41.070447,39.119448,39.057245,39.65403,32.96458,33.459013,39.008622,32.522832,31.595605,32.092228,36.912464,49.085205,38.519648,37.519958,45.009062,55.095086,65.272869,56.425509,50.463221,53.136732,48.323167,46.575401,48.580045,52.165365,51.179783,75.598604,59.536001,47.561341,26.835788,29.548904,28.149873,30.500302,28.427315,28.477738,47.40404,45.564789,45.591047,75.583499,56.128863,42.179184,25.757422,39.962001,74.112756,46.411262,39.935324,25.312598,39.018058,48.352534,44.875112,44.445314,45.448259,41.32407,46.926968,43.206187,33.675697,34.438714,30.222755,29.920937,30.351136,30.319712,36.857564,42.92008,33.568551,41.605998,33.129552,38.104564,32.831486,39.656427,36.356988,42.58009,36.234716,39.691605,31.768241,37.440881,32.329373,38.992681,35.715316,41.416559,33.919439,40.422163,31.47064,37.74452,32.658531,39.388509,34.965987,38.779269,35.236877,37.810807,31.469951,36.409333,32.769263,36.825046,36.685677,41.452929,35.277424,41.022256,32.646344,38.093331,37.302734,41.290189,38.144115,43.015594,42.044201,41.803296,34.866664,42.091275,38.60774,43.499681,75.279195,86.79719,149.667495,76.454666,76.046422,74.898968,147.053103,75.828231,75.85144,71.359855,70.973229,71.160798,75.324148,74.191787,27.783621,125.54469,4888.921848,0,205.220001,0.11353,-14.769,205.850006,0.10315,0.468,205.75,0.09835,11.789,204.410004,10.2,-2385,118.800003,2,120.5,42.663591,37.281434,35.037574,4.89775,77.962126,37.477385,44.608579,31.488159,-0.411988,0.011043,0.335143,0
4/13/2025,12:32:31,19680,0,0,74.690787,73.612163,64.97391,40.911371,39.038079,38.892475,39.680998,32.86863,33.407367,38.823189,32.267372,31.443584,31.908687,36.691603,48.982604,38.240835,37.398285,44.928809,53.772439,64.834684,53.592698,48.274704,52.98043,50.411648,45.598024,49.051347,52.607273,50.766452,82.592578,59.780384,47.466205,26.955989,29.098812,27.315405,30.062918,28.220191,27.614456,47.389137,45.585498,45.600377,76.326056,61.068035,42.040259,24.240629,39.540375,71.893519,53.111993,39.661774,23.390053,38.779295,47.818051,44.837216,44.349546,45.557012,40.976613,47.041592,43.19991,33.653355,34.493629,29.58909,29.549402,29.776371,29.844471,36.912416,42.935006,33.621897,41.629348,33.161151,38.140451,32.895619,39.677159,36.404807,42.580542,36.268623,39.6685,31.795677,37.457429,32.362933,39.004606,35.764059,41.413933,33.947229,40.411851,31.470457,37.771668,32.668508,39.415434,35.024542,38.782824,35.346385,37.796698,31.500278,36.463806,32.812869,36.850554,36.730216,41.476091,35.33327,41.036336,32.766407,38.090567,37.361423,41.261334,38.157548,43.024996,42.008042,41.836596,34.887835,42.104862,38.603509,43.492843,84.428527,91.546473,150.689126,91.48597,75.645501,90.866303,147.322953,75.868933,76.956928,71.296413,70.937866,71.106772,75.34428,76.098897,28.683348,158.998891,4862.710215,0,205.039993,0.13127,-17.254999,205.699997,0.11891,0.492,205.490005,0.11491,14.065,203.869995,12.013,-2876,118.739998,2.029,120.300003,41.465482,36.039536,33.661051,6.000723,93.617907,37.50269,44.456391,31.151053,-0.68254,0.018585,0.553041,0
4/13/2025,12:33:31,19740,0,0,75.409468,73.632265,64.986953,40.705231,38.753346,38.710535,39.387679,32.772477,33.331836,38.818338,32.316317,31.583691,32.061635,36.769242,48.53855,37.92472,37.368668,45.294441,53.529782,63.768402,55.279517,50.090443,50.110258,48.732564,45.882098,50.201497,52.596102,51.237368,83.599946,62.282259,47.124033,28.625805,29.961744,28.853942,30.330867,29.292902,29.187197,47.07006,45.236488,45.345495,81.268653,59.531427,42.119921,26.511549,39.788915,80.376663,51.439737,39.917999,26.209067,38.949297,47.857436,44.94487,44.373558,45.011877,40.960905,47.133896,43.140522,33.655442,34.414765,30.325741,30.011455,30.474619,30.563131,36.980584,42.960958,33.664906,41.63587,33.189519,38.146848,32.938958,39.692932,36.429055,42.731095,36.351435,39.721869,31.871437,37.463802,32.361784,39.037599,35.863185,41.456064,34.02451,40.449757,31.524395,37.784666,32.706937,39.423146,35.054466,38.834673,35.461388,37.873967,31.5871,36.462866,32.856386,36.853436,36.760972,41.46796,35.385982,41.036306,32.692116,38.127839,37.377066,41.285961,38.225552,43.043424,42.020357,41.830447,34.892276,42.133947,38.642343,43.519157,80.367669,92.412965,150.132095,87.381871,75.973893,87.767531,146.230252,75.691798,75.252743,71.178151,70.983954,71.133756,75.195891,79.573676,55.221119,89.174541,4707.753754,0,205.070007,0.12323,-16.136,205.660004,0.1104,0.445,205.380005,0.1057,12.726,203.970001,10.939,-2584,118.669998,2.02,120.300003,14.410416,9.406304,7.204382,32.713617,57.437158,37.538277,44.381528,31.574192,0,0,0,0
4/13/2025,12:34:31,19800,0,0,75.310337,73.560429,64.795957,40.579621,38.617279,38.530315,39.291591,32.858345,33.36312,38.734223,32.57717,31.823525,32.277166,36.591077,48.50606,38.040237,37.381226,44.592554,54.91952,64.695227,54.767471,47.647162,51.545366,47.766612,46.789167,50.435416,50.703348,47.17143,75.583351,58.890753,47.156926,27.205557,29.758976,28.027626,30.212391,28.589913,28.792916,47.077539,45.338772,45.377731,75.704833,54.422977,41.904674,26.236304,39.434923,74.22325,43.409887,39.965,25.719729,39.06591,47.842733,44.722378,44.144333,45.057446,41.570104,47.197076,43.041235,33.713545,34.387545,30.429003,30.191411,30.817206,30.738943,37.037849,42.925602,33.722105,41.64633,33.2072,38.158046,33.006685,39.720918,36.515577,42.706715,36.407797,39.699974,31.896085,37.448115,32.436304,39.049285,35.923638,41.48311,34.089472,40.474565,31.551274,37.795056,32.757414,39.447287,35.148344,38.86192,35.597755,37.86317,31.644377,36.477278,32.90732,36.851894,36.777127,41.462908,35.414537,41.050578,32.823037,38.13244,37.416154,41.283116,38.191781,43.052877,42.012369,41.885766,34.936546,42.097246,38.638164,43.478149,75.245381,86.270624,145.688622,76.204816,75.685881,74.814298,143.046368,75.742814,76.841507,71.042734,70.901746,71.100788,75.264853,74.283774,21.003103,110.006699,4558.652091,0,204.929993,0.10668,-13.835,205.740005,0.09608,0.531,205.559998,0.09203,10.86,204.330002,9.48,-2199,118.669998,1.98,119.599998,51.201041,45.948789,44.009115,-4.044115,69.739939,37.564818,44.396372,31.712942,-0.247095,0.007133,0.195407,0
4/13/2025,12:35:31,19860,0,0,74.973308,73.62981,64.819892,40.395705,38.416576,38.45852,39.12888,32.684982,33.17461,38.64453,32.298161,31.768887,32.118022,36.574416,48.115437,37.893304,37.330289,45.351435,53.568002,63.53666,55.05188,49.613186,50.525719,48.682818,46.137635,48.99752,51.551621,49.182274,82.11675,59.146928,46.67897,26.898732,28.960272,27.059244,29.682339,28.078794,27.780616,46.601116,44.795349,44.859302,76.003206,59.52428,41.811944,24.628705,39.549218,71.908805,51.21505,39.815285,23.683738,38.93579,47.257769,44.517857,44.364911,44.979149,41.120633,47.049131,42.86457,33.164244,34.129889,29.788582,29.650354,30.228172,30.157992,37.104474,42.991302,33.76496,41.69492,33.222086,38.203203,33.046801,39.730244,36.512548,42.783636,36.454339,39.774094,31.962525,37.484804,32.451427,39.071412,35.953823,41.507369,34.156567,40.518229,31.610149,37.812729,32.795652,39.453251,35.140597,38.911574,35.690586,37.929417,31.699148,36.511775,32.93308,36.887298,36.861198,41.494591,35.499198,41.07304,32.81683,38.131782,37.450419,41.323022,38.251271,43.096645,42.051411,41.894921,34.934694,42.149259,38.698063,43.513558,84.283632,90.884298,147.004086,90.878077,75.875934,90.283026,143.395438,75.66593,75.404205,70.889874,70.95406,71.136966,75.24976,75.864377,32.66017,164.270882,4326.729257,0,204.910004,0.11993,-15.711,205.520004,0.10833,0.37,205.279999,0.10302,12.4,203.330002,10.764,-2511,118.599998,2.014,120.699997,36.001339,31.134313,29.137654,10.677631,95.878034,37.604248,44.184148,31.186539,-0.134412,0.003743,0.105979,0
4/13/2025,12:36:31,19920,0,0,75.258472,73.537231,64.925139,40.406408,38.451148,38.369465,39.220592,32.640027,33.199819,38.567601,32.471537,31.838628,32.250872,36.402494,48.048886,37.806022,37.285954,44.530995,54.01976,65.33248,55.908626,49.106826,50.7025,47.673146,46.929271,50.413512,50.94452,48.485766,82.861792,61.54205,46.841222,28.709524,30.0504,28.872167,30.071799,29.445784,29.224572,46.873377,44.979373,45.125635,80.85129,57.827579,41.849107,26.757468,39.315574,80.058607,49.382295,40.029342,26.487433,39.111176,47.763131,44.827672,44.066016,44.66427,41.423645,47.26303,42.906299,33.77912,34.506163,30.392597,30.066285,30.786155,30.818697,37.158121,42.962901,33.835987,41.662354,33.209173,38.193058,33.132597,39.750653,36.569771,42.741171,36.520845,39.733219,32.009854,37.49282,32.524881,39.066692,36.041643,41.504863,34.15491,40.518347,31.644572,37.8393,32.826837,39.467247,35.223381,38.913224,35.794133,37.903869,31.765157,36.499901,33.010951,36.898187,36.891109,41.519053,35.536269,41.116015,32.89893,38.178236,37.469064,41.320006,38.22263,43.135338,42.025826,41.918128,34.932827,42.141177,38.682679,43.465359,80.046653,91.75135,147.202275,86.823104,75.632259,87.126135,143.730758,75.587439,76.339732,70.995151,70.897056,71.051966,75.214159,79.226671,32.019752,116.566165,4325.176439,0,204.899994,0.11471,-14.981,205.559998,0.10357,0.401,205.369995,0.0977,11.659,203.559998,10.158,-2361,118.629997,2.009,120.699997,36.896108,31.903993,30.084228,9.945114,73.297994,37.625485,44.275172,31.724836,-0.221318,0.006544,0.174023,0
4/13/2025,12:37:31,19980,0,0,75.267917,73.505228,64.880837,40.405835,38.498255,38.408629,39.261855,32.691414,33.22275,38.5299,32.561652,32.038454,32.447806,36.547072,48.030082,37.835141,37.267648,44.685049,55.056275,63.63009,54.481194,48.573601,50.195661,47.364002,46.316659,50.521111,51.874953,48.598415,73.852813,58.013827,46.965798,26.823426,29.601853,27.764988,30.136889,28.41591,28.374856,46.874848,45.062733,45.118345,74.343471,53.516388,41.743761,26.015416,39.318848,72.892874,42.761246,39.937401,25.378999,39.032826,47.490478,44.653503,44.1004,45.218489,40.953875,47.297687,43.014281,33.601884,34.438481,30.375864,30.111072,30.846524,30.885265,37.235228,42.968333,33.902229,41.683981,33.220808,38.230157,33.169931,39.756692,36.595748,42.770023,36.598358,39.748713,32.042411,37.490643,32.5645,39.096118,36.085792,41.512208,34.194925,40.540432,31.69899,37.861867,32.907787,39.479664,35.264677,38.942417,35.882351,37.932511,31.830568,36.520185,33.027323,36.914712,36.929752,41.528006,35.62357,41.149471,32.986076,38.205883,37.5153,41.332439,38.273972,43.144231,42.07042,41.956575,34.95609,42.165985,38.721193,43.498819,75.586563,85.320842,142.967225,76.272333,75.502857,74.081548,140.313556,75.620347,76.574172,70.982402,70.928788,71.126975,75.237284,73.076667,33.073773,123.709159,4344.895337,0,204.949997,0.10167,-13.153,205.770004,0.09187,0.482,205.639999,0.08747,10.268,203.929993,9.008,-2051,118.669998,1.994,120.199997,35.819061,30.597024,28.790664,11.146737,77.026843,37.661001,44.238504,31.709848,-0.463825,0.014021,0.364591,0
4/13/2025,12:38:31,20040,0,0,74.526943,73.550513,64.843226,40.39031,38.433244,38.409402,39.26857,32.546529,33.113217,38.429922,32.334139,31.952335,32.282131,36.536272,48.064334,37.66612,37.165301,44.389947,53.268,62.888057,58.875636,49.064669,50.247227,49.338616,45.939632,50.99288,51.931791,48.59139,83.401149,59.561488,46.860901,27.513842,29.205659,27.378167,29.719851,28.30713,28.032653,46.985487,45.12062,45.209941,76.894401,60.072847,41.690328,24.844963,39.387083,73.236106,51.761003,39.861389,24.057837,38.94259,47.286772,44.686678,43.90384,44.650753,41.147302,47.26691,43.292436,33.578209,34.50134,29.782336,29.738639,30.38686,30.370993,37.269337,43.012297,33.90813,41.703897,33.216937,38.229962,33.200844,39.777828,36.612984,42.836309,36.65148,39.799423,32.07225,37.49996,32.580101,39.115947,36.10481,41.545172,34.224684,40.585808,31.72485,37.847762,32.914046,39.48913,35.281729,38.967333,35.929064,37.95308,31.863336,36.542118,33.035128,36.922628,36.998266,41.564465,35.663752,41.159016,32.973492,38.234596,37.530778,41.387341,38.348513,43.19506,42.080214,41.964611,34.962422,42.175417,38.76524,43.51716,84.798788,91.348867,146.005305,91.85191,75.945355,91.229328,142.163538,75.655205,75.958626,70.900312,70.920269,71.121853,75.176021,76.560091,32.2758,163.258331,4325.278603,0,204.880005,0.12092,-15.805,205.559998,0.10905,0.476,205.350006,0.10511,12.679,203.889999,10.934,-2583,118.550003,2.025,120.099998,36.62201,31.451437,29.622498,10.238891,95.44777,37.686223,44.161297,31.393063,0,0,0,0
4/13/2025,12:39:31,20100,0,0,74.080868,73.600364,64.782013,40.310588,38.30608,38.42839,39.225849,32.449625,33.049364,38.357219,32.341854,31.912485,32.301949,36.382486,47.874316,37.703031,37.122114,44.735379,52.603286,62.418504,55.13941,48.29936,51.756817,47.242174,45.577495,50.130929,52.590825,51.543198,81.310768,61.166239,46.709956,28.55051,29.891139,28.59189,29.877317,29.393233,29.271477,46.761151,44.903509,44.97008,79.816799,56.374513,41.758369,26.706215,39.476656,78.77409,47.106594,39.973744,26.527926,38.988362,47.268316,44.719154,43.904335,44.617949,41.094473,47.204433,42.845824,33.560273,34.302865,30.269504,29.984189,30.797678,30.839088,37.330459,43.021623,33.977528,41.714143,33.219738,38.246128,33.293991,39.761049,36.62977,42.727813,36.711998,39.820038,32.136676,37.532526,32.64311,39.094301,36.115851,41.537666,34.22325,40.599357,31.783106,37.876337,32.976583,39.461012,35.307983,38.956845,35.996484,37.998024,31.92202,36.559261,33.079016,36.940166,37.025533,41.586739,35.702542,41.172901,33.1022,38.20726,37.546736,41.360161,38.311516,43.214905,42.09497,41.996074,34.948487,42.157366,38.771072,43.508918,78.575796,90.570351,145.879314,84.1355,75.676931,84.752973,142.451607,75.64654,75.62839,70.873346,70.919753,71.120488,75.200001,78.459023,34.576609,114.862741,4344.168875,0,205.020004,0.11111,-14.476,204.449997,0.10168,0.503,205.550003,0.09557,11.414,204.229996,9.886,-2300,118.639999,1.995,119.699997,33.88416,28.932573,27.147948,12.825796,72.38681,37.706276,44.075009,31.625599,-0.237847,0.007617,0.188482,0
4/13/2025,12:40:31,20160,0,0,75.417377,73.517489,64.708956,40.206236,38.168344,38.265945,39.059048,32.495386,33.066613,38.40482,32.552174,32.106149,32.507459,36.383357,47.790938,37.596498,37.134411,45.203906,54.364583,62.965834,57.402365,49.11021,48.021345,49.324009,46.141368,50.143517,50.924728,48.96071,73.116561,57.694407,46.493434,27.243319,29.441712,27.430533,29.667356,28.519056,28.314681,46.724161,44.806986,44.996636,73.637762,53.083435,41.537196,26.035558,39.244779,72.510862,42.204785,39.946351,25.24495,39.018389,47.288867,44.519452,43.695221,44.465114,41.036751,47.143651,42.965802,33.391122,34.39547,30.317502,30.095946,30.896022,30.954527,37.397677,43.031298,34.033616,41.731878,33.199443,38.281358,33.320108,39.796952,36.665814,42.881268,36.760669,39.844721,32.134007,37.512581,32.638608,39.133322,36.170957,41.547982,34.218369,40.595395,31.810281,37.880701,32.980529,39.490138,35.354546,38.995255,36.097916,38.009013,31.971856,36.555223,33.129186,36.947127,37.055934,41.583544,35.757885,41.186068,33.044829,38.223869,37.561591,41.389269,38.331902,43.238679,42.092581,41.991926,34.972683,42.124402,38.803804,43.476524,76.750875,85.396557,142.516153,78.093892,75.523282,75.329919,139.896515,75.602665,75.737306,70.989239,70.93376,71.055139,75.156081,72.482789,26.546777,159.367788,4193.932078,0,205.059998,0.0998,-12.936,205.759995,0.09112,0.45,205.679993,0.08546,10.022,204.619995,8.908,-2043,118.800003,1.981,119.699997,43.141288,38.18505,36.594205,3.352146,93.777678,37.728193,43.995201,31.675098,-0.103204,0.003122,0.081088,0
4/13/2025,12:41:31,20220,0,0,74.828898,73.481363,64.624558,40.150851,38.100009,38.245757,38.998952,32.339594,32.884499,38.355955,32.239139,31.973885,32.317892,36.386397,47.761417,37.572348,37.089006,43.82284,54.473822,63.914312,59.249465,47.895735,49.343333,50.053499,45.537682,50.656478,52.355638,49.69346,84.820847,59.69952,46.435589,27.717815,29.058232,27.535554,29.191153,28.536009,28.126789,46.526169,44.661687,44.701993,77.923993,59.344745,41.374254,24.992411,39.118726,75.506749,52.320469,39.787597,24.408512,38.914948,47.225349,44.399918,43.779977,44.881426,41.050743,47.005525,43.191415,33.287569,34.07155,29.569454,29.659531,30.439274,30.438049,37.392882,43.036634,34.055862,41.773699,33.151939,38.288913,33.388138,39.79681,36.708149,42.742802,36.801548,39.840929,32.143974,37.561472,32.694469,39.122152,36.192509,41.566312,34.19369,40.63652,31.81224,37.936197,33.026143,39.51561,35.388571,39.006625,36.11287,38.030768,32.012047,36.564626,33.124851,36.972367,37.093111,41.605561,35.810143,41.196175,33.220373,38.241946,37.594268,41.372916,38.32211,43.197784,42.12078,42.004744,34.969207,42.138381,38.783426,43.48961,84.880723,91.727751,145.018715,92.440487,75.256786,91.385899,141.45132,75.583467,75.980162,70.933012,70.941116,71.054006,75.276575,77.143478,36.772759,213.798042,4190.177178,0,204.869995,0.11944,-15.573,204.440002,0.10836,0.403,205.25,0.10319,12.376,203.830002,10.777,-2539,118.690002,2.011,120,31.224413,26.163078,24.576421,15.211176,115.037658,37.744851,44.088138,31.244238,-0.111416,0.003402,0.087459,0
4/13/2025,12:42:31,20280,0,0,74.529499,73.481138,64.555052,40.173339,38.114604,38.215745,39.118171,32.259611,32.957252,38.254234,32.339979,31.996266,32.387403,36.303726,47.777942,37.585989,37.095927,44.457055,53.808916,63.175808,54.413322,47.753133,49.81577,47.604655,44.994985,50.811893,52.720291,49.148735,80.884228,60.88407,46.703396,28.530873,29.870383,28.723709,29.579212,29.357815,29.234718,46.643847,44.728369,44.865916,79.703434,55.481361,41.388112,26.665927,38.957861,78.48211,46.088245,39.919141,26.496702,38.991945,47.291514,44.550832,43.736283,44.807566,40.827795,47.260377,43.193658,33.480006,34.243235,30.121788,29.884605,30.798856,30.943185,37.473955,43.036368,34.126513,41.767171,33.146674,38.302246,33.463309,39.786047,36.722123,42.731639,36.848737,39.832408,32.181205,37.571922,32.747227,39.12682,36.219774,41.563489,34.19576,40.654425,31.873121,37.935156,33.090879,39.512169,35.460895,39.021711,36.189113,38.029523,32.045063,36.581524,33.179598,36.974987,37.120054,41.588815,35.85325,41.204235,33.263177,38.245646,37.616534,41.351316,38.333547,43.212664,42.12114,42.032356,34.965135,42.115419,38.788678,43.457097,78.403693,90.291749,144.703345,83.794627,75.610476,84.443682,141.35962,75.560003,76.688442,70.906024,70.791339,71.034544,75.252143,78.174364,11.212868,102.417614,4214.729311,0,205.139999,0.10793,-14.016,205.740005,0.0976,0.473,205.649994,0.09288,11.012,204.399994,9.569,-2216,118.699997,2.003,119.900002,66.307242,60.991958,59.522987,-19.603846,65.447126,37.763763,44.067941,31.578613,-0.352208,0.010435,0.276765,0
4/13/2025,12:43:31,20340,0,0,75.044896,73.446376,64.540448,40.272755,38.221341,38.244747,39.192342,32.326858,32.942316,38.299897,32.53055,32.196244,32.509,36.259169,47.91127,37.484111,37.145193,44.507189,55.157958,66.184538,56.511335,47.685633,53.435793,46.448982,46.457516,48.967709,51.826395,48.844366,72.189857,57.732422,46.892074,26.685944,29.180026,27.293111,29.452529,28.043231,28.05439,46.910211,44.959542,45.215709,72.910409,53.110123,41.085179,25.559652,38.716863,71.821951,42.621177,39.865599,24.753994,39.011572,47.733552,44.447364,43.419046,44.410113,41.332336,47.156216,42.961688,33.469596,34.349758,30.011681,29.781173,30.892007,30.847894,37.497458,43.042589,34.150585,41.787497,33.128998,38.321673,33.514839,39.840008,36.793102,42.85698,36.912408,39.856177,32.183399,37.545631,32.741231,39.161416,36.290798,41.591384,34.203719,40.630618,31.886454,37.924339,33.12,39.537161,35.516147,39.055984,36.267779,38.042384,32.094068,36.587327,33.223645,36.950013,37.148154,41.61544,35.925848,41.243794,33.260469,38.266663,37.647289,41.375949,38.36313,43.233728,42.117164,42.027941,35.023202,42.13607,38.826628,43.462799,76.757502,85.118128,141.589082,78.56848,75.448369,76.148479,139.346258,75.576885,76.475942,70.914933,70.870782,71.035458,75.202377,71.836308,26.393727,119.669529,4176.024789,0,205.149994,0.1006,-13.08,205.729996,0.09083,0.352,205.5,0.08533,9.978,204.470001,8.934,-2053,118.720001,1.988,119.400002,43.733627,37.926732,36.707152,3.158447,74.935915,37.79021,44.050683,31.558685,-0.587765,0.017155,0.460412,0
4/13/2025,12:44:31,20400,0,0,74.168945,73.439276,64.541399,40.279898,38.186988,38.320356,39.27012,32.121436,32.698557,38.162447,32.161631,31.964766,32.282535,36.258697,47.888419,37.318168,37.096001,44.263407,54.905652,64.297074,57.336104,49.001442,49.884182,46.888921,46.229454,49.697088,51.645006,48.989662,85.237015,60.226646,46.800018,28.053857,29.167341,27.7787,29.279292,28.613088,28.370347,47.066155,45.044661,45.316123,78.318385,59.080947,41.070707,25.136495,38.887576,76.246077,52.372915,39.82984,24.561624,38.968826,47.409679,44.54983,43.787913,44.343421,41.209968,47.145239,43.33461,33.622673,34.572403,29.556336,29.438159,30.462712,30.487081,37.549368,43.062536,34.185081,41.796165,33.104425,38.31516,33.532276,39.817248,36.79105,42.852748,36.963635,39.90281,32.226921,37.556273,32.767945,39.145254,36.302468,41.591543,34.205854,40.675885,31.952297,37.934535,33.137368,39.494678,35.500482,39.061124,36.304811,38.061034,32.129324,36.575477,33.224189,36.997045,37.203576,41.66044,35.946651,41.25346,33.270233,38.272343,37.666675,41.399072,38.402235,43.288398,42.16945,42.031004,35.02585,42.125492,38.871448,43.483669,84.988642,91.95507,144.454839,92.707766,75.644209,91.820021,141.169773,75.534878,75.359251,70.960554,70.965287,71.037434,75.17816,77.503208,27.265508,168.088376,3975.984489,0,204.979996,0.11587,-15.134,205.639999,0.1043,0.399,205.399994,0.09922,11.844,204.130005,10.37,-2431,118.669998,1.998,119.800003,42.5455,36.816189,35.575322,4.254518,97.484342,37.808063,44.105904,31.356561,-0.075596,0.002338,0.058557,0
