Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,12:45:31,20460,0,0,75.247835,73.436017,64.607385,40.430918,38.200179,38.381233,39.247335,32.304914,32.888376,38.265307,32.436103,32.198606,32.533155,36.321283,47.990507,37.420716,37.149912,44.116948,55.166465,64.958342,55.065762,48.914007,49.120256,47.95211,45.972651,50.028728,51.094376,48.31338,79.88129,60.482626,46.816425,28.693129,30.174447,28.925366,29.931029,29.697549,29.655187,46.887612,44.940847,45.028436,78.914639,53.738041,41.368389,26.883921,39.190783,77.829789,43.994131,40.026226,26.70364,39.13628,47.716826,44.680073,44.081392,44.375967,41.427132,47.31453,42.885607,33.772846,34.60317,30.4125,30.154845,31.174585,31.157123,37.577872,43.107088,34.213409,41.833019,33.066122,38.340888,33.59858,39.847101,36.817033,42.781053,36.974121,39.902681,32.217891,37.594192,32.798534,39.14293,36.319171,41.594503,34.170658,40.684561,31.956621,37.964484,33.185719,39.512717,35.533677,39.071672,36.335316,38.057566,32.149861,36.583509,33.232254,36.997444,37.229621,41.648524,35.986913,41.251221,33.386166,38.257609,37.66121,41.384871,38.382683,43.267647,42.1759,42.046246,35.002206,42.079528,38.831166,43.459852,77.232979,89.086044,143.142019,81.454968,75.532105,81.875657,139.938131,75.529995,75.79548,70.882642,70.945805,71.036202,75.263082,77.654014,36.640553,116.794528,4212.781486,0,204.889999,0.10528,-13.623,205.75,0.09508,0.528,205.610001,0.09071,10.701,203.740005,9.343,-2143,118.660004,1.984,119.5,31.746649,26.298613,24.95645,15.069776,73.419486,37.81695,44.194499,31.879178,-0.30764,0.009737,0.238971,0
4/13/2025,12:46:31,20520,0,0,74.707026,73.374534,64.594008,40.233617,38.017349,38.310614,39.076632,32.333396,32.961642,38.259921,32.496956,32.264182,32.566236,36.272311,47.650216,37.381489,37.172378,45.398215,52.713336,61.603087,56.653256,51.667499,50.610069,47.082988,46.031002,49.08737,51.305343,48.818907,70.771463,57.488755,46.423985,26.513916,28.934248,27.070259,29.39188,27.916268,27.88279,46.508836,44.543025,44.763841,71.911851,53.594405,41.311866,25.070453,39.122455,70.979577,43.975311,39.963247,24.240737,39.080041,46.867224,44.36637,44.263806,44.688443,40.934794,47.121961,42.720821,33.074754,34.088348,30.072775,29.852975,30.822056,30.776274,37.593946,43.091886,34.230934,41.828396,33.036556,38.344384,33.613646,39.850087,36.853653,42.954397,37.065314,39.952559,32.233545,37.577734,32.780198,39.173709,36.332353,41.629587,34.160085,40.73219,31.99011,37.952893,33.195391,39.534561,35.587533,39.108087,36.387791,38.113373,32.190507,36.598263,33.264402,36.989828,37.24898,41.6625,35.991553,41.278709,33.329504,38.272969,37.679233,41.405138,38.403909,43.283039,42.164343,42.027655,35.055725,42.079837,38.862089,43.433996,78.047413,85.561502,141.395303,81.055223,75.487654,80.186036,138.731639,75.473975,75.867345,70.964685,70.925247,71.013101,75.149722,71.026681,23.535127,153.092065,4198.595053,0,205,0.1034,-13.43,205.699997,0.09306,0.386,205.449997,0.08837,10.344,203.710007,9.231,-2108,118.699997,1.988,119.800003,46.988576,41.876457,40.527838,-0.564591,91.025099,37.835981,43.973576,31.447864,-0.543279,0.017205,0.422972,0
4/13/2025,12:47:31,20580,0,0,73.570318,73.41756,64.681955,40.307446,37.983157,38.2835,39.129955,32.185621,32.791753,38.222328,32.167677,31.927906,32.230144,36.17026,47.751168,37.289212,37.083434,44.601989,53.764617,63.632554,58.945026,50.131644,51.657275,46.976523,45.781089,48.855828,52.077069,49.106413,86.351601,60.889703,46.716994,28.008781,29.204515,27.973926,29.188012,28.756266,28.388157,46.767709,44.793014,44.892445,79.682076,60.186789,41.406218,25.109751,38.990919,78.48292,53.960862,39.821653,24.668381,38.956277,47.33045,44.567012,43.937114,44.538092,40.998489,47.281689,42.820913,33.423563,34.206677,29.495612,29.490261,30.425195,30.335963,37.62803,43.100277,34.29178,41.832395,33.001037,38.351562,33.669281,39.847253,36.879121,42.801405,37.074912,39.92202,32.245426,37.601794,32.844419,39.166462,36.369346,41.609168,34.144861,40.709605,32.001113,37.972966,33.245358,39.530025,35.621966,39.106195,36.430156,38.089134,32.223489,36.600531,33.279566,37.006029,37.305854,41.668493,36.051736,41.305942,33.468083,38.301805,37.710742,41.395915,38.404364,43.292269,42.202344,42.055552,35.052386,42.076783,38.869163,43.41953,84.727578,92.867848,145.310292,93.397317,75.424771,92.091395,141.668515,75.686178,76.855756,70.956075,70.885241,71.036758,75.246322,78.507692,33.695273,163.372675,4205.859669,0,204.770004,0.12072,-15.804,205.429993,0.1092,0.546,205.220001,0.10524,12.7,203.649994,10.912,-2577,118.459999,2.012,120,34.871101,29.560325,27.97576,11.845893,95.496448,37.849534,44.032012,31.229545,-0.783055,0.025096,0.610893,0
4/13/2025,12:48:31,20640,0,0,74.91386,73.411163,64.70585,40.203906,37.893897,38.215914,39.065678,32.111883,32.838728,38.15416,32.267193,32.014879,32.440257,36.142487,47.696926,37.335957,37.060282,45.920482,52.838929,62.488342,55.226731,48.237375,52.042792,45.779361,45.503896,49.2134,52.7465,50.370608,79.536038,60.379967,46.649112,28.36523,29.839877,28.731553,29.645022,29.338124,29.302445,46.548061,44.638676,44.81391,78.949564,54.111469,41.298028,26.654323,38.943312,77.64076,44.238113,39.974012,26.398052,39.0869,47.055759,44.407108,43.652075,44.719089,40.743496,47.175872,43.097525,33.433796,34.081822,30.059534,29.860688,30.843581,30.983747,37.65695,43.124173,34.325748,41.858571,32.97416,38.355553,33.697723,39.851563,36.904239,42.826338,37.109442,39.933952,32.236116,37.601308,32.86038,39.171217,36.375003,41.623584,34.082748,40.730331,32.024736,37.977781,33.262644,39.546744,35.639652,39.118511,36.443841,38.095348,32.222185,36.604101,33.295149,36.985327,37.313899,41.682651,36.11177,41.317632,33.501212,38.275904,37.708686,41.374713,38.392356,43.265412,42.217106,42.045264,35.021611,42.037358,38.852308,43.401453,77.238838,89.147862,143.941423,81.39911,75.461629,81.827073,140.935362,75.55181,76.508241,70.939805,70.8711,71.020073,75.221696,77.502825,36.756038,130.744912,4208.804108,0,204.820007,0.10543,-13.657,205.580002,0.0952,0.474,205.440002,0.09001,10.643,204.229996,9.316,-2154,118.610001,1.993,119.900002,31.455804,26.10472,24.780704,15.193308,80.56394,37.854884,43.945842,31.543861,-1.022767,0.032719,0.799057,0
4/13/2025,12:49:31,20700,0,0,74.670075,73.422167,64.66694,40.084884,37.781161,38.067445,38.908332,32.335865,32.906467,38.287251,32.515143,32.337032,32.667076,36.327089,47.496854,37.446783,37.210358,44.227286,53.967797,63.142727,53.942072,49.179874,51.925421,45.706155,45.60823,50.272019,51.062236,49.629105,71.348978,57.127618,46.180392,26.99679,29.135455,27.252506,29.514996,28.170406,28.095872,46.3831,44.330633,44.616354,72.139658,52.28135,41.305015,25.566245,39.245326,71.137677,42.288856,39.933711,24.944872,39.106699,47.286758,44.265802,43.841382,44.256159,41.229628,47.033276,43.303437,33.093466,34.08689,30.233581,29.97412,31.005087,31.043798,37.701478,43.131091,34.358563,41.851953,32.98036,38.36786,33.730531,39.872502,36.931889,42.946432,37.166859,39.983236,32.277868,37.604508,32.867157,39.193938,36.423918,41.642718,34.123515,40.741265,32.103437,37.981864,33.286304,39.525851,35.675368,39.140398,36.505633,38.137458,32.280623,36.624607,33.314407,36.988438,37.348841,41.703333,36.128539,41.333854,33.41008,38.299741,37.716189,41.409329,38.461539,43.293803,42.242317,42.036197,35.068775,42.012407,38.879972,43.42238,77.697377,85.2249,140.308591,80.422258,75.559667,79.331883,137.910884,75.53433,75.239627,70.742673,70.913434,71.02845,75.142191,71.218128,30.40869,135.030344,3973.777858,0,205.029999,0.09862,-12.764,205.789993,0.08869,0.376,205.580002,0.08393,9.761,204.270004,8.748,-1989,118.760002,1.997,119.699997,38.112271,33.236894,31.86559,8.068121,82.657202,37.879778,44.030528,31.572824,-1.251145,0.040138,0.976586,0
4/13/2025,12:50:31,20760,0,0,74.31912,73.397469,64.580833,39.963023,37.673534,38.023911,38.796696,32.314964,32.86869,38.313317,32.317642,32.172371,32.532729,36.319973,47.303847,37.509986,37.153326,45.336457,52.122662,62.916048,57.230155,49.803518,50.12266,46.962278,45.914191,48.405996,51.361378,49.478117,85.202657,59.707905,45.965279,27.793927,28.957383,27.606062,29.150975,28.517612,28.05706,46.128195,44.053924,44.271366,78.332733,58.940641,41.400297,25.095059,39.394595,76.388363,52.019253,39.863901,24.574199,39.025785,47.015339,44.250659,43.795969,44.421157,41.434458,46.961892,42.723038,32.956534,33.856617,29.732616,29.65815,30.636683,30.587858,37.689073,43.147301,34.389676,41.885414,32.970629,38.378839,33.786873,39.854163,36.968775,42.869326,37.20722,39.99261,32.302015,37.634092,32.924035,39.176465,36.400631,41.649045,34.077914,40.793334,32.111568,37.98802,33.324045,39.527467,35.680093,39.142456,36.539121,38.127257,32.297932,36.613059,33.336137,37.026706,37.381787,41.756327,36.145813,41.349256,33.471396,38.317207,37.703176,41.44653,38.440157,43.340572,42.241849,42.084517,35.047464,41.999933,38.923026,43.407272,84.871264,91.850995,143.411621,92.666276,75.64435,91.629991,139.908119,75.495661,75.283712,70.927492,70.966045,71.009759,75.215234,77.47827,29.493545,163.459103,3986.229872,0,204.929993,0.11532,-15.02,205.600006,0.10443,0.496,205.559998,0.10021,12.007,204.130005,10.376,-2431,118.610001,2.012,120,38.986108,34.421126,32.88473,6.979171,95.533227,37.893074,43.940103,31.238076,-1.480763,0.047147,1.155196,0
4/13/2025,12:51:31,20820,0,0,73.92787,73.256406,64.489185,39.982839,37.642583,37.954098,38.776859,32.32344,32.956669,38.30179,32.389667,32.207868,32.557091,36.232217,47.297006,37.510134,37.211208,45.103929,56.0525,64.279187,57.560047,49.898758,48.750799,46.673594,46.666207,50.542266,52.456932,48.652754,78.866732,59.714645,46.161949,28.403906,29.777595,28.772739,29.57872,29.223843,29.145788,46.322382,44.279484,44.430693,78.490645,53.406464,41.602772,26.882336,39.209509,77.12914,43.32813,39.986456,26.634782,39.136225,47.925817,44.448916,43.59215,44.251248,41.483763,47.164621,43.260887,33.348573,34.121228,30.408477,30.1,31.10417,31.155847,37.709633,43.138313,34.399563,41.880701,32.906293,38.382278,33.790331,39.869558,36.984668,42.957109,37.22284,39.969838,32.279023,37.613827,32.881865,39.185698,36.442207,41.645497,34.031888,40.769263,32.094801,37.996037,33.348549,39.540475,35.733921,39.154147,36.544654,38.13558,32.280066,36.612105,33.341844,37.007558,37.406414,41.727618,36.169734,41.361585,33.50828,38.323789,37.754837,41.404626,38.432094,43.307543,42.242584,42.055804,35.104514,42.010819,38.889816,43.36547,76.861695,88.555106,142.046787,81.163865,75.528593,81.748549,139.136562,75.503873,76.102698,70.994318,70.859363,71.00367,75.11204,77.140693,26.353437,103.717796,3967.686902,0,205.110001,0.10146,-13.182,205.740005,0.09156,0.332,205.490005,0.08521,9.953,204.210007,8.886,-2027,118.739998,1.994,119.599998,43.054583,38.495406,36.87909,3.107366,66.196845,37.894076,44.160463,31.706383,-0.184017,0.005278,0.142441,0
4/13/2025,12:52:31,20880,0,0,74.279279,73.250927,64.428045,40.065983,37.680011,37.936732,38.854189,32.348901,33.030831,38.314964,32.511921,32.374425,32.753813,36.319143,47.378283,37.602567,37.227938,44.062341,54.010573,61.878913,53.443799,48.443241,50.509218,47.585669,45.571401,49.443076,51.481973,49.250539,71.133049,57.12592,46.350514,26.609956,29.052988,27.259704,29.418722,28.038963,27.98183,46.438403,44.456173,44.577116,72.072578,52.768958,41.230104,25.384221,39.0243,71.009501,42.563115,39.932063,24.704933,39.139667,46.769853,44.243427,43.948804,45.215975,41.012801,47.15526,42.772724,33.109951,33.993008,30.11791,30.02518,30.983041,31.003794,37.715278,43.164989,34.426284,41.903218,32.880604,38.39902,33.825821,39.887055,36.996921,42.901657,37.24774,39.991568,32.256025,37.674334,32.910723,39.200564,36.42437,41.664275,33.978307,40.788771,32.118972,38.005716,33.372503,39.570811,35.736935,39.180527,36.539699,38.148115,32.293583,36.634399,33.350011,37.019805,37.41954,41.736715,36.219752,41.392806,33.596222,38.389376,37.787772,41.427853,38.455848,43.328521,42.254619,42.066083,35.108233,41.977066,38.924147,43.364067,77.896987,85.341765,139.864766,80.661472,75.421452,79.636776,137.265913,75.467864,76.485954,70.929256,70.851894,70.991959,75.15529,71.200739,26.607773,119.585628,3986.890498,0,205.279999,0.09911,-12.844,205.860001,0.08991,0.327,205.5,0.08377,9.749,204.820007,8.814,-2028,118.800003,1.999,119.900002,42.921325,37.800915,36.502874,3.429189,74.892,37.909525,43.993931,31.538814,-0.150647,0.004312,0.116033,0
4/13/2025,12:53:31,20940,0,0,74.001184,73.256133,64.381122,40.048289,37.66138,37.989233,38.894527,32.240969,32.880815,38.294007,32.171375,32.123164,32.388348,36.315733,47.343935,37.519622,37.175114,44.438239,53.020503,63.874665,54.076928,47.313119,50.808582,48.72659,45.747276,49.368124,51.993585,48.497343,85.318593,59.877268,46.294048,27.511214,28.98797,27.679535,29.15435,28.502536,28.134369,46.268659,44.30162,44.52031,78.438386,59.037991,41.243733,24.967068,39.10697,76.693162,52.548334,39.85727,24.478925,39.020984,47.367418,44.269897,43.813025,44.707674,41.3359,47.13748,43.000352,33.007013,33.995148,29.585465,29.564506,30.504308,30.488562,37.68431,43.173295,34.425544,41.916113,32.828288,38.413976,33.852407,39.865458,36.980553,42.823056,37.24199,39.990246,32.239116,37.671799,32.923288,39.171007,36.403122,41.650201,33.949002,40.782607,32.130986,38.025269,33.391281,39.530113,35.740344,39.175098,36.550627,38.142545,32.287082,36.623066,33.3293,37.027715,37.424351,41.761288,36.232999,41.402009,33.622394,38.337029,37.762342,41.423328,38.447774,43.344194,42.276461,42.0787,35.075293,41.95991,38.915637,43.366135,84.956134,91.969366,143.207396,92.77833,75.553576,91.736039,139.576649,75.464465,76.08652,70.854106,70.866621,70.997346,75.210484,77.517334,31.242746,200.777688,3976.833541,0,204.979996,0.11564,-15.067,205.589996,0.10444,0.484,205.369995,0.10016,12.006,203.970001,10.383,-2436,118.550003,2.011,120.199997,37.247967,32.197652,30.811189,9.046081,110.321717,37.903514,44.082378,31.190834,-0.380774,0.011083,0.294387,0
4/13/2025,12:54:31,21000,0,0,74.462759,73.367341,64.469128,40.195838,37.744411,38.089899,38.930412,32.208632,32.926691,38.221667,32.332085,32.199939,32.550055,36.258418,47.475613,37.489374,37.215439,44.308594,54.606667,62.999154,55.398346,50.566332,50.17156,49.817258,46.460517,50.215285,50.245744,48.267442,79.071993,60.043733,46.466348,28.117931,29.769153,28.667477,29.633599,29.314756,29.326352,46.723148,44.60339,44.804915,78.371653,53.107832,41.474416,26.822084,39.415524,77.181857,43.478091,40.037021,26.542815,39.152177,47.26802,44.603212,43.840906,44.39331,41.423832,47.240943,43.060546,33.37371,34.222165,30.329312,29.998085,31.02503,31.093636,37.718201,43.21749,34.465004,41.950811,32.839817,38.408303,33.839597,39.876323,37.011803,42.910283,37.313329,40.04019,32.294441,37.674695,32.944873,39.182764,36.439263,41.652247,33.962475,40.831182,32.183203,38.035232,33.424849,39.526029,35.745543,39.17013,36.558034,38.184052,32.338238,36.640315,33.339511,37.000344,37.445622,41.751226,36.219369,41.397704,33.569186,38.314261,37.736022,41.411168,38.470889,43.333379,42.302337,42.044367,35.07613,41.916379,38.93565,43.370241,76.843517,88.537217,141.925153,81.056071,75.462804,81.397348,138.820434,75.491525,75.830874,70.919514,70.906488,71.014715,75.227344,77.210644,43.009841,97.913095,3999.460555,0,204.729996,0.10106,-13.095,205.559998,0.09152,0.432,205.460007,0.08569,10.015,204.130005,8.863,-2023,118.669998,1.986,120.099998,24.875338,19.883406,18.446011,21.59101,62.801282,37.916927,44.098304,31.673656,-0.015207,0.000475,0.011681,0
4/13/2025,12:55:31,21060,0,0,74.062673,73.322755,64.533561,40.234392,37.7822,38.090127,38.971669,32.265811,32.94137,38.288801,32.387258,32.363174,32.672751,36.326983,47.334895,37.512682,37.26276,45.417649,52.321678,60.906026,54.284101,51.195419,50.326782,48.296337,45.809337,50.156103,50.278377,50.23269,70.664416,57.212174,46.399874,26.211316,28.989557,27.17655,29.428891,27.833277,28.215796,46.542967,44.519739,44.708142,71.520631,52.785109,41.097761,25.168545,39.129642,70.508476,43.395765,39.934071,24.512161,39.128301,46.919828,44.197304,43.885122,44.348966,40.98928,47.117503,42.858759,33.122807,34.15839,29.979502,29.759246,30.835331,30.877097,37.724423,43.192945,34.477215,41.9506,32.782247,38.395864,33.854174,39.876298,37.037431,42.991482,37.31792,40.046529,32.277705,37.665252,32.904699,39.202589,36.452517,41.703232,33.95199,40.831351,32.165575,38.012099,33.401138,39.551601,35.765477,39.224826,36.594764,38.21016,32.342292,36.63771,33.349781,36.986842,37.478543,41.763306,36.272594,41.407479,33.568396,38.332895,37.741413,41.435449,38.493052,43.356286,42.306154,42.052582,35.117224,41.907247,38.935297,43.371206,78.217821,85.453726,139.801176,81.482391,75.719965,80.687344,137.142952,75.484388,74.975953,71.041784,70.90164,71.00053,75.151994,70.96106,35.081807,190.209255,3969.187531,0,205.259995,0.09954,-12.985,205.720001,0.08999,0.323,205.460007,0.08411,9.82,204.160004,8.829,-2014,118.669998,1.99,120,33.018342,27.716229,26.552539,13.381532,106.337737,37.925372,43.866543,31.455395,-0.242575,0.007044,0.186067,0
4/13/2025,12:56:31,21120,0,0,74.697124,73.288011,64.509145,40.121344,37.605607,38.016093,38.9763,32.15034,32.800808,38.235297,32.098863,32.125462,32.428014,36.358746,47.266352,37.403955,37.245005,44.968801,56.090274,63.010566,53.472605,47.563378,51.879878,50.026102,46.062902,50.092855,51.227089,48.626194,86.353022,60.797952,46.129177,28.106712,29.224493,28.041678,29.318154,28.803957,28.633527,46.420187,44.332411,44.59228,79.881434,59.350886,41.339619,25.523846,39.312887,79.027905,53.024152,39.955951,25.05969,39.085373,47.919152,44.396933,43.843654,44.591499,41.318266,47.017317,43.144546,33.0779,34.171488,29.72603,29.565947,30.581074,30.553591,37.732875,43.193879,34.510881,41.931203,32.782636,38.370168,33.893163,39.838772,37.060808,42.932587,37.357017,40.029974,32.278786,37.62707,32.939644,39.151797,36.405092,41.659634,33.894459,40.811291,32.176891,38.002648,33.435173,39.508203,35.794969,39.191556,36.592363,38.183116,32.353755,36.598222,33.347455,37.029971,37.498218,41.810576,36.257587,41.42248,33.578658,38.338302,37.749475,41.453197,38.498062,43.359072,42.313937,42.044104,35.121087,41.900627,38.971632,43.338447,84.533861,92.663815,143.554237,93.242626,75.631728,91.869909,139.800793,75.452198,75.205188,70.9916,70.878214,70.98899,75.163739,78.798935,37.981378,166.617202,3996.33677,0,204.960007,0.11655,-15.192,205.649994,0.10541,0.461,205.360001,0.10071,12.098,203.949997,10.476,-2459,118.629997,2.019,120.300003,29.637875,24.848317,23.464649,16.491302,96.868246,37.922323,44.202342,31.279338,-0.473191,0.013672,0.364025,0
4/13/2025,12:57:31,21180,0,0,74.674457,73.288162,64.532392,40.093522,37.538802,37.978921,38.828705,32.120307,32.868039,38.320178,32.264046,32.168512,32.565789,36.16118,47.136169,37.393315,37.244214,43.369655,51.568323,63.827971,56.867371,47.787189,49.59681,48.178552,46.178439,50.320951,51.636464,49.130994,78.303151,59.591253,46.024693,28.193788,29.674667,28.55553,29.50566,29.116551,29.178997,46.208456,44.163981,44.485257,78.163348,52.70186,41.461207,26.785471,39.323373,76.941686,42.984889,40.089131,26.491416,39.211712,47.240056,44.346871,43.605819,44.380618,41.32585,47.091246,43.035179,33.235612,34.124288,30.242607,29.923404,30.940135,31.02568,37.71798,43.185668,34.496355,41.955496,32.729838,38.404597,33.890932,39.85579,37.068598,42.961395,37.325581,40.03786,32.24715,37.650519,32.930334,39.191327,36.455823,41.692885,33.858447,40.826653,32.174176,38.003999,33.432089,39.541298,35.797209,39.194229,36.604338,38.200287,32.33991,36.630916,33.342514,36.999052,37.512847,41.815015,36.317848,41.43265,33.568495,38.352961,37.781379,41.445376,38.505223,43.374088,42.308372,42.04557,35.146506,41.882133,38.956726,43.311773,76.490979,88.13658,141.71825,80.32669,75.839764,80.681836,138.682659,75.517281,75.811045,70.928857,70.898821,70.971398,75.144121,76.995722,28.962599,107.098051,4006.377834,0,205.089996,0.10063,-13.051,205.860001,0.0904,0.351,205.600006,0.08447,9.834,204.360001,8.782,-2002,118.730003,1.987,120.099998,39.685173,35.121687,33.749611,6.33952,68.118003,37.927088,43.989066,31.581954,-0.703938,0.020029,0.541726,0
4/13/2025,12:58:31,21240,0,0,74.803972,73.284573,64.585645,40.116511,37.575124,37.940565,38.881329,32.162695,32.828543,38.234139,32.282361,32.234619,32.624747,36.270344,47.25501,37.433146,37.237212,44.529139,54.02832,62.618141,56.759699,47.718039,49.549821,49.985202,45.761607,49.395895,51.783734,49.99155,70.892214,57.11924,46.165779,26.55255,28.801394,26.996203,29.280916,27.884118,27.72832,46.336142,44.2334,44.382864,71.334823,53.275118,41.112266,24.95648,39.085059,70.435832,44.163836,39.919173,24.377872,39.118139,47.122073,44.04997,43.331466,44.273988,41.12227,47.000954,43.213614,32.865568,33.895168,29.826616,29.674121,30.788579,30.852845,37.700374,43.196272,34.485669,41.968207,32.689334,38.413211,33.918243,39.852694,37.072125,42.842834,37.328327,40.025175,32.220992,37.677488,32.964576,39.191757,36.426156,41.673965,33.817687,40.81486,32.171155,38.041116,33.468086,39.525005,35.802546,39.187633,36.572054,38.174742,32.343095,36.635854,33.345695,37.003598,37.500151,41.817335,36.306974,41.425805,33.685063,38.353907,37.76686,41.413141,38.478168,43.352901,42.364292,42.021073,35.116921,41.847363,38.934982,43.306384,79.27984,86.277212,140.046643,83.235171,75.903445,82.735431,137.403709,75.548718,75.943319,71.134881,70.862607,70.997576,75.23605,71.51773,35.280103,143.893583,3984.311558,0,205.110001,0.10157,-13.221,205.699997,0.09272,0.415,205.529999,0.0868,10.191,204.419998,9.075,-2089,118.709999,2.006,119.900002,32.567279,27.513766,26.320673,13.5985,86.850834,37.921705,43.85223,31.317149,-0.931397,0.026214,0.715925,0
4/13/2025,12:59:31,21300,0,0,74.452449,73.28803,64.488207,40.222543,37.686352,37.980622,39.031756,32.025593,32.771708,38.243491,32.050155,32.105299,32.439887,36.160272,47.448637,37.329879,37.255861,43.622088,56.669677,65.082432,55.336217,48.953807,47.739811,48.576085,46.221502,50.341173,52.047065,49.669575,86.232826,60.555922,46.336746,28.13603,29.169118,27.893864,29.240482,28.648151,28.359007,46.96113,44.72374,44.927426,79.734925,59.159017,41.201558,25.409657,39.146447,79.016407,53.182386,39.962967,25.02086,39.129134,47.636423,44.453314,43.647001,44.4371,41.296674,47.161868,43.098228,33.274551,34.354739,29.585967,29.434344,30.477175,30.494109,37.699091,43.18622,34.493336,41.966571,32.67167,38.372865,33.89321,39.87299,37.101779,42.998285,37.3692,40.064148,32.253673,37.65215,32.916415,39.181193,36.430162,41.681903,33.801011,40.823862,32.192268,38.001653,33.451944,39.503849,35.799011,39.202197,36.57693,38.190896,32.340683,36.634781,33.3264,37.010418,37.562218,41.828071,36.360345,41.426933,33.634236,38.335977,37.779406,41.44093,38.53078,43.339812,42.387853,42.019151,35.164636,41.826477,38.947413,43.309531,84.395207,92.581962,143.452085,93.118221,75.788452,91.753226,139.524412,75.597097,75.087462,71.00189,70.897677,70.99869,75.126512,78.498142,48.491243,113.997578,3994.57056,0,205.020004,0.11643,-15.267,205.559998,0.10562,0.407,205.330002,0.09989,11.941,204.050003,10.447,-2453,118.690002,2.013,119.400002,19.55418,14.418992,13.180401,26.782566,71.920645,37.928219,44.09479,31.270147,-0.207219,0.005786,0.15966,0
4/13/2025,13:00:31,21360,0,0,74.410704,73.296172,64.606344,40.23339,37.665415,38.056436,38.996242,32.016917,32.770668,38.233626,32.18262,32.114488,32.521132,36.088828,47.278151,37.395564,37.204419,44.246823,52.985927,64.116672,54.96971,47.68488,52.276702,46.576052,46.880904,48.750545,51.568286,48.152238,77.690265,59.280986,46.287497,28.124141,29.69567,28.470349,29.614959,29.300379,28.959156,46.68721,44.461894,44.587656,77.420586,52.072495,41.250407,26.55214,39.241663,76.137506,42.435706,40.08804,26.310804,39.246036,47.284959,44.314322,43.665803,44.714837,41.576802,47.164419,42.777192,33.234468,34.055059,30.066985,29.742848,30.970906,30.972853,37.700946,43.200352,34.509478,41.964981,32.641599,38.386181,33.927914,39.835249,37.089559,42.873316,37.378961,40.033779,32.239025,37.670081,32.958014,39.169887,36.430768,41.65612,33.779287,40.819935,32.212327,38.011625,33.497069,39.490809,35.792112,39.183418,36.537732,38.181205,32.352275,36.614008,33.336201,37.001465,37.531614,41.840716,36.317778,41.481846,33.68702,38.334896,37.761532,41.473995,38.518054,43.371044,42.364382,42.015889,35.128982,41.788563,38.972198,43.288981,75.951105,87.525856,141.290569,79.223834,75.640637,79.16957,138.344931,75.582408,75.501358,70.942557,70.886817,71.01669,75.195526,76.378428,34.594528,112.88576,3997.782882,0,205.130005,0.09941,-12.865,205.940002,0.08893,0.321,205.610001,0.08333,9.664,204.399994,8.667,-1970,118.860001,1.986,119.699997,33.441916,28.404826,27.242459,12.845581,71.318182,37.924024,44.055653,31.507186,-0.43763,0.012499,0.337094,0
4/13/2025,13:01:31,21420,0,0,74.472644,73.220213,64.585194,40.296889,37.63587,37.946946,38.935371,31.946122,32.710971,38.215408,32.243468,32.235913,32.567778,36.262335,47.386703,37.317568,37.217574,44.327803,54.542532,64.808224,55.999534,48.571735,49.846153,47.034684,45.447697,49.20669,52.012442,50.244256,71.72881,56.73683,46.146965,26.21471,28.780766,26.808933,29.181794,27.62636,27.519204,46.684801,44.486792,44.734346,71.055864,53.534991,40.856797,24.765436,38.777073,69.262474,44.924406,40.02173,24.087138,39.212777,47.406615,44.026733,43.426253,44.466394,40.943913,47.060247,42.935637,33.019282,34.083088,29.609583,29.464652,30.737001,30.693021,37.710265,43.221458,34.536334,41.960818,32.610259,38.391976,33.909321,39.880088,37.100498,42.979452,37.404886,40.044637,32.217063,37.674569,32.944747,39.206823,36.452782,41.700417,33.73827,40.80525,32.202824,37.994466,33.485144,39.507507,35.831035,39.221294,36.585911,38.187921,32.344359,36.616755,33.34207,36.977719,37.562251,41.799525,36.346533,41.43828,33.618155,38.347073,37.778137,41.435789,38.532685,43.356187,42.363094,41.987787,35.185759,41.799717,38.957259,43.285532,79.790129,86.473248,139.894992,84.48363,75.784711,84.010676,136.977464,75.576139,75.782952,71.015619,70.857928,71.005631,75.148623,71.985416,31.517392,150.134903,3832.612716,0,205.169998,0.10086,-13.048,204.759995,0.09168,0.44,205.740005,0.08675,10.156,204.619995,9.007,-2070,118.75,1.998,119.400002,36.781798,31.49163,30.656563,9.365167,89.701848,37.928764,43.867591,31.267771,-0.663488,0.018803,0.510589,0
4/13/2025,13:02:31,21480,0,0,75.332794,73.208401,64.657503,40.352512,37.739846,38.039839,39.151681,32.009946,32.736337,38.290502,32.123788,32.101455,32.412468,36.17903,47.326741,37.436353,37.159665,44.570606,53.177499,60.972089,53.583143,49.096464,50.959725,48.44171,46.383793,51.054461,49.774583,48.40897,85.855683,60.919644,46.392974,28.371045,29.556737,28.38219,29.398869,28.971845,28.782249,46.853896,44.713628,44.728961,80.413985,58.525241,41.168195,25.840731,38.838081,79.934157,52.22424,39.935816,25.49325,39.145974,46.820672,44.419609,43.919848,44.581746,41.545817,47.243273,43.090761,33.355418,34.3227,29.711627,29.59569,30.649577,30.571664,37.707487,43.212555,34.546919,41.992845,32.590182,38.396859,33.93732,39.875965,37.149872,42.95515,37.395347,40.04218,32.22348,37.672977,32.971596,39.204902,36.469001,41.698942,33.737569,40.846815,32.212801,38.012752,33.506199,39.54724,35.842602,39.238988,36.598353,38.211942,32.364998,36.631973,33.368458,36.978944,37.554192,41.810855,36.329862,41.43843,33.662723,38.358554,37.809953,41.40773,38.511146,43.317661,42.364588,41.973457,35.187266,41.760735,38.927347,43.251831,83.367846,92.525275,142.629858,92.568737,75.290955,90.806244,139.288093,75.557534,76.170241,70.832655,70.793334,70.980519,75.157421,78.930146,29.336954,143.717686,3846.603917,0,204.919998,0.11311,-14.75,205.729996,0.10174,0.378,205.509995,0.09657,11.49,204.369995,10.048,-2348,118.800003,2.006,119.900002,39.601845,34.377066,33.144687,6.791129,86.769302,37.933532,44.063076,31.367779,-0.887979,0.025266,0.682908,0
4/13/2025,13:03:31,21540,0,0,74.128845,73.194288,64.58295,40.480461,37.807679,38.091745,39.15029,32.1158,32.875187,38.325069,32.325478,32.215012,32.623383,36.193722,47.493835,37.500308,37.209315,45.115629,54.706707,65.18267,54.042888,48.694695,49.381673,47.95126,46.270182,49.989263,52.101911,48.923916,76.028789,58.399974,46.539758,27.757233,29.916234,28.653143,29.736547,29.107299,29.266085,46.899188,44.751523,44.955201,76.176908,50.866603,41.365008,26.637944,39.039204,74.696992,40.733431,40.071896,26.267228,39.248017,47.634902,44.476937,43.542988,44.081565,41.423017,47.370707,43.124325,33.520451,34.364289,30.25453,29.951826,31.0746,31.109656,37.660729,43.194645,34.52795,41.981084,32.53247,38.376676,33.937449,39.860762,37.116927,42.964591,37.393511,40.024486,32.180694,37.658102,32.937517,39.179541,36.42275,41.68949,33.674879,40.813733,32.189594,38.002301,33.477475,39.522396,35.834475,39.216781,36.561026,38.178625,32.322092,36.621601,33.329606,36.982368,37.561592,41.831406,36.336132,41.449059,33.622378,38.386673,37.782417,41.407007,38.522781,43.341515,42.350236,42.000857,35.171455,41.761953,38.96501,43.218632,74.903104,86.045804,139.494144,77.393824,75.506183,77.135821,136.924593,75.563452,75.930198,70.979521,70.835723,70.977912,75.085984,75.242665,41.938674,75.696077,3870.104958,0,205.289993,0.09432,-12.25,205.880005,0.08507,0.338,205.660004,0.07881,9.093,204.399994,8.234,-1856,118.790001,1.981,119.699997,26.006199,20.831449,19.538337,20.533559,48.46762,37.918238,44.047289,31.712559,-1.109825,0.031891,0.852975,0
4/13/2025,13:04:31,21600,0,0,74.687308,73.262941,64.608263,40.503339,37.8134,38.134125,39.10312,32.138527,32.820257,38.312905,32.244259,32.283823,32.643686,36.267062,47.470157,37.485618,37.187848,44.75187,55.498486,61.910383,55.499749,48.917285,50.349742,51.456684,46.210138,47.868384,51.174358,49.252329,76.066859,57.234277,46.430141,26.501888,28.869509,27.181414,29.371758,28.116203,27.814908,46.703742,44.530482,44.663681,72.22389,55.141828,41.048377,24.626494,39.180565,68.693055,45.744744,39.969272,23.971745,39.214663,47.572206,44.179962,43.765585,44.72863,41.377755,47.193885,42.792055,33.107293,34.08065,29.695871,29.641916,30.743466,30.589681,37.669227,43.223274,34.547061,41.991227,32.554298,38.384966,33.952001,39.837631,37.133519,42.873054,37.41256,40.082249,32.200314,37.704295,32.970648,39.178446,36.426078,41.680483,33.662039,40.859553,32.202539,38.049358,33.506585,39.503532,35.795148,39.19791,36.521735,38.206202,32.323624,36.619142,33.316028,37.003028,37.561464,41.881397,36.338217,41.472684,33.65867,38.35815,37.756081,41.462631,38.504882,43.364534,42.39415,41.991165,35.146606,41.690919,38.984624,43.226732,81.217103,87.501607,139.462655,86.582313,75.828416,86.044149,136.616211,75.651345,75.456322,70.740218,70.874623,71.033781,75.218022,72.913822,37.570049,183.132105,3842.597025,0,205,0.10368,-13.426,205.830002,0.09346,0.46,205.619995,0.08949,10.525,204.210007,9.246,-2128,118.720001,2,119.900002,30.371993,24.990229,23.911124,16.058148,103.58489,37.924597,44.069366,31.309813,-1.329654,0.038629,1.021109,0
4/13/2025,13:05:31,21660,0,0,74.284162,73.169464,64.527934,40.422426,37.644715,38.017634,38.983107,32.06375,32.791319,38.31331,32.057767,32.104274,32.469556,36.278349,47.294203,37.548404,37.158625,43.527373,53.913656,62.868901,56.801607,48.189769,51.533169,46.64544,46.348447,50.617542,50.467478,49.265537,85.014502,61.039587,46.165281,28.434081,29.562607,28.513899,29.386454,29.067074,28.928343,46.52109,44.288381,44.445724,80.71982,58.167952,41.403466,26.007379,39.142867,80.364016,51.277665,40.056377,25.788246,39.231884,46.980915,44.35597,43.90397,44.612765,41.547837,47.255761,43.162952,33.164095,33.99328,29.761952,29.672326,30.652189,30.636779,37.670407,43.228835,34.550658,41.986439,32.536555,38.388847,33.958124,39.843604,37.147915,42.907106,37.422585,40.068447,32.20195,37.68463,32.972649,39.180454,36.433847,41.686442,33.638798,40.845325,32.203284,38.023517,33.520579,39.510164,35.854522,39.223511,36.524851,38.198002,32.323816,36.633936,33.32644,36.989897,37.560718,41.855596,36.331948,41.464255,33.67059,38.376117,37.76213,41.426701,38.519148,43.328688,42.359497,41.980232,35.176366,41.676422,38.970203,43.207119,82.198368,92.225292,142.315517,91.266187,75.581529,89.471932,138.780166,75.585958,76.385486,70.886706,70.819142,71.011413,75.210123,79.013308,30.415916,125.806186,3853.246502,0,205.160004,0.11089,-14.43,205.929993,0.09893,0.439,205.639999,0.09435,11.168,204.339996,9.78,-2271,118.739998,1.993,119.900002,38.088629,33.326814,31.979725,8.076652,78.094637,37.923997,44.094068,31.313437,-1.553886,0.045579,1.193772,0
4/13/2025,13:06:31,21720,0,0,74.70257,73.227436,64.535613,40.431263,37.59215,37.958909,38.934086,32.180299,32.971106,38.412831,32.354288,32.319408,32.691262,36.261741,47.280648,37.67258,37.197268,43.806969,55.879431,65.742571,55.388187,49.158694,50.457635,48.243463,45.955754,50.374398,51.600777,49.983188,75.053271,57.681064,46.092946,27.625569,29.661356,28.365951,29.533375,29.020995,29.065155,46.514402,44.267932,44.452012,75.250786,50.6886,41.550036,26.439101,39.295039,73.843842,40.690521,40.204306,26.120479,39.385465,47.759585,44.37832,43.715378,44.634232,41.34979,47.314609,43.120844,33.268117,34.147237,30.193437,30.053454,31.137409,31.165286,37.642099,43.222667,34.560136,41.995391,32.488679,38.375208,33.942188,39.864675,37.154021,42.886824,37.404436,40.064898,32.169442,37.703642,32.97088,39.179046,36.41827,41.702189,33.60857,40.847502,32.20771,38.008508,33.510815,39.526353,35.849967,39.226474,36.537117,38.182637,32.315457,36.634914,33.293207,36.965256,37.573222,41.824069,36.318977,41.459725,33.674455,38.367873,37.770672,41.42406,38.522238,43.355895,42.401843,41.955784,35.180969,41.670345,38.961819,43.175955,74.62203,85.22451,138.794298,76.311641,75.700211,75.427097,136.188458,75.618855,76.372808,70.952466,70.777134,71.002518,75.193248,74.34737,0.6735,174.268833,3854.299872,0,205.259995,0.093,-12.05,205.899994,0.08464,0.453,205.789993,0.0785,9.077,204.490005,8.135,-1836,118.809998,1.985,120,88.778096,84.235186,82.889456,-42.68515,100.033591,37.918689,44.159692,31.660823,-0.132814,0.004378,0.101933,0
4/13/2025,13:07:31,21780,0,0,74.638051,73.151375,64.424118,40.449184,37.558422,37.998089,38.999418,32.195905,32.950846,38.446132,32.196527,32.289992,32.613384,36.366163,47.235988,37.563299,37.221335,43.733031,53.308627,64.016291,55.123459,47.852222,52.006877,47.111072,45.965693,50.062716,51.769623,49.035813,78.894374,57.599786,46.11679,26.447537,28.842239,27.2738,29.121932,27.887861,27.72626,46.473148,44.295728,44.499959,73.77508,56.592008,41.170127,24.66545,38.990891,69.319268,47.280275,40.011491,23.955478,39.240983,47.184746,44.130885,43.562947,44.774651,41.07584,47.148814,43.170499,32.8379,34.11052,29.659435,29.67192,30.589832,30.476942,37.638317,43.2233,34.526666,41.993,32.461349,38.372779,33.950846,39.864519,37.189683,42.985895,37.420711,40.072307,32.166245,37.680664,32.9491,39.200063,36.431835,41.70687,33.605823,40.854904,32.205848,38.006301,33.51526,39.526591,35.839133,39.226271,36.526292,38.211266,32.314933,36.615808,33.333121,36.980941,37.548232,41.882305,36.335496,41.479217,33.631955,38.402101,37.78239,41.426727,38.519175,43.338808,42.383459,41.949258,35.20542,41.669986,38.968906,43.151841,82.291796,88.35034,139.717785,88.262162,75.557199,87.797341,137.238712,75.610127,76.084436,70.896578,70.759604,70.984144,75.14878,73.99927,32.485671,156.410531,3841.568631,0,205.139999,0.10593,-13.797,205.619995,0.09729,0.418,205.470001,0.09088,10.724,203.75,9.481,-2181,118.720001,2.002,119.900002,35.638006,30.691343,29.532707,10.478784,92.489826,37.922332,43.983261,31.224425,-0.352534,0.011671,0.270813,0
4/13/2025,13:08:31,21840,0,0,74.78564,73.2806,64.392161,40.36884,37.476462,37.923685,38.838176,32.077791,32.846229,38.424801,31.969394,32.085139,32.417067,36.247361,47.006115,37.553013,37.102239,44.623687,54.064173,60.920692,53.317597,48.515128,51.314801,49.075066,45.416919,49.565474,51.794747,48.615556,83.560906,60.951681,45.775687,28.354795,29.425281,28.209584,29.270969,28.933229,28.815902,46.096953,43.934083,44.143228,80.352198,56.991916,41.476062,26.238406,39.538853,80.008357,49.659694,40.011694,25.995688,39.217787,46.713523,44.168314,43.868401,45.060381,41.190452,47.069517,42.99378,32.869214,33.789191,29.892312,29.779061,30.615362,30.527594,37.593962,43.240259,34.525709,42.015788,32.449714,38.376203,33.936529,39.84501,37.173205,43.011242,37.431593,40.091966,32.180759,37.676925,32.93867,39.1973,36.399406,41.694001,33.597213,40.858257,32.2346,37.977825,33.511501,39.49646,35.816836,39.206715,36.499589,38.214669,32.311687,36.616562,33.271668,36.963033,37.588238,41.864505,36.348949,41.44332,33.575272,38.345644,37.753288,41.431451,38.547755,43.344398,42.412815,41.917527,35.211988,41.64737,38.966585,43.198253,80.804833,91.500511,141.867256,89.187506,75.930097,88.02478,138.357507,75.58829,74.945594,71.220908,70.824077,71.042235,75.22179,78.731,37.82147,151.468252,3859.155815,0,204.860001,0.1073,-13.948,205.789993,0.09587,0.419,205.470001,0.09077,10.681,204.110001,9.407,-2164,118.739998,1.991,119.599998,29.452474,25.152849,23.688481,16.323213,90.300622,37.915671,43.999142,31.245456,-0.007928,0.000246,0.006147,0
4/13/2025,13:09:31,21900,0,0,75.426562,73.307059,64.453973,40.48829,37.446499,37.808022,38.739687,32.119103,32.878228,38.431412,32.144312,32.191552,32.559907,36.177463,47.230669,37.622445,37.156622,44.25073,52.966374,63.041207,56.667404,48.51998,50.274717,46.442412,46.121861,48.778693,50.80881,48.806155,75.03853,57.603486,45.848038,27.378252,29.599429,28.206689,29.48839,28.943171,28.851719,46.360756,44.104319,44.190245,75.109236,50.487579,41.516972,26.341182,39.42949,73.765534,40.496978,40.057354,26.001505,39.28307,47.061318,44.213457,43.737692,44.203374,41.465683,47.140988,42.912334,32.977908,33.937474,30.111188,29.944449,30.953594,30.963889,37.592617,43.23673,34.523023,42.022797,32.436345,38.398075,33.946091,39.827309,37.127585,42.857063,37.395115,40.086011,32.13336,37.718326,32.986985,39.175615,36.378531,41.693931,33.520579,40.867714,32.200553,38.028486,33.533128,39.50128,35.800416,39.214624,36.45043,38.206006,32.299846,36.635761,33.295391,36.989122,37.585579,41.875049,36.334802,41.495681,33.699214,38.376389,37.762845,41.422433,38.518397,43.345933,42.433977,41.951889,35.186794,41.624049,38.963716,43.152385,74.737516,85.287177,138.829387,76.261511,75.799271,75.21628,136.172613,75.61795,75.881297,70.878128,70.907832,71.013512,75.205032,74.288146,30.088424,87.155659,3856.679035,0,205.229996,0.09311,-12.043,205.839996,0.08385,0.445,205.610001,0.07886,9.087,204.289993,8.164,-1843,118.699997,1.989,119.699997,38.159086,33.82802,32.368402,7.688952,56.150749,37.912666,43.93231,31.481417,-0.229327,0.00707,0.175383,0
4/13/2025,13:10:31,21960,0,0,74.975934,73.293061,64.47105,40.530977,37.53797,37.877803,38.900563,32.138927,32.877276,38.498457,32.046788,32.183587,32.513694,36.324934,47.16133,37.49393,37.169826,44.432999,56.601647,65.423818,54.986271,47.177201,48.950141,50.334865,45.849565,50.280967,52.414562,49.754317,79.152486,57.777416,45.999986,26.699505,28.677393,26.98685,29.106547,27.923315,27.500983,46.598785,44.279644,44.504037,73.96315,56.613012,41.190212,24.725289,39.426126,69.71241,47.553297,40.007209,23.96114,39.220978,47.775317,44.176358,43.517199,44.993093,41.373396,47.089533,43.09209,32.869632,34.086103,29.726319,29.686634,30.573339,30.368757,37.573477,43.227379,34.517761,41.996484,32.3808,38.376795,33.919363,39.819956,37.164872,43.017896,37.421833,40.100744,32.13667,37.668078,32.911098,39.206191,36.383983,41.715617,33.54876,40.859983,32.213652,37.988419,33.508827,39.489373,35.799528,39.230502,36.457953,38.223213,32.29716,36.620256,33.254047,36.944725,37.603977,41.883678,36.344517,41.468827,33.581486,38.358141,37.744583,41.429737,38.569431,43.350148,42.436442,41.916111,35.228735,41.61753,39.004575,43.180742,82.478506,88.517768,139.858011,88.45955,75.701857,87.867554,136.9701,75.570369,75.180663,71.078566,70.904795,71.037636,75.134017,74.183653,23.377486,157.587765,3821.086943,0,204.979996,0.10708,-13.943,205.630005,0.09624,0.345,205.339996,0.09112,10.705,204.479996,9.561,-2227,118.739998,2.011,119.900002,46.775986,41.966212,40.783209,-0.776,93.004437,37.910293,44.154575,31.218464,-0.450544,0.013681,0.344453,0
4/13/2025,13:11:31,22020,0,0,75.253199,73.216232,64.557651,40.646866,37.563687,37.923391,38.981991,32.073751,32.884983,38.457988,31.901759,32.076122,32.407164,36.220681,47.181262,37.547695,37.186778,43.445178,52.356038,62.872648,59.065091,49.670164,51.064443,48.169932,45.534434,49.396266,52.218732,51.376186,83.613469,61.085545,46.235691,28.376523,29.574849,28.425303,29.326893,29.053285,28.892694,46.593687,44.40302,44.592765,80.624104,57.241694,41.555166,26.227386,39.204284,80.400213,49.944103,40.143115,26.059542,39.337688,47.136817,44.466075,44.124186,44.746492,41.23061,47.27841,43.316126,33.125429,34.066465,29.85641,29.691433,30.587942,30.572062,37.578832,43.228747,34.521195,42.013073,32.363334,38.361948,33.935071,39.820855,37.176829,42.907275,37.398099,40.070038,32.111888,37.685815,32.942722,39.173125,36.371606,41.680456,33.495146,40.849116,32.203112,37.999964,33.506222,39.497987,35.833874,39.230297,36.420125,38.169183,32.271648,36.631169,33.270339,36.964874,37.570188,41.866774,36.301822,41.480947,33.641253,38.365876,37.730671,41.412329,38.503842,43.32971,42.409701,41.895067,35.211062,41.558394,38.967259,43.125622,80.977892,91.626448,142.012788,89.297989,75.823626,88.13989,138.833468,75.631297,76.333787,71.015056,70.821707,70.996577,75.190715,78.937646,33.985777,106.879665,3860.794896,0,205.139999,0.10796,-14.076,205.679993,0.09695,0.338,205.389999,0.09069,10.658,204.330002,9.445,-2186,118.690002,2,119.800003,34.065324,29.384799,27.972748,12.170367,67.995079,37.896968,44.170051,31.316623,-0.081578,0.002414,0.062494,0
4/13/2025,13:12:31,22080,0,0,74.28796,73.204592,64.584379,40.704096,37.639258,37.994509,39.139196,32.139318,32.926547,38.541202,32.146841,32.235602,32.595932,36.23192,47.216208,37.587038,37.27543,44.330366,53.790689,63.421143,55.533741,47.141777,50.115403,49.014922,45.186962,50.917294,51.076405,48.466743,73.937226,57.257694,46.304347,27.182354,29.557528,28.128601,29.529879,28.709887,28.834806,46.727963,44.544829,44.770025,74.244826,50.527756,41.389572,26.305705,39.249384,73.181831,40.780528,40.252079,25.903324,39.433174,47.486401,44.362317,43.527834,44.804424,41.284434,47.354541,43.17269,33.331267,34.184125,30.136422,29.96478,30.943167,30.859457,37.543846,43.227802,34.502552,42.01834,32.353093,38.355229,33.91899,39.825839,37.177408,42.970195,37.378167,40.070881,32.093158,37.682921,32.924696,39.171938,36.38635,41.710933,33.462233,40.849077,32.17148,37.992212,33.519749,39.506697,35.827563,39.234158,36.438164,38.196325,32.272296,36.623405,33.26032,36.925064,37.568421,41.867654,36.303358,41.494789,33.577943,38.34546,37.72659,41.396658,38.528288,43.340845,42.394845,41.883279,35.223557,41.564175,38.966542,43.10779,74.946393,84.576063,138.326178,75.923992,75.793724,74.404181,135.923445,75.690469,76.006112,70.924313,70.823527,70.983543,75.149872,73.361969,36.933859,125.965341,3733.518296,0,205.039993,0.09211,-11.894,204.710007,0.08352,0.517,205.580002,0.07851,8.995,204.339996,8.044,-1812,118.68,1.971,119.199997,30.921238,26.006463,24.86897,15.383109,78.175198,37.89336,44.10635,31.56987,-0.301844,0.009732,0.231021,0
4/13/2025,13:13:31,22140,0,0,75.362863,73.216111,64.589602,40.62821,37.529932,37.928529,38.985098,32.099137,32.904648,38.567134,31.998972,32.130159,32.495429,36.231495,47.093109,37.55573,37.248345,44.139132,54.460541,62.10885,54.903608,48.243059,51.548189,47.049427,45.345991,50.586912,51.861178,48.674398,81.206391,58.168798,45.884048,26.90766,28.729328,27.154075,29.09067,27.95211,27.726677,46.27813,44.066693,44.343742,75.358833,56.905629,41.290896,24.699814,39.381176,72.131307,49.298218,40.019643,24.001814,39.22223,47.01635,44.051439,43.743587,44.665476,41.21115,47.060798,43.393028,32.653831,33.867847,29.585593,29.545013,30.343524,30.254591,37.541602,43.24269,34.520069,41.993936,32.333732,38.345231,33.902721,39.818209,37.173733,43.017913,37.405021,40.096324,32.108175,37.654996,32.894826,39.187681,36.369392,41.732342,33.463452,40.862171,32.19584,37.981085,33.498342,39.479578,35.794118,39.228643,36.375972,38.20416,32.263282,36.585676,33.229098,36.965217,37.582907,41.893054,36.326612,41.492822,33.547972,38.350247,37.722984,41.419197,38.553115,43.350165,42.438379,41.871888,35.215174,41.52847,38.991356,43.110528,83.23861,89.283977,140.152636,89.741701,75.909693,89.145626,137.189428,75.665844,75.126264,71.091803,70.888387,71.039055,75.153167,74.987599,55.119653,148.217835,3722.730798,0,204.979996,0.10818,-14.083,205.740005,0.09862,0.445,205.389999,0.09289,10.964,203.809998,9.691,-2235,118.709999,2.009,119.900002,13.256612,8.66346,7.392207,32.627436,88.834686,37.892919,44.013505,31.041733,-0.522118,0.01711,0.400042,0
4/13/2025,13:14:31,22200,0,0,75.019419,73.224046,64.438094,40.674963,37.50747,37.872501,38.917423,32.015744,32.771369,38.491748,31.850293,31.993323,32.325295,36.214471,47.049964,37.568208,37.172393,44.799203,53.374656,62.471871,56.610234,49.573481,52.078561,47.63162,45.533412,49.3029,52.732809,48.714154,83.598476,61.104504,45.918235,28.323485,29.420247,28.142956,29.313211,28.932659,28.686396,46.447945,44.193162,44.547729,80.596918,57.061427,41.48621,26.252761,39.4882,80.39928,49.723924,40.057745,26.006001,39.213849,47.158314,44.333622,43.817581,45.046859,41.261515,47.137445,43.058892,32.987165,34.007537,29.835126,29.718304,30.480196,30.372561,37.528186,43.238585,34.494386,42.0208,32.312428,38.356913,33.89271,39.823997,37.178655,43.023677,37.392137,40.093177,32.083635,37.683296,32.905512,39.170094,36.364581,41.71701,33.440286,40.878394,32.201561,37.981101,33.490806,39.470525,35.773063,39.225321,36.364671,38.213903,32.248182,36.597652,33.217127,36.96147,37.60082,41.88977,36.300937,41.474349,33.510657,38.353417,37.717318,41.435509,38.550503,43.338353,42.440915,41.85772,35.217733,41.52208,38.983009,43.084665,80.93288,91.614037,142.114416,89.114772,75.899765,87.92247,138.365903,75.710407,75.809161,71.036035,70.880057,71.012477,75.197668,78.905466,35.618824,126.922929,3843.850173,0,204.940002,0.10746,-14.001,205.589996,0.09687,0.504,205.360001,0.0913,10.758,203.960007,9.407,-2167,118.580002,1.994,120,31.950619,27.518594,26.090129,13.967616,78.658506,37.88795,44.112797,31.233481,-0.747226,0.024655,0.572972,0
4/13/2025,13:15:31,22260,0,0,75.339221,73.258018,64.59773,40.740524,37.515829,37.868484,38.961319,32.060466,32.858729,38.522422,31.972118,32.047609,32.470745,36.180361,47.047519,37.587392,37.164203,44.207834,55.416564,65.720017,53.727441,48.428206,51.102613,47.891049,45.546762,49.634131,53.034035,50.679418,73.945562,57.197167,45.865993,27.30057,29.305229,27.675195,29.463551,28.695225,28.488194,46.414191,44.173012,44.336952,74.152542,50.43977,41.449718,26.151875,39.625438,72.935345,40.652412,40.097883,25.733322,39.298991,47.42996,44.242569,43.422882,44.579588,41.393976,47.162821,43.295509,32.880506,33.989872,30.09693,29.897642,30.842637,30.778286,37.496048,43.248808,34.493771,42.009202,32.300244,38.328835,33.891117,39.800185,37.152996,42.98635,37.380236,40.113479,32.081445,37.680436,32.91864,39.150674,36.335354,41.703368,33.450095,40.866984,32.197591,37.982218,33.502147,39.461471,35.771498,39.219793,36.329907,38.207706,32.248167,36.589229,33.191781,36.932437,37.581091,41.887731,36.274582,41.460919,33.531743,38.353277,37.695967,41.41503,38.535248,43.326699,42.4372,41.837296,35.215758,41.486636,38.992471,43.063789,74.961923,84.580828,138.364539,75.925008,76.043393,74.276392,135.864572,75.599251,75.04907,70.994719,70.972337,70.985493,75.175462,73.36222,34.219101,118.382985,3845.178237,0,204.899994,0.09194,-11.889,205.610001,0.08323,0.462,205.449997,0.07799,8.971,204.460007,8.086,-1832,118.75,1.998,119.699997,33.436078,29.019803,27.667968,12.429915,74.260302,37.877451,44.060747,31.414312,-0.109591,0.003773,0.08368,0
