Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,13:16:31,22320,0,0,74.728457,73.275801,64.579347,40.778909,37.515471,37.820408,38.964425,32.03556,32.855708,38.578577,31.812288,32.02805,32.435184,36.283984,47.067924,37.601849,37.173138,43.223192,57.831066,63.214106,56.889547,49.103463,50.877732,48.576629,45.579486,50.190786,51.457848,49.754644,81.42611,58.298943,45.865244,26.781694,28.606072,26.889094,29.097246,28.031146,27.567323,46.424189,44.138883,44.337455,75.330896,56.984108,41.407842,24.687209,39.6483,72.260918,49.38873,40.020429,24.09442,39.202749,47.770374,44.122829,43.844389,44.620713,41.277051,47.049346,43.409316,32.686348,33.920681,29.575333,29.571765,30.290029,30.146614,37.447796,43.246107,34.475716,42.019447,32.269681,38.336383,33.867181,39.798539,37.123926,42.908754,37.356918,40.109628,32.057082,37.680196,32.897948,39.156967,36.293859,41.673582,33.396006,40.858294,32.181242,37.97491,33.500573,39.453266,35.726929,39.225259,36.309275,38.199706,32.195611,36.585196,33.181508,36.915485,37.589789,41.884072,36.267843,41.450705,33.547637,38.329935,37.686747,41.413494,38.573879,43.30893,42.452672,41.822883,35.218071,41.474149,38.971958,43.072792,83.312254,89.350256,140.255437,89.805039,75.799766,89.159129,137.164068,75.707916,74.888742,70.994911,70.937807,71.018869,75.165176,75.116185,32.423774,169.173112,3831.271034,0,204.880005,0.10864,-14.124,205.649994,0.09756,0.436,205.289993,0.09311,10.979,204.220001,9.665,-2246,118.669998,1.997,120.099998,35.457127,30.999725,29.612312,10.408117,97.936284,37.864344,44.174112,31.031795,-0.329793,0.011291,0.252848,0
4/13/2025,13:17:31,22380,0,0,74.776331,73.250534,64.595301,40.757707,37.474733,37.797802,38.839257,32.025919,32.853701,38.652066,31.679303,31.949181,32.234487,36.24055,46.987356,37.663975,37.170699,43.931918,57.552286,63.890576,52.422202,47.125832,50.363461,48.379775,45.328759,50.157785,51.741587,50.441904,83.815904,61.128547,45.910793,28.136485,29.211913,28.115232,29.220388,29.069171,28.612791,46.046548,43.915298,44.122256,80.545997,57.103138,41.499695,26.058573,39.565149,80.574515,50.002356,40.029364,25.905271,39.265305,47.581293,44.144922,43.51294,44.820654,41.377917,47.15168,43.379015,32.705891,33.645106,29.674086,29.637521,30.366904,30.221126,37.42001,43.241342,34.466008,42.006752,32.231914,38.344491,33.891319,39.779024,37.147685,42.864726,37.343602,40.083139,32.051688,37.690438,32.931369,39.158169,36.306133,41.667305,33.355965,40.845036,32.153154,37.971453,33.510425,39.448986,35.723515,39.195836,36.281958,38.189884,32.196839,36.593498,33.177846,36.949666,37.600075,41.894743,36.274682,41.475094,33.610913,38.337315,37.714461,41.408879,38.563508,43.296426,42.463093,41.819242,35.194009,41.478148,38.968652,43.056773,80.922587,91.655258,142.082829,89.114141,75.831032,87.939995,138.953765,75.723153,75.541233,71.089166,70.843727,71.062304,75.235003,78.776962,36.370561,161.737874,3842.351845,0,204.850006,0.10684,-13.85,205.649994,0.09647,0.499,205.410004,0.09146,10.783,204.210007,9.419,-2179,118.580002,1.999,120,31.13064,26.719542,25.249211,14.780153,94.7983,37.861983,44.136123,31.041772,-0.554549,0.018772,0.426282,0
4/13/2025,13:18:31,22440,0,0,75.569079,73.266254,64.683022,40.864958,37.526289,37.768477,38.920154,32.010042,32.876409,38.650775,31.876685,32.060229,32.416189,36.354061,46.942133,37.680541,37.22468,45.659178,51.683796,61.376739,55.293287,49.183766,49.457804,46.695688,46.038995,50.324064,52.674061,51.041639,73.771453,57.093766,45.948392,26.768772,29.158802,27.808099,29.371103,28.624028,28.608412,46.226369,44.027205,44.197311,74.045573,50.396279,41.491076,26.020534,39.708382,72.905769,40.882253,40.066196,25.678788,39.242989,46.641035,44.132602,43.72478,44.489825,41.283592,47.132719,43.415141,32.750504,33.735202,30.005302,29.843459,30.693104,30.670163,37.421074,43.233182,34.437067,42.031709,32.234929,38.325269,33.853341,39.765497,37.144285,42.932041,37.344937,40.115752,32.032559,37.682667,32.88843,39.148161,36.272183,41.690749,33.358195,40.85869,32.159838,37.991958,33.476846,39.436383,35.731675,39.228661,36.266206,38.193895,32.177742,36.587782,33.152995,36.926656,37.601393,41.888581,36.256056,41.455709,33.536699,38.321639,37.70275,41.387812,38.551196,43.281552,42.464767,41.793658,35.184172,41.443591,38.965612,43.045846,74.950993,84.569026,138.420359,76.034178,76.178444,74.323798,135.80009,75.648506,75.016839,71.070977,70.897111,71.030378,75.121726,73.21271,34.588326,121.095493,3839.505023,0,205.029999,0.09234,-11.958,205.770004,0.08322,0.382,205.520004,0.07736,8.872,204.410004,8.04,-1809,118.769997,1.988,119.699997,33.109658,28.652342,27.227462,12.838734,75.67921,37.8538,43.947829,31.282956,-0.774839,0.025969,0.595036,0
4/13/2025,13:19:31,22500,0,0,74.553594,73.210702,64.656407,40.942386,37.625696,37.816158,39.020446,32.024421,32.830956,38.613153,31.797734,32.034587,32.408798,36.278533,47.131033,37.615761,37.227231,45.204301,54.313885,62.313954,54.130617,50.016118,49.692713,48.231876,46.144225,50.449189,52.24862,49.292092,81.436356,58.33231,46.054839,26.588441,28.524448,27.108434,29.008509,27.868812,27.594702,46.521376,44.304259,44.59481,75.357932,56.936216,41.279398,24.683757,39.346829,72.259768,49.475279,40.05467,23.981158,39.279069,47.375306,44.141367,43.6853,44.678233,41.540855,47.12042,43.60935,32.625387,33.984232,29.538825,29.475946,30.304352,30.050194,37.403907,43.247739,34.423114,42.011294,32.19068,38.312076,33.832969,39.779267,37.135104,43.002832,37.339988,40.104652,32.015115,37.676673,32.867728,39.157971,36.297081,41.685577,33.340336,40.854203,32.150407,37.953275,33.469043,39.431799,35.731943,39.199816,36.248765,38.178008,32.15239,36.555931,33.152563,36.897339,37.56768,41.866038,36.238774,41.442057,33.475377,38.318978,37.7076,41.420913,38.554837,43.279906,42.425663,41.777387,35.244013,41.444858,38.971016,43.014785,83.267017,89.259904,140.284727,89.777436,75.909231,89.212069,137.217171,75.691321,75.519103,71.2061,70.868433,71.003826,75.086432,75.052642,26.779358,155.413594,3817.388799,0,205,0.10834,-14.104,205.699997,0.09771,0.414,205.419998,0.09276,10.956,203.970001,9.662,-2232,118.690002,1.998,119.900002,42.409386,37.633945,36.409217,3.645453,92.051995,37.844781,44.171735,30.996489,-0.994562,0.033449,0.764254,0
4/13/2025,13:20:31,22560,0,0,75.173386,73.17348,64.523438,41.015237,37.658632,37.850412,39.145731,31.934455,32.775271,38.650126,31.644823,31.966315,32.246263,36.239871,47.152384,37.558251,37.247908,44.196566,54.064351,62.48532,54.785448,49.182047,49.889883,47.91159,46.446952,49.44732,52.450156,50.25748,83.337815,61.124597,46.226045,28.278318,29.363266,28.292121,29.270498,28.928579,28.73987,46.68435,44.470551,44.7387,80.57765,57.012699,41.515276,26.12864,39.271795,80.501391,49.72185,40.085608,25.921107,39.280047,47.125156,44.464787,44.132542,44.639183,41.562501,47.359407,43.120684,33.085295,34.08527,29.749561,29.573872,30.367913,30.146913,37.359676,43.216995,34.414777,42.013145,32.15651,38.309514,33.848154,39.774731,37.16372,42.937287,37.304156,40.065859,31.987491,37.645959,32.876399,39.137551,36.268176,41.673576,33.288772,40.82381,32.09031,37.930083,33.456828,39.468816,35.738564,39.205527,36.231032,38.162363,32.141521,36.570347,33.137708,36.899677,37.55985,41.840224,36.196784,41.446086,33.508766,38.335811,37.700582,41.382811,38.54397,43.263397,42.420206,41.769287,35.231415,41.440526,38.957507,42.969734,80.803753,91.544365,142.066894,89.017887,75.986087,88.04005,138.680843,75.679533,76.088839,71.379649,70.782769,71.011123,75.136773,78.981908,29.588261,119.483926,3855.503075,0,204.759995,0.10629,-13.753,205.600006,0.09522,0.524,205.440002,0.09129,10.757,203.929993,9.392,-2168,118.580002,1.998,119.699997,39.13338,34.422611,32.992943,7.092665,74.838742,37.830541,44.174142,31.168137,-1.218796,0.040926,0.937431,0
4/13/2025,13:21:31,22620,0,0,74.968324,73.29771,64.532631,41.078669,37.594608,37.820869,39.079974,32.011037,32.743597,38.635016,31.731147,31.960281,32.389279,36.232988,46.927087,37.553062,37.195186,44.777977,52.479726,61.171729,56.476298,49.315992,52.380127,48.393315,45.709068,49.48123,51.149797,49.384972,73.728962,57.128957,45.84802,26.929389,29.055618,27.58473,29.346427,28.535039,28.424377,46.150086,44.071318,44.30059,73.972064,50.346323,41.524142,25.911917,39.761725,72.836327,40.983606,40.002864,25.616269,39.207339,46.918594,44.112002,43.808121,44.442503,41.308789,47.082169,43.07723,32.695841,33.71564,29.905858,29.699417,30.540208,30.398499,37.345255,43.249641,34.417255,42.013841,32.157215,38.297155,33.842388,39.769275,37.12331,42.953366,37.296478,40.097421,31.994455,37.659015,32.861523,39.145766,36.247201,41.668573,33.314382,40.840377,32.137764,37.944017,33.450848,39.415676,35.694038,39.209714,36.191846,38.17562,32.157993,36.557078,33.122604,36.909572,37.563549,41.87204,36.216331,41.432955,33.484399,38.292078,37.651953,41.373971,38.540838,43.267744,42.431877,41.7326,35.204624,41.398803,38.969379,42.976278,74.884475,84.490129,138.440102,76.007655,76.099637,74.154762,135.833064,75.71583,75.022545,71.056765,70.80389,71.081041,75.17848,73.218799,15.972415,101.096437,3706.848203,0,204.759995,0.09225,-11.94,205.619995,0.08324,0.395,205.429993,0.0777,8.904,204,8.046,-1811,118.68,1.993,119.800003,57.408649,53.084771,51.563493,-11.560629,64.678991,37.82646,43.94454,31.159244,-1.43818,0.048442,1.106069,0
4/13/2025,13:22:31,22680,0,0,74.811695,73.207656,64.511779,41.015049,37.545298,37.746827,39.012329,31.967247,32.720104,38.695561,31.598908,31.962021,32.335407,36.291384,47.056478,37.638443,37.197029,44.130341,55.929325,63.057194,55.079372,48.691466,50.579323,47.957599,45.247745,50.633701,51.699431,49.034677,79.889949,57.793858,45.878001,26.33496,28.366095,26.920002,28.935408,27.823391,27.308596,46.152474,44.040665,44.300628,74.362888,56.394688,41.333824,24.305447,39.309658,70.53528,48.351098,39.93994,23.673823,39.219397,47.519265,43.936483,43.959286,44.979036,41.261805,47.036829,43.267317,32.529985,33.652432,29.362143,29.363481,30.079594,29.979279,37.338006,43.230156,34.408315,42.018612,32.123774,38.319349,33.852273,39.756499,37.137469,42.822966,37.279125,40.082773,31.966727,37.696628,32.893583,39.138715,36.244552,41.667701,33.238285,40.82266,32.101608,37.985151,33.465114,39.46002,35.711564,39.201139,36.155788,38.148267,32.125983,36.575695,33.125745,36.894797,37.54746,41.863072,36.203868,41.469838,33.559852,38.310133,37.699632,41.353992,38.529176,43.23684,42.441312,41.727094,35.207052,41.404078,38.926837,42.979169,82.739679,88.714053,139.974033,88.836687,76.050697,88.286797,137.096844,75.740211,76.320735,71.155539,70.768528,71.032535,75.211715,74.209012,3.353423,131.526948,3832.63996,0,204.800003,0.10718,-13.996,205.369995,0.09711,0.454,205.169998,0.09166,10.851,203.979996,9.562,-2216,118.449997,2.002,119.800003,81.733807,77.18963,75.795746,-35.855806,80.949279,37.821843,44.153865,30.827819,-0.035007,0.001209,0.026707,0
4/13/2025,13:23:31,22740,0,0,74.994682,73.284758,64.575567,41.122385,37.510337,37.732203,39.076993,31.866826,32.714947,38.697063,31.556317,31.860332,32.198688,36.360319,46.879941,37.565478,37.216221,44.574942,53.248123,63.59929,57.910326,49.141998,48.797533,48.151276,45.893524,50.871406,51.793518,50.089708,83.215142,61.031307,45.778485,27.979629,29.010663,27.992406,29.111027,28.767579,28.543156,46.311961,44.082293,44.424639,80.207826,56.922473,41.568908,25.978102,39.620688,80.209741,49.744311,40.036077,25.678771,39.243413,47.576651,44.228201,43.813849,44.862692,41.478753,47.122081,43.282045,32.710352,33.806071,29.648862,29.486988,30.178536,30.076561,37.31157,43.236391,34.383945,42.001065,32.087764,38.278111,33.816577,39.764329,37.132942,42.981807,37.293155,40.101159,31.980861,37.649841,32.850961,39.144345,36.246661,41.677271,33.268827,40.844991,32.124629,37.925127,33.434517,39.416926,35.65985,39.200819,36.136427,38.168262,32.136785,36.568735,33.089865,36.882949,37.546672,41.87196,36.198512,41.42229,33.421202,38.303835,37.664604,41.380654,38.540039,43.254661,42.440093,41.705646,35.219564,41.382807,38.958873,42.984264,80.542795,91.263056,141.918694,88.765697,76.043797,87.634209,138.440236,75.677384,75.152171,71.128866,70.843623,71.041406,75.143681,78.667512,36.968842,153.211495,3857.827753,0,204.559998,0.10628,-13.758,205.360001,0.09573,0.481,205.119995,0.09076,10.696,204.240005,9.37,-2168,118.550003,2.002,119.699997,30.358094,26.148517,24.615686,15.420391,91.078181,37.81444,44.207032,30.984562,-0.12037,0.00381,0.092632,0
4/13/2025,13:24:31,22800,0,0,75.393061,73.360661,64.613773,41.216391,37.620677,37.80628,39.150242,31.949256,32.68685,38.707134,31.659595,31.951129,32.304508,36.3266,47.015274,37.581286,37.130352,45.116695,54.666647,62.602742,54.898775,47.652598,48.856711,49.159582,46.323143,49.619697,51.515666,49.015491,74.519115,57.678801,46.147505,27.204381,29.128208,27.902471,29.372623,28.656559,28.727498,46.395539,44.278992,44.563417,74.566328,50.217384,41.293491,26.077469,39.638897,73.600516,40.80081,40.118181,25.728343,39.309074,47.209372,44.153811,43.629758,44.745429,41.788057,47.182942,43.289197,32.890561,33.851679,29.857854,29.708483,30.553728,30.476436,37.300534,43.233775,34.364188,42.042593,32.092872,38.307793,33.803794,39.757606,37.11691,42.932963,37.277242,40.112619,31.965275,37.694982,32.861695,39.159232,36.204932,41.682877,33.235503,40.848958,32.101492,37.967602,33.429694,39.429832,35.663513,39.200495,36.117062,38.182821,32.093602,36.580668,33.084515,36.874336,37.526574,41.885382,36.178794,41.444487,33.446288,38.311545,37.634312,41.369665,38.541372,43.236676,42.444327,41.708125,35.202557,41.359383,38.960206,42.959248,74.576957,84.958872,138.75639,76.013704,76.1268,74.949885,136.116815,75.757922,75.049466,71.26966,70.848148,71.063329,75.203084,73.877714,26.815393,110.686067,3842.501679,0,204.779999,0.09269,-11.997,206.630005,0.08262,0.399,205.190002,0.07774,8.894,204.149994,8.054,-1811,118.610001,1.99,119.5,42.45672,37.602706,36.427396,3.690785,70.114753,37.811061,44.135937,31.223123,-0.341065,0.011037,0.26121,0
4/13/2025,13:25:31,22860,0,0,73.981019,73.302403,64.681485,41.330968,37.608489,37.808235,39.241537,31.959935,32.704415,38.721477,31.613929,31.997545,32.378448,36.430268,47.140424,37.592115,37.216803,45.40761,52.069065,63.709757,56.100363,48.827363,50.525466,47.428215,46.558123,50.622603,51.152171,50.345073,79.731333,57.872053,46.04001,26.279265,28.345607,26.916023,28.973366,27.954098,27.589372,46.440095,44.230835,44.452612,74.142192,56.18303,41.242304,24.345191,39.325442,70.536464,48.252211,40.019824,23.768761,39.285989,47.46992,44.003919,43.543387,44.653482,41.590956,47.085876,43.306624,32.556479,33.865278,29.296257,29.373414,30.111813,29.914782,37.274487,43.22372,34.389023,42.013568,32.094191,38.305038,33.825447,39.731026,37.134024,42.830084,37.231835,40.082794,31.950712,37.668159,32.885838,39.115869,36.190188,41.662516,33.240528,40.836327,32.109195,37.956692,33.432495,39.436098,35.657847,39.188679,36.095901,38.15379,32.07325,36.573706,33.067744,36.885017,37.526637,41.861265,36.142049,41.446692,33.485389,38.301234,37.606314,41.342944,38.514999,43.207822,42.440282,41.686927,35.180744,41.358743,38.947083,42.920286,82.462468,88.542193,139.904306,88.572132,75.946039,87.9086,136.914073,75.705411,75.68262,71.411173,70.836611,71.090412,75.276064,74.226087,32.751283,167.418389,3837.164455,0,204.470001,0.10652,-13.849,205.139999,0.0967,0.522,205.020004,0.09189,10.821,203.429993,9.568,-2206,118.349998,2.001,119.800003,35.258774,30.461068,29.238588,10.781236,97.204218,37.797608,44.094715,30.853004,-0.561073,0.018835,0.429311,0
4/13/2025,13:26:31,22920,0,0,74.197676,73.25346,64.621348,41.33952,37.649786,37.802685,39.170358,31.871123,32.658665,38.748453,31.426417,31.889008,32.173045,36.371993,47.00999,37.596271,37.235871,44.280193,53.421709,62.383472,55.350158,49.361731,49.589904,49.533726,46.018353,49.703749,51.540442,49.354471,84.649905,61.168382,46.007361,28.008283,29.03357,27.992563,29.121889,28.649926,28.491528,46.273613,44.25766,44.574956,80.732531,57.982315,41.476173,25.764707,39.344946,80.851288,51.411001,40.090676,25.466444,39.279207,47.048318,44.223226,43.86764,45.307438,41.523138,47.263116,43.040519,32.757818,33.821529,29.53016,29.489133,30.090182,29.87074,37.23081,43.220306,34.344483,41.997581,32.024154,38.304256,33.776257,39.749395,37.138744,42.943224,37.232108,40.052663,31.907332,37.64597,32.834172,39.14484,36.190929,41.684799,33.162586,40.829556,32.036038,37.92921,33.400414,39.457115,35.649722,39.20088,36.062097,38.156826,32.030913,36.574535,33.079244,36.864952,37.541066,41.858031,36.155755,41.436555,33.410731,38.300651,37.648159,41.357231,38.527129,43.217249,42.399892,41.677722,35.222,41.342551,38.951265,42.919178,81.954165,92.130854,142.398639,90.929503,76.027128,89.224712,139.134211,75.722953,76.071068,71.416926,70.851501,71.031034,75.079298,78.946135,36.955726,139.467071,3818.149309,0,204.589996,0.11024,-14.381,205.270004,0.09961,0.365,205.029999,0.09294,10.991,203.899994,9.697,-2250,118.5,1.99,119.800003,30.600946,26.069758,24.684261,15.406415,84.778546,37.787943,44.16838,30.926594,-0.786184,0.025813,0.601604,0
4/13/2025,13:27:31,22980,0,0,74.867155,73.291579,64.658149,41.302105,37.633414,37.807526,39.195863,31.936526,32.73744,38.773674,31.634542,31.964132,32.315715,36.401493,46.873968,37.63192,37.224438,44.100523,52.698903,62.618256,58.365009,49.174684,49.445601,48.122627,46.091903,50.367994,51.547465,49.523103,74.336261,57.55952,45.916305,27.022337,29.080376,27.86844,29.246747,28.528378,28.584599,46.284364,44.153993,44.437147,74.661872,50.504565,41.644094,26.007072,39.721555,73.481408,40.947583,40.139524,25.551768,39.34175,47.274484,44.235131,43.906739,44.92349,41.417075,47.271793,43.281356,32.761236,33.852551,29.902424,29.71248,30.442281,30.277353,37.209172,43.228234,34.303745,42.009979,31.999766,38.269439,33.753233,39.735252,37.118806,42.979188,37.218546,40.086295,31.895006,37.622973,32.805256,39.121422,36.174509,41.675527,33.171621,40.829261,32.070008,37.910197,33.37685,39.412706,35.626812,39.183806,36.0237,38.145807,32.030491,36.559069,33.022816,36.847795,37.512873,41.82823,36.126108,41.407982,33.361876,38.289691,37.619953,41.360697,38.526193,43.216318,42.400705,41.660506,35.217944,41.324655,38.953418,42.936687,74.508751,84.865636,138.743285,76.081928,76.057639,75.07156,135.99345,75.767836,75.474058,71.580371,70.87642,71.051279,75.058056,73.967211,32.236742,110.33437,3880.622764,0,204.869995,0.09261,-11.977,205.589996,0.08332,0.396,205.289993,0.07756,8.901,204.399994,8.078,-1825,118.599998,1.985,119.699997,35.722149,31.449938,29.945368,10.194156,69.920905,37.77419,44.173046,31.158054,-1.007039,0.033041,0.770513,0
4/13/2025,13:28:31,23040,0,0,75.285093,73.30492,64.641267,41.45091,37.756386,37.854037,39.405759,31.988605,32.723989,38.794747,31.577406,32.005971,32.36507,36.460776,47.126446,37.624821,37.282252,44.289353,54.611472,64.043145,53.899631,47.061403,52.125054,48.642455,46.348099,51.211962,52.319042,49.054744,77.504251,57.372769,46.160811,26.161374,28.324038,26.787668,28.943329,27.768729,27.418246,46.540522,44.376223,44.573423,72.962491,55.520915,41.332897,24.305057,39.326475,69.038033,46.861704,40.04841,23.654516,39.349459,47.375133,44.142616,43.811116,44.85821,41.435641,47.227774,43.327018,32.663871,33.916487,29.422618,29.357059,30.128009,29.899805,37.187559,43.191421,34.311733,42.007781,31.98952,38.269218,33.76811,39.718111,37.106031,42.768914,37.180864,40.068576,31.888228,37.644894,32.864213,39.098533,36.154192,41.650511,33.150637,40.803634,32.057896,37.943155,33.398,39.419117,35.629266,39.177868,36.000467,38.129835,31.990354,36.553244,33.023189,36.893371,37.520399,41.87924,36.122142,41.435274,33.46275,38.291298,37.634378,41.340821,38.510219,43.19122,42.435216,41.683175,35.185385,41.319561,38.931275,42.887871,81.669916,87.820644,139.718495,87.297369,76.010144,86.772238,136.750407,75.840908,76.164088,71.555414,70.85936,71.110184,75.257735,73.517875,36.712595,165.357503,3801.399828,0,204.759995,0.10504,-13.593,205.410004,0.09583,0.518,205.259995,0.09088,10.698,204.050003,9.396,-2171,118.470001,2.008,120.099998,31.013949,26.186035,24.901548,15.146862,96.337793,37.768097,44.158289,30.897975,-1.226914,0.040572,0.939366,0
4/13/2025,13:29:31,23100,0,0,74.516292,73.330799,64.655013,41.504231,37.714063,37.853695,39.434727,31.85572,32.612456,38.793512,31.388143,31.853961,32.171411,36.49253,46.981272,37.584896,37.204519,44.560279,53.279569,62.0817,56.005169,48.376393,51.600749,48.56819,45.739964,49.599082,51.583725,49.786313,85.692285,61.389115,45.964546,27.796304,28.878486,27.854342,28.982426,28.711088,28.520123,46.371151,44.153095,44.389795,80.879558,58.4841,41.449096,25.63404,39.542386,81.247543,52.15318,40.045675,25.385251,39.300131,47.175621,44.269581,43.864459,44.759489,41.354609,47.184009,43.076394,32.645187,33.874085,29.397869,29.279681,30.068496,29.833796,37.160563,43.22344,34.282027,41.998139,31.979749,38.274719,33.741667,39.726789,37.080684,42.83245,37.155277,40.106529,31.86468,37.682911,32.833544,39.090454,36.111546,41.667524,33.136032,40.816021,32.049947,37.934329,33.380237,39.423748,35.584737,39.184705,35.951087,38.165929,31.983103,36.566397,32.993282,36.875746,37.5187,41.86656,36.104819,41.411907,33.432486,38.28008,37.616964,41.379708,38.554542,43.208512,42.447769,41.663639,35.180763,41.300415,38.953513,42.897266,82.869629,92.601571,142.661745,92.154035,76.144501,90.172034,139.056071,75.875057,75.750567,71.177832,70.915112,71.081052,75.239302,79.484515,35.649442,138.707703,3867.133275,0,204.880005,0.1119,-14.599,206.509995,0.09992,0.43,205.199997,0.09532,11.327,204.009995,9.898,-2304,118.559998,2.007,119.800003,31.963657,27.448207,26.044786,14.000889,84.418673,37.764076,44.083359,30.849852,-0.016266,0.000527,0.012801,0
4/13/2025,13:30:31,23160,0,0,74.98626,73.308909,64.679507,41.533333,37.740651,37.875419,39.445959,32.021177,32.751504,38.807491,31.585815,31.998165,32.355044,36.433982,47.1071,37.520383,37.272028,44.684569,54.384158,63.577205,54.6844,47.887229,51.622053,50.331752,46.015815,50.158717,53.857588,51.033381,74.802559,57.477298,46.062555,27.487388,29.264977,28.235721,29.36265,28.895258,28.968864,46.370198,44.271597,44.472328,75.194837,49.627437,41.352763,26.29113,39.403473,74.098383,40.663077,40.091813,25.986168,39.326155,47.584335,44.20469,43.49466,44.823429,41.688311,47.368613,43.407763,32.985335,34.06725,29.986942,29.765794,30.602101,30.456971,37.126015,43.20978,34.259725,42.008578,31.935983,38.267332,33.729353,39.71726,37.073335,42.779923,37.144397,40.071015,31.853274,37.67873,32.820446,39.084446,36.106402,41.668572,33.070427,40.819277,32.007842,37.957099,33.367148,39.410946,35.572317,39.162637,35.932915,38.12273,31.975617,36.567368,32.989368,36.874541,37.507329,41.847776,36.08766,41.425212,33.456143,38.309791,37.627695,41.340002,38.52529,43.176796,42.415844,41.645315,35.203075,41.30563,38.923394,42.880467,74.48295,85.269115,138.130345,76.84578,75.868935,76.257483,135.487328,75.88444,76.542872,71.489318,70.832271,71.056792,75.243032,74.455534,38.083159,113.921362,3672.911432,0,205.059998,0.08957,-11.63,205.610001,0.08085,0.328,205.350006,0.07413,8.466,203.949997,7.752,-1732,118.57,1.991,119.800003,29.464466,24.754674,23.493724,16.598089,71.879468,37.75088,44.200531,31.310732,-0.229294,0.007159,0.174365,0
4/13/2025,13:31:31,23220,0,0,75.103966,73.335858,64.685781,41.716187,37.824517,37.941599,39.445093,32.247703,32.856461,38.977842,31.740874,32.253997,32.590746,36.677776,47.132387,37.584867,37.403803,44.53124,53.922108,62.612376,54.734983,49.827656,52.997016,46.888621,45.972654,51.009613,51.788261,48.882806,74.940654,56.863255,46.022701,26.263814,28.55121,27.209358,29.143655,27.917849,27.954005,46.311467,44.255104,44.42078,71.845884,54.010925,41.315122,24.7131,39.375306,68.766477,44.923427,40.057759,24.209581,39.403524,47.131264,44.032888,43.899585,45.082323,41.602871,47.286827,43.569723,32.766655,34.007659,29.760341,29.694349,30.454467,30.322803,37.128671,43.215927,34.277844,42.031359,31.932342,38.293963,33.723714,39.723447,37.077331,42.802335,37.11853,40.092388,31.844591,37.672673,32.819687,39.092844,36.101547,41.662431,33.08132,40.812897,32.007178,37.953694,33.369499,39.422355,35.55808,39.162138,35.918242,38.13231,31.958997,36.544218,32.990563,36.855279,37.503996,41.840944,36.068035,41.397359,33.43512,38.275909,37.593343,41.30534,38.499337,43.179522,42.409616,41.635124,35.175512,41.279425,38.892599,42.852019,80.723993,86.778668,137.858441,85.753075,76.19271,85.23913,135.227132,75.764741,76.233902,71.369846,70.843453,71.051421,75.232197,72.590068,5.62976,126.567444,3620.79006,0,204.850006,0.09854,-12.731,204.399994,0.08991,0.476,205.470001,0.08438,9.848,204.050003,8.785,-2007,118.629997,1.996,119.400002,76.679472,71.971893,70.71453,-30.656771,78.479369,37.7442,44.219776,31.167712,-0.112248,0.003482,0.085,0
4/13/2025,13:32:31,23280,0,0,74.422115,73.373621,64.69272,41.591579,37.671021,37.90433,39.26005,32.151772,32.85604,39.03081,31.661599,32.120338,32.449582,36.732035,46.828675,37.522459,37.434772,44.808591,54.020457,62.049199,53.465881,50.167866,51.117867,46.803769,46.178612,51.496752,52.874141,49.338544,85.769026,60.348283,45.509485,27.916365,28.756482,27.769758,29.028606,28.52559,28.434561,45.907698,43.711857,44.078912,79.943166,57.848488,41.52744,25.61357,39.686646,79.966879,51.804601,40.181027,25.174645,39.372069,47.277869,44.058372,43.731224,44.893185,41.639714,47.18104,43.637448,32.559142,33.746738,29.743571,29.566097,30.307543,30.029776,37.084306,43.227199,34.233405,42.008006,31.893084,38.247723,33.658556,39.730429,37.048955,42.980531,37.119562,40.112362,31.824694,37.623626,32.746775,39.10292,36.090849,41.668077,33.102804,40.8038,31.992633,37.893619,33.310857,39.399944,35.528915,39.175451,35.870487,38.158438,31.947485,36.541189,32.948846,36.822512,37.48098,41.838276,36.073445,41.392616,33.280591,38.289291,37.591709,41.336417,38.530081,43.183753,42.405091,41.592774,35.207298,41.279011,38.936124,42.871181,83.8044,92.095999,140.826634,92.599443,76.464761,91.084386,137.253974,75.892765,75.579191,71.389946,70.883137,71.108494,75.164837,78.389493,35.225114,157.905565,3637.546358,0,204.960007,0.10883,-14.165,205.580002,0.09805,0.381,205.350006,0.09274,10.957,204.169998,9.659,-2241,118.599998,2.011,119.699997,31.971086,27.989041,26.642628,13.538399,93.142917,37.733056,44.206302,30.992144,-0.326091,0.009895,0.248334,0
4/13/2025,13:33:31,23340,0,0,74.842244,73.405018,64.647902,41.693171,37.617553,37.863248,39.313989,32.204413,32.890686,39.043131,31.676268,32.125294,32.534156,36.742272,46.813647,37.624826,37.337921,45.649164,54.087125,61.332178,53.216252,48.904092,50.337539,48.550027,45.004501,48.617748,52.599997,50.973949,77.012921,58.709689,45.685199,27.958559,29.19998,28.239413,29.350284,29.060784,28.89841,45.948656,43.751378,44.020204,77.021846,50.819673,41.609152,26.543468,39.920889,76.09979,42.141197,40.229798,26.268599,39.513527,46.915227,44.104165,43.979205,45.30149,41.537994,47.259089,43.426762,32.705807,33.738841,30.144037,29.954117,30.695864,30.457823,37.07556,43.243975,34.261358,42.015031,31.89664,38.273056,33.696026,39.698352,37.0495,42.904677,37.112986,40.104929,31.828761,37.664671,32.778734,39.103904,36.070582,41.677414,33.089083,40.82983,32.025188,37.909026,33.316577,39.401505,35.514088,39.170837,35.852123,38.143093,31.938245,36.53732,32.942292,36.837856,37.480398,41.85968,36.054225,41.395078,33.347509,38.26377,37.574564,41.342112,38.51284,43.172318,42.442811,41.584354,35.191275,41.253007,38.919333,42.860619,75.911101,87.048438,138.708973,79.588811,76.372786,79.687847,135.841824,75.901167,75.251951,71.398816,70.844632,71.10522,75.240972,75.912138,31.952868,97.576751,3652.774816,0,205.059998,0.09163,-11.866,205.669998,0.08288,0.415,205.529999,0.07687,8.845,204.369995,7.953,-1794,118.690002,1.996,119.5,35.817026,31.740979,30.361625,9.868173,62.60061,37.73369,44.210807,31.282748,-0.158643,0.004795,0.120515,0
4/13/2025,13:34:31,23400,0,0,74.573319,73.377325,64.622914,41.698353,37.664305,37.849014,39.375986,32.307896,33.010449,39.100218,31.795838,32.24868,32.644138,36.770715,46.899436,37.669614,37.370372,43.561107,54.788177,64.315858,57.078917,49.407458,50.511265,47.932086,45.826398,50.509821,52.168046,49.182472,70.140287,56.233866,45.64139,26.146457,28.502329,27.128724,29.11531,27.846548,28.114364,46.17822,43.839384,44.013915,70.593844,51.448884,41.573799,25.205443,39.932322,69.969214,42.966201,40.156292,24.725658,39.507624,47.479346,44.081781,43.705077,45.083423,41.802786,47.19277,43.663621,32.720429,33.94532,29.987103,29.890354,30.596914,30.371288,37.049848,43.210559,34.207748,42.003256,31.86867,38.237853,33.660621,39.704593,37.034089,42.84503,37.094702,40.101253,31.806334,37.658855,32.761766,39.108385,36.052053,41.650658,33.041814,40.819113,31.998774,37.925302,33.311618,39.398575,35.498736,39.169671,35.815073,38.146257,31.905353,36.547571,32.923693,36.864622,37.502281,41.860781,36.010435,41.366535,33.325787,38.241061,37.561116,41.327827,38.521461,43.171671,42.431757,41.587802,35.188544,41.250839,38.913388,42.86129,78.11865,84.76987,136.72631,81.874219,75.887275,81.383803,134.316575,75.831614,75.436962,71.224526,70.917756,71.112976,75.236021,70.845599,45.445461,137.800994,3612.158783,0,205.039993,0.0928,-12.032,204.559998,0.08498,0.367,205.460007,0.0783,9.014,204.220001,8.238,-1860,118.720001,1.978,119.699997,21.699766,17.632175,16.214668,23.941624,83.987258,37.719688,44.302672,31.251901,0,0,0,0
4/13/2025,13:35:31,23460,0,0,74.775379,73.355392,64.612297,41.8708,37.829664,37.915378,39.555143,32.264871,32.902411,39.112558,31.585105,32.13451,32.472644,36.913795,47.156063,37.661417,37.401307,43.4185,55.426186,64.231334,56.984591,49.118372,50.457957,47.840206,46.016987,50.427035,53.091171,50.362213,85.524239,59.949424,45.889405,27.350816,28.694475,27.702355,29.025938,28.526577,28.381108,46.422505,44.202688,44.449014,78.771422,57.776845,41.659301,25.298005,39.785095,78.372644,52.204244,40.101911,24.864554,39.403305,47.742761,44.357487,44.103242,44.798721,41.842167,47.400016,43.693505,32.764062,34.090009,29.740052,29.653101,30.281291,29.959042,37.026963,43.23174,34.221283,41.995561,31.851517,38.260398,33.657091,39.693061,37.030922,42.790508,37.069081,40.069118,31.791663,37.664288,32.767232,39.090227,36.03914,41.66378,33.020952,40.800214,31.971632,37.918805,33.322857,39.39415,35.488972,39.155099,35.797339,38.110335,31.879815,36.545212,32.926658,36.84243,37.454026,41.831692,35.983134,41.368011,33.325945,38.256713,37.566174,41.320228,38.492204,43.129414,42.408661,41.551488,35.148392,41.227905,38.908415,42.809355,85.062864,91.520628,140.122116,92.70586,76.072866,91.78018,136.777428,75.828881,75.837321,71.179349,70.904065,71.106077,75.261671,77.718715,31.725689,173.883565,3624.165837,0,204.679993,0.10851,-14.072,204.389999,0.09832,0.406,205.25,0.09257,10.889,203.789993,9.638,-2219,118.57,2.009,119.900002,36.283194,32.05309,30.4957,9.606211,99.87648,37.705621,44.422981,31.08126,-0.092451,0.002836,0.069826,0
4/13/2025,13:36:31,23520,0,0,75.23338,73.316998,64.544422,41.823512,37.843557,37.977423,39.599099,32.318127,32.999346,39.203891,31.679575,32.069545,32.510017,36.850545,46.906334,37.680127,37.368171,44.666368,55.164138,62.154227,53.546001,49.746022,50.787777,50.053441,46.196829,49.750377,52.66751,51.812396,79.214714,59.749367,45.804902,27.890077,29.256054,28.475355,29.363539,29.018402,29.18121,46.209752,43.983768,44.315636,78.713114,52.983262,41.978213,26.66115,40.130367,77.968429,44.293136,40.243449,26.397922,39.500912,47.297601,44.399342,44.11179,45.308666,41.987796,47.456022,43.45768,32.867863,34.020946,30.246266,30.011773,30.583247,30.273833,37.017726,43.201506,34.180772,41.970386,31.816204,38.21407,33.622932,39.691571,37.030754,42.953244,37.06917,40.075816,31.773934,37.596993,32.706193,39.087854,36.030557,41.666252,33.057047,40.808227,31.956576,37.868762,33.277414,39.36972,35.440492,39.150071,35.76261,38.115776,31.872384,36.512161,32.882342,36.815936,37.476621,41.841414,36.003239,41.383142,33.257245,38.269177,37.571136,41.337228,38.520299,43.149887,42.38476,41.535039,35.204073,41.235579,38.932966,42.829836,77.473379,88.706271,139.534099,82.99524,76.372529,83.376083,136.352141,75.802756,75.549938,71.513253,70.839714,71.157588,75.300263,77.367224,30.294527,91.524699,3650.615862,0,204.740005,0.0947,-12.235,205.5,0.08525,0.473,205.399994,0.08003,9.259,204.070007,8.279,-1872,118.57,1.995,119.5,37.871706,34.045017,32.310253,7.933196,58.911583,37.698481,44.427146,31.333988,-0.306479,0.009692,0.23214,0
4/13/2025,13:37:31,23580,0,0,74.546496,73.345808,64.597055,41.822601,37.714497,37.953977,39.403165,32.369128,33.037201,39.181907,31.765627,32.196571,32.61696,36.925502,46.826303,37.74148,37.430577,44.790416,55.286603,62.142409,53.768488,48.31557,51.980032,47.085813,45.303256,49.775502,52.520297,51.152309,71.116646,56.034085,45.629384,26.384462,28.725221,27.592487,29.215022,28.095062,28.171828,45.818569,43.643675,43.873068,71.817292,50.861022,41.61843,25.577975,39.648467,70.834751,41.640608,40.206593,25.108395,39.51842,47.041089,43.965151,43.773943,45.022118,41.515706,47.278883,43.524769,32.569441,33.70731,30.059336,29.86049,30.625893,30.402363,36.978069,43.172248,34.186042,41.977365,31.80011,38.209802,33.631077,39.663506,37.011443,42.772046,37.001416,40.036958,31.741329,37.643771,32.735472,39.074327,35.997051,41.622425,32.991175,40.775127,31.929765,37.896968,33.273788,39.3832,35.471321,39.145469,35.732294,38.066049,31.822233,36.508364,32.88653,36.827732,37.441991,41.810489,35.967417,41.373074,33.343501,38.25085,37.562517,41.310315,38.478723,43.108549,42.376963,41.544386,35.170937,41.232331,38.889205,42.802095,76.836665,84.194725,136.554412,79.916091,75.944632,79.050751,134.244166,75.822294,76.559623,71.319948,70.840198,71.124127,75.277522,70.945038,33.398354,115.844716,3512.99217,0,204.970001,0.08981,-11.681,205.520004,0.08186,0.38,205.320007,0.07536,8.619,204.199997,7.888,-1771,118.650002,1.974,119.5,34.116657,30.105703,28.693866,11.512727,72.913149,37.679746,44.140463,31.204139,-0.516651,0.016693,0.390965,0
4/13/2025,13:38:31,23640,0,0,74.622523,73.381316,64.556385,41.891816,37.69878,37.962121,39.529933,32.30795,33.004028,39.2178,31.5769,32.153856,32.55959,37.015739,46.764666,37.687984,37.442234,44.775247,54.502336,62.648789,53.843441,47.932974,53.233903,48.356802,45.916479,50.018538,52.114179,50.726378,83.078534,58.550199,45.548977,26.782676,28.272015,27.22871,28.865452,27.934623,27.902484,45.969297,43.677708,43.872885,76.620201,56.799722,41.617556,24.911471,39.988659,75.275412,50.897514,40.198002,24.383072,39.48271,47.238522,44.06242,44.126869,45.836182,41.68832,47.172099,43.455965,32.366239,33.767845,29.748265,29.660422,30.299308,29.883616,36.936212,43.204013,34.137346,41.984527,31.788213,38.22757,33.582319,39.660325,36.978174,42.847041,37.006531,40.086557,31.734898,37.653426,32.702497,39.066731,35.968168,41.634643,32.984758,40.796066,31.944716,37.877903,33.260833,39.368267,35.422192,39.129208,35.680966,38.110914,31.82917,36.525878,32.857885,36.823836,37.43854,41.825083,35.936619,41.35656,33.265943,38.253052,37.520078,41.321247,38.483513,43.111555,42.410064,41.53354,35.188377,41.210083,38.901494,42.815642,83.971837,89.947038,139.18302,90.885608,76.364538,90.120436,135.965287,75.861379,75.55328,71.282878,70.86921,71.116636,75.229106,75.936991,35.047388,166.966727,3627.103468,0,204.809998,0.10601,-13.792,204.210007,0.09701,0.409,205.169998,0.09052,10.652,204.050003,9.436,-2182,118.459999,2.005,119.800003,32.205171,28.27375,26.854196,13.343806,97.01495,37.674649,44.40138,30.954283,-0.728678,0.024025,0.55185,0
4/13/2025,13:39:31,23700,0,0,75.064632,73.358658,64.659215,41.945594,37.709532,37.929575,39.505364,32.310298,33.040537,39.28843,31.576069,32.064279,32.481624,36.998363,46.912541,37.690383,37.411791,45.061747,54.964575,65.006279,54.362153,50.885593,50.708287,47.329245,46.093341,49.241405,52.475018,50.254996,81.049293,60.235848,45.781857,28.025919,29.123417,28.35426,29.128324,28.778941,28.976568,46.301673,44.042122,44.319617,79.524788,54.734243,41.90825,26.364101,39.708702,79.083269,46.749718,40.2765,26.135968,39.572272,47.717096,44.371378,43.998756,44.982984,41.938575,47.455597,43.506525,32.931583,34.130285,30.012799,29.817962,30.426041,30.177602,36.93507,43.202441,34.138281,41.973584,31.755295,38.222209,33.598249,39.691916,37.012967,42.863579,36.990787,40.03386,31.725723,37.608782,32.707382,39.079818,36.013634,41.649446,32.997829,40.772471,31.911041,37.876129,33.250606,39.395635,35.452353,39.143351,35.697827,38.086141,31.826904,36.51566,32.867628,36.815557,37.421869,41.805865,35.932629,41.374153,33.261052,38.274128,37.553549,41.3207,38.480315,43.11891,42.357041,41.509929,35.169898,41.204192,38.884618,42.765912,79.004866,89.958794,139.807787,85.926317,75.996549,85.540028,137.064929,75.831394,76.374745,71.590808,70.836641,71.106568,75.196705,77.896029,31.183657,115.561883,3653.117614,0,204.759995,0.09791,-12.65,205.529999,0.08805,0.502,205.410004,0.08328,9.677,203.770004,8.57,-1943,118.550003,1.992,119.400002,36.804615,32.931008,31.299258,8.977242,72.76185,37.671811,44.419219,31.249379,-0.144143,0.004966,0.110357,0
4/13/2025,13:40:31,23760,0,0,74.88208,73.36663,64.675394,42.177166,37.878265,37.979877,39.672825,32.353823,33.035161,39.222228,31.707005,32.244332,32.630452,37.006155,47.118571,37.795387,37.439157,43.974534,53.787367,65.09587,55.856466,49.159243,51.467941,48.026604,46.835566,49.523175,53.066649,51.263801,73.237176,56.815551,46.092892,26.930647,29.046341,27.901786,29.339828,28.57398,28.831412,46.600956,44.338251,44.538528,73.495468,49.921313,41.736716,26.016679,39.691355,72.344678,40.356165,40.300224,25.640138,39.611004,47.77028,44.385249,43.710908,44.995093,41.966646,47.519715,43.450431,33.047674,34.237877,30.084308,29.952788,30.714592,30.463488,36.908238,43.146408,34.107982,41.928633,31.745379,38.174544,33.576071,39.647232,36.983615,42.735633,36.959524,40.028714,31.704928,37.609377,32.715986,39.041276,35.957672,41.610148,32.930846,40.709217,31.891139,37.851098,33.236096,39.365364,35.423263,39.102483,35.617794,38.054063,31.776288,36.484405,32.837119,36.795827,37.419394,41.797688,35.909123,41.357404,33.287237,38.193896,37.502419,41.293629,38.473457,43.066,42.373727,41.484409,35.149052,41.202892,38.874675,42.781487,75.226756,84.133139,136.871042,76.460088,76.010491,74.077253,134.341196,75.854088,76.445077,71.29761,70.814431,71.070361,75.197836,72.705548,29.750365,107.763056,3611.49815,0,204.960007,0.08865,-11.45,205.720001,0.07954,0.389,205.429993,0.07424,8.438,203.75,7.69,-1706,118.559998,2.004,119.800003,38.806412,34.450236,33.013744,7.28648,68.491321,37.642143,44.379768,31.416788,-0.354638,0.012214,0.270636,0
4/13/2025,13:41:31,23820,0,0,75.15641,73.378255,64.720918,42.137081,37.93163,38.05974,39.7781,32.374209,33.086314,39.33341,31.672739,32.230607,32.674548,37.245031,47.088987,37.754854,37.534232,45.178654,54.372517,64.694098,57.08426,47.282312,49.578512,49.423901,45.612281,51.371355,52.392729,50.534896,80.44586,57.759814,46.084039,26.476632,28.399132,27.346985,28.972003,27.801982,27.811357,46.481288,44.257628,44.554768,74.696984,56.086485,41.657328,24.658488,39.558722,71.468874,48.489718,40.272971,24.01573,39.635454,47.808451,44.26259,43.92807,45.263572,41.842292,47.463451,43.797513,32.840151,34.216056,29.782396,29.624993,30.336996,30.018649,36.898997,43.14514,34.10371,41.947701,31.737528,38.180912,33.565597,39.673263,36.992924,42.855098,36.949539,40.029783,31.697099,37.591224,32.683491,39.050562,35.969208,41.619404,32.926589,40.75299,31.882864,37.847973,33.215177,39.373598,35.414253,39.123071,35.644675,38.06263,31.766218,36.501841,32.842186,36.781155,37.390145,41.779589,35.888789,41.318291,33.215731,38.20897,37.533419,41.288999,38.452034,43.028456,42.322236,41.458813,35.1667,41.186178,38.846644,42.742173,82.852807,88.57975,138.459181,89.044492,75.825261,88.455534,135.433743,75.858421,76.256253,71.183169,70.772191,71.041713,75.103865,74.479401,32.647593,178.007963,3604.040568,0,204.729996,0.10322,-13.41,205.320007,0.09402,0.464,205.279999,0.0885,10.418,204.009995,9.24,-2129,118.5,2.011,119.800003,35.420722,30.994011,29.609654,10.663317,101.546342,37.638616,44.483748,31.13654,-0.566123,0.019095,0.430991,0
4/13/2025,13:42:31,23880,0,0,75.260418,73.378377,64.645785,42.18102,37.893184,38.109644,39.669871,32.268978,32.93668,39.328726,31.601181,32.108225,32.586926,37.220701,47.124845,37.71645,37.515393,44.083913,54.910652,64.081126,56.211253,47.586632,49.781026,50.555624,46.763945,49.590718,53.538779,50.825228,84.033386,61.111907,45.989639,28.140613,29.144028,28.287413,29.197552,28.785745,28.870062,46.431194,44.259257,44.658924,80.620843,56.874556,41.706107,26.149642,39.634697,80.720859,50.017644,40.375248,25.822278,39.644681,47.784416,44.361353,43.761121,45.04216,42.065689,47.491479,43.636951,32.958387,34.153487,29.885408,29.728459,30.397634,30.113937,36.883398,43.173994,34.090722,41.951105,31.730731,38.184221,33.527167,39.661594,36.968389,42.886506,36.955394,40.036055,31.679384,37.602993,32.669984,39.075501,35.944641,41.631511,32.919581,40.735923,31.871387,37.827484,33.206123,39.373023,35.401266,39.136612,35.61264,38.067601,31.77925,36.511689,32.80495,36.806045,37.41148,41.8118,35.88578,41.364573,33.179381,38.275144,37.526719,41.309594,38.455483,43.065249,42.342988,41.479587,35.191628,41.236545,38.903485,42.762731,81.444404,91.634386,140.578994,90.226529,76.11279,88.610001,137.161918,75.903113,76.203914,71.342232,70.759258,71.112384,75.180533,78.95568,38.638613,112.383227,3594.630609,0,204.759995,0.10417,-13.523,205.339996,0.09379,0.403,205.229996,0.08775,10.305,204.149994,9.126,-2100,118.57,1.999,119.900002,28.811495,24.527963,23.197104,17.178144,71.044605,37.643938,44.441948,31.206219,-0.150271,0.004838,0.114451,0
4/13/2025,13:43:31,23940,0,0,74.63302,73.324113,64.629871,42.241937,38.016715,38.132003,39.710803,32.304952,33.02443,39.303762,31.703378,32.147511,32.648424,37.23409,47.069035,37.773999,37.541205,45.402699,53.34137,61.436893,52.858895,47.783612,52.289385,47.658098,46.320851,51.012311,51.986371,51.000573,74.137714,57.224948,46.209068,27.284668,29.166296,28.273099,29.323293,28.583924,28.93013,46.455522,44.360243,44.572783,74.666271,49.472299,41.601616,26.298174,39.597377,73.503969,40.488315,40.353985,25.874309,39.653669,46.815984,44.256311,43.734517,45.179806,41.780264,47.515808,43.551209,33.032425,34.055115,30.109393,29.907877,30.712483,30.428215,36.842265,43.154251,34.080318,41.936845,31.703362,38.183797,33.511193,39.664867,36.977866,42.870885,36.915895,40.034603,31.665887,37.583301,32.637718,39.071718,35.939958,41.629059,32.90389,40.737995,31.86101,37.828123,33.183656,39.355616,35.367817,39.125817,35.584074,38.051358,31.737031,36.483022,32.799716,36.784791,37.392894,41.784962,35.854548,41.323875,33.16982,38.224055,37.510503,41.286683,38.451034,43.016047,42.328341,41.453489,35.162221,41.169728,38.859324,42.745131,74.746566,84.736719,137.256988,76.35538,76.195529,75.395823,134.749107,75.836657,76.069984,71.274145,70.763275,71.061657,75.136384,73.856592,39.78536,102.024031,3639.312568,0,204.539993,0.08846,-11.406,205.460007,0.07994,0.412,205.25,0.07421,8.465,204.309998,7.702,-1729,118.559998,1.991,119.800003,27.847648,23.240196,21.992565,18.36142,65.218967,37.623757,44.219682,31.374251,-0.360934,0.011994,0.274407,0
4/13/2025,13:44:31,24000,0,0,74.233742,73.432614,64.611644,42.120604,37.99282,38.090443,39.718747,32.312525,32.975092,39.307736,31.669079,32.216909,32.697768,37.28271,47.175579,37.702818,37.541209,44.086722,56.116202,65.346866,54.316253,48.255687,50.753575,47.903344,46.495542,50.487692,52.596452,50.34152,77.83543,57.070104,45.846975,26.18841,28.295822,27.244943,29.014156,27.678769,27.967147,46.452437,44.132421,44.407694,73.064485,54.782104,41.546189,24.712688,39.783163,69.259547,46.482549,40.216468,24.023471,39.623678,47.855273,44.106581,43.49563,44.869952,41.870313,47.334525,43.60119,32.72429,34.087213,29.726988,29.652968,30.384574,30.024524,36.828737,43.178576,34.065373,41.962929,31.708857,38.212208,33.504232,39.660873,36.937587,42.921353,36.900902,40.057122,31.671726,37.584426,32.631289,39.060662,35.921772,41.638267,32.955951,40.767978,31.866848,37.829689,33.183898,39.350973,35.320601,39.125143,35.544847,38.084259,31.731901,36.496957,32.786147,36.771415,37.38616,41.791015,35.845303,41.310293,33.112099,38.218475,37.50094,41.313837,38.466806,43.071678,42.361315,41.452629,35.152931,41.191862,38.885678,42.78585,81.462702,87.319353,137.832067,87.08447,76.296042,86.608371,134.993825,75.849381,75.36312,71.255967,70.678416,71.136816,75.139811,73.323954,39.376086,163.030782,3501.120902,0,204.490005,0.10024,-12.97,205.270004,0.09137,0.554,205.160004,0.08655,10.125,203.440002,8.947,-2034,118.379997,1.987,119.900002,27.905693,23.604907,22.275186,17.941282,95.350831,37.627299,44.299823,31.100093,-0.571063,0.019571,0.434238,0
4/13/2025,13:45:31,24060,0,0,75.077595,73.386036,64.700987,42.298148,37.966762,38.186293,39.779366,32.260701,32.910697,39.317062,31.470889,32.073603,32.559886,37.351224,47.202504,37.707082,37.548789,44.539123,56.219945,64.40379,55.790055,48.99424,48.412284,47.64918,47.098674,51.745285,52.606977,48.633046,85.538758,60.995804,45.985552,27.87488,28.857627,28.126728,29.111893,28.790123,28.790569,46.485756,44.168358,44.440552,80.500698,57.589336,41.624188,25.862946,39.864181,80.767271,51.359083,40.227481,25.510511,39.555498,47.843645,44.296754,43.704369,44.685888,42.314223,47.427969,43.750984,32.861899,34.067185,29.747893,29.552583,30.282889,29.911336,36.809768,43.165463,34.050508,41.935021,31.673001,38.186655,33.497186,39.635448,36.912519,42.761662,36.877867,40.046956,31.664566,37.604218,32.656986,39.026836,35.863453,41.592236,32.902571,40.753859,31.862362,37.85522,33.165135,39.351064,35.295872,39.093913,35.495308,38.065376,31.712856,36.508132,32.77203,36.774559,37.364543,41.801613,35.820402,41.329116,33.182225,38.198766,37.48917,41.29476,38.436623,43.032009,42.364547,41.409238,35.075059,41.16306,38.86875,42.737384,82.62931,92.052397,140.738137,91.769069,76.336759,89.742281,137.057607,75.899092,75.791064,71.32928,70.888676,71.147554,75.229892,78.859341,40.051694,177.085022,3651.828145,0,204.619995,0.10726,-13.982,205.210007,0.09639,0.459,205.009995,0.09094,10.701,203.479996,9.485,-2185,118.43,2.009,120.099998,27.352004,22.99064,21.593933,18.633548,101.174957,37.606997,44.432644,31.070631,-0.78529,0.027719,0.597756,0
4/13/2025,13:46:31,24120,0,0,74.343864,73.321939,64.665304,42.255328,37.910457,38.074791,39.752049,32.296752,32.915788,39.386059,31.604302,32.096279,32.620796,37.278694,47.031874,37.648464,37.502134,44.015079,54.113309,64.849356,57.379857,47.402456,52.82392,48.011563,46.456796,51.176597,52.265494,49.692288,74.868237,57.591786,45.944658,27.331306,29.191415,28.325453,29.327002,28.642496,28.912408,46.383508,44.22592,44.459531,75.327768,50.015683,41.658799,26.264183,39.620276,74.032712,40.91914,40.328236,25.85644,39.692475,48.029404,44.25497,43.794142,45.260339,41.800727,47.41999,43.570245,33.016152,34.018424,30.033316,29.858545,30.582499,30.268755,36.784872,43.141201,34.022385,41.934868,31.64968,38.163728,33.499002,39.653509,36.9532,42.835861,36.870764,40.014765,31.624,37.588927,32.635374,39.031234,35.892672,41.612452,32.89321,40.718173,31.84229,37.825794,33.157759,39.360535,35.318688,39.102505,35.507927,38.053412,31.681188,36.505882,32.771548,36.770296,37.358073,41.789023,35.833386,41.334972,33.167253,38.23476,37.498674,41.28581,38.457664,43.024395,42.320079,41.43686,35.154328,41.175785,38.869922,42.722741,74.766854,85.350518,137.627603,77.100338,75.992937,76.542089,135.267401,75.867255,76.48227,71.438534,70.838747,71.090426,75.218225,74.441271,27.401154,105.844704,3618.542566,0,204.729996,0.08973,-11.639,205.199997,0.08056,0.408,205.179993,0.0743,8.481,203.830002,7.725,-1720,118.519997,1.994,120.199997,41.521156,37.235297,35.904734,4.423502,67.410303,37.605863,44.451638,31.296282,-0.997031,0.035568,0.75851,0
