Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,13:47:31,24180,0,0,73.889165,73.327296,64.510778,42.251963,38.01575,38.11602,39.755113,32.305628,32.948229,39.3565,31.596716,32.163421,32.681223,37.389612,47.144546,37.683352,37.528202,44.920004,56.011027,63.892841,56.181892,48.708671,50.348602,48.080036,46.614417,49.979441,52.736134,49.901089,75.054976,56.458559,46.099522,26.331583,28.342433,27.126347,28.992052,27.574246,27.990308,46.576532,44.322774,44.63172,71.869058,53.645565,41.566138,24.671009,39.624405,68.505139,45.096157,40.26413,24.062136,39.56564,48.116356,44.172717,43.850001,44.917193,41.834788,47.380897,43.566832,32.849983,34.115007,29.759365,29.584568,30.387966,30.000675,36.785162,43.16607,34.034147,41.931569,31.664602,38.163734,33.487458,39.661107,36.938264,42.869775,36.860645,40.044344,31.628066,37.583511,32.635261,39.053838,35.897648,41.630586,32.868814,40.730997,31.83522,37.819496,33.154979,39.363588,35.315551,39.101588,35.487509,38.055365,31.695186,36.482612,32.76551,36.77077,37.382863,41.775865,35.778466,41.308144,33.098371,38.21227,37.47307,41.290352,38.429991,43.011806,42.316741,41.422961,35.143423,41.155501,38.860356,42.722004,80.31309,86.326312,137.305323,85.49758,76.091617,85.065203,134.76532,75.923589,76.28301,71.440445,70.807946,71.048175,75.174913,72.493631,27.958834,148.781306,3621.26907,0,204.589996,0.09797,-12.641,205.410004,0.08899,0.55,205.229996,0.08463,9.84,203.889999,8.751,-1989,118.459999,2.009,120,40.985597,36.452213,35.150205,5.113925,89.090338,37.601357,44.409648,31.116261,-1.206404,0.043465,0.917796,0
4/13/2025,13:48:31,24240,0,0,75.430409,73.401061,64.509621,42.427602,37.982947,38.114582,39.809196,32.295262,32.807546,39.397764,31.297567,32.012944,32.472131,37.42625,47.198441,37.681758,37.505027,45.291577,53.765275,63.525483,54.303122,48.449624,49.646702,47.919204,46.535022,50.715737,51.61283,49.933456,86.012033,60.603829,46.08727,27.703708,28.732647,27.915988,28.96775,28.548638,28.591473,46.498763,44.247652,44.433051,80.057749,57.905763,41.541011,25.388259,39.703462,80.135327,52.155445,40.069564,25.064541,39.49724,47.4385,44.239495,43.954079,45.133235,42.129905,47.452231,43.695918,32.757615,33.83469,29.572364,29.418956,30.124794,29.702044,36.73792,43.150806,33.996382,41.940772,31.636506,38.168921,33.485123,39.615893,36.903956,42.719345,36.822753,40.017177,31.615747,37.601558,32.649862,39.023149,35.857979,41.600874,32.877415,40.728508,31.82201,37.853443,33.143349,39.351594,35.268479,39.098854,35.438674,38.057293,31.645898,36.469495,32.756334,36.765708,37.318561,41.794137,35.797987,41.321812,33.179291,38.202335,37.449422,41.29913,38.436152,43.017053,42.364314,41.415163,35.109406,41.16583,38.861218,42.739111,83.737605,92.209542,140.823173,92.598279,75.919258,90.837974,137.173187,75.899138,76.075498,71.621572,70.964659,71.115737,75.299154,78.614584,39.741256,149.301988,3640.343235,0,204.360001,0.10868,-14.075,205.309998,0.09784,0.495,205.009995,0.09369,11.043,203.5,9.681,-2228,118.419998,1.999,120,27.77101,23.224751,21.753304,18.31626,89.326002,37.589431,44.431855,30.901744,-1.420009,0.051791,1.082041,0
4/13/2025,13:49:31,24300,0,0,74.659287,73.415172,64.665004,42.473663,38.044282,38.109656,39.919089,32.265159,32.880555,39.392564,31.442464,32.046007,32.585679,37.470141,47.297206,37.720712,37.517937,45.528473,54.415868,62.809795,53.741914,50.227908,50.562864,46.070896,46.247457,51.249261,52.129708,51.186243,76.710358,58.769182,46.165133,27.681851,29.228544,28.422398,29.311056,28.910228,29.152444,46.824128,44.51088,44.701914,76.933893,50.862413,41.643584,26.267209,39.639132,75.79759,42.147726,40.323562,25.996538,39.709403,47.580493,44.464369,43.866406,44.606781,42.150363,47.515778,44.048278,33.12725,34.225319,29.925907,29.677107,30.513451,30.200526,36.718481,43.134154,33.983544,41.912235,31.620506,38.153426,33.438439,39.622576,36.89916,42.73259,36.780901,39.994881,31.597659,37.586964,32.601377,39.017042,35.832359,41.58863,32.818016,40.701389,31.80927,37.836203,33.132229,39.319381,35.266244,39.07016,35.424917,38.032172,31.645065,36.488584,32.738605,36.756236,37.302464,41.801432,35.768617,41.292203,33.175157,38.195798,37.476032,41.271351,38.403858,43.015674,42.327011,41.410808,35.123638,41.148093,38.847476,42.691618,75.737727,86.844493,138.697333,79.327624,76.242279,79.27251,135.803621,75.880595,76.595107,71.180856,70.881354,71.109682,75.308329,75.957924,34.98476,110.044255,3641.72351,0,204.889999,0.09162,-11.758,205.509995,0.08257,0.46,205.360001,0.07694,8.856,204.440002,7.955,-1795,118.550003,1.996,119.900002,32.890024,28.368475,27.048453,13.275109,69.760698,37.573013,44.452782,31.27826,-1.632401,0.059743,1.244702,0
4/13/2025,13:50:31,24360,0,0,74.951378,73.374688,64.708336,42.454417,38.122991,38.129174,39.921005,32.318705,32.890373,39.482999,31.54141,32.223577,32.704876,37.513914,47.176572,37.709568,37.596208,44.599716,54.745723,62.05778,55.321859,49.48132,52.711249,48.920896,46.160871,50.457917,52.877798,51.012371,71.660276,56.322888,46.176869,26.201473,28.478163,27.46983,29.095166,27.605304,28.131601,46.789175,44.477044,44.581334,71.072141,52.220507,41.523562,25.095739,39.455678,69.69669,43.849658,40.30975,24.502252,39.729722,47.460475,44.180749,44.024231,45.348194,42.026263,47.46847,44.078192,32.948216,33.950011,29.842007,29.678811,30.461222,30.184819,36.709528,43.134051,33.96449,41.926778,31.593366,38.160844,33.419244,39.648197,36.892576,42.825739,36.78893,40.000674,31.573668,37.57223,32.562979,39.024594,35.82931,41.61199,32.838979,40.707177,31.767015,37.820148,33.090301,39.337827,35.256415,39.088612,35.39559,38.009496,31.62576,36.472061,32.72734,36.750344,37.310724,41.769635,35.751983,41.287562,33.083356,38.193326,37.449687,41.276347,38.415496,42.975441,42.290434,41.389147,35.139491,41.180697,38.825569,42.69441,79.267252,85.661608,137.243081,83.820231,76.175674,83.388744,134.686437,75.794654,75.75203,71.442333,70.902488,71.090073,75.224209,71.866706,21.943213,123.19113,3616.665117,0,204.759995,0.09524,-12.335,205.460007,0.08683,0.502,205.320007,0.08151,9.449,204.039993,8.466,-1919,118.580002,1.984,119.199997,48.907709,44.254402,43.04059,-2.73084,76.761237,37.565824,44.519684,31.177514,-1.84159,0.067429,1.40372,0
4/13/2025,13:51:31,24420,0,0,75.219487,73.482087,64.747582,42.571149,38.112713,38.149814,39.854288,32.322539,32.853666,39.522875,31.403489,32.134072,32.684357,37.648214,47.331075,37.743937,37.640155,45.099687,55.072571,65.092969,56.041935,47.633812,49.858172,47.953548,46.149313,51.040441,51.571042,50.215392,85.601389,59.886595,46.178034,27.493215,28.678443,27.884969,28.997419,28.175324,28.503768,46.8949,44.496298,44.561589,79.113725,57.613901,41.560403,25.19195,39.506866,79.000948,52.244029,40.33216,24.763934,39.728296,48.123319,44.27372,43.851497,44.991388,41.909279,47.470162,43.777371,32.849966,34.04702,29.496205,29.401215,30.160556,29.771196,36.691058,43.147332,33.972416,41.920999,31.600875,38.170416,33.398216,39.627851,36.87216,42.738723,36.764603,40.008171,31.55808,37.587302,32.595936,39.026292,35.824813,41.582458,32.832316,40.690012,31.779495,37.814448,33.106346,39.336409,35.226176,39.069988,35.35339,38.014126,31.597906,36.470503,32.711545,36.755969,37.302639,41.747964,35.746087,41.298424,33.141443,38.199175,37.47234,41.270506,38.410516,42.967416,42.304063,41.396193,35.142602,41.176367,38.832507,42.725031,84.922987,91.639529,140.432982,92.791497,76.184177,91.711766,137.044217,75.947213,76.989174,71.611367,70.83241,71.115492,75.269351,77.854785,33.518092,165.024652,3478.510199,0,204.830002,0.10833,-14.07,205.479996,0.09734,0.485,205.229996,0.09307,10.971,204.070007,9.63,-2234,118.559998,2.011,119.400002,34.530765,29.913134,28.684891,11.647269,96.197177,37.562075,44.487762,30.95436,-2.054714,0.075305,1.566664,0
4/13/2025,13:52:31,24480,0,0,75.238262,73.529251,64.733241,42.61727,38.057942,38.144515,39.869259,32.306508,32.815859,39.547993,31.403474,32.195914,32.660777,37.642458,46.985312,37.719799,37.618043,45.489297,52.941099,59.639678,54.702295,49.231649,51.002025,50.105567,46.507909,50.389938,52.258517,49.908196,77.722901,59.026382,45.931724,27.724414,29.048643,28.334788,29.267647,28.91622,29.066103,46.458502,44.083494,44.009834,77.500674,51.471467,41.616888,26.158012,39.933423,76.608164,43.362433,40.296258,25.986388,39.677794,47.082366,44.215711,44.259984,45.246084,42.160916,47.422349,43.503858,32.769266,33.754671,29.885744,29.686434,30.419365,30.054225,36.675926,43.114764,33.92727,41.902675,31.600571,38.135536,33.396895,39.593135,36.84396,42.751132,36.750169,40.020235,31.581861,37.562564,32.582162,38.992432,35.786388,41.571575,32.827593,40.695022,31.78679,37.80695,33.09347,39.308644,35.177877,39.032067,35.315736,38.01431,31.615022,36.460508,32.690386,36.755406,37.322856,41.757517,35.744975,41.271803,33.106549,38.169908,37.439952,41.254503,38.431103,42.963301,42.355504,41.379069,35.122241,41.15795,38.845581,42.729697,76.345121,87.534096,139.001144,80.781305,76.250461,80.922859,135.791129,75.936024,75.741488,71.563648,70.851905,71.157894,75.282833,76.434831,36.355229,106.140196,3648.15043,0,204.820007,0.0923,-11.891,205.649994,0.08296,0.507,205.490005,0.07827,9,204.160004,8.037,-1804,118.599998,1.986,119.800003,31.168053,26.853217,25.532587,14.763671,67.577638,37.550449,44.411486,31.094951,-0.044575,0.001621,0.034375,0
4/13/2025,13:53:31,24540,0,0,74.794732,73.522042,64.708854,42.741416,38.104616,38.138626,40.001321,32.354409,32.870704,39.551236,31.478483,32.198601,32.715491,37.658385,47.206276,37.77409,37.638972,44.767406,56.548631,64.778786,55.64175,48.109923,50.294797,48.215855,46.79128,50.820687,51.924821,49.932301,70.927015,56.288606,46.097989,26.069011,28.499139,27.530558,29.150926,27.930765,28.27979,46.785261,44.415769,44.410071,71.061319,51.09569,41.478039,25.184904,39.75033,70.199946,42.735837,40.230911,24.781714,39.68013,48.097464,44.164237,43.811256,44.936313,42.247778,47.362815,43.641828,32.916651,34.05109,29.815553,29.663504,30.450378,30.159519,36.629547,43.153034,33.910741,41.928073,31.555027,38.154914,33.347075,39.618883,36.815825,42.736378,36.720306,40.011204,31.551345,37.602379,32.556403,39.029671,35.767519,41.594622,32.790913,40.719018,31.755386,37.840126,33.070394,39.319196,35.153018,39.05277,35.27714,38.038599,31.564672,36.493254,32.661029,36.745533,37.274524,41.758699,35.691677,41.283106,33.107745,38.190396,37.44985,41.273827,38.396188,42.963267,42.313805,41.378232,35.085042,41.131943,38.824806,42.704192,77.936085,84.762578,136.785693,81.84595,76.18293,81.365685,134.3741,75.947427,75.88962,71.362604,70.918274,71.068936,75.126735,71.089305,32.166793,125.29647,3598.365083,0,204.619995,0.09304,-12.173,205.440002,0.08505,0.448,205.240005,0.0792,9.121,204.289993,8.266,-1876,118.57,1.996,119.800003,35.984019,31.364069,30.116941,10.11397,77.836175,37.541485,44.483146,31.176116,-0.253106,0.009328,0.192939,0
4/13/2025,13:54:31,24600,0,0,74.275531,73.542991,64.648352,42.722434,38.116884,38.146477,40.003987,32.270344,32.817758,39.574566,31.307355,32.088871,32.683215,37.728394,47.204631,37.70835,37.656613,44.932941,55.92527,62.341815,56.183395,48.280668,50.143469,48.10995,46.008432,49.761361,52.963435,51.528851,84.821992,59.417606,45.943955,27.059949,28.373782,27.533271,28.938186,28.111191,28.260702,46.823813,44.222182,44.26251,77.903427,57.06256,41.464493,24.809428,39.762535,77.254778,52.022497,40.242609,24.371426,39.640985,47.869786,44.208816,43.915057,45.033401,41.902555,47.341224,43.694735,32.704388,34.029141,29.401094,29.325722,30.064586,29.625941,36.623022,43.139978,33.906747,41.913129,31.56795,38.133421,33.371663,39.594147,36.823741,42.739844,36.715548,40.012635,31.551009,37.577223,32.555994,39.009329,35.740449,41.578742,32.782574,40.695353,31.767078,37.79686,33.046872,39.298412,35.133012,39.042567,35.283733,38.011744,31.568328,36.446872,32.667346,36.74416,37.267404,41.760412,35.679904,41.284614,33.05193,38.158821,37.40233,41.271603,38.389982,42.97817,42.30121,41.37398,35.073219,41.145136,38.864498,42.694505,84.573213,90.780784,139.722821,91.942162,76.150863,90.918001,136.337151,75.899397,75.779553,71.323224,70.972959,71.107911,75.248294,76.916355,38.177176,159.258751,3614.989715,0,204.669998,0.10724,-13.958,205.149994,0.09718,0.43,204.899994,0.09189,10.823,203.850006,9.551,-2216,118.410004,2.037,120.800003,29.247362,24.7679,23.546016,16.696593,93.73048,37.532025,44.437392,30.858479,-0.465248,0.017474,0.354975,0
4/13/2025,13:55:31,24660,0,0,75.231314,73.556986,64.688579,42.788326,38.065666,38.159747,39.9309,32.253947,32.77183,39.569587,31.338414,32.141618,32.552252,37.876209,47.102111,37.696985,37.655158,43.755119,54.774882,64.318168,57.747681,48.553026,50.807843,49.90769,46.826951,51.186129,53.514591,49.976539,79.26001,59.716145,45.89142,27.708729,28.887243,28.190723,29.230711,28.719015,28.984008,46.75482,44.171738,44.290094,78.340874,52.733909,41.579467,26.112065,40.017679,77.768566,44.972157,40.350838,25.872805,39.713461,48.232964,44.31267,44.013249,45.063148,42.268981,47.370785,43.901068,32.857547,33.911454,29.708314,29.545553,30.299487,29.907417,36.602344,43.148876,33.909314,41.898085,31.543794,38.120646,33.360589,39.620468,36.812106,42.784945,36.68531,40.033195,31.549076,37.565253,32.532384,39.01052,35.737658,41.586967,32.811325,40.694763,31.745544,37.78887,33.023277,39.306041,35.09679,39.039169,35.244415,38.019697,31.549618,36.460152,32.648225,36.726183,37.254302,41.738589,35.678177,41.252101,33.029306,38.13084,37.399964,41.237332,38.401068,42.925092,42.293722,41.33569,35.114434,41.141343,38.841157,42.687086,77.517156,88.639667,139.582401,83.172158,76.31004,83.237126,136.335263,75.894003,75.446608,71.434882,70.887547,71.095928,75.246927,77.071337,22.9279,113.332282,3647.101602,0,204.600006,0.09411,-12.132,205.399994,0.08456,0.548,205.279999,0.07999,9.233,204.220001,8.212,-1861,118.419998,1.994,119.699997,47.274041,42.962088,41.733459,-1.382621,71.560602,37.523246,44.632013,31.038295,-0.677581,0.024828,0.518608,0
4/13/2025,13:56:31,24720,0,0,75.04819,73.498339,64.668225,42.782774,38.096301,38.125012,40.01765,32.312169,32.815414,39.641018,31.476097,32.175558,32.651551,37.82861,47.109176,37.704132,37.683451,44.293126,55.085533,64.171113,56.433825,47.922402,51.234807,49.079829,45.912309,50.451262,52.966579,50.478668,71.854328,56.342173,45.895043,26.145897,28.588982,27.688319,29.370966,28.007926,28.569335,46.815353,44.270274,44.37722,72.191627,50.01929,41.460574,25.619001,39.896517,71.167797,41.24371,40.280905,25.105302,39.738447,48.146017,44.188206,43.963726,45.391973,41.819874,47.389229,43.723541,32.914554,33.99215,29.89012,29.700175,30.475,30.185126,36.59257,43.133475,33.897834,41.887598,31.554997,38.113566,33.342359,39.612144,36.848436,42.821445,36.699847,40.007574,31.550793,37.54175,32.517629,38.997778,35.757646,41.593176,32.825044,40.674886,31.744142,37.767142,33.01431,39.293598,35.123739,39.039075,35.254958,38.032695,31.567627,36.457683,32.656863,36.71579,37.272214,41.732658,35.644712,41.220627,32.974392,38.151275,37.403618,41.249166,38.397048,42.943926,42.282374,41.323008,35.113181,41.133723,38.811544,42.695385,76.110548,83.889904,136.734597,78.693376,76.218381,77.385967,134.346524,75.831079,75.31525,71.484883,70.8635,71.092257,75.112356,71.572063,38.464127,101.418356,3630.715346,0,204.869995,0.08922,-11.52,205.529999,0.08081,0.478,205.360001,0.07558,8.637,204.160004,7.831,-1760,118.559998,1.998,119.900002,28.89862,24.464151,23.284482,16.996423,64.866748,37.520563,44.53889,31.192854,-0.182846,0.007502,0.1406,0
4/13/2025,13:57:31,24780,0,0,75.551922,73.496206,64.726788,42.9601,38.124944,38.195169,40.065374,32.303853,32.741292,39.624839,31.348806,32.222476,32.632178,37.866361,47.246141,37.621308,37.719822,44.672755,55.767974,66.652621,57.010349,48.764347,50.220076,48.372124,46.572751,51.131945,52.923374,50.471438,83.379986,58.998728,45.992861,26.910676,28.288689,27.591009,29.096684,27.909325,28.09724,47.091947,44.422049,44.593825,76.877941,56.607792,41.370114,24.745911,39.77093,75.519013,51.20322,40.364626,24.200181,39.81001,48.648574,44.243904,43.787456,44.502049,42.246264,47.365678,43.956417,32.909661,34.104197,29.477385,29.288736,30.204154,29.850577,36.583543,43.127594,33.859178,41.881418,31.526012,38.116566,33.310273,39.595937,36.812265,42.833846,36.668703,40.019742,31.51587,37.551607,32.517763,39.008032,35.732501,41.583606,32.806642,40.69629,31.731051,37.789369,33.003775,39.288829,35.088354,39.036952,35.207167,38.029981,31.52613,36.453194,32.655021,36.708906,37.250744,41.739008,35.633559,41.239911,32.98454,38.144666,37.403635,41.244378,38.375465,42.951881,42.28544,41.318159,35.106078,41.150224,38.826601,42.694558,84.231083,90.055537,139.48334,91.097233,76.348074,90.360297,136.348657,75.895243,75.345675,71.431887,70.944691,71.109776,75.18385,76.300133,31.868463,171.42954,3618.599323,0,204.559998,0.10605,-13.786,205.169998,0.09633,0.565,205.110001,0.09165,10.825,203.860001,9.494,-2194,118.370003,2.011,119.800003,36.221903,31.599156,30.593668,9.770958,98.870175,37.512812,44.564111,30.972452,-0.393953,0.016216,0.303281,0
4/13/2025,13:58:31,24840,0,0,75.637427,73.463439,64.842894,42.951994,38.264742,38.338929,40.206931,32.261272,32.700462,39.677381,31.317698,32.173512,32.54232,37.915385,47.244734,37.717552,37.739346,44.267039,55.071468,64.693536,54.499151,47.501374,50.601074,47.896511,46.455386,51.19823,51.790838,50.270225,81.883964,60.673775,46.389332,27.817898,29.06597,28.52392,29.419214,28.663979,29.00883,47.171887,44.832897,44.856988,79.883222,54.910458,41.337973,25.9809,39.366382,79.55213,47.781944,40.408902,25.749852,39.840835,48.143963,44.454475,43.831944,44.999892,42.197278,47.586831,43.907471,33.216084,34.238184,29.554026,29.364938,30.273633,29.879576,36.575153,43.106981,33.852475,41.9016,31.501021,38.121278,33.307461,39.61549,36.808881,42.751882,36.636139,39.992161,31.489767,37.551535,32.518135,38.994509,35.720696,41.590797,32.781925,40.667412,31.69604,37.77825,33.006814,39.323419,35.107165,39.040229,35.173665,37.991977,31.515424,36.455394,32.622542,36.726088,37.231657,41.734538,35.625156,41.254005,33.009004,38.200405,37.422293,41.247554,38.345977,42.923877,42.24675,41.322978,35.085662,41.135985,38.838611,42.666545,79.48013,90.323631,140.27679,87.117487,76.049281,86.171936,137.226039,75.947259,76.664666,71.45703,70.878948,71.092,75.222326,78.35042,31.514752,113.238062,3653.701055,0,204.509995,0.09823,-12.701,205.229996,0.0888,0.528,205.160004,0.08369,9.751,204.080002,8.625,-1968,118.440002,1.998,119.599998,37.027225,31.975866,31.046795,9.362107,71.509501,37.504444,44.58917,31.08774,0,0,0,0
4/13/2025,13:59:31,24900,0,0,74.939235,73.505559,64.889721,43.058134,38.257573,38.318955,40.236173,32.295254,32.741511,39.639164,31.373976,32.161842,32.715221,38.021311,47.400233,37.727754,37.735065,44.006762,56.63345,63.824123,55.725776,48.700585,52.086379,50.153003,46.70114,50.738383,53.029954,51.418663,72.906172,56.53758,46.292803,26.945902,28.833106,27.937939,29.498144,28.371272,28.681384,46.907166,44.649074,44.649512,72.998452,49.19743,41.202198,25.573251,39.506693,71.72842,40.632415,40.406944,25.20178,39.84145,48.054263,44.209548,44.036375,45.255252,42.186535,47.498012,44.009657,33.175213,33.995417,29.671798,29.470681,30.45956,30.131384,36.529041,43.10031,33.833912,41.870472,31.51581,38.092966,33.302084,39.557996,36.78835,42.649374,36.626297,39.968259,31.48565,37.555644,32.537393,38.955944,35.691719,41.562472,32.728013,40.652776,31.698605,37.779706,33.002945,39.305016,35.068271,39.015202,35.161374,37.972668,31.489712,36.443129,32.614221,36.741525,37.243105,41.749879,35.616393,41.266862,33.05222,38.160237,37.408168,41.248517,38.35445,42.912105,42.289682,41.339564,35.100604,41.153975,38.817071,42.693859,74.834132,83.730877,136.642534,76.496234,76.126434,73.964692,134.436625,75.931442,76.326288,71.574734,70.872851,71.149131,75.323516,72.182999,29.178283,115.406248,3625.282772,0,204.729996,0.08757,-11.314,205.289993,0.07946,0.435,205.110001,0.07344,8.378,204.029999,7.641,-1702,118.449997,2,119.5,39.692732,34.602127,33.806873,6.600071,72.678491,37.493824,44.625272,31.150676,-0.209099,0.00812,0.159448,0
4/13/2025,14:00:31,24960,0,0,74.384516,73.519215,64.681625,43.108923,38.35459,38.371369,40.213614,32.346326,32.7504,39.726885,31.38511,32.281675,32.740262,38.063856,47.471119,37.68902,37.76776,44.439418,57.561201,67.19083,55.977001,46.892575,49.900715,47.378116,46.226426,50.581848,52.745895,50.325188,81.071206,58.106161,46.238166,26.467893,28.213281,27.496814,29.171633,27.699525,27.872289,47.192857,44.761468,44.914339,74.944379,55.681372,41.2793,24.521265,39.719356,72.166067,48.991206,40.280191,23.874038,39.739297,48.726424,44.23952,43.607173,44.966416,41.954127,47.462312,43.963792,33.081168,34.240978,29.447128,29.370867,30.190403,29.78888,36.562579,43.098898,33.829579,41.866183,31.517701,38.074541,33.280882,39.585842,36.818062,42.841795,36.634733,39.984592,31.514638,37.527397,32.490731,38.982046,35.719699,41.589808,32.790739,40.675699,31.705317,37.739536,32.981649,39.263275,35.058232,39.026391,35.175719,37.99046,31.511221,36.440595,32.62813,36.707975,37.233896,41.735005,35.633673,41.229025,32.935309,38.135201,37.386204,41.234994,38.387242,42.906953,42.262403,41.314012,35.116085,41.149517,38.814099,42.70188,82.981399,88.691939,138.737473,89.283763,76.277385,88.756848,136.011276,75.938382,75.493965,71.360297,70.726468,71.13944,75.229419,74.760971,33.383568,157.359424,3620.637957,0,204.5,0.10352,-13.406,205.110001,0.09429,0.529,205.029999,0.08949,10.543,203.690002,9.295,-2141,118.309998,2.012,119.599998,34.742071,29.783205,28.784096,11.496095,92.904823,37.495628,44.576242,31.019904,-0.420119,0.015942,0.320234,0
4/13/2025,14:01:31,25020,0,0,74.759148,73.513486,64.74382,43.099704,38.36916,38.399185,40.193944,32.227242,32.641228,39.737686,31.179036,32.041389,32.583733,38.017484,47.453485,37.779438,37.786099,44.592131,54.692793,62.612903,55.156476,48.797943,51.556095,46.995781,46.042416,50.94853,53.300641,51.366655,84.033533,61.622065,46.301166,27.535896,28.737449,28.073446,29.36417,28.549029,28.653882,47.068527,44.720587,44.827474,80.605582,57.389606,41.359369,25.529223,39.794803,80.760806,50.872225,40.257841,25.266295,39.685518,47.690853,44.322435,44.062479,45.301455,42.256185,47.35938,44.127168,32.982317,33.92992,29.329075,29.156468,30.038514,29.600018,36.507901,43.094707,33.805244,41.841211,31.500415,38.092728,33.249853,39.538389,36.758057,42.753692,36.594632,39.99798,31.488966,37.531232,32.475908,38.96809,35.660055,41.548191,32.77001,40.645486,31.694794,37.76193,32.948165,39.284388,35.006297,39.000302,35.118028,37.985239,31.473432,36.426512,32.57751,36.726944,37.215267,41.733629,35.602396,41.210285,32.950606,38.144037,37.398142,41.253511,38.366526,42.900843,42.273132,41.298357,35.085235,41.151887,38.807517,42.71114,81.232465,91.731761,141.72759,89.849618,76.511177,88.384447,138.154114,75.901265,75.159565,71.687744,71.000102,71.152023,75.235607,79.052973,30.733149,123.833845,3857.773268,0,204.440002,0.10683,-13.919,205.059998,0.09631,0.378,204.880005,0.08986,10.587,204.059998,9.372,-2167,118.410004,2.013,119.699997,37.850989,32.909192,31.807664,8.450177,77.090663,37.477683,44.626762,30.839385,-0.638164,0.023386,0.487352,0
4/13/2025,14:02:31,25080,0,0,74.965152,73.483703,64.780426,43.158669,38.244338,38.31102,40.24149,32.29751,32.628005,39.785849,31.250893,32.117391,32.516917,38.099103,47.225548,37.653061,37.730539,43.731685,55.558434,65.651598,54.667906,48.429427,49.581411,48.26171,46.235497,50.784832,52.97263,51.162186,73.752524,57.114156,45.982184,27.149005,28.788361,28.175705,29.520309,28.46715,28.814719,47.023316,44.452123,44.612063,74.435606,49.100356,41.471523,25.884948,39.832103,73.125374,40.393537,40.32967,25.449195,39.771459,48.161238,44.354267,43.930332,44.936542,42.028558,47.408749,43.937123,33.145695,34.142758,29.722141,29.465286,30.39533,30.07371,36.508962,43.129559,33.798551,41.871515,31.453601,38.083885,33.212959,39.563574,36.757668,42.855623,36.587546,39.985195,31.448862,37.512005,32.455669,38.984028,35.664096,41.552202,32.746882,40.647242,31.671622,37.746685,32.928382,39.292844,35.020562,39.02332,35.105691,37.997554,31.472931,36.436195,32.590798,36.699427,37.17848,41.718595,35.55654,41.237788,32.886814,38.133575,37.381481,41.223419,38.321313,42.906378,42.252003,41.30404,35.102046,41.169999,38.822789,42.671879,74.209451,84.56767,137.749405,76.069512,76.342145,75.102599,135.3525,75.908356,75.551309,71.498513,70.938382,71.113653,75.215158,73.829745,34.863802,102.128385,3646.26163,0,204.720001,0.08797,-11.423,205.199997,0.08036,0.386,205.070007,0.07312,8.362,204.139999,7.654,-1714,118.5,2,119.800003,32.83994,28.329279,27.187426,13.142244,65.279516,37.472349,44.55801,31.157487,-0.849361,0.030568,0.647699,0
4/13/2025,14:03:31,25140,0,0,74.720004,73.565683,64.680692,43.13236,38.145878,38.2925,40.060371,32.363312,32.613799,39.807912,31.20636,32.162115,32.62255,38.171761,47.113501,37.732813,37.713329,44.534872,54.057375,63.754614,55.539729,49.329687,51.26562,48.618634,46.029107,50.722675,52.859026,50.811819,78.765113,57.266625,45.772364,25.855609,27.918722,27.17219,29.09895,27.489514,27.603815,46.499262,43.940232,44.05073,73.599394,54.724492,41.236884,24.238183,39.770292,70.000813,47.269883,40.160507,23.655308,39.651835,47.714245,43.853485,44.031959,45.226763,42.152939,47.168122,43.877643,32.618128,33.535643,29.326498,29.205184,30.097461,29.738086,36.480741,43.08401,33.77196,41.848267,31.473259,38.066989,33.225736,39.539751,36.727568,42.693565,36.558032,39.961094,31.453901,37.532807,32.484611,38.951805,35.651234,41.537675,32.727898,40.62272,31.680224,37.755551,32.927077,39.256498,34.985796,38.964902,35.068268,37.973557,31.446056,36.424988,32.571531,36.706606,37.162219,41.712978,35.52169,41.228704,32.956768,38.13312,37.343447,41.237581,38.31963,42.889776,42.247056,41.275329,35.040746,41.114974,38.809191,42.671962,81.74005,87.518356,138.253573,87.54833,76.312602,87.029706,135.737027,75.895091,75.670157,71.347742,70.857829,71.144297,75.296327,73.649204,36.067561,150.994042,3622.594864,0,204.279999,0.10112,-13.084,204.979996,0.09257,0.508,204.899994,0.08713,10.234,203.729996,9.05,-2079,118.279999,2.01,119.599998,31.318624,26.783144,25.706767,14.45374,90.088071,37.45458,44.476172,30.7535,-0.060895,0.002172,0.04575,0
4/13/2025,14:04:31,25200,0,0,74.535816,73.559396,64.73078,43.206681,38.005114,38.234792,40.112005,32.358946,32.547715,39.859223,31.082226,32.071123,32.483572,38.234709,47.12646,37.674775,37.680812,45.073849,55.018928,63.128766,55.534771,47.958323,53.368339,47.946345,45.970537,49.959159,53.435306,51.163994,84.971577,60.900939,45.780878,27.41732,28.50675,28.019861,29.166117,28.433167,28.637527,46.695107,44.168273,44.259014,80.390123,57.204804,41.360087,25.352099,39.683688,80.623983,51.222438,40.224205,25.032638,39.725471,48.031521,44.147061,44.181256,45.400791,42.273166,47.255727,43.98763,32.775468,33.596654,29.226302,29.123268,29.950492,29.626273,36.436589,43.085873,33.749479,41.847995,31.431548,38.075928,33.179178,39.548212,36.698449,42.683986,36.54067,39.969365,31.440877,37.529639,32.453843,38.937769,35.624734,41.55491,32.69978,40.63935,31.643145,37.759011,32.925668,39.274479,34.938246,38.964358,35.022496,37.947116,31.41137,36.395397,32.549358,36.710173,37.17109,41.722239,35.56571,41.228854,32.964033,38.132684,37.356716,41.260001,38.338157,42.876585,42.262534,41.278508,35.056807,41.163305,38.803436,42.702248,82.364255,91.904876,140.982392,91.470661,76.23788,89.415236,137.556458,75.913158,75.862944,71.166925,70.810918,71.148323,75.324401,78.925699,24.956375,129.209348,3650.068745,0,204.220001,0.10565,-13.735,204.940002,0.09521,0.428,204.770004,0.08905,10.477,202.800003,9.266,-2114,118.309998,2.003,119.900002,44.46887,40.048079,38.912197,1.312008,79.802861,37.448998,44.670238,30.716409,-0.051132,0.001756,0.039234,0
4/13/2025,14:05:31,25260,0,0,75.601758,73.552933,64.887139,43.282605,38.02278,38.154409,40.059654,32.306086,32.534518,39.861131,31.197336,32.050918,32.45537,38.282668,47.042188,37.669948,37.709682,45.738014,56.315426,63.945996,52.733513,47.389826,50.159615,47.294642,46.339487,51.521045,53.53138,51.914127,75.194207,57.758119,46.026774,27.154339,28.720354,28.166139,29.438952,28.579087,28.925294,46.591535,44.194477,44.219464,75.343512,49.677985,41.322446,25.84726,39.907333,74.195608,41.229973,40.391807,25.476074,39.834095,48.043928,44.133207,43.776703,44.895238,42.346322,47.365116,44.346214,32.917281,33.564791,29.585877,29.424443,30.394623,30.022588,36.448473,43.102928,33.767858,41.836732,31.481173,38.072443,33.203225,39.553808,36.728843,42.729526,36.546901,39.975128,31.450268,37.537816,32.4554,38.944693,35.619724,41.541581,32.730942,40.640265,31.687729,37.77514,32.939227,39.266284,34.97435,38.990134,35.032437,37.960751,31.428239,36.428976,32.577317,36.720654,37.175816,41.737932,35.527346,41.207919,32.904204,38.123839,37.319124,41.247541,38.340224,42.859759,42.253694,41.280216,35.049661,41.142576,38.806825,42.692885,74.752074,85.527005,138.151206,77.415006,76.196075,76.897258,135.301808,75.839863,75.65037,71.464446,70.927375,71.113681,75.27895,74.581506,31.538547,105.1305,3623.160139,0,204.369995,0.08925,-11.574,204.940002,0.08144,0.408,204.809998,0.07419,8.484,203.649994,7.78,-1740,118.290001,2.004,119.900002,36.637088,31.93276,31.002121,9.389686,67.004602,37.454553,44.590269,30.984934,-0.262631,0.009268,0.199436,0
4/13/2025,14:06:31,25320,0,0,75.479644,73.521503,64.925066,43.376381,38.033245,38.128213,40.146638,32.351653,32.599917,39.859386,31.229436,32.162401,32.547226,38.422426,47.135588,37.684894,37.795869,45.278922,53.899183,62.960866,55.147358,49.945693,51.0981,48.580076,46.347582,52.344569,52.132744,50.430945,75.586642,56.565282,46.066348,25.83462,28.109999,27.583247,29.1768,27.5586,27.946991,46.744774,44.41277,44.493405,72.232825,53.510444,41.310661,24.464182,39.505295,68.727661,45.324308,40.351833,23.922527,39.899417,47.563075,44.069184,44.084529,45.175056,42.454948,47.360419,44.072266,33.014667,33.537162,29.334267,29.24239,30.201964,29.909238,36.430663,43.075168,33.745516,41.840994,31.439156,38.079495,33.188988,39.534153,36.713986,42.62079,36.475398,39.933016,31.402791,37.543399,32.458795,38.949733,35.599973,41.540007,32.667992,40.603913,31.612635,37.753325,32.900386,39.276503,34.971321,38.975207,34.996596,37.93878,31.396279,36.421128,32.557867,36.701789,37.139715,41.702034,35.523442,41.208883,32.965638,38.144976,37.341609,41.21788,38.299415,42.852112,42.216121,41.269876,35.047665,41.14003,38.784135,42.66108,80.356445,86.395935,137.611609,85.566852,76.029956,85.066806,135.004929,75.886134,76.632684,71.247523,70.876704,71.11946,75.285546,72.776152,30.344868,144.378102,3627.784526,0,204.330002,0.09855,-12.8,206.009995,0.08999,0.504,204.839996,0.08431,9.866,203.729996,8.806,-2015,118.25,2,119.699997,38.073624,33.317937,32.359109,7.992724,87.075077,37.434591,44.569843,30.873281,-0.053881,0.002021,0.040343,0
4/13/2025,14:07:31,25380,0,0,74.657667,73.515532,64.721089,43.362946,38.059477,38.211415,40.244948,32.361953,32.565154,39.934677,31.111283,32.065118,32.454884,38.49545,47.061729,37.722861,37.805961,46.1041,51.670352,62.769485,55.153153,49.308794,52.865709,47.567856,45.900249,50.099445,53.338349,51.949147,86.114815,60.461363,45.986443,27.390039,28.430018,27.904269,29.147401,28.087617,28.547714,46.621993,44.320663,44.478438,80.143291,57.731033,41.374622,25.193174,39.514686,80.238951,52.511222,40.368128,24.719918,39.810119,47.414365,44.134641,44.341104,45.637419,42.187357,47.368714,43.846264,32.937141,33.506334,29.266745,29.096807,30.007415,29.584671,36.411672,43.085745,33.718826,41.840511,31.404806,38.080944,33.151336,39.563112,36.708092,42.771291,36.496642,39.921557,31.383632,37.521756,32.412102,38.954004,35.618883,41.539427,32.66888,40.598188,31.586349,37.748921,32.880839,39.300822,34.973157,38.992035,34.990451,37.948932,31.389142,36.408725,32.529837,36.676517,37.113572,41.69187,35.524813,41.202324,32.894549,38.141385,37.374709,41.22718,38.312723,42.840316,42.189354,41.254077,35.083175,41.166763,38.767425,42.661579,84.662197,92.215685,141.194638,93.160519,75.986818,91.80174,137.77319,75.835491,76.167953,71.507132,70.845055,71.127709,75.186072,78.66767,36.434316,168.602835,3651.857658,0,204.369995,0.10879,-14.144,205.070007,0.09797,0.479,204.869995,0.09305,10.996,203,9.67,-2236,118.32,2.02,119.900002,31.137796,26.525975,25.519481,14.848647,97.69893,37.431728,44.593525,30.733186,-0.267262,0.010081,0.203612,0
4/13/2025,14:08:31,25440,0,0,75.241042,73.571387,64.693299,43.354249,37.975183,38.205753,40.262107,32.344136,32.538528,39.955449,31.177291,32.099063,32.47013,38.574151,47.069069,37.682559,37.819718,44.362541,54.483773,64.139067,55.672579,48.612051,50.854523,47.119302,46.185119,51.523202,53.623238,52.240161,77.017968,58.836717,45.792823,27.373694,28.688529,28.275332,29.44148,28.494375,28.791079,46.617824,44.114595,44.214986,77.009193,50.78618,41.325874,25.957686,39.773356,76.170347,42.954356,40.452752,25.723696,39.950352,47.963991,44.072713,43.868813,45.127789,42.247183,47.262221,44.409313,32.996843,33.678716,29.478621,29.27347,30.285184,29.955925,36.419029,43.086456,33.718733,41.824152,31.41897,38.075188,33.129101,39.560711,36.710992,42.814569,36.497134,39.963472,31.407742,37.52643,32.40435,38.961749,35.616027,41.546708,32.707619,40.621134,31.621595,37.71559,32.871758,39.27006,34.90897,38.96082,34.968391,37.974311,31.378202,36.408481,32.530926,36.675486,37.132885,41.678533,35.484364,41.164361,32.855301,38.118166,37.334668,41.201084,38.328483,42.82042,42.23,41.244174,35.068318,41.169055,38.769495,42.689991,75.936187,87.095363,139.037105,80.142656,76.192353,80.275021,136.03918,75.95386,75.468502,71.600236,70.882714,71.139895,75.154701,75.949992,30.897157,103.751579,3639.487367,0,204.559998,0.09152,-11.828,205.130005,0.08202,0.523,204.990005,0.0771,8.847,204,7.919,-1785,118.269997,1.998,119.800003,37.15031,32.683361,31.810239,8.642513,66.216244,37.428837,44.614967,30.944793,-0.112256,0.004465,0.085795,0
4/13/2025,14:09:31,25500,0,0,74.392102,73.542888,64.642261,43.437122,37.96982,38.157109,40.326416,32.360149,32.595957,39.998688,31.264679,32.17879,32.571614,38.617039,47.025076,37.66722,37.828167,45.472881,54.408933,61.810822,56.087081,47.793778,53.536033,47.263123,46.054747,50.706856,54.239599,51.894958,70.553959,56.010066,46.012373,26.114712,28.018092,27.325199,29.225455,27.239639,27.827225,46.461855,44.091276,44.139502,70.592845,51.140622,41.008746,24.57557,39.256523,69.388646,43.502491,40.32982,24.081418,39.843826,47.483122,43.753395,43.918296,45.484941,42.242301,47.198846,44.30557,32.828482,33.353972,29.254284,29.194517,30.249069,29.90365,36.406083,43.067471,33.714673,41.814857,31.388165,38.060986,33.119254,39.548271,36.704702,42.696781,36.456205,39.920075,31.379014,37.508945,32.391201,38.948417,35.588018,41.534298,32.658491,40.593184,31.587524,37.749371,32.884404,39.27082,34.943435,38.950108,34.957182,37.929435,31.36324,36.393616,32.531557,36.689488,37.108846,41.690689,35.47146,41.203469,32.898818,38.125365,37.346738,41.216897,38.290922,42.81249,42.18102,41.253653,35.060136,41.149774,38.772558,42.662296,78.100496,84.663938,136.96548,82.277382,75.913144,81.846678,134.649336,75.886711,76.961619,71.363497,70.84791,71.139049,75.244655,71.029565,6.266011,117.449181,3597.911045,0,204.360001,0.09327,-12.045,206.119995,0.08501,0.524,204.979996,0.07999,9.274,203.380005,8.308,-1867,118.339996,2.003,119.400002,75.297981,70.294354,69.615428,-29.285608,73.766912,37.41655,44.531271,30.797329,-0.032031,0.001341,0.024139,0
4/13/2025,14:10:31,25560,0,0,75.05635,73.580561,64.672638,43.529289,37.862048,38.085141,40.331741,32.287225,32.43395,39.978317,31.019946,32.056935,32.45916,38.609614,46.990283,37.681962,37.794043,44.603952,52.745159,63.650008,57.12341,51.063183,51.220827,46.095088,46.034242,49.851483,54.328846,51.923235,85.166537,59.530004,45.687677,26.66784,28.01254,27.679079,29.082973,27.817919,28.126355,46.492522,43.95112,44.103705,78.459145,56.899218,41.130362,24.477383,39.407179,78.353211,52.576828,40.223293,24.042177,39.717479,47.846448,43.864622,44.180318,45.500087,42.390012,47.168784,43.974149,32.640397,33.211389,28.929616,28.859131,29.846104,29.38029,36.40136,43.080785,33.713397,41.816232,31.406488,38.06617,33.139583,39.529368,36.674671,42.624808,36.447916,39.927687,31.369779,37.523327,32.42258,38.931266,35.573896,41.505326,32.655944,40.577893,31.579626,37.74077,32.877529,39.274922,34.89878,38.918472,34.913415,37.913226,31.346893,36.375606,32.513014,36.701833,37.092439,41.675694,35.454731,41.196979,32.89804,38.117597,37.325256,41.229952,38.293426,42.829032,42.195058,41.249668,35.015771,41.164353,38.749021,42.658198,84.922915,91.167432,140.371652,92.385432,76.131321,91.316293,136.868058,75.885328,76.332493,71.351501,70.86629,71.109049,75.276875,77.371272,37.665111,170.762235,3637.344311,0,204.369995,0.10748,-14.011,205.009995,0.09786,0.479,204.880005,0.09223,10.888,203.860001,9.637,-2244,118.309998,2.01,119.699997,29.529195,24.97188,24.064811,16.158482,98.594859,37.408079,44.625939,30.477821,-0.243927,0.009656,0.18676,0
4/13/2025,14:11:31,25620,0,0,74.48637,73.594095,64.626022,43.528194,37.823389,38.044726,40.239779,32.266417,32.35234,39.932289,31.053612,32.072039,32.379949,38.782605,46.821147,37.615176,37.780147,44.693572,54.464918,62.301584,55.983867,52.088387,50.314986,47.342707,45.845745,50.113115,54.141386,51.517595,78.77426,59.459138,45.62392,27.084299,28.475167,28.09539,29.425788,28.339526,28.8629,46.466143,43.90097,43.998757,78.238035,52.30589,41.396755,25.72588,39.866126,77.552169,45.004345,40.325069,25.528356,39.820395,47.824403,44.061086,44.405193,45.225201,42.305231,47.227328,44.164861,32.763566,33.42462,29.316282,29.041527,30.054258,29.62368,36.357881,43.079809,33.661494,41.825086,31.380262,38.069308,33.100961,39.560334,36.673446,42.808924,36.440295,39.95932,31.373246,37.518233,32.373857,38.945488,35.547412,41.554248,32.675413,40.607739,31.591112,37.727281,32.824832,39.272179,34.849012,38.965586,34.906665,37.960352,31.347192,36.400248,32.505751,36.65335,37.10457,41.671486,35.447485,41.163825,32.814299,38.112603,37.338826,41.225439,38.332172,42.796863,42.22289,41.258614,35.067796,41.182912,38.764355,42.699809,77.385731,88.412546,139.786042,82.869104,76.287885,82.854013,136.444417,75.91409,75.454885,71.455499,70.907192,71.119812,75.160475,76.984226,34.466036,109.331943,3647.115224,0,204.369995,0.09303,-11.924,205.289993,0.08428,0.567,205.279999,0.07958,9.206,204.190002,8.132,-1841,118.389999,2,119.300003,32.920333,28.693168,27.621482,12.703587,69.366179,37.410839,44.664329,30.703989,-0.456164,0.01819,0.349947,0
4/13/2025,14:12:31,25680,0,0,75.699921,73.509168,64.663774,43.490174,37.790844,37.95211,40.314913,32.327176,32.487724,40.030705,31.231555,32.075925,32.409191,38.709665,46.732392,37.372893,37.799296,45.025296,53.731848,62.938019,54.776453,49.558492,51.911464,49.727792,47.672654,49.682878,52.877885,51.086792,71.152763,55.551803,45.561604,26.127988,28.321842,27.828645,29.491526,27.718258,28.572054,46.348148,43.759311,43.90974,71.747583,49.401228,41.151958,25.336803,39.510776,70.717032,40.988517,40.442588,24.835765,39.90748,47.420873,43.827317,44.039997,45.567458,42.787028,47.249958,44.070776,32.977594,33.473975,29.525036,29.314984,30.419392,29.923104,36.346605,43.048872,33.662704,41.812214,31.335584,38.069569,33.074555,39.55807,36.664536,42.743872,36.419174,39.913613,31.331045,37.481813,32.360781,38.956017,35.536275,41.542314,32.610165,40.580563,31.540004,37.709431,32.819766,39.279624,34.869803,38.968622,34.891977,37.924921,31.334183,36.393963,32.47675,36.659247,37.098081,41.685702,35.448749,41.176959,32.818679,38.122774,37.339281,41.228436,38.312659,42.789314,42.175308,41.250134,35.059693,41.179325,38.763389,42.68084,76.115139,83.488214,136.0556,79.101814,75.939794,78.286337,133.922303,75.959994,76.458144,71.536847,70.793,71.102406,75.146952,71.056575,34.636559,124.48309,3485.164156,0,204.669998,0.0866,-11.167,205.389999,0.07919,0.503,205.279999,0.0738,8.408,204.229996,7.628,-1711,118.230003,2.014,119.699997,32.669636,28.25999,27.55062,12.891968,77.422299,37.396791,44.618908,30.939014,-0.134252,0.005837,0.1027,0
4/13/2025,14:13:31,25740,0,0,74.829207,73.64415,64.635135,43.558891,37.775654,38.052222,40.285996,32.431878,32.441164,40.067864,31.118967,32.143129,32.512841,38.873841,46.707965,37.367192,37.769836,44.604047,52.1898,64.869994,57.451149,49.060578,49.821008,47.990913,46.497244,50.88905,53.385254,51.807668,83.353228,58.727898,45.367147,26.622545,27.930245,27.616858,29.291105,27.736624,28.029901,46.433461,43.585074,43.742114,76.964578,56.071604,41.327692,24.528419,39.792521,76.113602,51.284896,40.287514,24.054486,39.858743,47.958376,43.892705,44.15973,45.058375,42.487887,47.201011,43.979698,32.763868,33.538429,29.187464,29.039822,30.131017,29.550538,36.316703,43.048193,33.642876,41.80138,31.365596,38.04397,33.054574,39.505006,36.630751,42.668618,36.401796,39.932007,31.358553,37.475307,32.373363,38.912621,35.521053,41.492899,32.648296,40.561953,31.592013,37.700275,32.820336,39.232109,34.818478,38.901232,34.850854,37.911304,31.311538,36.355974,32.469267,36.686561,37.088674,41.679865,35.422481,41.182559,32.83323,38.09372,37.285438,41.233518,38.293472,42.847081,42.2461,41.241815,35.026923,41.177072,38.75657,42.713143,84.237901,89.883865,138.792545,91.009113,76.219442,90.233733,135.655268,75.881574,75.78325,71.385483,70.96168,71.111062,75.203711,76.410639,27.499745,152.427979,3488.530853,0,204.229996,0.10316,-13.483,204.809998,0.09435,0.498,204.759995,0.08857,10.421,203.020004,9.205,-2098,118.300003,2.022,119.900002,40.821083,36.781628,35.74145,4.546064,90.729436,37.385982,44.589462,30.701856,-0.089058,0.003746,0.068046,0
4/13/2025,14:14:31,25800,0,0,74.963168,73.534186,64.671097,43.568938,37.891815,38.117109,40.471798,32.424692,32.460905,40.079486,31.188649,32.12263,32.452318,38.904702,46.793272,37.350928,37.827004,45.863799,52.114429,62.778584,55.30722,48.550554,51.629731,47.865333,46.23902,50.640042,54.0033,52.558819,81.399392,60.300703,45.819864,27.35396,28.747957,28.508806,29.657404,28.4545,28.886388,46.742658,44.200579,44.264578,79.715812,54.348,41.342567,25.822941,39.5091,79.574251,47.552004,40.452603,25.559577,39.960904,47.999745,44.182132,44.123826,45.616997,42.296248,47.479094,44.027449,33.174137,33.773019,29.37263,29.200473,30.235852,29.750981,36.320471,43.033491,33.611031,41.787006,31.335435,38.052519,33.048508,39.561165,36.65481,42.732023,36.399091,39.891414,31.323304,37.485745,32.362068,38.923816,35.545146,41.533087,32.627344,40.588325,31.551867,37.709827,32.805936,39.275767,34.879673,38.928583,34.850403,37.906505,31.309818,36.395431,32.480449,36.64045,37.022682,41.650311,35.399663,41.167826,32.797889,38.102468,37.310997,41.200171,38.265745,42.765935,42.132648,41.219745,35.03705,41.15509,38.724886,42.677661,79.567236,90.096345,139.568424,87.121385,75.946934,85.85934,136.328564,75.907094,76.537682,71.2669,70.858596,71.072501,75.168715,78.297846,28.194832,112.571973,3421.607382,0,204.320007,0.09414,-12.101,203.839996,0.0866,0.559,204.990005,0.07998,9.305,203.259995,8.259,-1858,118.239998,2.001,120,40.415831,35.938534,35.04857,5.404033,71.14745,37.378777,44.707733,30.917849,-0.036646,0.001534,0.028564,0
4/13/2025,14:15:31,25860,0,0,75.087222,73.59414,64.754346,43.56335,37.910929,38.161834,40.534687,32.435282,32.489944,40.005584,31.210163,32.087807,32.500247,38.997691,46.880616,37.28412,37.768802,45.555445,53.55678,61.742832,56.065283,51.841072,51.036092,48.339514,46.216693,50.856576,51.841243,50.741345,72.937719,56.404789,45.944904,26.798714,28.652032,28.26471,29.914231,28.438063,28.946239,46.806092,44.279436,44.175108,73.288433,48.411079,41.341229,25.627022,39.684479,71.966378,40.115313,40.351877,25.209834,39.932682,47.977038,44.169329,44.384549,45.515376,42.331095,47.484904,43.781326,33.249577,33.839092,29.612012,29.392159,30.474236,29.985012,36.323522,43.034322,33.636336,41.780397,31.333193,38.034723,33.063493,39.504842,36.638552,42.621898,36.391064,39.912949,31.325472,37.472671,32.378717,38.894366,35.528422,41.484378,32.616166,40.544231,31.575865,37.708688,32.81146,39.233983,34.808388,38.887664,34.837216,37.899559,31.30103,36.33491,32.484576,36.675884,37.024928,41.660019,35.40568,41.160599,32.84572,38.101428,37.289617,41.218606,38.269674,42.762376,42.191477,41.224963,35.001072,41.171115,38.741171,42.701771,74.39126,83.655827,136.142755,76.036717,76.152146,73.990892,133.683351,75.859615,76.065937,71.349832,70.887434,71.142493,75.3262,72.78347,31.452929,111.086634,3491.127954,0,204.460007,0.0846,-10.936,205.130005,0.07694,0.525,205.020004,0.07132,8.079,203.889999,7.348,-1629,118.309998,1.995,119,36.654501,32.050826,31.061474,9.290403,70.335049,37.371857,44.693119,31.092015,-0.239167,0.010579,0.182862,0
4/13/2025,14:16:31,25920,0,0,75.135856,73.472765,64.721488,43.65265,37.953147,38.17224,40.610567,32.561749,32.568239,40.160692,31.29528,32.228996,32.60445,39.01767,46.694676,37.357727,37.868674,45.684551,53.188343,61.896559,55.879601,48.130563,50.996742,51.792775,46.790295,50.709689,53.629914,51.069255,80.066189,57.518594,45.78817,26.374136,28.065409,27.778835,29.598739,27.466575,27.93043,46.443582,44.086367,44.074529,74.891821,54.880267,41.377662,24.552352,39.59436,72.090821,48.403279,40.345997,23.841611,39.846662,47.465848,43.967462,44.244106,45.666609,42.464504,47.429301,43.994525,33.035868,33.482373,29.442938,29.272571,30.278045,29.728071,36.287986,43.053079,33.592161,41.79251,31.286208,38.037021,32.992461,39.558402,36.629469,42.738493,36.366743,39.895786,31.281386,37.479561,32.308686,38.920168,35.506919,41.507019,32.570826,40.54998,31.500151,37.691713,32.779263,39.282249,34.815675,38.919624,34.807692,37.901581,31.258067,36.381203,32.449247,36.638364,37.032982,41.629328,35.398532,41.12886,32.781636,38.116056,37.303817,41.192975,38.251898,42.742504,42.149607,41.212084,35.042188,41.191919,38.705309,42.684532,82.488485,88.062405,137.741521,88.586469,76.058191,88.075791,134.87925,75.931706,76.484691,71.507987,70.825299,71.127903,75.171484,74.653142,34.278516,166.969344,3481.266233,0,204.029999,0.10047,-12.995,205.059998,0.0909,0.549,204.960007,0.0861,10.054,203.630005,8.948,-2057,118.199997,2.011,120.099998,33.292311,28.881803,27.850138,12.495859,97.016048,37.361332,44.633842,30.873311,-0.442843,0.01969,0.338285,0
4/13/2025,14:17:31,25980,0,0,74.555481,73.503767,64.774618,43.723858,37.917511,38.145447,40.546519,32.540199,32.519478,40.100496,31.138601,32.061772,32.502248,39.058795,46.860273,37.362571,37.865745,44.620723,52.618166,64.206757,55.916859,50.591784,52.027682,46.855903,46.782809,51.679274,53.878987,51.071372,84.550147,60.6977,45.783023,27.533815,28.606608,28.345124,29.801513,28.37706,28.89373,46.542251,44.065771,44.089008,80.463864,56.53175,41.431651,25.497091,39.576657,80.711775,50.401306,40.412987,25.190848,39.950993,47.89088,44.101563,44.113401,45.025235,42.598964,47.446807,44.191498,32.963976,33.509157,29.303029,29.138893,30.256777,29.617657,36.258494,43.045784,33.578636,41.804623,31.297148,38.050485,32.990453,39.553203,36.606993,42.641084,36.325598,39.905064,31.276507,37.498894,32.335707,38.927761,35.474219,41.515028,32.601982,40.557929,31.517104,37.737555,32.764916,39.293146,34.778732,38.910228,34.776515,37.890883,31.249505,36.381107,32.442034,36.66729,37.015011,41.632129,35.375422,41.144638,32.808251,38.100959,37.284726,41.215579,38.233956,42.772091,42.125749,41.243637,34.998608,41.189853,38.726218,42.688649,82.008644,91.547635,140.034911,90.96895,76.168001,88.907188,136.774336,75.891824,76.879907,71.401726,70.851357,71.117884,75.211768,78.824472,32.432286,135.541238,3521.43731,0,204.130005,0.10046,-12.913,203.649994,0.09195,0.603,204.830002,0.08614,10.103,203.300003,8.839,-2011,118.129997,2.011,120.199997,35.365184,31.013812,29.995148,10.417839,82.903808,37.358543,44.65359,30.798248,-0.649691,0.028874,0.496585,0
