Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,14:18:31,26040,0,0,74.565543,73.569695,64.733063,43.772288,37.932715,38.142538,40.6691,32.502564,32.517829,40.107673,31.244335,32.074628,32.525773,39.178736,46.784137,37.32798,37.830085,45.133755,54.492631,63.294484,55.787161,50.214554,51.665825,47.954831,46.827536,50.549301,53.971409,52.374553,74.190821,57.282588,45.817428,27.11121,28.681321,28.476966,30.012605,28.394061,28.982101,46.716681,44.171378,44.273077,74.911425,48.830166,41.21814,25.878654,39.781381,73.66196,40.798222,40.377261,25.398673,39.95129,47.819604,44.127168,43.978533,45.190054,42.620875,47.424926,44.080578,32.984421,33.884077,29.597433,29.306665,30.451195,29.831121,36.263688,43.052251,33.5607,41.770602,31.292078,38.033748,32.978499,39.534593,36.595396,42.762647,36.358271,39.933185,31.300484,37.462779,32.28957,38.902959,35.447537,41.510538,32.61524,40.553002,31.514792,37.683773,32.744595,39.2452,34.733177,38.903739,34.747814,37.910632,31.24358,36.372122,32.434784,36.603554,37.022515,41.611885,35.381808,41.133377,32.743958,38.098947,37.301724,41.192004,38.261964,42.750318,42.130007,41.189381,35.056998,41.198225,38.716253,42.752075,74.636622,84.867291,136.924827,77.029322,76.243515,76.424864,134.384189,75.925281,75.837934,71.417544,70.959049,71.170383,75.149992,74.238543,38.279903,114.932056,3446.517273,0,204.520004,0.08542,-11.023,205.089996,0.07783,0.489,204.990005,0.07187,8.165,204.139999,7.435,-1660,118.330002,1.985,120.300003,29.013357,24.414069,23.57319,16.804071,72.424059,37.35202,44.636135,31.009152,-0.158111,0.007265,0.121534,0
4/13/2025,14:19:31,26100,0,0,75.163723,73.608583,64.709509,43.89256,37.866989,38.120558,40.571032,32.513808,32.551642,40.160553,31.211817,32.178654,32.623069,39.273462,46.817261,37.386694,37.834513,45.628402,54.070907,63.041642,55.512996,49.019543,49.922923,49.143368,46.259546,50.476472,53.127439,51.635805,76.464078,56.602307,45.71846,25.81305,27.922936,27.644371,29.764977,27.468201,28.092742,46.577622,44.08935,44.015251,72.423251,53.130875,41.240445,24.477816,39.8207,68.823173,45.243649,40.31913,23.946439,39.959088,48.071683,43.900569,44.018964,45.280772,42.393334,47.276904,44.046184,32.882863,33.48001,29.2925,29.176535,30.321588,29.758802,36.24855,43.035923,33.550998,41.778587,31.273435,38.015395,32.952917,39.512229,36.584013,42.675813,36.31887,39.927453,31.275529,37.49441,32.318293,38.904406,35.443229,41.504063,32.583215,40.553879,31.535283,37.715397,32.754626,39.234207,34.742526,38.900684,34.730993,37.90029,31.23404,36.353791,32.415918,36.657452,37.016677,41.645659,35.339198,41.129796,32.726554,38.085195,37.260545,41.216158,38.25441,42.784526,42.175534,41.233201,35.016912,41.194123,38.75019,42.720409,80.476946,86.258217,136.785039,85.706468,76.240426,85.209964,133.993634,75.923412,75.720854,71.341853,70.916468,71.16091,75.236851,72.883583,18.622384,135.062026,3483.030174,0,204.380005,0.09662,-12.466,205.119995,0.08795,0.625,205.070007,0.08399,9.781,203.240005,8.638,-1961,118.230003,2.013,119.699997,53.210879,48.732864,47.811549,-7.492419,82.672513,37.347406,44.618584,30.818716,-0.013225,0.000624,0.010162,0
4/13/2025,14:20:31,26160,0,0,74.946344,73.537221,64.748564,43.903769,37.890212,38.012586,40.617367,32.507682,32.495594,40.249979,31.080807,32.091938,32.480356,39.312334,46.759703,37.450919,37.815951,45.499733,54.843193,63.025848,55.458146,51.126929,51.681934,50.216384,45.687271,50.838177,54.178539,51.869769,85.721512,60.243872,45.772085,27.161839,28.321867,28.130856,29.68776,28.069516,28.64295,46.470075,44.09941,44.08538,80.150608,57.100154,41.430235,25.117002,39.597007,80.316074,51.532936,40.165421,24.695945,39.832344,47.827943,44.034551,44.41373,45.729619,42.521208,47.378685,44.178076,32.745399,33.458649,29.193447,29.003429,30.097321,29.434503,36.228518,43.029669,33.547604,41.781822,31.243296,38.035412,32.944166,39.520579,36.591951,42.626594,36.2918,39.874501,31.236697,37.484788,32.299709,38.903938,35.43877,41.487762,32.551125,40.522988,31.486208,37.708428,32.728048,39.249363,34.742243,38.883634,34.71075,37.864327,31.213812,36.386815,32.418411,36.658565,36.980193,41.640169,35.328089,41.16937,32.769214,38.094543,37.27963,41.207536,38.209101,42.758354,42.11461,41.257564,35.017521,41.180214,38.716826,42.692918,83.993801,91.801478,139.961649,92.519536,76.086623,91.047258,136.640294,75.861955,76.942373,71.523552,70.907772,71.133971,75.286473,78.559048,37.218772,154.563384,3503.866011,0,204.160004,0.10436,-13.421,203.75,0.09536,0.626,204.880005,0.0905,10.645,203.5,9.294,-2138,118.239998,2.021,119.900002,30.085893,25.744043,24.479229,15.686192,91.677116,37.335586,44.784188,30.655458,-0.218868,0.010038,0.169018,0
4/13/2025,14:21:31,26220,0,0,75.221511,73.543356,64.657273,43.949589,37.850222,38.041515,40.826484,32.48499,32.467676,40.23863,31.118344,32.061197,32.510125,39.354198,46.935165,37.454264,37.831962,45.680574,54.475423,62.387188,54.458727,49.013905,52.758261,48.006167,46.29837,50.789089,53.389633,52.065645,75.636093,57.972657,45.900638,27.113981,28.733484,28.636221,29.932317,28.488246,28.990607,46.411618,44.123216,44.077619,76.035951,49.610322,41.253203,25.735836,39.572665,74.872148,41.725112,40.463904,25.497812,39.955561,47.877075,43.997188,44.075234,45.656016,42.660284,47.433102,44.25976,32.825142,33.671756,29.428374,29.208052,30.368241,29.700323,36.217492,42.996785,33.534116,41.75704,31.2516,38.033176,32.951251,39.509147,36.573397,42.565132,36.272592,39.885348,31.264149,37.482689,32.317617,38.884554,35.438359,41.460523,32.538053,40.517973,31.50742,37.697049,32.742834,39.23186,34.739279,38.869212,34.708673,37.855048,31.204899,36.332367,32.424193,36.67952,37.000256,41.63329,35.341576,41.135676,32.780965,38.088451,37.272205,41.190064,38.213646,42.730376,42.128628,41.22716,34.991758,41.208466,38.697976,42.72291,75.29289,86.036921,137.606846,78.71068,76.269781,78.455149,134.961239,75.920924,76.930467,71.618447,70.8378,71.135308,75.247266,75.009489,35.225117,80.567313,3507.852471,0,204.210007,0.08668,-11.182,205.009995,0.07923,0.493,204.919998,0.0731,8.336,203.809998,7.545,-1681,118.309998,2.007,119.5,32.362236,27.714801,26.925502,13.538402,51.81694,37.329307,44.754259,30.866981,-0.422511,0.019231,0.325717,0
4/13/2025,14:22:31,26280,0,0,75.684647,73.615713,64.791538,44.028762,37.847376,38.050155,40.780442,32.567014,32.435078,40.260972,31.230061,32.146299,32.568049,39.478214,46.693739,37.438123,37.855697,45.264214,53.796252,62.521481,55.304706,49.105514,53.307038,47.838378,46.025418,50.948155,54.568165,53.178876,73.568089,56.210112,45.595009,25.904194,27.960671,27.612019,29.762541,27.514717,28.156197,46.451371,43.957763,43.939346,71.568654,52.01619,41.144066,24.636976,39.772058,69.064667,44.076154,40.297207,24.168046,39.935714,47.575456,43.88594,44.311213,45.483285,42.532257,47.260409,44.402075,32.746305,33.727611,29.320786,29.101789,30.428311,29.747193,36.202046,43.056979,33.525415,41.771292,31.243319,38.028021,32.950953,39.526976,36.535087,42.651853,36.268268,39.915419,31.251777,37.480776,32.279209,38.887835,35.39645,41.496782,32.538157,40.552864,31.497722,37.708395,32.695108,39.253801,34.681058,38.866452,34.656216,37.886032,31.193372,36.366066,32.401118,36.658722,36.99362,41.624054,35.321143,41.131672,32.719112,38.073821,37.254908,41.211209,38.233545,42.753238,42.160017,41.211506,35.009681,41.221814,38.706829,42.750163,79.351287,85.493971,136.468904,84.128815,76.413737,83.676251,133.877299,75.92086,75.730963,71.388072,70.939589,71.180205,75.20749,72.455138,29.925384,146.667842,3483.836092,0,204.429993,0.09453,-12.227,204.899994,0.08651,0.567,204.910004,0.08112,9.421,203.669998,8.424,-1914,118.169998,2.004,119.599998,38.099873,33.64893,32.802071,7.495136,88.12808,37.329164,44.698371,30.845333,-0.624722,0.028358,0.480638,0
4/13/2025,14:23:31,26340,0,0,75.096871,73.595344,64.84962,44.141339,37.792044,38.017807,40.828795,32.538476,32.40688,40.289875,31.150574,32.069506,32.577585,39.537933,46.813228,37.468375,37.91738,45.296003,55.245315,62.436353,55.755389,50.085954,52.554752,48.249128,46.918111,50.832544,53.986265,51.874131,85.534564,59.932113,45.814485,26.994757,28.21093,28.026154,29.708011,28.030524,28.581663,46.644321,44.139564,44.171129,79.120591,56.797295,41.37537,24.778712,39.647196,79.227651,52.002534,40.466814,24.434265,40.092025,48.593615,44.097617,44.256312,45.472233,42.85729,47.456508,44.314982,32.743764,33.720745,29.104706,28.915124,30.285465,29.455434,36.166061,43.009885,33.474439,41.750737,31.230509,38.025474,32.898599,39.520592,36.529564,42.591029,36.228837,39.875286,31.221004,37.473472,32.281201,38.889388,35.378953,41.483376,32.511441,40.528616,31.468289,37.708163,32.698432,39.251615,34.673092,38.855439,34.624739,37.866036,31.160283,36.357099,32.389436,36.621838,36.956751,41.606308,35.303655,41.11387,32.73136,38.063764,37.256336,41.17577,38.182074,42.691954,42.103252,41.222435,34.964824,41.203979,38.68761,42.721818,84.701107,91.341993,139.6078,92.542367,76.243125,91.429468,136.230088,75.958352,76.487286,71.35365,70.850822,71.13899,75.243752,77.996807,28.335879,148.852604,3489.180128,0,204.080002,0.10512,-13.627,204.929993,0.09507,0.531,204.759995,0.09051,10.613,203.479996,9.37,-2158,118.220001,2.014,119.900002,40.237645,35.79853,34.889974,5.57684,89.12264,37.306848,44.932008,30.704206,-0.142587,0.006239,0.108973,0
4/13/2025,14:24:31,26400,0,0,74.334057,73.558411,64.753728,44.115759,37.825471,37.997333,40.908532,32.526532,32.374954,40.320813,31.185881,32.06405,32.589034,39.585436,46.805975,37.552095,37.904672,44.843754,55.770285,62.910304,52.420899,48.103225,53.808811,48.039468,46.243357,50.145356,53.495904,50.969606,77.929208,59.113354,45.858246,27.057301,28.666748,28.599822,30.098353,28.717536,28.900448,46.581178,44.082204,44.142706,77.590658,51.017168,41.214686,25.692444,39.825232,76.823795,43.791375,40.514158,25.516799,40.103818,48.159571,44.051534,44.277305,46.02348,42.640129,47.454546,44.062213,32.758616,33.779398,29.309908,29.063254,30.445966,29.619046,36.181509,43.004129,33.483897,41.753063,31.225737,38.019527,32.915731,39.496323,36.545921,42.601991,36.247644,39.876378,31.242159,37.469454,32.281607,38.871719,35.395333,41.465763,32.522774,40.537634,31.489442,37.674096,32.721962,39.224454,34.675497,38.83665,34.633355,37.858739,31.190353,36.325883,32.403887,36.641351,36.934235,41.626139,35.287399,41.126334,32.712829,38.078227,37.224386,41.211932,38.183924,42.722339,42.128445,41.228737,34.964968,41.202734,38.709761,42.746933,76.618044,87.555449,138.488717,81.677561,76.32249,81.566864,135.346769,75.85202,76.025859,71.204736,70.953587,71.138615,75.239155,76.31277,40.951413,56.444049,3509.48247,0,204.350006,0.08925,-11.456,205.059998,0.08045,0.518,204.919998,0.07505,8.567,204.320007,7.724,-1741,118.169998,2.004,120.300003,26.312717,21.669157,20.968629,19.545529,33.745047,37.310485,44.869039,30.829365,-0.347627,0.015263,0.265751,0
4/13/2025,14:25:31,26460,0,0,74.268239,73.620315,64.770963,44.264797,37.882458,38.024711,41.068114,32.614413,32.444796,40.334467,31.261183,32.139022,32.596356,39.572414,46.938855,37.553475,37.950176,43.963726,54.998431,65.091312,55.940878,49.326247,50.614447,50.187234,46.376206,51.166017,52.819447,51.194268,70.465994,55.859623,45.9152,26.193753,28.211235,27.935402,29.997684,27.676416,28.456163,46.744724,44.213135,44.258286,70.798665,50.215508,41.217239,24.880017,39.643412,69.795634,42.438442,40.347176,24.471668,39.990048,48.19133,43.962754,44.240714,45.760798,42.63831,47.382876,44.275878,32.948636,34.08437,29.363813,29.184964,30.543965,29.77362,36.1756,43.000465,33.49435,41.733949,31.207704,38.029125,32.893381,39.51505,36.546572,42.559153,36.218941,39.844279,31.216836,37.470204,32.284141,38.872369,35.383133,41.473449,32.514398,40.501158,31.476151,37.693406,32.679581,39.23976,34.658064,38.830339,34.615921,37.851387,31.16155,36.340651,32.383584,36.6434,36.956188,41.592994,35.288571,41.111656,32.744242,38.050727,37.249919,41.177603,38.192306,42.7175,42.119583,41.215465,34.969773,41.223286,38.662524,42.745606,77.314239,84.036028,135.913162,81.102263,76.184445,80.511865,133.488366,75.94457,76.286691,71.42209,71.0197,71.143612,75.314224,70.990841,33.238302,132.869983,3490.326577,0,204.139999,0.08925,-11.596,204.789993,0.08246,0.587,204.850006,0.07682,8.853,203.229996,7.946,-1780,118.120003,1.997,119.800003,34.582709,29.884748,29.014685,11.332491,81.607529,37.302625,44.844964,30.983228,-0.1634,0.00736,0.124785,0
4/13/2025,14:26:31,26520,0,0,74.982847,73.596633,64.791496,44.240198,37.872686,38.050721,41.1091,32.587789,32.407192,40.413073,31.219507,32.09989,32.481188,39.632844,46.801306,37.505823,37.986608,46.512422,53.741797,64.005499,53.859355,49.464356,51.729368,50.220825,46.075107,50.241641,53.372056,51.431287,84.500132,59.340322,45.738077,26.805075,28.082859,27.848072,29.813707,27.73321,28.314354,46.518421,44.014936,44.210471,78.265828,56.288915,41.249399,24.673665,39.709899,78.042473,51.962792,40.249875,24.148971,39.827469,48.076199,43.893389,44.363364,45.513478,42.571594,47.355849,43.999306,32.748179,33.834748,29.127771,28.935069,30.251902,29.310434,36.16689,42.99139,33.461402,41.715848,31.198273,37.990633,32.846194,39.498278,36.53859,42.726038,36.247072,39.856858,31.220641,37.429726,32.224266,38.874559,35.384002,41.467714,32.507966,40.511083,31.464362,37.654265,32.659316,39.224196,34.635756,38.83595,34.602928,37.857812,31.157336,36.316102,32.374038,36.607103,36.953966,41.59914,35.261834,41.109755,32.62492,38.064146,37.246106,41.200048,38.216159,42.72497,42.098286,41.205144,35.00194,41.245969,38.681949,42.764933,84.77552,90.605839,139.242233,91.972913,76.326819,91.153167,135.917107,75.896809,75.918751,71.252316,70.776001,71.139728,75.129617,77.189407,30.804508,156.527491,3492.537745,0,204.240005,0.10429,-13.538,204.770004,0.0949,0.531,204.710007,0.08954,10.54,203.25,9.299,-2132,118.190002,2.022,119.900002,37.204151,32.715473,31.715949,8.533926,92.541069,37.296789,44.736222,30.701351,-0.028438,0.001279,0.022056,0
4/13/2025,14:27:31,26580,0,0,74.655674,73.544425,64.763539,44.351361,37.692229,38.065568,41.191455,32.542493,32.3698,40.395433,31.07823,31.968079,32.425982,39.69672,46.888725,37.531048,37.913249,45.824951,51.908276,64.382387,55.470583,49.91802,52.860068,48.747449,45.874245,51.246951,53.196828,51.692289,79.58044,59.850566,45.871525,27.24593,28.614229,28.553993,30.042308,28.528069,28.788631,46.578711,44.255659,44.249083,78.697502,52.627954,41.377915,25.573562,39.800162,78.131184,45.638987,40.308654,25.387568,39.889666,47.937938,44.09587,44.220812,45.860372,42.611317,47.38224,44.119389,32.775696,33.910177,29.238775,29.038056,30.290181,29.373379,36.17492,42.988376,33.469901,41.724261,31.203234,37.998922,32.871876,39.504942,36.529346,42.576317,36.213725,39.84702,31.219607,37.467886,32.26312,38.879904,35.376961,41.44841,32.514495,40.501254,31.473575,37.688879,32.699039,39.223516,34.634185,38.812322,34.577844,37.835174,31.17149,36.343443,32.400625,36.634911,36.921163,41.598191,35.27656,41.109854,32.719742,38.046919,37.233283,41.166799,38.197361,42.667628,42.100934,41.188875,34.959826,41.213155,38.650804,42.778738,77.953659,88.807335,139.000237,84.292031,76.040161,83.723217,135.971664,75.915876,76.214563,71.522189,70.874531,71.160994,75.260582,77.228217,37.620859,121.425079,3505.03289,0,204.289993,0.09171,-11.777,204.949997,0.08252,0.508,204.800003,0.07741,8.856,203.210007,7.956,-1773,118.160004,2.011,119.800003,29.759732,25.266122,24.196861,16.111793,75.850192,37.293736,44.807616,30.771044,-0.233652,0.01064,0.17933,0
4/13/2025,14:28:31,26640,0,0,74.865356,73.495452,64.708068,44.363149,37.770842,38.015165,41.212749,32.666753,32.391019,40.430535,31.240292,31.970484,32.417262,39.699981,46.79879,37.533777,37.950226,44.598035,55.704635,63.201561,54.893344,51.799574,49.537911,46.984918,46.40308,51.244018,52.330221,51.091895,71.330707,55.816086,45.757381,26.567003,28.315349,28.02168,30.088316,27.719503,28.572406,46.521174,43.981803,44.195758,72.140585,49.107185,41.448506,25.161665,39.738449,70.74778,41.04246,40.313346,24.709162,39.954218,48.427158,43.976605,44.373343,45.180686,42.744241,47.39737,44.358554,32.901789,33.907957,29.535797,29.136634,30.508596,29.573204,36.128022,42.973923,33.427856,41.698915,31.157944,38.005734,32.819154,39.508574,36.498028,42.70599,36.206961,39.84205,31.138387,37.426427,32.199587,38.866329,35.320334,41.466549,32.453878,40.482195,31.420433,37.673064,32.620864,39.237024,34.618936,38.830692,34.567918,37.841129,31.118676,36.313995,32.352346,36.606182,36.909695,41.604381,35.255944,41.112709,32.644361,38.08269,37.250962,41.21215,38.190326,42.702794,42.082312,41.212473,35.006665,41.262705,38.675994,42.767791,76.031603,83.449067,135.796368,79.037663,76.343284,78.232267,133.403336,75.875449,76.417929,71.361932,70.831385,71.134835,75.184295,71.288853,36.469272,93.772026,3502.108871,0,203.949997,0.08581,-11.171,203.860001,0.0796,0.653,205.050003,0.07415,8.464,203.899994,7.639,-1710,118.18,2.009,120.199997,30.871206,26.562331,25.427171,14.886175,60.299126,37.281293,44.843431,30.92733,-0.046026,0.002288,0.034844,0
4/13/2025,14:29:31,26700,0,0,74.892044,73.57042,64.676072,44.447454,37.716207,38.027252,41.333171,32.585683,32.336096,40.457639,31.085914,32.008102,32.427701,39.787904,46.762622,37.620067,37.965487,45.139653,55.551409,63.227889,54.336079,49.227281,50.581247,48.855728,47.311182,50.420622,53.593259,52.49137,83.623982,58.943787,45.66885,26.462299,27.91137,27.931457,29.896995,27.749044,28.110161,46.494146,43.849394,43.966042,77.327241,55.883093,41.304257,24.391644,39.831926,76.82851,51.638798,40.254714,23.942875,39.932665,47.997965,43.859552,44.207251,45.291922,43.112567,47.279859,44.336545,32.625562,33.556419,29.076175,28.906219,30.22441,29.189328,36.105994,42.979303,33.4289,41.712702,31.166122,38.015775,32.81103,39.498998,36.480007,42.584452,36.163655,39.848744,31.175901,37.460345,32.238178,38.854981,35.339075,41.454797,32.473978,40.498573,31.445022,37.676038,32.634975,39.227387,34.56488,38.802956,34.51297,37.841385,31.1225,36.316908,32.365505,36.655311,36.888915,41.605271,35.23604,41.105711,32.681315,38.068017,37.219914,41.19581,38.158907,42.695267,42.094165,41.245017,34.987583,41.236126,38.677257,42.772121,84.280649,89.923007,138.848943,91.052351,76.134324,90.251667,135.725124,75.901783,76.402076,71.224648,70.833695,71.170242,75.311589,76.423066,33.189505,163.267347,3486.390061,0,204.350006,0.10316,-13.367,204.929993,0.09396,0.559,204.839996,0.0887,10.409,203.380005,9.212,-2119,118.230003,2.02,119.900002,34.391401,30.026808,28.977265,11.277449,95.451609,37.2776,44.800967,30.596352,-0.140878,0.00661,0.107712,0
4/13/2025,14:30:31,26760,0,0,74.966032,73.524361,64.674424,44.467191,37.615462,37.957471,41.290446,32.613651,32.3044,40.453569,31.203443,31.833912,32.409441,39.811244,46.731833,37.637986,37.876578,45.883573,54.027252,62.753561,56.302387,49.655411,50.905021,48.331885,46.039711,51.087559,52.670433,51.024528,81.054142,60.13377,45.503356,26.96661,28.387221,28.491192,30.054014,28.235514,28.816473,46.299542,43.718591,43.833066,79.499961,53.963979,41.33343,25.370867,39.649288,79.260748,47.71904,40.322519,25.128548,39.867136,48.04915,43.850634,44.258392,45.493568,42.851751,47.285068,44.431421,32.678252,33.517027,29.15081,28.859076,30.208952,29.171659,36.116792,42.970253,33.396342,41.722252,31.139707,38.009935,32.814934,39.533555,36.485484,42.556504,36.152825,39.826946,31.169458,37.467694,32.229557,38.852057,35.294917,41.454522,32.451089,40.479875,31.415412,37.677639,32.63036,39.240795,34.607202,38.811958,34.488744,37.823665,31.106412,36.333684,32.344995,36.60825,36.873277,41.580489,35.220325,41.086151,32.680671,38.061062,37.22489,41.176985,38.143103,42.668133,42.080458,41.192576,34.95513,41.253164,38.634538,42.774852,79.158879,89.725705,139.306929,86.592377,75.819457,85.199607,136.047185,75.836251,76.863175,71.405672,70.837435,71.134518,75.169199,77.876188,38.955793,79.642597,3512.193081,0,204.240005,0.09403,-12.014,205,0.08497,0.593,205.009995,0.07989,9.246,203.960007,8.188,-1854,118.25,2.008,119.400002,27.996025,23.826099,22.815188,17.507331,51.191056,37.267075,44.822486,30.597629,-0.346751,0.015843,0.26559,0
4/13/2025,14:31:31,26820,0,0,75.565914,73.537313,64.717872,44.555224,37.651656,37.968469,41.298352,32.619863,32.335549,40.514789,31.141512,31.854345,32.445859,39.883027,46.655062,37.65802,37.886746,46.404429,55.536179,63.560996,54.096539,50.805413,49.286198,48.580596,46.17029,50.876092,53.53357,52.458072,71.82938,55.897686,45.628658,26.293897,28.225777,28.094563,30.181618,27.828034,28.348899,46.49281,43.925958,44.101347,72.492024,48.949598,41.490458,25.089082,39.75376,71.111831,40.939407,40.198745,24.719175,39.865803,48.060046,43.95281,44.755753,45.603851,42.729243,47.330495,44.336554,32.83857,33.71124,29.473818,29.068843,30.409652,29.406005,36.09706,42.974396,33.408858,41.710894,31.121959,38.003514,32.800468,39.504099,36.485127,42.57328,36.144432,39.811979,31.132493,37.438431,32.201881,38.835373,35.296776,41.453727,32.437318,40.475489,31.401173,37.668714,32.61782,39.220556,34.564664,38.794798,34.498113,37.808317,31.096726,36.298386,32.349561,36.61233,36.858776,41.571351,35.192659,41.094772,32.652027,38.062792,37.212472,41.191705,38.13447,42.675798,42.066817,41.21984,34.9662,41.248764,38.633414,42.776807,75.325711,83.338531,135.873263,78.064169,75.921574,76.743551,133.705775,75.89534,76.998894,71.314902,70.846664,71.132711,75.284798,71.823665,46.612021,102.696628,3495.929414,0,204.410004,0.08521,-11.021,205.229996,0.07787,0.543,205.169998,0.0726,8.263,204.179993,7.497,-1675,118.400002,2.004,119.599998,20.586444,16.448244,15.156531,25.042214,65.608528,37.258279,44.906376,30.818021,-0.549136,0.024679,0.419566,0
4/13/2025,14:32:31,26880,0,0,74.972993,73.51737,64.721236,44.601301,37.722435,38.097968,41.404667,32.668192,32.367018,40.503222,31.168129,31.872928,32.428383,39.959583,46.886992,37.619019,37.986031,44.966023,53.037725,62.696806,54.772621,50.054866,51.608657,47.76255,46.707438,51.461422,53.418158,52.160203,82.329534,58.4743,45.884496,26.23702,27.831277,27.902253,29.987759,27.616648,27.88629,46.590505,44.190884,44.222885,76.345072,55.418745,41.413266,24.179888,39.823087,75.040306,50.69017,40.118331,23.777991,39.786251,48.116548,43.970037,44.071761,45.382514,43.159284,47.399697,44.628179,32.821887,33.666775,29.222675,28.892589,30.232633,29.148641,36.089071,42.985354,33.37908,41.689777,31.125514,38.002426,32.766024,39.510287,36.46257,42.594379,36.123859,39.822794,31.134961,37.441883,32.189336,38.850392,35.292802,41.452862,32.440226,40.478809,31.410769,37.65979,32.588826,39.203715,34.517554,38.775741,34.449668,37.837144,31.075445,36.317085,32.338101,36.61593,36.862817,41.555577,35.206703,41.073508,32.632762,38.041791,37.195429,41.18677,38.151158,42.653743,42.075329,41.192282,34.934879,41.264068,38.634201,42.828091,83.49741,89.089438,138.335196,90.030172,76.350916,89.261942,135.197556,75.999837,76.18883,71.389845,70.844035,71.189489,75.291895,75.761317,34.684758,139.113689,3485.250423,0,204.369995,0.10205,-13.279,205.039993,0.09289,0.518,204.949997,0.08769,10.277,203.740005,9.103,-2093,118.260002,2.022,119.800003,32.939371,28.468141,27.173206,12.945125,84.611237,37.252318,44.888054,30.6642,0,0,0,0
4/13/2025,14:33:31,26940,0,0,74.518616,73.583642,64.697131,44.590838,37.582833,38.06401,41.366961,32.622512,32.264879,40.56286,30.993641,31.704703,32.308434,39.996765,46.81079,37.707673,37.85854,45.314749,53.07607,65.505237,56.621072,48.94488,51.760511,48.949535,46.847862,50.796114,53.143459,52.565714,82.134695,60.408831,45.694977,27.070178,28.368381,28.561595,30.173392,28.411115,28.851491,46.41212,43.987354,44.036463,79.800127,54.461306,41.511797,25.411688,39.895807,79.837327,47.987227,40.105129,25.215096,39.776557,48.530895,44.073953,44.315935,45.6031,43.024975,47.380936,44.173365,32.696597,33.539873,29.283469,28.813763,30.139154,29.038914,36.099257,42.964721,33.400909,41.687637,31.148743,38.007515,32.777816,39.501407,36.476671,42.581141,36.155806,39.814927,31.15508,37.422403,32.198652,38.856509,35.284318,41.429488,32.452304,40.4617,31.426431,37.652248,32.60125,39.205001,34.513524,38.781441,34.439869,37.816521,31.099653,36.31723,32.329348,36.61479,36.839558,41.550485,35.176786,41.059211,32.601413,38.033979,37.177438,41.18443,38.138209,42.640427,42.050586,41.193033,34.918341,41.249029,38.61817,42.831025,80.094881,90.305226,139.277043,88.303556,76.151335,86.166063,136.201367,75.87828,75.965201,71.428833,70.845396,71.154782,75.305072,78.289811,36.921441,116.862607,3310.863217,0,204.279999,0.09093,-11.771,205.039993,0.08332,0.571,205.089996,0.07749,8.965,204.289993,7.978,-1812,118.290001,2.005,119.400002,30.325106,26.141926,24.735258,15.369871,73.455675,37.248676,44.953704,30.585295,-0.189404,0.008312,0.144848,0
4/13/2025,14:34:31,27000,0,0,74.597059,73.5107,64.630258,44.464,37.604289,38.075293,41.441522,32.877527,32.414674,40.649031,31.300967,31.895914,32.482474,40.011405,46.800447,37.937582,37.822176,44.528003,55.749662,65.844869,56.685067,48.866961,51.492634,49.799951,46.615015,52.262875,52.993499,51.570263,72.081529,55.708302,45.629009,26.739289,28.444475,28.508284,30.385367,28.149669,28.669981,46.332181,43.821932,43.955687,72.635814,47.727713,41.353407,25.402426,39.71434,71.226638,39.583495,40.111062,25.076842,39.74214,48.802033,43.910086,44.2376,45.357689,42.937812,47.358869,44.443354,33.000699,33.829358,29.741807,29.1625,30.531769,29.451165,36.045367,42.952999,33.34859,41.677192,31.080231,38.001817,32.734284,39.491475,36.434834,42.525563,36.076731,39.817315,31.088872,37.444048,32.179056,38.83686,35.244635,41.427057,32.386652,40.453076,31.351764,37.685377,32.582554,39.234994,34.494888,38.769524,34.415907,37.79549,31.045914,36.314752,32.314846,36.593809,36.806196,41.567457,35.156681,41.090302,32.621715,38.041214,37.18866,41.171523,38.101843,42.624908,42.050782,41.187508,34.898582,41.276042,38.637445,42.815949,75.114621,83.170568,134.879948,77.650974,76.095398,76.099617,132.458384,75.875471,77.124008,71.205828,70.807803,71.15412,75.266409,72.128648,48.334364,103.857431,3281.368858,0,204.570007,0.08145,-10.584,205.139999,0.07468,0.477,205.059998,0.06783,7.655,204.020004,7.068,-1559,118.370003,2.006,119.699997,18.990233,14.714631,13.472286,26.638776,66.277001,37.230902,44.948096,30.952883,-0.382412,0.0173,0.290373,0
4/13/2025,14:35:31,27060,0,0,75.092696,73.601316,64.605952,44.503492,37.718363,38.224631,41.548761,32.91879,32.510377,40.642491,31.301478,32.007738,32.560334,40.062099,46.850951,37.994386,37.930929,45.788646,53.942797,64.306263,53.738887,47.620774,51.191748,47.324458,46.528955,52.067139,52.874712,51.652412,80.407803,57.39295,45.905723,26.334232,28.047526,28.255506,30.198833,27.591781,28.216716,46.538623,44.082484,44.21488,74.977188,54.025758,41.340746,24.494755,39.742174,72.720982,47.990288,40.198978,24.121944,39.83524,48.098725,43.891731,44.377923,45.678993,42.855507,47.473073,44.436772,32.876214,33.741801,29.642744,29.170012,30.54819,29.380265,36.046262,42.967496,33.360503,41.681946,31.104209,38.008173,32.728676,39.51189,36.432312,42.548098,36.079295,39.793862,31.094125,37.444663,32.175226,38.85641,35.241223,41.447864,32.393676,40.46003,31.381968,37.678921,32.582283,39.247002,34.494544,38.767417,34.399144,37.804804,31.041047,36.304605,32.311766,36.650421,36.842,41.552914,35.156559,41.087541,32.623817,38.039635,37.190617,41.194246,38.094176,42.633975,42.037644,41.202957,34.919031,41.278598,38.616099,42.798666,82.36323,87.687573,136.175511,88.355777,75.860731,87.708767,133.383237,75.979765,76.793256,71.362452,70.844206,71.178627,75.277707,74.512219,26.530689,152.340407,3273.137134,0,204.259995,0.09585,-12.495,203.869995,0.08862,0.548,204.880005,0.08226,9.551,203.240005,8.543,-1936,118.209999,2.014,119.900002,42.573912,38.008935,36.867167,3.331811,90.690383,37.23559,44.889942,30.893204,-0.577485,0.02644,0.437478,0
4/13/2025,14:36:31,27120,0,0,74.543431,73.53867,64.692305,44.522371,37.796613,38.195078,41.679689,32.956007,32.499018,40.668672,31.316834,31.942609,32.662526,40.121042,46.877642,37.959525,37.934227,44.575156,53.886251,63.108356,53.729258,50.600209,50.381246,47.692104,47.055219,50.635481,53.372633,51.521367,83.72816,60.414602,45.842173,27.398611,28.540322,28.66793,30.359424,28.447676,28.885811,46.474167,44.124739,44.261073,80.139168,55.379539,41.497425,25.524423,39.828418,80.340826,49.229123,40.340104,25.161118,39.988686,47.733563,44.129237,44.55,45.807045,43.050606,47.578886,44.277745,32.977647,33.607626,29.792078,29.18558,30.524078,29.296487,36.050315,42.942538,33.353391,41.670949,31.106435,38.007803,32.724302,39.499305,36.448448,42.527653,36.07429,39.814445,31.084633,37.462171,32.178165,38.857935,35.240538,41.410236,32.421123,40.448006,31.383171,37.683608,32.574547,39.242984,34.498488,38.77796,34.403089,37.803111,31.057164,36.306893,32.322964,36.585625,36.798456,41.544809,35.152903,41.042104,32.617925,38.032352,37.173598,41.167783,38.117965,42.60097,42.040067,41.210222,34.909501,41.290474,38.597056,42.82539,81.50003,90.875667,138.317384,90.26998,75.900393,88.070797,135.321407,75.876833,76.715716,71.412107,70.784948,71.149096,75.226782,78.494116,38.066011,129.800964,3301.328402,0,204.169998,0.09428,-12.151,204.940002,0.08627,0.643,204.990005,0.08141,9.475,203.789993,8.324,-1893,118.209999,1.999,119.599998,29.262065,24.917317,23.759996,16.580108,80.09679,37.230914,44.924699,30.897249,-0.774918,0.035916,0.587652,0
4/13/2025,14:37:31,27180,0,0,75.259304,73.543989,64.69939,44.527113,37.754114,38.064261,41.567382,33.003849,32.520395,40.698638,31.499534,32.010782,32.710581,40.147505,46.820486,37.997159,37.917465,45.116139,53.956019,62.647723,55.887228,49.097015,53.434064,47.007483,45.826177,52.455155,53.717425,51.991996,73.464846,56.681701,45.684718,26.949829,28.648375,28.738945,30.576571,28.526578,28.994134,46.336379,44.048568,44.024891,74.17888,47.923331,41.533856,25.684071,40.123246,72.865696,39.992435,40.282779,25.315798,39.951154,48.000128,44.081468,44.514526,45.971549,43.096198,47.532985,44.851635,32.961523,33.722745,30.229521,29.449247,30.730965,29.584656,36.032676,42.954466,33.335659,41.674508,31.066371,37.998372,32.69035,39.499074,36.422102,42.596826,36.072665,39.807098,31.122657,37.44517,32.154376,38.848879,35.225235,41.43068,32.389685,40.460483,31.386882,37.663518,32.563224,39.212919,34.458483,38.756263,34.352429,37.810453,31.036495,36.291672,32.302772,36.593085,36.792641,41.528034,35.136846,41.043769,32.540885,38.016882,37.15988,41.194445,38.112044,42.65262,42.046966,41.210089,34.912471,41.297367,38.618947,42.85551,74.406514,84.156306,135.337261,76.572852,76.319575,75.586681,132.768877,75.88168,75.954255,71.329592,70.881941,71.142518,75.264575,73.43248,34.000651,86.807406,3295.6847,0,204.339996,0.08093,-10.494,204.990005,0.07453,0.507,205.009995,0.06739,7.629,203.949997,7.009,-1543,118.290001,2,120.099998,33.497778,29.346916,28.095839,12.18694,55.926944,37.224478,45.085917,31.11311,-0.968722,0.045499,0.734612,0
4/13/2025,14:38:31,27240,0,0,74.759527,73.571835,64.672371,44.569575,37.747885,38.076145,41.627342,33.097344,32.608722,40.766257,31.522074,32.100132,32.78429,40.228902,46.676709,38.061206,38.01359,46.333655,53.57457,61.107812,54.080066,49.694091,51.59162,48.337059,46.106591,51.972485,54.021132,52.610091,77.229867,56.469252,45.636574,26.308239,27.941614,27.989822,30.268249,27.627863,28.101933,46.051894,43.769079,43.881354,72.939191,52.711962,41.521152,24.686216,40.16912,69.461036,45.155422,40.242699,24.17483,39.941069,47.623106,43.897797,44.64121,45.828118,43.033869,47.420347,44.555984,32.837552,33.528931,30.200392,29.387996,30.694712,29.550508,36.009392,42.956847,33.319434,41.668566,31.080848,37.983308,32.679189,39.494054,36.404226,42.602806,36.050908,39.817176,31.089623,37.434036,32.140053,38.83194,35.1896,41.428311,32.406976,40.437083,31.374348,37.634709,32.551577,39.213792,34.438064,38.743455,34.350201,37.776117,31.025931,36.269667,32.288666,36.601092,36.79578,41.557543,35.135195,41.04169,32.513431,38.027254,37.166284,41.202399,38.114728,42.650458,42.048063,41.210307,34.93309,41.3091,38.586758,42.879694,80.647637,86.101013,135.227625,85.991756,76.285694,85.476787,132.835687,75.872679,75.553188,71.541118,70.897346,71.169375,75.20938,73.118546,35.304568,147.870556,3275.90223,0,204.389999,0.09327,-12.094,204.910004,0.08583,0.551,204.949997,0.07956,9.236,203.889999,8.274,-1876,118.150002,1.996,119.900002,32.01135,27.895928,26.617475,13.625224,88.676799,37.217995,44.930014,31.033349,-1.162411,0.05462,0.88106,0
4/13/2025,14:39:31,27300,0,0,75.730958,73.549593,64.66657,44.55512,37.677626,37.986919,41.548264,33.093429,32.566027,40.756133,31.420048,31.993741,32.766932,40.290118,46.668812,38.026721,37.981344,45.863509,52.847934,61.189814,56.456915,50.35347,52.259876,48.760852,47.090206,51.72427,52.414147,52.198433,85.571433,60.024293,45.52453,27.221359,28.203005,28.375266,30.210584,28.345047,28.618132,46.182547,43.733,43.878171,79.818707,56.165254,41.684735,25.233724,40.254506,80.261479,50.714842,40.304122,24.92846,39.944579,47.676345,44.019621,44.832134,45.844226,43.226761,47.455906,44.55662,32.632314,33.377814,30.145494,29.218005,30.537761,29.29179,36.012438,42.955476,33.311575,41.670022,31.067619,37.995386,32.677117,39.503277,36.413484,42.599695,36.071412,39.809376,31.104908,37.444567,32.138194,38.833227,35.198873,41.44411,32.405775,40.431931,31.381611,37.645679,32.544381,39.21613,34.409798,38.727258,34.319714,37.795271,31.016282,36.277346,32.294604,36.605043,36.758584,41.523646,35.070122,41.04751,32.507749,38.011919,37.121303,41.199136,38.092901,42.628754,42.006066,41.222826,34.897371,41.27899,38.609086,42.875998,83.736654,91.296352,138.356233,92.069492,76.252611,90.456833,134.73224,75.854098,75.829201,71.397736,70.936781,71.156607,75.206386,78.433831,39.333997,147.757208,3298.054783,0,204.330002,0.09985,-12.894,205.110001,0.09088,0.609,205.110001,0.08618,10.122,203.789993,8.87,-2030,118.339996,2.027,119.800003,27.62659,23.786795,22.406182,17.89794,88.625213,37.211949,45.025951,30.867196,-1.360078,0.063475,1.031023,0
4/13/2025,14:40:31,27360,0,0,74.882203,73.550409,64.773006,44.521874,37.6136,37.986092,41.529372,33.119673,32.602659,40.840375,31.442932,32.003676,32.750173,40.311838,46.552049,38.174182,38.025238,46.405516,50.748677,61.842364,57.191298,50.800733,52.256773,48.569832,46.40591,51.153388,53.749314,52.228426,75.346241,57.584788,45.335867,27.20125,28.52431,28.738474,30.396473,28.532383,28.872801,46.049081,43.38242,43.570211,76.010973,49.09753,41.79058,25.828832,40.324037,74.891585,41.487516,40.467312,25.618006,40.089427,47.558358,43.970006,44.757161,45.986767,43.063259,47.419015,44.41334,32.671466,33.55436,30.363652,29.435824,30.767911,29.535506,35.991394,42.964029,33.290536,41.675146,31.063453,38.013823,32.654319,39.494434,36.377163,42.605381,36.046321,39.799829,31.096593,37.423303,32.137704,38.846,35.189095,41.437927,32.374786,40.45234,31.366168,37.649612,32.533661,39.212873,34.413177,38.741653,34.286258,37.807254,30.996728,36.285368,32.266627,36.601327,36.772567,41.538425,35.11298,41.043402,32.551634,37.998458,37.134803,41.178706,38.100219,42.606603,42.041009,41.218646,34.934842,41.319818,38.572699,42.902593,75.21907,85.736887,136.187611,79.005303,76.156356,78.645743,133.08913,75.835946,75.884051,71.060424,70.728332,71.173127,75.161171,75.018414,28.47322,97.576541,3306.075378,0,204.649994,0.08339,-10.66,205.300003,0.07553,0.513,205.190002,0.06974,7.901,204.229996,7.194,-1596,118.419998,2.002,119.800003,39.591173,36.045886,34.722618,5.744694,62.600485,37.210868,44.958149,31.054787,-1.554978,0.072608,1.179547,0
4/13/2025,14:41:31,27420,0,0,74.667515,73.530471,64.875133,44.581244,37.631938,37.987634,41.572977,33.213068,32.658003,40.828686,31.584809,32.055651,32.805656,40.341693,46.720866,38.15928,38.044871,45.056324,54.41565,62.925784,55.350246,49.419752,52.427452,47.320661,46.922529,51.404608,54.440558,52.254505,72.645382,55.551269,45.457337,25.806036,28.015827,28.046625,30.308039,27.680827,28.174071,46.306243,43.692827,43.827041,71.116677,50.728939,41.492313,24.823412,39.97684,69.00709,42.770177,40.318658,24.49865,40.087114,48.204105,43.866929,44.274679,45.470001,43.357103,47.472933,44.64922,32.94505,33.596365,30.377721,29.437412,30.808271,29.553774,35.982521,42.944257,33.286777,41.660433,31.046761,38.000635,32.644155,39.509946,36.38344,42.539572,36.00126,39.773491,31.053924,37.446049,32.130785,38.824456,35.166123,41.420412,32.361104,40.440557,31.344891,37.648928,32.536532,39.228124,34.389027,38.737935,34.274975,37.786796,30.976987,36.279037,32.293189,36.605527,36.766589,41.512251,35.090978,41.027724,32.577153,38.038671,37.160024,41.143748,38.058502,42.612117,42.021087,41.225543,34.918734,41.344003,38.568971,42.879126,78.554394,84.493138,134.510501,82.923862,76.104036,82.484831,132.179565,75.945282,76.802644,71.468192,70.886215,71.150185,75.204218,71.829677,30.112528,136.78339,3244.832353,0,204.509995,0.08897,-11.502,205.039993,0.08197,0.607,205.080002,0.07593,8.762,203.960007,7.876,-1774,118.360001,2.011,120,37.739776,33.774752,32.601097,7.717561,83.500831,37.20133,44.970339,31.119765,-1.747878,0.082063,1.325484,0
4/13/2025,14:42:31,27480,0,0,75.435499,73.491221,64.778616,44.566843,37.608573,38.056606,41.533962,33.214086,32.613482,40.863413,31.552237,32.08253,32.822728,40.351118,46.666555,38.130009,38.066467,46.032224,53.637277,62.596803,55.166182,50.913858,51.529829,47.36552,46.511471,51.334386,53.509019,51.742325,84.72908,59.291741,45.450613,27.122264,28.112606,28.308975,30.270073,27.944394,28.510734,46.261826,43.790883,44.000941,78.743884,55.752019,41.541668,25.065383,40.058299,78.952198,50.880757,40.478785,24.621816,40.08853,48.137454,43.987022,44.708011,45.722445,43.133077,47.466629,44.520593,32.698924,33.462507,30.191244,29.163422,30.654814,29.330288,35.981579,42.959128,33.267559,41.664722,31.036402,37.995942,32.59807,39.53371,36.399772,42.689304,36.015985,39.80137,31.03844,37.421111,32.074529,38.857949,35.1745,41.400131,32.38079,40.429216,31.349904,37.63151,32.495427,39.239002,34.387102,38.740434,34.274825,37.807559,30.988123,36.296298,32.266489,36.558982,36.730231,41.488862,35.09065,41.015956,32.423811,38.013775,37.135985,41.187434,38.088663,42.603896,42.001532,41.210808,34.95222,41.35449,38.569537,42.894618,84.601075,90.598734,137.836132,91.980315,76.061782,90.974743,134.378567,75.884682,76.303168,71.395394,70.910168,71.176252,75.233539,77.552962,38.918484,171.026807,3282.592493,0,204.410004,0.09986,-13.021,204.960007,0.09159,0.494,204.899994,0.08513,9.978,203.770004,8.879,-2032,118.25,2.008,119.699997,27.981927,24.072982,23.010099,17.468686,98.704102,37.198299,45.034767,30.916866,-1.944275,0.090943,1.474599,0
4/13/2025,14:43:31,27540,0,0,74.249444,73.506303,64.744259,44.721652,37.658223,38.103136,41.643809,33.221095,32.635035,40.873741,31.527494,32.066648,32.821978,40.398825,46.864328,38.1868,38.097591,44.907138,54.580295,63.946143,55.775521,49.202685,51.658234,48.775419,46.178089,51.71908,54.156469,53.219234,78.307058,59.078398,45.730841,27.445289,28.652517,28.869341,30.506274,28.564021,28.881681,46.248019,43.956892,44.11956,78.115762,51.386289,41.695586,25.824945,40.07306,77.330865,44.308708,40.513237,25.600103,40.150652,48.386514,44.112638,44.396684,45.814544,43.117816,47.637428,44.684435,32.93366,33.603773,30.286197,29.415862,30.739495,29.460758,35.94462,42.933904,33.233558,41.67681,30.994286,38.009818,32.588913,39.513849,36.348405,42.516664,35.951447,39.764465,30.981521,37.43534,32.086183,38.843366,35.11862,41.394393,32.296827,40.428015,31.290765,37.649271,32.48528,39.244735,34.373788,38.727192,34.222008,37.764252,30.930633,36.291425,32.262481,36.596186,36.717429,41.484933,35.067803,41.043008,32.557463,38.041443,37.120788,41.173369,38.047599,42.582828,41.993637,41.229305,34.906118,41.340051,38.558958,42.89639,77.203179,87.821539,137.076162,83.009467,76.02684,82.366748,133.914508,75.831,76.943065,71.424148,70.902447,71.132042,75.288354,76.606474,35.434687,116.697953,3290.835565,0,204.479996,0.08591,-11.115,205.220001,0.07819,0.489,205.139999,0.07188,8.197,204.199997,7.456,-1669,118.400002,2.001,119.5,31.963652,27.928397,26.746048,13.767189,73.368126,37.18042,45.085439,31.073291,-2.141049,0.099321,1.62277,0
4/13/2025,14:44:31,27600,0,0,74.994172,73.533508,64.725571,44.650604,37.647982,38.158712,41.531692,33.185128,32.642092,40.907136,31.710539,32.090892,32.815521,40.469502,46.628553,38.164923,38.146118,46.229604,54.585865,61.370257,53.24907,49.576187,54.241076,49.555094,47.015903,50.935955,52.759478,51.649084,70.835535,55.401137,45.550894,26.402624,28.277318,28.281781,30.540668,27.987569,28.626622,46.221041,43.72449,43.975347,71.522631,48.731277,41.590348,25.377443,40.185051,70.433762,40.794849,40.435107,24.882095,40.149195,47.662538,43.996093,44.737664,46.293983,43.151875,47.540773,44.339984,32.80648,33.652392,30.538691,29.530677,30.930885,29.591283,35.960871,42.930257,33.23806,41.633771,31.007712,37.987647,32.571484,39.518973,36.366829,42.698341,36.000222,39.778188,31.035055,37.40316,32.096511,38.84011,35.158353,41.423699,32.377856,40.430275,31.338945,37.625497,32.494268,39.227968,34.358251,38.740427,34.240643,37.772177,30.976504,36.282984,32.263786,36.57495,36.717878,41.507811,35.062323,41.032728,32.415853,38.039552,37.129508,41.227715,38.083163,42.603697,41.997483,41.254274,34.929954,41.372003,38.57022,42.946669,76.460718,83.218575,134.240132,79.636964,76.217782,79.106023,131.895827,75.874922,76.010363,71.388551,70.91958,71.108858,75.172801,71.158081,35.111748,134.603553,3254.289975,0,204.399994,0.08301,-10.743,205.149994,0.07689,0.58,205.190002,0.0707,8.068,203.669998,7.337,-1628,118.300003,1.998,119.800003,32.13656,28.176014,27.020773,13.414334,82.450719,37.192596,45.030356,31.175068,-2.334471,0.107947,1.7679,0
4/13/2025,14:45:31,27660,0,0,74.686517,73.50253,64.751136,44.723687,37.62757,38.194846,41.516364,33.270963,32.643122,40.913437,31.646083,32.036066,32.900799,40.504648,46.751922,38.225557,38.105181,45.5705,54.707618,63.367016,56.36453,49.398407,51.274919,49.018079,47.026421,49.558381,54.891873,53.441585,83.158562,58.396085,45.484317,26.61347,27.915354,28.117997,30.233109,27.742429,28.228067,46.084529,43.634681,43.773291,77.136743,55.039898,41.585699,24.533801,39.933566,76.686716,50.73886,40.31039,24.14831,40.007946,48.369122,43.793162,44.407834,45.762235,43.509462,47.416709,44.591772,32.575931,33.292411,30.097703,29.189369,30.647759,29.168997,35.936569,42.939095,33.248432,41.657227,30.997169,37.994697,32.586587,39.536427,36.351595,42.522027,35.957601,39.756926,30.99217,37.453679,32.094855,38.836397,35.106742,41.402842,32.289217,40.415197,31.308096,37.647276,32.481937,39.255986,34.356708,38.707997,34.222234,37.767302,30.945742,36.263049,32.24909,36.59733,36.72521,41.493548,35.069813,41.0318,32.53635,38.03089,37.148255,41.183363,38.04703,42.591925,42.004154,41.262271,34.908746,41.401582,38.528812,42.954659,83.890993,89.362447,136.926667,90.614484,76.158407,89.766427,133.894245,75.972264,76.784919,71.539427,70.897813,71.168568,75.290077,76.119412,32.299168,151.135317,3270.444684,0,204.539993,0.09883,-12.873,203.770004,0.09113,0.502,204.880005,0.08413,9.831,203.789993,8.764,-2006,118.279999,2.012,120,35.218675,31.320057,30.044748,10.265642,90.15144,37.183263,45.072264,30.828695,-0.038687,0.001699,0.028997,0
4/13/2025,14:46:31,27720,0,0,74.678971,73.599063,64.796517,44.776608,37.637649,38.226116,41.452332,33.208047,32.558747,40.921046,31.647102,31.963845,32.853584,40.545515,46.74721,38.212845,38.122534,46.76011,51.944652,61.308697,54.086063,49.686187,53.799505,47.85599,46.494607,50.998159,53.436387,52.02434,81.589257,60.223287,45.559472,27.344095,28.47163,28.621107,30.53596,28.550933,28.734756,46.378606,43.816061,43.966479,79.689634,54.131356,41.734304,25.678788,40.397327,79.681622,47.545677,40.400856,25.510247,40.056826,47.863026,44.093825,44.845381,45.964193,43.101058,47.505075,44.286304,32.695994,33.470059,30.297339,29.299903,30.713198,29.250489,35.964785,42.933259,33.233692,41.638243,31.01269,37.998031,32.56904,39.492979,36.38013,42.581091,35.972112,39.762552,31.026824,37.407869,32.07544,38.812329,35.117144,41.394247,32.336717,40.415534,31.320467,37.628437,32.47988,39.232318,34.318692,38.689609,34.193978,37.748572,30.951808,36.258008,32.259597,36.612063,36.710738,41.514788,35.056259,41.019667,32.454697,38.010688,37.09442,41.184185,38.053598,42.583522,41.97783,41.231963,34.916779,41.390945,38.543763,42.962064,79.691033,89.859206,137.92718,87.647582,76.397897,85.687511,134.542943,75.89595,75.734746,71.428779,70.969682,71.16107,75.253057,78.203891,40.272332,120.331192,3304.325058,0,204.5,0.09097,-11.701,205.050003,0.08248,0.491,205,0.07611,8.751,203.949997,7.893,-1779,118.269997,2.01,120.300003,26.70124,22.876072,21.542624,18.858232,75.281529,37.177584,45.025631,30.954497,-0.236028,0.010458,0.178335,0
4/13/2025,14:47:31,27780,0,0,74.63375,73.493275,64.715275,44.812634,37.635988,38.165276,41.519986,33.25907,32.622726,40.884447,31.605603,31.89858,32.779104,40.524593,46.778676,38.227863,38.054887,45.727218,54.293849,63.931838,55.018629,48.795471,52.657115,49.222532,47.404839,50.668328,53.252347,52.303663,71.635932,55.565643,45.528786,26.756259,28.377253,28.494612,30.552675,28.023631,28.704162,46.288725,43.695259,44.066267,72.435808,48.040984,41.754017,25.446588,40.130251,71.09457,39.941102,40.280801,25.028026,39.911774,48.146563,43.983647,44.407554,45.724328,43.170605,47.507887,44.37907,32.85858,33.586851,30.448853,29.398426,30.841955,29.400613,35.901719,42.923865,33.192134,41.624385,30.967453,37.995313,32.516933,39.515846,36.334032,42.665362,35.940291,39.759092,30.989904,37.383197,32.009656,38.833009,35.099792,41.42014,32.297187,40.397101,31.301375,37.609075,32.447048,39.238559,34.312103,38.713951,34.17629,37.757768,30.910725,36.257481,32.23682,36.572533,36.696435,41.489574,35.060618,41.019593,32.443056,38.024639,37.14863,41.175451,38.053223,42.554158,41.947963,41.246067,34.924343,41.411058,38.522199,42.972229,75.146266,83.064326,134.331231,77.948673,76.326507,76.822337,132.290894,75.951145,76.631028,71.59878,70.829946,71.127032,75.172729,71.791279,12.106447,98.130881,3292.588156,0,204.490005,0.08103,-10.434,205.139999,0.07445,0.608,205.220001,0.06897,7.831,203.679993,7.089,-1564,118.309998,1.991,120,63.540176,59.765407,58.292191,-18.01139,62.930982,37.166445,44.968628,31.089213,-0.428975,0.01924,0.323665,0
4/13/2025,14:48:31,27840,0,0,73.42083,73.51308,64.68697,44.793947,37.701987,38.169842,41.64702,33.297664,32.594405,40.892511,31.684601,31.968189,32.905491,40.595605,46.866939,38.260983,38.077557,45.6079,53.336537,63.619466,57.48349,47.974373,52.972026,48.697813,46.459489,52.256449,53.2299,51.509961,80.491119,57.371167,45.665748,26.338926,27.90294,28.281425,30.383861,27.513895,28.049597,46.47461,43.899158,44.053069,75.175499,54.124731,41.593014,24.455732,39.878726,73.234073,48.598508,40.215923,23.96592,39.923174,48.207142,43.910066,44.67406,46.300462,43.246415,47.514315,44.708972,32.756262,33.52493,30.249871,29.231447,30.713427,29.224264,35.910398,42.912712,33.20241,41.621361,30.963943,38.026096,32.561271,39.530073,36.362922,42.614968,35.937756,39.731444,30.989136,37.420742,32.04968,38.847247,35.104343,41.416737,32.329789,40.376963,31.29526,37.623628,32.44835,39.248104,34.33502,38.709379,34.187227,37.757032,30.928254,36.262499,32.260995,36.563714,36.670803,41.466294,35.011941,41.010446,32.448491,38.042161,37.154232,41.176614,38.015959,42.550926,41.936299,41.257272,34.899273,41.414148,38.50085,42.95934,82.415547,87.653212,135.925804,88.439141,76.051917,87.787896,133.209574,75.854169,76.929961,71.617938,70.89414,71.144105,75.236173,74.585182,29.568809,142.193556,3180.445096,0,204.360001,0.09675,-12.53,203.929993,0.08891,0.521,205.039993,0.08244,9.596,203.410004,8.53,-1927,118.330002,2.012,120,38.596377,34.523643,33.146552,7.069371,86.060039,37.167594,45.17452,30.950034,-0.62388,0.028315,0.470974,0
