Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,14:49:31,27900,0,0,75.250466,73.545288,64.791347,44.94115,37.791281,38.301037,41.670604,33.308608,32.610497,40.919002,31.558158,31.94388,32.795864,40.648632,47.002085,38.240373,38.097514,45.005166,53.756126,64.467366,57.927377,49.508593,53.358055,48.643462,46.456998,51.91143,53.76875,52.609394,84.46656,60.669736,45.881858,27.414112,28.389464,28.542518,30.547935,28.354264,28.686242,46.98401,44.316586,44.580405,80.371426,55.9727,41.658055,25.50648,40.131102,80.809534,49.730276,40.232474,25.136623,39.932384,48.877283,44.259817,44.681389,45.90761,43.197508,47.642473,44.564533,32.869791,33.78481,30.26329,29.24532,30.531183,29.090829,35.901028,42.936352,33.163369,41.633302,30.940393,38.014461,32.514862,39.549792,36.323403,42.684243,35.92429,39.766088,30.97113,37.403441,32.006448,38.837418,35.066978,41.424534,32.283783,40.415103,31.286168,37.631966,32.428272,39.230864,34.269743,38.696982,34.131703,37.783872,30.884466,36.282306,32.227064,36.551196,36.673332,41.439337,35.007577,40.981908,32.371157,38.033586,37.101865,41.198057,38.048088,42.556959,41.939715,41.240892,34.919127,41.406277,38.51221,42.980735,82.229902,91.178233,138.496051,91.098217,76.259924,89.045143,135.059957,75.929278,76.205606,71.509365,70.898168,71.143889,75.173035,78.888508,46.491409,83.670781,3300.554266,0,204.470001,0.09614,-12.441,205,0.08841,0.606,205.110001,0.08272,9.687,203.960007,8.515,-1940,118.279999,2.006,120.300003,20.952703,16.7289,15.303319,24.929155,53.885144,37.15783,45.248023,30.964204,-0.113042,0.005167,0.086258,0
4/13/2025,14:50:31,27960,0,0,74.508401,73.544644,64.676107,44.883855,37.879291,38.351017,41.730114,33.322976,32.571748,40.932151,31.686409,31.939644,32.877891,40.687594,46.911806,38.229049,38.145162,46.069036,54.10781,62.198508,56.610016,49.939856,52.273802,48.60525,46.623274,51.382092,53.161268,52.829512,73.739491,57.155662,46.063184,27.198664,28.670527,28.939096,30.728841,28.354787,28.968268,46.738527,44.300853,44.540139,74.809775,48.202426,41.451033,25.696736,39.8634,73.529567,40.310512,40.30919,25.324161,40.074404,49.016872,44.114493,44.592227,45.662819,43.284037,47.668295,44.637075,33.026079,33.813847,30.395853,29.327558,30.829965,29.319849,35.859601,42.890895,33.17117,41.597483,30.91702,37.983096,32.484171,39.513661,36.30749,42.605647,35.893615,39.709552,30.957647,37.389953,32.004886,38.832587,35.062125,41.380568,32.291231,40.3661,31.261101,37.594615,32.424042,39.242842,34.286677,38.683368,34.144645,37.736205,30.893881,36.249159,32.225786,36.580209,36.649242,41.493685,35.016853,41.026764,32.378684,38.052079,37.108439,41.225046,38.045588,42.609817,41.938879,41.300329,34.939125,41.425394,38.529136,42.994494,74.533123,84.630145,135.546263,77.29357,76.244512,76.599583,132.86996,75.95223,76.596276,71.436577,70.986911,71.179569,75.187431,74.137767,6.105289,72.115502,3289.546095,0,204.580002,0.08136,-10.514,205.119995,0.07485,0.519,205.149994,0.06827,7.734,204.350006,7.058,-1563,118.400002,2.007,119.5,75.692053,71.079902,69.938059,-29.628869,45.919316,37.151554,45.21792,31.118859,0,0,0,0
4/13/2025,14:51:31,28020,0,0,74.904636,73.561876,64.663162,44.949804,37.906937,38.37379,41.779422,33.398129,32.591587,40.962787,31.75662,31.937037,33.008657,40.733887,47.133133,38.243465,38.193128,46.113472,56.802194,66.889659,56.506881,47.617399,51.819505,48.977791,47.308952,51.662089,54.178031,53.714109,77.016663,56.46882,45.843968,26.042312,27.952548,28.244445,30.428051,27.433745,28.057407,46.789947,44.22415,44.491942,73.121766,52.449994,41.310549,24.559503,39.797129,69.702008,45.335163,40.191838,24.10554,40.032828,49.499857,43.908692,44.061285,45.218833,43.408054,47.473855,44.678246,32.999396,33.878143,30.20854,29.208828,30.846808,29.266402,35.877391,42.877795,33.139045,41.613191,30.906645,37.993203,32.484117,39.525136,36.305288,42.608294,35.887042,39.708741,30.946131,37.396158,31.980852,38.829068,35.041297,41.397736,32.259712,40.343266,31.225526,37.6101,32.412492,39.245863,34.257762,38.694777,34.114393,37.746262,30.878176,36.257021,32.228793,36.559801,36.654943,41.453167,34.99792,41.004451,32.407289,38.02855,37.116724,41.181128,38.028001,42.568171,41.943524,41.292659,34.97219,41.4622,38.474475,43.013893,80.388545,85.855864,135.19174,85.708613,76.272634,85.25102,132.688774,75.925474,76.748712,71.586548,70.801995,71.148314,75.177017,73.107271,-3.270868,134.416826,3279.677563,0,204.600006,0.09309,-12.055,205.149994,0.08494,0.522,205.100006,0.07904,9.156,203.809998,8.203,-1851,118.330002,2.028,119.599998,100.552337,96.018918,94.900207,-54.708369,82.360243,37.144799,45.129161,31.06802,-0.187493,0.008338,0.141606,0
4/13/2025,14:52:31,28080,0,0,75.53429,73.557236,64.761947,44.907561,37.935896,38.506045,41.727906,33.372731,32.536331,40.979408,31.646923,31.880292,33.120497,40.800194,47.1482,38.299768,38.135166,45.553383,55.523795,65.368168,54.526589,49.439453,50.718053,48.838538,46.492959,52.395581,53.189391,51.739566,85.432898,60.124475,45.986563,27.257979,28.223325,28.309903,30.476046,28.164835,28.605278,46.860601,44.431286,44.602622,79.710905,55.852582,41.402974,25.11193,40.185654,80.174031,50.743846,40.108827,24.798872,39.923586,49.081254,44.142256,44.499036,45.921092,43.477199,47.567539,44.686755,32.814639,33.666786,30.138582,29.096458,30.514358,28.942195,35.866389,42.887964,33.141638,41.571339,30.922614,37.96604,32.46077,39.521314,36.288612,42.640502,35.8901,39.711344,30.979957,37.358916,31.973173,38.811121,35.029916,41.369288,32.282807,40.353796,31.278953,37.575962,32.389698,39.199737,34.240642,38.648179,34.100822,37.712272,30.865735,36.206587,32.229275,36.58143,36.646923,41.475985,35.023106,41.000402,32.356485,38.030814,37.09909,41.204084,38.033377,42.59548,41.948846,41.272469,34.907052,41.444268,38.510752,43.029334,84.176095,91.203841,138.311271,92.240034,76.516903,90.919213,134.908132,75.927096,75.784045,71.547887,70.910996,71.191082,75.199312,78.409955,38.696924,154.112953,3356.094559,0,204.460007,0.09934,-12.82,204.990005,0.0909,0.641,205.039993,0.08619,10.133,203.110001,8.859,-2022,118.110001,2.033,120.099998,28.74779,24.164201,22.870054,17.238773,91.477949,37.138237,45.301265,30.86217,-0.384268,0.017406,0.291471,0
4/13/2025,14:53:31,28140,0,0,75.050728,73.54235,64.652836,45.213376,37.797763,38.5658,41.603533,33.272385,32.422465,40.990418,31.577431,31.701181,32.901766,40.888646,46.885146,38.179135,38.272965,46.107253,53.183693,62.076572,55.345562,51.742013,52.406169,47.939196,46.764656,51.017234,54.072804,52.748183,75.781693,58.344568,45.888818,27.075562,28.204134,28.490183,30.456433,28.082667,28.589169,46.493009,44.120199,44.251274,76.380011,50.031172,41.481818,25.226434,40.222656,75.353565,42.824567,40.041484,24.997627,39.829819,48.299255,44.006774,44.789951,46.013821,43.60143,47.369388,44.834326,32.483708,33.319479,30.101677,28.902957,30.464534,28.778168,35.853242,42.921914,33.145994,41.618748,30.904699,37.98811,32.460306,39.55558,36.295128,42.686934,35.883802,39.739459,30.950893,37.388152,31.971894,38.852037,35.02447,41.413154,32.310294,40.392018,31.268607,37.594582,32.402656,39.233372,34.222113,38.665947,34.071192,37.763901,30.884379,36.243261,32.234541,36.537817,36.601101,41.436595,34.977837,40.962512,32.305281,38.018252,37.064843,41.197202,38.015867,42.533703,41.921083,41.240282,34.876826,41.446866,38.480449,43.049247,75.453005,86.133174,137.393139,79.415617,76.170617,79.264149,134.553045,75.919389,75.967912,71.45828,70.829287,71.159895,75.189388,75.312271,32.923379,109.875792,3504.165676,0,204.419998,0.0863,-11.217,205.050003,0.07905,0.53,205.050003,0.07279,8.33,203.899994,7.525,-1679,118.339996,1.991,119.400002,34.9123,30.5053,29.064966,10.976518,69.667544,37.137649,45.257593,30.675087,-0.587264,0.02701,0.447543,0
4/13/2025,14:54:31,28200,0,0,74.544566,73.518227,64.637865,45.038171,37.871052,38.529102,41.742035,33.402114,32.431596,40.959841,31.610634,31.738599,32.929326,40.907569,47.086002,38.376426,38.141148,45.410063,54.641156,63.015403,56.257052,49.296547,51.27129,49.051046,47.599039,51.840335,52.396025,51.863786,75.571357,56.147974,45.826982,25.96506,27.839664,28.068651,30.419633,27.610634,28.075337,46.684704,44.217421,44.313855,72.422384,51.630539,41.372407,24.61418,40.146661,69.293511,44.098315,39.869614,24.217735,39.798644,48.349094,43.91491,44.646478,45.920434,43.560188,47.451036,44.578773,32.71928,33.442678,30.196311,29.087758,30.65676,29.041127,35.829528,42.919921,33.136553,41.618642,30.909049,38.01499,32.458459,39.539863,36.260309,42.534675,35.848462,39.735585,30.919793,37.430288,32.001877,38.833216,34.967868,41.396152,32.251658,40.364363,31.251324,37.65306,32.385001,39.24449,34.1756,38.647941,34.030441,37.746068,30.849013,36.253285,32.231713,36.584801,36.611353,41.456463,34.957118,41.010606,32.371693,38.02157,37.044724,41.208225,37.965971,42.574577,41.944816,41.292633,34.855977,41.455541,38.48577,43.048392,79.453916,85.232879,135.351724,84.356723,76.454762,83.819786,132.795111,75.848863,76.026499,71.384838,70.881374,71.157651,75.149145,72.695682,23.683843,138.606529,3273.193889,0,204.339996,0.09114,-11.822,204.910004,0.08384,0.548,204.899994,0.07722,8.913,203.570007,8.086,-1820,118.269997,2.013,120.199997,46.192743,41.738168,40.235375,-0.365761,84.370627,37.131863,45.161646,30.857319,-0.0064,0.000305,0.004808,0
4/13/2025,14:55:31,28260,0,0,74.640071,73.475063,64.750318,45.270815,37.883125,38.598112,41.736852,33.46663,32.374701,41.020623,31.485488,31.686915,33.02534,40.935733,47.217259,38.208846,38.218925,45.434182,53.756946,65.905436,56.360277,49.58575,50.209577,49.141031,46.977856,51.361434,53.049161,51.758501,85.334758,60.251228,45.984305,26.92338,27.969525,28.106553,30.2511,27.751141,28.289437,46.895641,44.467924,44.642757,79.516839,57.014756,41.43864,24.47166,39.773646,79.719643,52.413402,39.907978,24.05458,39.696188,48.968858,44.01951,44.556018,45.600401,43.518529,47.381195,44.608922,32.728533,33.332062,29.771446,28.732679,30.300641,28.532271,35.819078,42.897269,33.123947,41.589897,30.878583,38.015292,32.432519,39.546312,36.271212,42.580194,35.829515,39.677937,30.891818,37.388764,31.980529,38.821578,35.001847,41.385431,32.244639,40.364022,31.226027,37.615083,32.381474,39.261119,34.209645,38.662817,34.045847,37.718362,30.829985,36.268471,32.217609,36.557249,36.599733,41.436996,34.97834,40.99558,32.37252,38.037525,37.098291,41.197755,37.992567,42.53689,41.894459,41.284472,34.900082,41.50008,38.467317,43.042774,84.38403,91.18779,139.25022,92.407418,75.887098,91.201526,136.111156,75.989864,76.931475,71.464656,70.865959,71.145636,75.192933,78.133032,25.96701,143.33565,3497.005485,0,203.860001,0.10407,-13.439,204.779999,0.09517,0.687,204.820007,0.09088,10.742,203.029999,9.325,-2141,118.07,2.017,120,43.368821,38.823156,37.292494,2.615484,86.591991,37.126447,45.21204,30.566272,-0.208462,0.009963,0.159403,0
4/13/2025,14:56:31,28320,0,0,74.844529,73.560489,64.760532,45.189508,37.833767,38.533346,41.744305,33.299102,32.317446,41.003594,31.422804,31.448494,33.056386,40.975277,47.247903,38.352881,38.078167,45.478523,54.375118,64.461813,55.94505,49.925285,48.900117,49.462162,46.749612,51.47207,54.037104,53.279663,75.669623,58.063363,45.984379,26.81982,28.311098,28.741686,30.469217,28.269783,28.715997,46.646542,44.223485,44.40626,76.218809,49.434582,41.343601,25.297496,39.901389,75.162646,42.144533,39.844942,25.083869,39.657374,48.789265,43.968574,44.631309,45.916225,43.499213,47.515662,44.530939,32.796577,33.286857,29.970866,28.840317,30.469698,28.63529,35.795993,42.873069,33.118724,41.590446,30.86577,37.999742,32.460453,39.52013,36.255105,42.46142,35.805094,39.670827,30.894434,37.405771,31.986083,38.801992,34.96576,41.347431,32.228118,40.338859,31.221068,37.635621,32.374119,39.248698,34.16208,38.635379,33.995609,37.699684,30.812486,36.230723,32.206811,36.584853,36.58087,41.421325,34.959429,40.981212,32.424726,38.012457,37.090441,41.163712,37.953087,42.528382,41.899426,41.259526,34.842118,41.513804,38.434483,43.080366,75.608727,86.039658,136.972322,79.649541,76.198535,79.315502,134.459314,75.899956,76.858104,71.225356,70.756805,71.173581,75.273952,75.09447,24.619151,85.526754,3296.383919,0,204.419998,0.08275,-10.7,205.100006,0.07559,0.521,205,0.06944,7.857,203.880005,7.169,-1583,118.309998,2.008,120,45.112939,40.472161,38.973502,0.87144,55.099015,37.111202,45.222587,30.666601,-0.408612,0.019746,0.31244,0
4/13/2025,14:57:31,28380,0,0,75.3867,73.511708,64.73219,45.090021,37.846046,38.517361,41.79006,33.595461,32.418907,41.057753,31.66787,31.639299,33.068064,41.057256,47.035352,38.385279,38.104255,45.140592,55.7568,64.122687,55.72303,49.756491,51.406022,49.438805,47.238191,51.197164,52.981077,51.602999,73.644937,55.771811,45.691555,25.874972,27.790061,27.900768,30.449445,27.466083,28.015193,46.542766,44.024663,44.317943,71.725196,50.840499,41.371151,24.593299,40.144167,69.132468,43.037164,39.695164,24.186015,39.606951,48.773409,43.756297,44.478367,45.843588,43.433924,47.321883,44.473543,32.680527,33.364432,30.055387,28.998496,30.651362,28.822755,35.799176,42.914424,33.081516,41.61212,30.873919,38.011446,32.411296,39.554027,36.241328,42.662987,35.826796,39.711379,30.909582,37.395701,31.939409,38.843421,34.957281,41.397087,32.263265,40.371889,31.221064,37.607874,32.349749,39.261965,34.155457,38.648656,33.996532,37.736993,30.834067,36.242865,32.205666,36.532711,36.578294,41.411287,34.955927,40.980816,32.292196,38.011295,37.056108,41.190859,37.99713,42.551091,41.898872,41.278329,34.880142,41.493035,38.453334,43.114033,78.768927,84.584612,135.07732,83.315915,76.21194,82.877847,132.578397,75.8442,75.896524,71.360212,70.96084,71.178538,75.220189,72.172109,33.152586,144.751726,3263.361678,0,204.320007,0.08957,-11.623,204.869995,0.08192,0.492,204.779999,0.0751,8.612,203.699997,7.845,-1754,118.199997,2.011,120.300003,34.455778,30.135374,28.459387,11.235777,87.247654,37.11905,45.126521,30.76216,-0.60157,0.028936,0.457766,0
4/13/2025,14:58:31,28440,0,0,74.657756,73.600668,64.772487,45.180733,37.935367,38.601752,41.999283,33.686478,32.432313,41.065295,31.66214,31.637258,33.302016,41.126089,47.231954,38.492614,38.122426,45.368308,54.590348,63.619096,56.94682,50.014381,52.217765,49.908247,46.666754,51.775017,53.148471,52.361132,84.811984,59.613387,46.072126,26.955892,27.956887,28.114893,30.417674,28.033108,28.421825,47.048839,44.617257,44.912951,78.581604,55.643596,41.429579,24.545523,40.109468,78.866897,51.029092,39.722798,24.19489,39.670357,48.878381,44.06995,45.027378,46.365445,43.463185,47.504699,44.521933,32.811004,33.43895,29.849283,28.776209,30.361964,28.547145,35.80195,42.898733,33.106043,41.61396,30.854838,38.002387,32.431088,39.523719,36.248527,42.52518,35.814953,39.718989,30.907026,37.405962,31.964003,38.806908,34.93079,41.352331,32.235796,40.360554,31.255937,37.621227,32.356517,39.241418,34.121461,38.625444,33.974073,37.726777,30.828667,36.226432,32.203389,36.566057,36.563402,41.420678,34.956817,40.953092,32.350037,37.98174,37.042883,41.186821,37.947573,42.545742,41.915408,41.260562,34.856911,41.480589,38.430739,43.106493,84.496477,90.470572,138.003612,91.832057,76.290688,90.776371,134.617995,75.851993,75.974359,71.297625,70.944591,71.144897,75.228515,77.526894,18.788435,158.841924,3277.457312,0,204.039993,0.09989,-12.913,204.580002,0.09161,0.599,204.589996,0.08587,10.049,202.800003,8.904,-2026,118.110001,2.021,120.199997,53.318011,48.675464,46.968683,-7.245885,93.549849,37.109388,45.387712,30.630759,-0.169596,0.007777,0.127748,0
4/13/2025,14:59:31,28500,0,0,75.445844,73.504975,64.827143,45.141737,37.965823,38.648514,42.067957,33.70879,32.393652,41.102741,31.713412,31.594717,33.361785,41.165037,47.264128,38.532201,38.151617,45.379292,54.406415,63.444187,56.679842,48.819406,53.085322,49.060557,47.254739,51.859645,53.488274,52.593232,78.106577,59.207789,46.218817,27.080701,28.558894,28.893507,30.656999,28.461043,28.805044,46.747754,44.615262,44.805395,77.917365,51.21318,41.426273,25.405732,39.895226,77.318836,44.17642,40.104998,25.239947,39.87994,48.77703,44.137822,44.51038,46.007652,43.822567,47.701249,44.788654,32.902939,33.35614,29.963251,28.858572,30.530727,28.693755,35.778735,42.881868,33.089299,41.605309,30.829582,38.007089,32.420255,39.52855,36.227257,42.492215,35.759833,39.672072,30.869846,37.411619,31.95634,38.819246,34.913477,41.361551,32.213802,40.334377,31.189799,37.631744,32.368438,39.26618,34.141056,38.592401,33.965256,37.702585,30.799368,36.22079,32.194158,36.578029,36.545723,41.400906,34.934164,40.973301,32.361121,38.00945,37.074163,41.193753,37.957625,42.503023,41.890865,41.300673,34.875613,41.526299,38.432396,43.113408,77.205422,87.700099,137.379445,83.063118,76.204191,82.237505,134.487305,75.880879,77.11466,71.423809,70.869795,71.131224,75.201817,76.628428,23.09689,104.931013,3290.020566,0,204.389999,0.08586,-11.092,205.080002,0.07841,0.503,205,0.07234,8.24,203.880005,7.461,-1659,118.309998,2.014,119.800003,47.372776,42.580232,41.258957,-1.153959,66.890966,37.102388,45.340684,30.717564,-0.365801,0.016813,0.276298,0
4/13/2025,15:00:31,28560,0,0,74.716989,73.445029,64.79565,45.137064,37.955365,38.610256,42.019287,33.750214,32.443934,41.15776,31.776686,31.669018,33.447436,41.19002,47.183257,38.629683,38.194472,46.697128,56.99083,62.945911,56.263451,49.166637,51.228117,48.288827,47.021322,51.084805,54.11977,52.808671,70.849782,55.559625,46.031528,26.485989,28.213072,28.297865,30.623588,27.807356,28.314394,46.576158,44.426682,44.489349,71.529957,48.510783,41.333151,24.957574,39.818567,70.266982,40.718371,40.066516,24.570782,39.838209,48.959357,43.964224,44.564307,46.043984,43.692152,47.530855,44.712007,32.922516,33.339923,30.127538,29.001101,30.608504,28.837188,35.76788,42.861888,33.052818,41.556459,30.787657,38.002077,32.387626,39.558157,36.235735,42.550705,35.771593,39.655561,30.850481,37.356784,31.90777,38.816664,34.930838,41.359857,32.200696,40.316558,31.197172,37.598582,32.322599,39.261833,34.13313,38.616301,33.949781,37.69506,30.807823,36.234502,32.190586,36.57054,36.578506,41.40094,34.938862,40.989407,32.36272,38.048097,37.077917,41.205267,37.947981,42.522866,41.893235,41.315803,34.916585,41.552414,38.40024,43.139381,76.240143,83.103034,134.461927,79.585226,76.049533,78.977864,132.293205,75.893268,76.835407,71.359059,70.856611,71.144353,75.165895,71.210545,33.250631,129.591789,3219.270999,0,204.279999,0.08343,-10.74,204.990005,0.07576,0.493,204.839996,0.07016,7.918,204.029999,7.282,-1619,118.160004,2.017,120,34.685137,29.98676,28.720125,11.346391,79.992968,37.099915,45.322672,30.806128,-0.558608,0.025705,0.421246,0
4/13/2025,15:01:31,28620,0,0,75.20655,73.57787,64.812726,45.091741,37.865455,38.56589,41.915268,33.837417,32.401303,41.190835,31.773642,31.691036,33.686608,41.293601,47.054007,38.642527,38.157005,45.471735,55.953187,62.671388,54.156048,49.630712,54.129653,50.053886,46.343094,51.257835,53.637661,52.952715,82.313546,58.169164,45.649469,26.413462,27.642748,27.945864,30.32331,27.634963,28.101443,46.382437,43.955893,44.105847,76.41742,54.425612,41.360282,24.219405,40.183222,75.738756,50.320201,39.899977,23.857952,39.708474,48.165214,43.707893,44.841416,46.373054,43.566721,47.333967,44.695617,32.554591,32.892086,29.842382,28.757705,30.417915,28.503212,35.743716,42.887993,33.036997,41.583465,30.789174,38.015103,32.365599,39.546905,36.18946,42.551355,35.750276,39.686808,30.86558,37.41299,31.881547,38.815111,34.885374,41.34995,32.196638,40.338529,31.199792,37.622507,32.323104,39.263183,34.069677,38.600878,33.931159,37.700427,30.776245,36.210216,32.159056,36.587728,36.53949,41.418024,34.926315,40.948785,32.305197,38.007326,37.032232,41.204775,37.958973,42.53072,41.896395,41.316766,34.849704,41.527789,38.416965,43.157764,83.355163,88.68581,136.887962,89.852044,76.287025,88.935528,133.670034,75.849635,75.925588,71.320284,70.938689,71.172941,75.144092,75.572651,36.625404,155.991616,3197.505621,0,203.960007,0.09734,-12.597,204.770004,0.08938,0.626,204.800003,0.08376,9.778,203.089996,8.667,-1965,118.150002,2.013,120.099998,30.595913,26.306726,24.846421,15.053556,92.306077,37.09112,45.224986,30.494648,-0.037814,0.001851,0.028459,0
4/13/2025,15:02:31,0,1,0,75.348011,73.488168,64.731921,44.633417,38.391778,38.822163,42.255792,35.101435,33.969319,41.42234,33.328836,33.520865,34.50069,41.044491,47.457797,38.851101,38.635285,46.139462,54.257656,62.929751,55.263868,49.749087,53.389458,49.279068,47.822037,50.783008,52.920936,53.014612,55.624284,42.012348,45.406518,32.246032,32.60045,32.562645,33.090856,32.546656,32.942855,45.872454,44.235621,44.599809,54.07132,33.854192,42.621755,32.275837,40.071557,39.474298,34.871515,40.708182,32.223309,40.175071,48.370563,45.619216,44.784275,46.159478,43.566189,55.526325,44.716158,34.345853,34.981001,33.265329,32.755021,33.036442,32.580753,35.758888,42.856927,33.024822,41.573179,30.772512,38.013159,32.377432,39.541426,36.219377,42.516025,35.743452,39.644309,30.835541,37.381692,31.920394,38.802124,34.902923,41.351522,32.187558,40.314125,31.169312,37.623924,32.339656,39.262595,34.090394,38.599848,33.915915,37.685089,30.757212,36.215658,32.189891,36.563881,36.529805,41.410597,34.9041,40.978233,32.346977,38.020161,37.060563,41.194139,37.914276,42.49682,41.862101,41.304885,34.863893,41.551061,38.386865,43.13223,77.421898,79.517237,112.879034,75.425879,75.958791,62.831377,116.396662,75.95677,77.131455,71.487375,70.877345,71.126466,75.199615,57.50835,55.492574,55.835343,0,0,204.940002,0.01382,-2.601,205.479996,0.01562,0.568,206.350006,0,0.05,205.710007,0.125,-10,118.57,1.959,120.300003,12.462796,9.678033,7.76446,32.943722,33.233329,37.085572,45.53598,33.494067,-0.10246,0.011466,0.050327,0
4/13/2025,15:03:31,0,1,0,74.690824,73.561004,64.684516,43.878377,38.870045,39.110946,41.771634,35.208957,34.779242,41.100344,33.74558,34.068186,34.694326,40.272861,47.538325,38.756856,38.734655,44.99993,52.079857,63.701318,57.831136,50.461718,52.235401,49.374662,47.363519,50.877215,54.830353,53.545091,50.629101,42.678324,44.780657,32.225888,32.607469,32.845371,33.086314,32.748278,33.252813,45.779866,44.155075,44.47767,48.106688,36.252032,42.959913,32.334545,40.140269,35.406414,36.255882,40.624649,32.279841,39.994886,47.269932,46.363657,44.345204,45.396862,42.907532,60.630816,44.809952,34.504314,35.52482,33.056813,32.869215,33.076815,32.818495,35.732583,42.86159,33.001457,41.588764,30.786076,38.027175,32.350619,39.555221,36.149106,42.52933,35.733145,39.668438,30.86127,37.40168,31.901333,38.823875,34.850277,41.363086,32.1821,40.336472,31.191473,37.619598,32.315281,39.251178,34.030957,38.590187,33.892877,37.703789,30.751558,36.22111,32.156212,36.573747,36.494085,41.383012,34.881536,40.96024,32.278069,37.998145,37.009771,41.194194,37.927143,42.512689,41.877528,41.319002,34.832445,41.55111,38.395309,43.169594,76.127869,76.511524,99.293477,75.36723,76.120843,67.348924,105.595794,75.878187,75.937261,71.207286,70.881236,71.149875,75.230936,52.847158,55.113246,54.366473,0,0,204.770004,0.01379,-2.594,205.589996,0.01564,0.571,205.589996,0.00102,0.053,205.850006,0.132,-10,118.550003,1.948,120,12.158666,10.337922,8.002658,32.621991,31.98477,37.078863,45.18219,33.641745,-0.145795,0.020877,0.051187,0
4/13/2025,15:04:31,0,1,0,75.028413,73.451443,64.68455,42.514417,38.877294,39.187449,41.128552,34.99659,35.202926,40.626925,33.86437,34.405718,34.498011,39.138851,47.519541,38.661953,38.787836,44.353055,55.887872,64.900626,56.781304,48.783674,52.071296,48.465503,47.147946,50.366346,52.781292,51.41765,47.813298,37.746859,44.211807,32.277893,32.563433,32.690627,33.016079,32.642251,33.198852,45.338104,43.748559,44.175219,45.830494,36.581732,43.106044,32.396958,39.853089,34.707776,36.164871,40.535012,32.325609,39.699972,47.239304,46.896124,44.190601,45.541864,42.420208,63.886325,44.233309,34.662276,36.230185,33.203709,32.919235,33.205931,32.892037,35.746054,42.883724,33.027902,41.581504,30.799219,38.016149,32.353306,39.549843,36.199051,42.635102,35.760019,39.672698,30.875826,37.387565,31.885329,38.832614,34.89232,41.375317,32.226002,40.318264,31.205581,37.579852,32.320207,39.24996,34.067023,38.585878,33.908968,37.705431,30.759454,36.222756,32.17166,36.550279,36.494515,41.366282,34.935042,40.945564,32.252109,38.00134,37.035527,41.208486,37.95563,42.504115,41.875855,41.331846,34.886193,41.606557,38.38934,43.186045,77.222478,77.262243,90.935567,75.537872,75.998531,70.046562,98.36859,75.921268,75.876963,71.33291,70.87218,71.16713,75.144221,50.377011,55.162136,55.800331,0,0,204.880005,0.01386,-2.604,205.630005,0.01535,0.548,205.509995,0.001,0.048,205.580002,0.094,-10,118.620003,1.947,121,11.548277,10.442514,7.871482,32.66353,33.203795,37.089985,45.086902,33.852229,-0.189131,0.030178,0.052026,0
4/13/2025,15:05:31,0,1,0,74.429116,73.399252,64.729733,41.118921,39.184802,39.436192,40.998115,35.073121,35.391029,40.236876,34.004841,34.539263,34.367545,38.44332,47.719342,38.647255,38.694435,44.74583,53.006629,61.631663,55.167827,51.665146,51.929185,47.776955,47.427275,50.169511,52.315115,51.359262,46.415942,36.958541,43.856621,32.317902,32.639203,32.750377,32.901549,32.535156,33.1425,44.790814,43.411649,43.884535,44.659532,36.306598,43.18698,32.360895,39.306802,34.90334,34.595043,40.476874,32.258154,39.404739,46.5946,47.25822,44.412799,45.775505,42.23434,65.94932,43.988324,35.418348,37.102369,33.372161,33.077524,33.304177,33.135768,35.733785,42.843022,32.989433,41.556637,30.793185,38.022155,32.338,39.565175,36.187883,42.60821,35.728971,39.639596,30.826321,37.378801,31.870707,38.825895,34.863837,41.356301,32.170342,40.305452,31.157865,37.604681,32.314502,39.25821,34.086425,38.595901,33.897737,37.684996,30.735726,36.20981,32.192022,36.535983,36.480218,41.377147,34.899029,40.950753,32.273818,38.022595,37.025406,41.216394,37.918508,42.492681,41.840003,41.346563,34.873089,41.609491,38.363718,43.182083,77.802827,77.849082,86.01707,75.801435,76.262043,71.715814,93.277496,75.928703,76.86406,71.352264,70.884036,71.14249,75.192336,49.384014,54.684097,54.688062,16.153659,0,204.839996,0.01386,-2.604,205.479996,0.01534,0.544,205.419998,0,0.05,205.470001,0.125,-9,118.57,1.934,121.099998,11.600196,10.930555,8.220449,32.256425,32.25981,37.078105,45.043965,34.235058,-0.232459,0.03933,0.052859,0
4/13/2025,15:06:31,0,1,0,74.764682,73.418738,64.70367,40.967976,40.308395,40.472681,42.170065,35.320831,35.517868,39.92634,34.284586,34.556961,34.466006,37.980436,48.047502,38.709928,38.626997,44.234967,54.13044,63.04665,56.472539,50.656735,49.74817,50.848099,47.364367,50.072867,52.784568,50.117258,45.835181,37.045691,43.630748,32.325926,32.671386,32.746538,32.890597,32.613185,33.147585,44.486942,43.232007,43.479944,44.173439,35.630699,43.364652,32.304993,39.209922,35.555124,32.997828,40.392018,32.222487,39.12239,46.65266,47.576681,44.251658,45.642203,42.050339,67.198215,43.696325,36.377344,40.257634,33.567025,33.20669,33.480844,33.380144,35.711158,42.849576,33.007169,41.552635,30.786901,38.009811,32.33847,39.539315,36.17254,42.488004,35.70115,39.622933,30.809922,37.379935,31.894568,38.811927,34.856009,41.344136,32.182892,40.287921,31.153499,37.623493,32.307634,39.244252,34.069269,38.561184,33.868143,37.650353,30.704801,36.200783,32.1696,36.566585,36.454171,41.351698,34.86405,40.964452,32.297009,38.033024,37.014174,41.196511,37.894126,42.486888,41.822432,41.349217,34.8496,41.600532,38.352155,43.184635,78.279629,78.296498,83.092135,76.061365,76.319669,72.662431,89.561107,75.923244,77.03814,71.272108,70.889572,71.119594,75.264566,49.18756,55.619112,54.73831,46.224649,0,204.880005,0.0138,-2.598,205.470001,0.01516,0.526,205.550003,0,0.053,206.089996,0.129,-10,118.529999,1.909,120.199997,10.579991,10.313895,7.341261,33.050757,32.302698,37.066276,44.978311,35.044947,-0.275779,0.048337,0.053705,0
4/13/2025,15:07:31,0,1,0,74.839069,73.377292,64.681463,42.545096,42.504243,42.988635,45.930522,35.649053,35.701972,39.797431,34.735153,34.736957,34.728973,37.908757,48.636284,38.700649,38.667391,45.427071,56.043042,63.22561,56.705594,49.306429,52.856602,47.73024,47.797997,49.37505,51.839821,49.784838,45.550015,37.141346,43.721676,32.598288,32.81924,32.793007,32.960619,32.625934,33.218988,44.845177,43.501136,43.858199,43.787759,35.906873,43.611425,32.413623,39.413317,36.64494,33.531822,40.779368,32.252048,39.258883,47.522985,47.850867,44.32625,45.846173,41.917881,68.051125,43.76984,39.491353,47.59097,34.073664,33.558986,33.831243,33.791666,35.7273,42.851963,32.975347,41.555895,30.805357,38.016919,32.340289,39.572944,36.173989,42.564119,35.708144,39.603,30.810272,37.381301,31.860753,38.826611,34.863669,41.333699,32.186357,40.289148,31.160533,37.598783,32.305005,39.263912,34.078846,38.561879,33.891488,37.671259,30.734797,36.204016,32.191095,36.559303,36.456625,41.379652,34.891076,40.946821,32.276517,38.023286,37.038923,41.208775,37.89937,42.489467,41.839178,41.351895,34.849195,41.633459,38.351215,43.219252,78.764181,78.706693,81.34804,76.257975,76.177052,73.097268,87.047587,75.820666,76.911673,71.27122,70.884846,71.085165,75.229038,49.033253,55.459386,56.875,13.572446,0,204.820007,0.01383,-2.602,205.509995,0.01525,0.538,205.449997,0,0.05,205.940002,0.124,-9,118.529999,1.918,120.699997,10.806051,10.6958,7.863743,32.915625,34.105358,37.07339,45.205666,37.056314,-0.319099,0.057302,0.054542,0
4/13/2025,15:08:31,0,1,0,74.863239,73.411237,64.606292,44.833532,45.429907,45.793997,48.306637,36.260609,36.117626,39.806453,35.242188,35.093052,35.182163,37.934821,49.592586,38.983832,38.780143,46.017091,56.660003,64.563963,60.119053,52.2221,50.460025,50.438709,47.666351,50.303369,51.623254,48.138948,45.849663,38.113576,44.250849,33.260607,33.926769,32.988915,33.204484,33.157134,33.881238,45.356109,44.437753,44.690579,43.868766,36.239299,44.305006,32.717724,39.980095,38.850312,34.351344,41.117292,32.255031,39.466026,48.26994,48.340248,45.020543,45.633848,42.33574,68.580659,43.75179,45.483777,49.726551,35.026396,34.229656,34.318863,34.423521,35.703108,42.842914,32.94195,41.550122,30.78792,38.031764,32.319649,39.576571,36.156822,42.534349,35.675052,39.627823,30.790353,37.388699,31.843706,38.830682,34.842482,41.345676,32.173143,40.302498,31.132151,37.618995,32.296433,39.270063,34.043751,38.566711,33.875035,37.672863,30.704326,36.182601,32.155776,36.555525,36.428503,41.364899,34.861481,40.944297,32.276635,38.016932,37.033446,41.197834,37.906057,42.472393,41.836975,41.325936,34.853183,41.637604,38.321248,43.205266,79.194769,79.105722,80.253009,76.394195,76.088223,73.394164,85.245585,75.884927,76.805157,71.546642,70.873699,71.081235,75.228927,49.533688,55.59942,56.774499,50.350823,0,204.800003,0.01381,-2.597,205.460007,0.01504,0.516,206.460007,0,0.05,205.449997,0.126,-10,118.559998,1.908,120.900002,11.21674,11.270897,8.083183,33.034109,34.021476,37.062963,45.558685,38.868127,-0.362422,0.066193,0.055371,0
4/13/2025,15:09:31,0,1,0,74.174673,73.430621,64.571997,47.209867,47.818904,48.502491,50.045441,37.412988,36.859653,40.186989,35.974841,35.911974,36.13871,38.318214,50.572567,39.498885,39.073819,47.799496,58.655081,65.826748,57.566864,50.159384,52.052677,49.580274,46.631535,51.383787,53.051955,49.902467,46.065864,39.879842,44.532769,34.972413,35.912589,33.491985,33.833985,34.605753,35.379514,46.09749,45.066923,45.394846,44.144902,37.318718,44.561275,33.715863,40.617497,39.872132,34.297897,41.093779,32.314101,39.379049,49.518974,49.043015,44.964494,45.934428,42.065723,68.948127,44.135829,48.379008,51.11992,36.658611,35.318059,35.444371,35.615249,35.706517,42.853318,32.927305,41.547949,30.819588,38.034096,32.282846,39.581044,36.155558,42.630169,35.690741,39.624918,30.809254,37.357408,31.831332,38.83207,34.828798,41.34618,32.187566,40.33087,31.153278,37.601857,32.288079,39.27486,34.055682,38.559151,33.872315,37.691769,30.710022,36.196229,32.142774,36.531078,36.43238,41.342357,34.870579,40.916794,32.188763,38.008553,37.013115,41.189402,37.90245,42.474078,41.855007,41.328582,34.870929,41.669827,38.318967,43.255228,79.660725,79.536508,79.672632,76.537993,76.154991,73.726005,83.884874,75.807101,76.322211,71.263522,70.836151,71.10141,75.181014,50.370973,57.066897,57.976243,0,0,204.889999,0.01382,-2.6,205.5,0.0152,0.522,206.839996,0,0.049,205.389999,0.127,-10,118.57,1.931,120.699997,10.26749,10.295996,6.8285,34.265279,35.018787,37.064409,45.943744,40.422536,-0.405773,0.075025,0.056188,0
4/13/2025,15:10:31,0,1,0,75.303521,73.45416,64.58595,48.529473,49.100053,49.937545,51.067229,39.984919,38.531604,41.078336,37.541235,37.709922,38.202063,39.384356,51.577728,40.662273,39.867241,48.785394,56.851641,66.633408,59.581883,52.957535,53.152286,49.548651,47.812343,52.085965,51.519639,49.437281,47.104129,42.29949,45.390483,38.780561,40.325238,35.719189,35.6102,38.768734,39.198477,47.197252,46.231878,46.468846,44.527837,38.536607,44.941824,36.732414,41.640564,40.528082,37.806388,41.297453,32.324195,39.914986,49.710442,49.852681,45.933529,46.343302,43.040843,69.190117,44.582762,49.511586,52.062544,40.868015,37.91426,37.962857,38.172333,35.709835,42.833335,32.926124,41.538424,30.844698,38.037805,32.328848,39.563702,36.130171,42.431469,35.657828,39.59349,30.807789,37.399257,31.862363,38.816036,34.807805,41.318318,32.167413,40.296826,31.141119,37.622921,32.32352,39.264692,34.109373,38.521604,33.8754,37.678022,30.695267,36.197067,32.159636,36.580225,36.429305,41.360417,34.871313,40.936889,32.337218,38.017496,37.013223,41.183338,37.88134,42.484718,41.871227,41.370328,34.838063,41.65071,38.329662,43.227235,80.097617,79.952749,79.36838,76.696049,76.328989,73.917841,82.940475,75.822375,76.676066,71.417599,70.89337,71.147154,75.320704,51.2714,63.054742,63.945412,34.537696,0,204.949997,0.01386,-2.605,205.520004,0.01519,0.523,205.419998,0,0.042,205.850006,0.129,-10,118.599998,1.92,120,6.288156,5.839497,2.195126,39.102327,39.797859,37.063393,46.57726,42.748599,-0.449136,0.083762,0.056964,0
4/13/2025,15:11:31,0,1,0,74.557327,73.449335,64.63581,49.384724,49.964282,50.904374,51.785395,43.241836,41.781894,43.239449,40.824134,41.308313,41.968395,41.959604,52.240054,42.730431,41.536073,49.518016,58.072051,65.131698,61.091874,52.425656,52.469643,52.61023,48.976044,53.020304,53.488951,51.672698,47.777449,45.040708,46.108521,42.961881,44.588754,39.37363,38.877352,42.773376,43.194845,48.416893,47.569563,47.813124,43.281749,42.53401,45.69106,38.678057,43.67705,42.286638,37.555323,42.651308,33.00438,42.144279,50.594064,50.565335,46.996997,47.280908,43.673144,69.308722,45.268663,50.232512,52.642484,44.361761,44.000096,42.279869,43.090919,35.733623,42.845935,32.905489,41.546597,30.89086,38.024792,32.304618,39.560401,36.134384,42.561726,35.669232,39.640107,30.817032,37.392168,31.83651,38.830384,34.81025,41.324263,32.20868,40.326224,31.16952,37.588874,32.289691,39.267096,34.115344,38.53902,33.887145,37.699985,30.701818,36.170368,32.140812,36.554781,36.429086,41.375597,34.879343,40.938697,32.184652,38.024716,36.986395,41.219695,37.926683,42.51267,41.847834,41.379033,34.875223,41.673683,38.350252,43.264379,80.529424,80.318372,79.152256,76.735587,76.359878,74.021981,82.209732,75.822241,75.788481,71.221466,70.958532,71.140164,75.235629,52.032227,67.92295,68.841541,28.591004,0,204.899994,0.01383,-2.598,205.619995,0.01513,0.523,206.830002,0,0.048,205.619995,0.092,-9,118.550003,1.921,120.699997,3.274261,2.8568,-0.182952,42.83426,43.519985,37.06991,47.396518,46.101273,-0.492481,0.092491,0.057753,0
4/13/2025,15:12:31,0,1,0,75.552763,73.391256,64.711392,50.162395,50.732704,51.679298,52.34362,44.742219,43.843921,44.569419,42.95183,43.405413,43.720411,43.51379,53.014121,44.204308,43.100653,49.835786,59.252936,65.172281,58.342327,53.706586,53.362708,51.729486,49.403704,53.358733,53.629178,52.042945,48.66548,46.862934,47.142525,44.999894,47.410751,43.707906,42.091229,45.500678,45.552321,49.426265,48.867397,48.97069,44.828126,44.585858,46.587978,41.168428,44.869292,44.005078,39.050565,44.287494,36.799535,44.120396,51.580751,51.233571,47.879836,48.086658,44.373839,69.545577,46.026243,50.873325,52.973079,45.506252,45.31497,44.086975,44.550198,35.765213,42.816651,32.867214,41.535122,30.955883,38.029281,32.290453,39.574525,36.117573,42.54461,35.642754,39.599211,30.781485,37.37659,31.819922,38.821132,34.840424,41.348034,32.217685,40.299458,31.113035,37.609099,32.2927,39.303968,34.190183,38.541933,33.894072,37.671161,30.660269,36.161857,32.138932,36.583952,36.40559,41.368961,34.878069,40.941834,32.23588,38.035488,37.017084,41.217762,37.865539,42.505909,41.813006,41.393015,34.876015,41.663582,38.304597,43.242262,80.936255,80.663696,78.9592,76.871644,76.128751,74.174219,81.817342,75.865882,76.904993,71.43164,70.848046,71.075534,75.276039,52.609348,70.357866,71.023297,0,0,204.809998,0.01381,-2.599,205.589996,0.01516,0.526,205.539993,0,0.05,205.529999,0.13,-10,118.629997,1.924,120.900002,2.502771,1.948224,-0.35226,44.639754,45.126479,37.06602,48.196816,47.217467,-0.535789,0.101256,0.058562,0
4/13/2025,15:13:31,0,1,0,75.007391,73.358015,64.676097,50.68135,51.267813,52.193386,52.770902,45.773127,44.947912,45.387949,43.92286,44.360586,44.627457,44.381185,53.524224,45.205644,44.063613,50.439388,58.044806,64.850881,60.877996,53.580082,55.591925,52.268602,50.501824,52.126638,54.632937,52.457377,49.304096,48.005327,47.885329,46.551075,48.821906,46.547334,45.841541,47.621686,47.694583,50.214899,49.750873,49.735199,45.652338,45.354287,47.323075,42.180328,45.865642,44.811526,40.823434,45.040152,39.547796,44.942262,51.793842,51.763666,48.614873,48.617925,45.441622,69.764883,46.401169,51.196919,53.385459,46.328263,45.952602,44.864435,45.152457,35.809493,42.822342,32.892026,41.558788,31.086363,38.028501,32.319032,39.581131,36.145019,42.52791,35.655438,39.607864,30.816526,37.382168,31.870982,38.83304,34.850174,41.318552,32.280702,40.312509,31.136041,37.635007,32.332127,39.284969,34.221663,38.533512,33.919791,37.683152,30.680384,36.164572,32.145666,36.586312,36.394229,41.355471,34.896736,40.952439,32.290649,38.047169,37.037183,41.197782,37.875078,42.486838,41.855914,41.400314,34.848338,41.69621,38.319429,43.259637,81.303054,81.023901,78.913619,77.016448,76.135163,74.142169,81.326233,75.886302,76.958682,71.474223,70.851961,71.109152,75.280778,53.326756,71.756993,71.042736,0,0,204.970001,0.01381,-2.598,205.539993,0.01511,0.525,205.460007,0,0.047,205.559998,0.126,-10,118.589996,1.911,120.400002,2.225436,1.663182,-0.619741,45.659893,45.140655,37.081983,48.772183,47.813356,-0.579084,0.109983,0.059384,0
4/13/2025,15:14:31,0,1,0,74.744063,73.395125,64.643464,51.242681,51.806159,52.650867,53.216367,46.480815,45.773862,46.136486,44.728388,45.120005,45.288131,45.034615,54.097183,46.019815,44.87163,50.627659,61.860391,68.09561,62.10969,53.875372,53.38878,53.649682,50.45514,54.323285,55.173628,52.895414,50.011415,48.758237,48.519318,48.196143,49.776031,48.516386,48.606208,49.202944,49.07005,50.953815,50.501135,50.49635,46.285703,46.039059,47.995284,43.866881,46.494802,45.420494,42.311193,45.727304,41.479712,45.670703,53.372741,52.156081,48.384954,48.737698,46.101757,69.977282,47.462179,52.018594,54.131465,46.77971,46.784517,45.506665,45.810732,35.836077,42.817518,32.90916,41.529558,31.210034,38.031535,32.328316,39.574982,36.133973,42.466872,35.63508,39.598188,30.821451,37.378251,31.865698,38.839683,34.876363,41.318575,32.32922,40.29315,31.158789,37.587336,32.340197,39.291362,34.28535,38.529758,33.956419,37.664046,30.70301,36.140559,32.186502,36.597726,36.390154,41.381334,34.908931,40.95706,32.245933,38.085565,37.045995,41.227061,37.889898,42.525296,41.837762,41.425702,34.853089,41.696995,38.325852,43.253732,77.460152,78.269092,78.877758,77.113246,76.283125,74.188587,81.1266,75.880791,77.013019,71.220087,70.843561,71.126215,75.306202,53.708233,72.24599,72.201039,45.852338,0,204.669998,0.01381,-2.597,205.389999,0.01523,0.538,205.410004,0,0.05,205.399994,0.128,-10,118.480003,1.922,121,2.505777,1.981743,-0.286237,46.013541,45.981094,37.089273,49.369235,48.50528,-0.622355,0.118738,0.060213,0
4/13/2025,15:15:31,0,1,0,73.920374,73.482096,64.57612,51.708518,52.248236,53.269386,53.70128,47.24842,46.474278,46.802506,45.144272,45.561998,45.646895,45.516483,54.505879,46.764746,45.416137,49.641338,61.078547,68.330943,61.8453,54.024677,57.015312,52.83199,50.512988,53.002529,55.694213,53.918352,50.316687,49.734766,48.874401,49.644634,50.410456,49.963985,49.936127,50.222315,50.045194,51.517568,51.058387,51.039695,46.774182,46.43851,48.608316,45.23816,47.191506,45.764675,43.437473,46.130636,42.779082,46.035783,53.200423,52.701789,49.215114,49.808724,46.250893,70.220311,47.566494,52.098885,54.212784,47.444863,47.459708,45.770002,46.045382,35.881442,42.837901,32.893492,41.542206,31.340478,38.044646,32.333514,39.578318,36.100571,42.420552,35.614349,39.600484,30.836697,37.412847,31.874276,38.835961,34.871292,41.300346,32.385814,40.285314,31.156654,37.651092,32.343871,39.278656,34.278333,38.518805,33.921871,37.686379,30.692553,36.147438,32.160931,36.612442,36.395578,41.383646,34.893246,40.948974,32.285812,38.067406,37.03887,41.197589,37.884162,42.509489,41.857637,41.432391,34.831893,41.730036,38.32321,43.25725,75.972497,76.330513,78.309995,77.007565,76.377655,74.219089,80.76707,75.851215,76.701927,71.186955,70.868514,71.132065,75.257974,54.409775,72.184946,71.142908,44.802468,0,204.649994,0.01384,-2.6,205.460007,0.015,0.517,205.330002,0,0.044,205.339996,0.098,-10,118.389999,1.917,120.699997,2.904927,2.638842,0.161162,45.969474,45.213669,37.093265,49.790573,48.838604,-0.665622,0.127513,0.061047,0
4/13/2025,15:16:31,0,1,0,75.203694,73.429869,64.621271,51.974476,52.533546,53.532672,53.844282,47.636605,46.94971,47.252418,45.686121,45.983412,46.124682,45.954105,54.730343,47.229401,45.933747,51.842137,58.02511,66.16205,62.861612,55.841013,54.867083,52.469993,50.723189,53.665032,55.821414,55.483811,50.706339,50.28396,49.128372,50.420572,50.795612,50.62079,50.634273,50.801331,50.65304,51.898544,51.451641,51.421661,47.121028,46.994347,49.063328,46.256295,47.831532,46.19595,44.266525,46.506389,43.759484,46.429285,52.963187,53.109038,49.900134,50.047256,46.422893,70.373391,47.892626,52.131968,54.170574,47.830976,47.767257,46.117551,46.433353,35.905917,42.86963,32.88828,41.553763,31.472483,38.060295,32.317687,39.565255,36.087009,42.512971,35.639769,39.630187,30.867613,37.406706,31.858733,38.85466,34.895405,41.321188,32.439807,40.316753,31.153256,37.655559,32.350592,39.294471,34.30978,38.547879,33.961325,37.711914,30.701369,36.170365,32.173739,36.595955,36.361381,41.369896,34.900505,40.945176,32.216566,38.053227,37.005212,41.225755,37.888145,42.546395,41.84312,41.445578,34.82878,41.723054,38.327632,43.285345,76.760709,76.864687,77.881115,76.813686,76.32499,74.350618,80.350451,75.85597,75.789717,71.524323,70.921043,71.159968,75.285741,54.697947,73.123813,74.423633,0,0,204.720001,0.01385,-2.602,205.460007,0.01512,0.525,205.309998,0,0.046,205.429993,0.098,-10,118.540001,1.917,120.800003,2.483667,2.418623,-0.138316,46.644705,47.570743,37.105335,50.055856,49.07528,-0.708901,0.136231,0.061866,0
4/13/2025,15:17:31,0,1,0,75.046497,73.479717,64.686181,52.306068,52.826308,53.74796,54.108274,48.139089,47.406577,47.636219,45.957815,46.286874,46.359891,46.248833,55.070928,47.766053,46.350088,52.243322,60.468906,66.963236,61.065384,54.995642,56.127465,53.402524,51.043565,54.074351,55.71719,54.789521,50.971405,51.158757,49.573825,50.940103,51.205034,51.156355,51.055947,51.192233,51.077049,52.229456,51.848649,51.817381,47.609798,47.647339,49.533515,46.93602,48.103005,46.388842,44.903257,46.836434,44.724869,46.702174,53.718027,53.415176,50.106077,50.308856,46.587335,70.526777,47.913988,52.51389,54.4632,48.202654,47.94219,46.34793,46.615738,35.943229,42.851734,32.894195,41.553018,31.600484,38.093132,32.337858,39.591659,36.120612,42.43824,35.615378,39.632369,30.877394,37.433485,31.898191,38.855934,34.916198,41.327737,32.51051,40.311004,31.149223,37.661117,32.385549,39.304141,34.367882,38.547846,34.001249,37.69343,30.729078,36.149631,32.197399,36.618785,36.347477,41.372355,34.89674,40.974448,32.256838,38.077209,37.032322,41.240445,37.881247,42.557986,41.83321,41.486687,34.823217,41.748346,38.331335,43.265765,77.336912,77.429056,77.709952,76.75571,76.306231,74.565555,80.24652,75.844756,76.927303,71.441793,70.863838,71.115084,75.341995,55.02948,73.448674,73.614153,118.249017,0,204.630005,0.01383,-2.596,205.25,0.01507,0.516,205.259995,0,0.046,205.300003,0.119,-9,118.400002,1.933,120.699997,2.696729,2.656419,-0.040662,46.877096,46.995228,37.119444,50.341577,49.3476,-0.752196,0.144873,0.062662,0
4/13/2025,15:18:31,0,1,0,74.70002,73.400103,64.738289,52.647988,53.163243,54.065461,54.453122,48.411453,47.771028,47.997949,46.289686,46.565149,46.628525,46.537174,55.435993,48.093377,46.715449,50.467306,58.388766,67.582847,64.775989,56.692574,57.523926,52.05994,51.756727,54.705261,56.115309,54.973101,51.165188,51.490233,49.815395,51.430274,51.611281,51.57957,51.473565,51.50831,51.478767,52.531683,52.246158,52.186689,47.834765,47.994914,49.925124,47.594989,48.301444,46.379621,45.329864,47.029659,45.486529,46.947926,53.446493,53.697695,50.376253,50.425848,46.975488,70.599075,48.663512,52.804314,54.935715,48.370945,48.209998,46.571681,46.878378,36.003906,42.852177,32.907646,41.545213,31.752068,38.081587,32.340467,39.612773,36.105066,42.548894,35.642003,39.613894,30.893034,37.429487,31.854961,38.870006,34.97291,41.344406,32.614183,40.308403,31.161742,37.672588,32.36729,39.332911,34.438541,38.565607,34.067502,37.70878,30.771744,36.190691,32.234658,36.622279,36.391696,41.37099,34.934364,40.953693,32.249649,38.077036,37.079471,41.234354,37.900756,42.572989,41.844128,41.491452,34.862616,41.786185,38.319923,43.293483,77.820012,77.868609,77.651353,76.740886,76.524697,74.714328,80.093092,75.906182,76.869381,71.361438,70.871542,71.105388,75.283788,55.436951,74.511576,75.624729,28.871292,0,204.619995,0.01384,-2.602,205.220001,0.01507,0.521,206.110001,0,0.047,205.119995,0.123,-9,118.440002,1.907,120.5,2.182361,2.29209,-0.603375,47.633034,48.417579,37.141463,50.597548,49.628505,-0.795482,0.153568,0.063469,0
4/13/2025,15:19:31,0,1,0,75.283108,73.47348,64.647381,52.884293,53.363855,54.332965,54.611533,48.809069,48.070186,48.259077,46.625666,46.875055,46.928359,46.896464,55.624129,48.432365,47.035527,51.208035,61.56855,68.158403,62.746582,56.198596,55.78622,52.96084,51.788038,54.671112,57.797249,57.137758,51.591459,51.786486,50.052196,51.771719,51.803876,51.753062,51.810391,51.83994,51.773059,52.908007,52.472867,52.464188,48.159461,48.277238,50.274226,48.236966,48.94548,46.821144,45.691606,47.326891,46.004641,47.250266,54.22117,54.008387,50.434624,50.353706,47.388462,70.719453,49.054602,53.026492,55.087241,48.81448,48.368879,46.913529,47.202417,36.082191,42.878427,32.931834,41.55155,31.916629,38.053403,32.355235,39.607587,36.122883,42.566569,35.669215,39.639648,30.972989,37.420818,31.888099,38.865699,35.029773,41.332633,32.752672,40.307706,31.211834,37.647128,32.369687,39.298995,34.466982,38.548434,34.108385,37.725319,30.808925,36.168742,32.254425,36.614915,36.399823,41.372907,34.960014,40.920173,32.209533,38.050347,37.04125,41.227177,37.918732,42.594815,41.854521,41.505808,34.851812,41.801793,38.346722,43.317044,78.298857,78.285553,77.663412,76.721764,76.363822,74.661296,79.739152,75.934981,75.684734,71.356029,70.946066,71.130671,75.250252,55.877251,74.507517,76.108735,0,0,204.809998,0.01382,-2.598,205.5,0.01516,0.52,205.440002,0.00101,0.05,205.449997,0.127,-9,118.459999,1.916,120.699997,2.422036,2.644066,-0.303269,47.63016,48.756469,37.157121,50.910158,49.902173,-0.838751,0.162118,0.064321,0
