Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,15:20:31,0,1,0,74.821227,73.485529,64.65699,53.080016,53.548196,54.562106,54.771621,49.046556,48.32486,48.548575,46.754074,47.036455,47.111152,47.101105,55.921855,48.714839,47.267816,52.667398,59.910989,66.59178,63.594086,56.463547,56.660898,53.837655,51.120922,54.332422,57.017613,56.534561,51.965606,52.071113,50.410081,52.010328,52.098581,52.089464,52.080347,52.184543,52.127674,53.113419,52.787619,52.69305,48.332188,48.50968,50.511321,48.552713,49.13504,46.696165,46.024109,47.433894,46.28933,47.305723,53.832651,54.249608,50.926926,50.98953,47.429091,70.816264,49.058204,52.924259,54.868679,48.949507,48.734185,46.914753,47.258997,36.114317,42.83915,32.977829,41.537679,32.066005,38.049375,32.399669,39.587106,36.12091,42.472802,35.679831,39.614503,31.034468,37.424313,31.969131,38.860203,35.044203,41.320555,32.837136,40.297558,31.217609,37.66388,32.419025,39.291804,34.522753,38.545651,34.171284,37.710985,30.830121,36.172533,32.29294,36.648898,36.389108,41.383375,34.970282,40.94533,32.289692,38.045378,37.071214,41.24747,37.926739,42.624297,41.862891,41.559042,34.837193,41.81809,38.365321,43.33904,78.781401,78.745779,77.792692,76.839806,76.446505,74.729779,79.575477,75.849491,76.149889,71.410921,70.930032,71.157922,75.348731,56.182823,74.794713,74.23561,112,0,204.789993,0.01381,-2.596,205.509995,0.01516,0.526,205.550003,0.00106,0.052,205.5,0.128,-10,118.519997,1.917,120.599998,2.576808,2.678048,-0.399379,47.833273,47.437411,37.175181,51.081002,49.94173,-0.882033,0.170741,0.065149,0
4/13/2025,15:21:31,0,1,0,73.878499,73.510021,64.698417,53.354229,53.824852,54.744088,55.031499,49.310868,48.620165,48.84685,46.941606,47.217959,47.274734,47.300936,56.090361,49.019499,47.485356,52.440116,60.775884,67.388564,61.687712,56.686581,57.219808,53.828983,52.286491,54.520942,56.573624,54.220046,52.331055,52.298069,50.71056,52.27029,52.265795,52.266229,52.294442,52.359143,52.310533,53.369752,52.974599,52.945542,48.50256,48.74192,50.754299,48.885956,49.43233,46.965076,46.213147,47.634827,46.50297,47.486788,54.337496,54.506092,50.772754,51.222696,47.67324,70.902112,48.851696,53.350983,55.329296,49.302382,48.930706,47.086815,47.381681,36.186906,42.850541,32.989481,41.547889,32.228526,38.068718,32.400465,39.594372,36.119795,42.534514,35.696308,39.637953,31.074213,37.422752,31.935484,38.87939,35.087423,41.322966,32.976818,40.310417,31.223487,37.668064,32.426796,39.313847,34.560455,38.568156,34.236077,37.739545,30.855804,36.181667,32.281652,36.659421,36.387241,41.421549,34.973951,40.950732,32.25155,38.071649,37.088673,41.271857,37.934881,42.707056,41.867558,41.56723,34.863189,41.848095,38.393328,43.33133,79.239005,79.171114,77.907462,76.888536,76.549494,74.845649,79.422985,75.952483,75.818721,71.346477,70.976288,71.177859,75.343236,56.378918,74.387054,74.715398,0,0,204.710007,0.0138,-2.594,205.300003,0.01511,0.52,205.259995,0,0.043,205.440002,0.131,-10,118.559998,1.908,120.300003,3.16574,3.209479,0.090007,47.54482,47.777228,37.19812,51.227329,50.230311,-0.925313,0.179315,0.065966,0
4/13/2025,15:22:31,0,1,0,74.677098,73.455014,64.700986,51.570602,51.522814,53.746776,52.416874,47.745285,47.546042,48.260827,44.045968,44.087375,44.177249,45.734205,55.774627,48.353069,46.444708,51.325813,61.141827,65.607977,60.207514,54.965553,57.187165,53.271811,51.444714,54.992893,55.477281,53.855191,80.351416,59.076848,51.752499,41.55749,43.90086,42.775241,46.110682,42.580355,42.054842,53.508852,52.842374,52.75562,75.068432,54.419382,49.273204,38.214358,48.195627,60.628314,39.007712,40.556599,37.489257,40.799025,53.835169,46.193095,50.803109,51.254773,47.017539,43.440152,48.550558,46.418633,47.377708,44.151828,44.066775,41.589729,41.856619,36.257682,42.866727,33.013578,41.530388,32.37544,38.062277,32.39131,39.607416,36.131567,42.610763,35.734382,39.641896,31.102261,37.39555,31.936138,38.884944,35.159062,41.34522,33.051473,40.313916,31.207867,37.64308,32.422555,39.300343,34.634268,38.589071,34.321901,37.72343,30.911747,36.192972,32.319262,36.673058,36.420359,41.383639,35.022218,40.966952,32.208769,38.106413,37.121268,41.279987,37.985013,42.741961,41.871702,41.64262,34.92236,41.891027,38.408993,43.389026,81.724705,85.771866,106.674136,86.46155,76.367603,86.521967,102.56657,75.871903,76.210678,71.515313,70.921842,71.138277,75.273023,76.503045,50.127689,108.820824,1958.508218,0,204.520004,0.06926,-9.001,204.949997,0.06355,0.506,204.990005,0.05706,6.294,204.309998,5.88,-1271,118.220001,1.94,119.800003,23.485753,21.006458,12.289853,28.266746,69.082063,37.223205,49.60904,44.243549,-0.077799,0.006391,0.045367,0
4/13/2025,15:23:31,28680,0,0,73.708423,73.452019,64.592338,46.757889,45.555272,48.464735,45.774522,40.846642,42.236871,44.762318,39.544792,39.149114,39.20293,42.854395,53.931446,45.012913,44.180795,49.417003,57.68538,64.783601,60.733495,54.41718,54.257995,50.131517,49.316911,52.665637,55.727197,54.623837,87.160212,61.581258,51.674509,32.976712,34.399503,33.671428,36.510275,33.52794,32.726589,51.923117,50.653969,50.582206,81.367429,66.491038,48.13301,28.781776,45.792287,81.373384,61.410796,44.437179,27.905238,43.851266,52.130204,49.655076,49.449087,49.361536,45.1674,51.195204,47.196882,37.894047,38.412297,34.933912,34.621663,35.532787,35.679491,36.343769,42.850683,33.094646,41.54507,32.528632,38.042902,32.454984,39.590753,36.158224,42.579666,35.778444,39.614326,31.189359,37.400651,31.97647,38.885034,35.233184,41.331672,33.215681,40.308394,31.250404,37.655693,32.442813,39.310062,34.695501,38.601447,34.377833,37.724847,30.987597,36.235124,32.388311,36.655434,36.446991,41.40131,35.031053,40.962079,32.252342,38.098202,37.138254,41.28436,37.977918,42.715584,41.861787,41.640618,34.895507,41.936642,38.397045,43.397775,82.605179,93.068592,134.676798,92.413911,76.383529,92.180505,128.837798,75.845145,76.450056,71.188913,70.895556,71.137882,75.167057,80.554469,53.632656,134.494054,5482.572218,0,203.470001,0.14632,-19.290001,204.240005,0.13215,0.73,204.149994,0.13007,16.177,201.759995,13.426,-3256,117.82,2.017,121,20.320943,16.779444,13.083613,31.353566,82.397673,37.247606,48.826698,36.179033,-0.295973,0.015595,0.216299,0
4/13/2025,15:24:31,28740,0,0,74.835162,73.471557,64.658694,44.552146,42.684221,44.334779,42.777911,37.98937,38.994168,43.343309,37.060674,36.308622,36.583927,40.851878,52.520065,42.931632,42.040675,48.700869,55.297172,64.415468,59.155335,52.180342,52.897055,50.075624,49.509123,51.155032,54.727397,53.689426,79.299432,61.848596,50.324683,30.980077,32.77639,32.098455,33.135141,32.159145,31.812282,50.041748,48.296398,47.874952,78.546451,62.198706,46.480891,28.785743,44.160871,77.294645,53.228914,43.662027,27.772114,42.811116,50.462673,48.117346,47.70541,48.206774,44.642721,49.497583,46.326425,36.175348,36.810011,34.268756,34.188421,34.052587,34.217726,36.408655,42.873334,33.163535,41.58553,32.620696,38.092189,32.503282,39.611021,36.14847,42.451822,35.776817,39.625933,31.240747,37.464656,32.050721,38.907084,35.268633,41.369053,33.299815,40.314265,31.26659,37.721888,32.484532,39.350636,34.700381,38.595709,34.425758,37.715101,31.037927,36.27583,32.435886,36.704061,36.431896,41.396425,35.006069,40.996696,32.382545,38.096666,37.138485,41.247739,37.945122,42.716358,41.879716,41.683617,34.850175,41.948005,38.39385,43.372659,75.944641,89.37571,146.35256,77.936363,76.191983,77.200364,142.398742,75.841181,76.625293,71.246874,70.929461,71.094974,75.254422,77.104941,20.413489,103.39838,5559.008792,0,203.559998,0.13191,-17.287001,204.320007,0.11927,0.672,204.240005,0.11624,14.236,202.789993,11.982,-2879,117.870003,1.996,120.800003,55.206009,51.362217,48.543353,-4.881326,66.013225,37.270345,47.576891,34.952142,-0.607071,0.027571,0.475919,0
4/13/2025,15:25:31,28800,0,0,74.980693,73.53143,64.668312,43.273441,41.17246,41.995311,41.539933,36.685593,37.267889,42.453557,35.592571,34.719698,35.092208,40.007719,51.47127,41.759162,40.782419,47.214923,57.474564,66.551534,56.063848,50.408296,51.51602,50.870605,48.825653,51.798196,52.373878,50.282384,76.714616,60.047251,48.735558,28.580778,30.022774,28.933745,30.836248,28.973038,28.658519,48.859893,46.881237,46.77899,73.677648,62.410334,45.399787,26.730792,43.174296,70.072178,57.093107,42.766644,24.710916,41.787536,50.442017,47.019812,46.536512,47.319874,43.948845,48.53972,45.466824,35.458637,36.136393,32.373634,32.340267,32.428796,32.371509,36.426019,42.887925,33.178516,41.579685,32.680604,38.103421,32.499914,39.628415,36.159741,42.561844,35.83431,39.658464,31.302142,37.450225,32.016164,38.904196,35.314933,41.38201,33.419689,40.335315,31.287884,37.701274,32.467341,39.343383,34.687762,38.629943,34.506759,37.748942,31.082748,36.293795,32.45038,36.747501,36.466499,41.41102,35.066852,40.999374,32.340764,38.100445,37.151556,41.279233,38.015621,42.830353,41.898047,41.708109,34.858466,41.981544,38.46166,43.43347,82.89123,90.938669,150.030831,88.828301,76.397085,88.602531,146.154633,75.874714,75.732498,71.365011,70.992641,71.110617,75.193555,74.779594,27.668038,148.322356,5562.436596,0,203.309998,0.14584,-19.232,204.070007,0.13233,0.77,204.080002,0.12973,16.153,202.25,13.431,-3256,117.669998,2.003,120.300003,43.980784,40.645013,38.01187,4.754774,88.882157,37.29738,46.788981,33.518206,-0.915561,0.039311,0.73238,0
4/13/2025,15:26:31,28860,0,0,75.635194,73.460355,64.777358,42.901276,40.935782,41.163745,41.278245,35.445736,35.94879,41.494014,34.520978,33.415134,33.891275,39.259731,50.917841,40.648888,39.763584,46.444633,54.674076,65.221198,59.591099,51.129855,51.988846,50.432495,47.721923,50.283926,53.096402,51.50653,86.597717,64.221664,48.865347,29.899988,30.793943,29.803447,30.59918,29.971748,29.830857,48.939419,47.064701,47.09091,82.825494,65.755357,44.326322,27.524215,41.702333,82.345681,61.339674,41.701576,26.807859,40.67536,49.521965,46.520558,46.558587,46.923482,42.963487,47.948368,44.642191,35.329617,35.852765,31.668666,31.271248,31.606295,31.61886,36.515661,42.89738,33.282827,41.570768,32.774309,38.110634,32.556105,39.645792,36.230765,42.630548,35.913923,39.663199,31.38401,37.430472,32.069712,38.941445,35.416612,41.368556,33.524865,40.33344,31.334108,37.713346,32.505736,39.384282,34.776803,38.648367,34.649498,37.740454,31.15707,36.346382,32.531687,36.735244,36.483007,41.431826,35.06865,40.962429,32.33723,38.084878,37.150121,41.254845,38.00041,42.833237,41.852194,41.722049,34.868091,41.983288,38.463676,43.420116,82.536896,94.928251,154.033909,91.702056,76.250725,91.204401,149.568826,75.773608,76.49833,71.311732,70.926627,71.091716,75.166721,80.876383,30.619388,143.907857,5555.612404,0,203.429993,0.14685,-19.440001,204.050003,0.13277,0.671,203.979996,0.12964,16.118999,201.850006,13.411,-3253,117.690002,2.006,120.900002,40.548889,36.009864,33.385118,8.316458,86.857448,37.327084,46.188378,32.891242,-1.228149,0.051305,0.992576,0
4/13/2025,15:27:31,28920,0,0,74.105169,73.533288,64.868146,42.499313,40.405123,40.516985,40.839969,34.688493,35.211314,40.840414,33.921615,32.772317,33.291502,38.614089,50.753696,40.044344,39.159749,46.740366,58.671788,66.333954,55.716441,50.911521,52.935072,48.450935,47.743441,50.058641,53.373566,52.676685,78.496637,61.827902,48.983422,28.243276,30.725962,29.461633,30.747354,29.299352,30.078351,48.935546,47.087851,47.124542,78.11484,60.303178,43.813107,26.732154,41.145247,76.587034,51.605832,41.157758,25.99165,40.154533,50.11207,46.14435,45.341469,46.186332,42.516288,47.834778,44.796485,34.963512,35.539699,31.145749,30.847627,31.139956,31.146148,36.559051,42.868858,33.341886,41.572928,32.834295,38.097389,32.600142,39.626995,36.244208,42.453242,35.924213,39.614367,31.456292,37.437028,32.13283,38.930132,35.455772,41.360357,33.612922,40.335745,31.347133,37.722551,32.535462,39.354541,34.808985,38.637579,34.741124,37.71684,31.221485,36.339105,32.575525,36.740048,36.532955,41.396132,35.096777,40.966143,32.505133,38.067917,37.199915,41.249315,38.010761,42.831231,41.880818,41.728691,34.849068,42.023942,38.443116,43.468572,75.706882,89.01983,151.663417,77.742073,75.886432,76.642678,148.356834,75.851186,76.708221,71.416443,70.850644,71.085345,75.203879,76.443699,27.302651,107.322709,5515.621096,0,203.559998,0.13049,-17.09,204.350006,0.11745,0.643,204.229996,0.11451,13.962,201.800003,11.865,-2815,117.790001,2,120.5,44.682591,39.512276,36.856927,4.300831,68.244288,37.342698,45.849499,32.463782,-1.535811,0.062999,1.24776,0
4/13/2025,15:28:31,28980,0,0,75.466359,73.51792,64.813288,42.082318,40.035074,40.077815,40.475136,33.928889,34.521536,40.18586,33.20139,32.1158,32.561584,37.964561,50.212994,39.313446,38.592557,46.550531,56.101139,64.473431,54.703145,48.438335,52.076766,48.254677,47.495639,50.206751,52.293664,50.646566,76.941168,59.666843,48.55615,26.990403,29.360709,27.462847,30.61708,27.996955,27.288422,48.372248,46.570736,46.692239,73.351697,61.119915,42.69966,24.383124,40.240822,69.517053,55.12027,40.265599,22.940528,39.41491,48.871683,45.3869,44.876346,45.684501,42.133405,47.195006,43.9758,34.233486,34.950475,30.039843,29.829849,30.102703,29.999612,36.615083,42.929722,33.37271,41.590683,32.916265,38.11721,32.614318,39.665237,36.25782,42.695598,36.000668,39.658731,31.536769,37.42039,32.114301,38.984292,35.52346,41.393679,33.727349,40.393283,31.388406,37.715199,32.528506,39.374705,34.830151,38.691307,34.829264,37.790906,31.255621,36.36992,32.582913,36.742113,36.547412,41.37883,35.103892,40.962643,32.393502,38.088705,37.21365,41.275535,38.065799,42.876281,41.850627,41.76797,34.90598,42.047849,38.484881,43.476292,82.64116,90.372918,153.162033,88.69533,76.016129,88.303461,149.505915,75.871686,76.066615,71.361967,70.92884,71.109205,75.259295,74.197881,30.465098,161.507614,5413.122557,0,203.350006,0.14323,-18.844,204.149994,0.12957,0.798,204.169998,0.12782,16.049,202.320007,13.242,-3221,117.669998,1.994,120.300003,40.421458,34.564968,32.130907,8.134692,94.699586,37.376384,45.154773,31.525995,-1.838851,0.074885,1.499149,0
4/13/2025,15:29:31,29040,0,0,74.762806,73.525189,64.824908,41.596388,39.602138,39.578771,40.084314,33.325158,33.941003,39.648653,32.579868,31.521013,32.085807,37.443808,49.865157,38.870001,38.085646,45.297712,54.609709,65.415391,57.456408,48.040787,51.061002,47.151598,46.983902,51.613355,52.655686,49.941817,86.552383,63.93121,48.106691,29.052767,30.113568,29.492458,30.724233,29.437056,29.143586,47.97301,46.142515,46.261021,82.781221,63.906855,42.567358,25.982132,39.78512,82.241047,58.634301,40.141503,25.565038,39.226052,48.700277,45.351811,44.474527,45.127653,41.946736,47.03571,44.2703,34.23204,34.875339,29.965642,29.721752,30.100728,30.14851,36.669507,42.887567,33.453266,41.582464,32.967973,38.140311,32.676714,39.637492,36.28264,42.502361,36.053757,39.65912,31.593743,37.441108,32.201905,38.971525,35.573117,41.372592,33.773483,40.371208,31.393699,37.761539,32.583154,39.391051,34.870982,38.673239,34.921094,37.752838,31.295656,36.384461,32.630879,36.791896,36.556051,41.390496,35.123245,40.993739,32.564601,38.09802,37.261445,41.286662,38.069019,42.911973,41.87868,41.826801,34.87086,42.04979,38.522975,43.475981,82.728775,94.964678,156.212151,91.54553,75.909558,90.942899,151.901691,75.703619,76.735761,71.139118,70.881206,71.07601,75.293403,80.716528,29.778814,148.510941,5562.002899,0,203.559998,0.1446,-19.120001,204.160004,0.13111,0.686,204.130005,0.12784,15.917,202.160004,13.211,-3198,117.830002,2.005,120.699997,40.786252,35.246919,32.821064,7.320439,88.967751,37.398806,44.978551,31.507335,-2.145034,0.086776,1.75422,0
4/13/2025,15:30:31,29100,0,0,75.243775,73.596127,64.811507,41.322526,39.309955,39.293195,39.850916,33.160895,33.689299,39.309652,32.671123,31.605532,32.200934,37.099682,49.431298,38.65094,37.785755,45.31443,56.096045,65.316999,54.822284,49.043105,51.494554,48.551427,46.90392,49.510737,52.288972,49.549061,77.271612,60.486457,47.905437,27.167819,29.635183,28.410265,30.606596,28.499671,28.444786,47.759022,45.902631,46.053975,76.950731,57.346959,42.310403,25.975259,39.943176,75.348794,47.658992,40.071155,25.602203,39.201843,48.929169,45.100777,44.432729,45.237386,41.803563,46.936688,43.448927,33.855617,34.625101,30.284317,29.960663,30.42473,30.381291,36.736848,42.940341,33.509776,41.607181,33.037853,38.159438,32.703087,39.669171,36.290546,42.655159,36.109939,39.705353,31.667642,37.44889,32.19995,38.987346,35.627996,41.407282,33.91375,40.424006,31.444436,37.755178,32.57008,39.409147,34.873215,38.718275,35.068323,37.830112,31.376249,36.404327,32.659733,36.79592,36.631765,41.396257,35.201895,41.004482,32.541655,38.066816,37.274867,41.289096,38.115192,42.940308,41.899526,41.800165,34.887897,42.093154,38.54396,43.521845,75.169617,87.857292,151.667906,77.127356,76.033459,75.981565,148.356998,75.722649,75.568167,71.140004,70.995268,71.114092,75.228263,75.484132,28.637138,113.237252,5267.208236,0,203.740005,0.12169,-15.871,205.490005,0.11,0.669,204.460007,0.10701,13.009,201.960007,11.006,-2575,117.879997,1.999,120.400002,41.960938,36.365904,34.126656,5.944499,71.509062,37.435738,44.825425,31.58862,-0.07823,0.003121,0.064828,0
4/13/2025,15:31:31,29160,0,0,75.056007,73.546791,64.854429,40.909363,38.993712,38.908113,39.441944,32.956122,33.439061,39.182477,32.243495,31.414157,31.849418,36.913673,48.94998,38.412228,37.51381,47.03377,52.67701,63.372982,55.26848,49.21062,50.150645,47.277779,46.984756,49.414057,51.500818,48.585183,79.994069,59.082394,47.429922,26.653066,28.800829,26.984917,30.0014,28.053197,27.224564,46.774901,45.19764,45.287828,74.771428,60.168784,41.995946,23.993092,39.393582,69.945813,52.011336,39.691013,23.017335,38.833659,47.571517,44.548986,44.476683,45.171842,41.394326,46.852562,43.117104,33.137229,33.896535,29.506487,29.460554,29.763336,29.700107,36.801921,42.934229,33.545695,41.619432,33.044901,38.156203,32.763863,39.694303,36.324638,42.58269,36.159614,39.698823,31.702474,37.453193,32.26168,39.016911,35.705976,41.412125,33.921381,40.423648,31.447193,37.776712,32.621997,39.433033,34.948234,38.753215,35.153078,37.818616,31.415449,36.452122,32.716646,36.821033,36.628121,41.434423,35.213437,41.038826,32.622618,38.11442,37.303507,41.273701,38.101502,42.947775,41.852495,41.850737,34.891899,42.086509,38.569125,43.484115,83.270099,90.419494,150.885168,89.68518,75.817374,89.182284,147.614876,75.773658,76.919937,71.095816,70.915129,71.064094,75.264233,74.754821,28.732504,167.450876,4898.050291,0,203.460007,0.1299,-17.007999,204.240005,0.11766,0.789,204.289993,0.1153,14.103,202.210007,11.891,-2838,117.82,2,119.699997,41.369442,35.935466,33.630533,6.06048,97.217819,37.458213,44.380076,30.910708,-0.355742,0.014394,0.292341,0
4/13/2025,15:32:31,29220,0,0,74.938723,73.62648,64.769924,40.60306,38.685355,38.571471,39.152977,32.844003,33.396004,38.906337,32.375228,31.529622,32.125558,36.888972,48.458957,38.163021,37.593851,45.505606,55.464923,63.602142,57.502267,48.359367,49.769631,45.557352,47.059704,50.185332,52.918781,48.795996,83.727336,62.103696,46.814569,28.643493,29.803264,28.893891,30.371676,29.361439,29.024688,46.517147,44.761192,44.880776,81.31726,59.29085,42.144939,26.584301,39.746523,80.52643,51.077755,39.913622,26.249702,38.939115,48.048524,44.770026,44.30204,44.947422,41.404466,46.857828,43.445732,33.440643,34.146369,30.381571,30.049016,30.485874,30.577291,36.85397,42.947247,33.608553,41.618335,33.119798,38.175801,32.826723,39.699642,36.357887,42.67278,36.228785,39.737715,31.809493,37.475849,32.293382,39.02402,35.744568,41.446924,34.012056,40.447532,31.517689,37.790522,32.635451,39.428804,34.946641,38.768842,35.276937,37.86447,31.500449,36.467073,32.729889,36.80695,36.685278,41.431858,35.290233,41.010329,32.628509,38.097598,37.330438,41.289897,38.158839,42.999938,41.941132,41.843096,34.897053,42.117774,38.589349,43.532735,80.569948,92.500217,150.119944,87.849237,75.759616,87.986918,146.505834,75.675572,75.471689,71.180084,70.957643,71.093021,75.181957,79.616952,41.904352,66.746961,4558.933594,0,203.559998,0.11741,-15.269,204.380005,0.10612,0.612,204.300003,0.10234,12.272,202.380005,10.581,-2480,117.919998,2,120.099998,26.31514,21.64551,19.414193,20.499429,41.948063,37.493309,44.486368,31.513461,-0.03642,0.001414,0.02964,0
4/13/2025,15:33:31,29280,0,0,73.976606,73.656825,64.712941,40.592376,38.59431,38.480855,39.194412,32.981791,33.441363,38.874607,32.641704,31.918643,32.419764,36.877576,48.35661,38.141961,37.51831,44.727104,55.125483,65.586502,58.626876,49.716895,51.826528,48.667079,46.435275,48.964711,52.367825,49.78754,74.949725,58.667027,46.864442,27.064193,29.379918,27.976281,30.202125,28.34943,28.33515,46.709683,44.802928,44.809499,75.056819,54.600973,41.915752,26.015936,39.695031,73.733078,43.642257,39.93311,25.375954,39.043499,48.009512,44.593549,44.30782,44.954073,41.349575,46.929579,43.351837,33.408664,34.245902,30.403968,30.16236,30.786827,30.853785,36.927132,42.97815,33.684534,41.638154,33.153606,38.190591,32.881182,39.708143,36.394753,42.656655,36.292643,39.737382,31.873305,37.461509,32.341236,39.043558,35.808483,41.433413,34.077424,40.487275,31.533391,37.805351,32.688621,39.439844,34.98435,38.786511,35.38067,37.887623,31.561665,36.468137,32.776313,36.832759,36.71286,41.461917,35.34445,41.015311,32.682463,38.104278,37.317672,41.309821,38.142623,43.026404,41.91037,41.901578,34.895732,42.12406,38.624348,43.518382,75.85059,86.088403,145.538507,76.423691,76.004062,74.574292,142.776492,75.575457,75.548441,70.990742,70.940801,71.073212,75.209118,73.791125,28.66778,127.958491,4502.110665,0,203.649994,0.10617,-13.758,204.369995,0.09642,0.627,204.429993,0.09224,10.931,202.789993,9.52,-2191,117.849998,1.984,120.699997,40.882656,35.933966,33.951324,5.981786,79.178474,37.520972,44.427728,31.643584,-0.288479,0.011851,0.232357,0
4/13/2025,15:34:31,29340,0,0,74.025277,73.581976,64.782244,40.440829,38.521412,38.429582,39.153499,32.723585,33.183639,38.732945,32.378383,31.690694,32.172971,36.629944,48.194318,37.948449,37.386577,44.217449,54.46645,63.806149,57.384316,48.973448,49.359069,48.20566,45.529857,50.104011,52.612149,50.218026,82.875412,59.305246,46.803006,27.2515,28.856751,27.157476,29.695691,28.151612,27.504325,46.497152,44.70858,44.757208,76.319868,59.705694,41.507061,24.594536,39.340047,72.687081,52.021273,39.848763,23.84572,38.926388,47.51788,44.505871,44.03554,45.023664,40.877673,46.879602,43.129976,33.180483,34.171124,29.636929,29.570932,30.134954,30.218902,36.992415,42.992897,33.717485,41.675177,33.18569,38.248527,32.941726,39.723863,36.426473,42.666608,36.349294,39.775718,31.931648,37.501193,32.392742,39.068555,35.880533,41.470653,34.137783,40.508401,31.605107,37.843693,32.746775,39.45767,35.044841,38.81053,35.482788,37.907406,31.640867,36.493265,32.835794,36.836874,36.753699,41.46205,35.39533,41.05263,32.741072,38.117269,37.37356,41.310047,38.178626,43.049019,41.957365,41.912086,34.897021,42.142904,38.628106,43.537912,84.228266,91.046867,147.057578,91.191976,75.908654,90.496116,143.528411,75.645432,75.593514,70.831482,70.933183,71.054138,75.189715,76.032226,33.015799,165.971365,4326.76558,0,203.539993,0.12119,-15.837,204.119995,0.1096,0.621,204.039993,0.10554,12.72,201.929993,10.941,-2559,117.800003,1.988,120.400002,35.721837,30.425892,28.767594,11.081169,96.596626,37.558368,44.181767,31.152221,-0.539651,0.02284,0.434657,0
4/13/2025,15:35:31,29400,0,0,75.041354,73.537613,64.693802,40.370867,38.477773,38.425234,39.120329,32.66302,33.237679,38.614036,32.444044,31.843955,32.27755,36.655181,47.997625,37.964421,37.29444,45.231446,52.382721,63.742382,57.506397,48.808276,51.263096,46.679289,46.466367,49.404814,51.288678,49.998721,82.951899,61.516424,46.794597,28.705195,29.893191,28.724671,30.075984,29.348812,29.14097,46.541052,44.715681,44.746347,80.641258,57.972177,41.874351,26.68738,39.586814,79.855395,49.225065,39.976495,26.467513,39.015186,47.29312,44.765959,43.993282,45.275706,41.373088,47.202792,42.955508,33.537088,34.293818,30.335751,30.153873,30.725753,30.785263,37.018359,42.976063,33.755132,41.664081,33.178921,38.212642,32.995847,39.720291,36.437493,42.659096,36.4234,39.765323,31.975042,37.467804,32.412078,39.036745,35.904405,41.460491,34.14507,40.522236,31.642716,37.832852,32.7621,39.431015,35.071689,38.821366,35.568999,37.902802,31.674092,36.487326,32.870287,36.885694,36.794119,41.503553,35.436712,41.082721,32.805269,38.16598,37.393581,41.334024,38.211971,43.091821,41.949036,41.949036,34.925869,42.143418,38.675557,43.524092,79.971427,91.78255,146.977972,87.029445,75.902396,87.208639,143.373312,75.59313,75.599039,70.702892,70.968998,71.056423,75.211415,79.007447,32.430656,124.127029,4354.995423,0,203.770004,0.11263,-14.654,204.380005,0.10139,0.606,204.289993,0.09758,11.602,202.910004,10.055,-2343,117.830002,1.984,120.699997,36.378619,31.458373,29.560517,10.415978,77.240563,37.576421,44.27611,31.638591,-0.14052,0.005899,0.112265,0
4/13/2025,15:36:31,29460,0,0,74.661834,73.562864,64.73685,40.453093,38.589769,38.459095,39.236415,32.73069,33.21005,38.526114,32.604981,32.110888,32.600706,36.784582,48.245672,37.884268,37.310723,45.141614,53.012995,64.56109,56.541643,50.931128,49.973349,46.72062,45.228627,49.891537,52.097348,48.54356,75.093906,58.609029,47.120159,27.365796,29.642769,27.901032,30.081054,28.567817,28.5522,47.044112,45.200807,45.206937,74.969047,53.117742,41.528012,26.292352,39.350877,73.570812,41.545082,39.962403,25.692191,39.099618,47.468385,44.767681,44.316349,44.637565,40.762716,47.264817,43.289094,33.691199,34.523609,30.404776,30.124384,30.991295,31.202633,37.116806,43.013642,33.855174,41.694108,33.223487,38.2506,33.091392,39.745541,36.504892,42.688207,36.502136,39.777177,32.035546,37.512165,32.487413,39.08628,35.995322,41.488325,34.192073,40.544648,31.686327,37.863055,32.846739,39.447281,35.151886,38.856178,35.702753,37.931868,31.741714,36.505379,32.918208,36.890895,36.838694,41.514881,35.505786,41.072981,32.849228,38.157454,37.410246,41.32003,38.198364,43.103318,41.956866,41.953349,34.902282,42.130356,38.679613,43.521544,75.493606,85.640341,143.509007,76.092074,75.991119,74.378313,140.385703,75.663644,75.625234,70.994531,70.921491,71.063241,75.228335,73.768073,27.044617,117.101238,4347.651351,0,203.600006,0.10211,-13.168,205.570007,0.09153,0.642,204.440002,0.0887,10.409,202.889999,9.086,-2077,117.879997,1.978,120.300003,43.141711,37.549564,35.983955,3.978448,73.582416,37.613796,44.206965,31.822983,-0.105808,0.004364,0.084132,0
4/13/2025,15:37:31,29520,0,0,73.618957,73.455629,64.723841,40.228242,38.266366,38.314058,38.991332,32.598359,33.09165,38.567874,32.405531,31.885048,32.331049,36.600861,48.01806,37.753151,37.280479,43.71231,55.223244,66.845429,58.204055,48.450001,49.051473,46.846146,46.231215,50.349531,52.615289,49.247624,83.096863,59.189112,46.603361,27.367682,29.013006,27.344269,29.434049,28.194975,27.720488,46.358202,44.616667,44.684138,76.573794,59.57972,41.641713,24.554982,39.135219,72.678871,51.022007,39.83771,23.866394,38.954701,47.992817,44.464072,43.760411,44.483354,41.068653,46.997093,43.111184,33.343654,34.251346,29.574385,29.628342,30.333658,30.386056,37.186558,42.986304,33.884338,41.674178,33.181125,38.281345,33.136114,39.764394,36.564537,42.676248,36.549895,39.776698,32.064436,37.513338,32.528625,39.092356,36.044376,41.50098,34.233757,40.552536,31.712127,37.884993,32.870594,39.493048,35.22228,38.874179,35.76734,37.940812,31.799736,36.539122,32.976109,36.890278,36.891605,41.491396,35.592485,41.114198,33.00023,38.174226,37.502182,41.317957,38.24972,43.09247,41.973009,41.985756,34.950495,42.172733,38.678858,43.520354,84.364061,91.09106,145.615316,91.409008,75.636398,90.693944,142.217195,75.708296,76.676356,70.998688,70.823241,71.043945,75.216313,76.104781,16.945114,147.742303,4337.537644,0,203.619995,0.1214,-15.86,205.440002,0.10887,0.587,204.240005,0.1055,12.723,202.699997,10.99,-2595,117.870003,1.998,120.699997,56.640431,51.678783,49.87478,-10.03707,88.618428,37.643134,44.146748,31.252907,-0.348962,0.014431,0.278066,0
4/13/2025,15:38:31,29580,0,0,74.683412,73.490959,64.597906,40.273402,38.301479,38.268359,39.106208,32.471321,33.1122,38.470855,32.450565,31.926183,32.365013,36.361128,47.980452,37.749973,37.202761,43.497454,56.333247,64.75186,56.070898,48.044054,50.033443,47.289876,45.887563,48.853812,51.039381,48.855556,82.618201,61.19307,46.620575,28.799687,29.88836,28.687267,29.868742,29.393632,29.193377,46.715656,44.848264,44.957324,80.31707,57.146109,41.626616,26.689161,39.308563,79.524355,48.183949,39.937203,26.457497,39.027356,47.67802,44.796617,44.0152,44.583259,40.96644,47.188744,42.656936,33.634402,34.485996,30.272932,30.037105,30.851465,30.908769,37.249706,43.006854,33.945224,41.704135,33.200291,38.250837,33.184965,39.779459,36.5863,42.811148,36.633267,39.825798,32.113122,37.494791,32.551772,39.097728,36.09715,41.524369,34.271215,40.590141,31.789819,37.859827,32.919071,39.47165,35.255735,38.909247,35.877845,37.991145,31.897711,36.527587,33.001863,36.87518,36.905261,41.509372,35.623787,41.116683,32.93606,38.172749,37.509102,41.33832,38.280318,43.084255,41.943069,41.987467,34.963306,42.168537,38.693108,43.515214,79.635719,91.304927,145.617618,86.571305,75.799077,86.802982,142.177991,75.619685,75.403545,71.026722,70.851989,71.047224,75.16003,78.776317,29.906705,153.35385,4211.607797,0,203.589996,0.10932,-14.191,204.270004,0.09912,0.588,204.240005,0.09453,11.206,202.210007,9.703,-2229,117.809998,1.981,120.5,39.147678,34.153719,32.464306,7.472897,91.141415,37.667533,44.116079,31.698445,-0.590065,0.024471,0.469556,0
4/13/2025,15:39:31,29640,0,0,74.835902,73.446909,64.591023,40.289805,38.343976,38.260516,39.102317,32.546128,33.128964,38.472497,32.682609,32.245541,32.657454,36.511825,47.968847,37.657791,37.267194,44.487426,54.414493,63.094046,54.515979,49.420937,50.981891,50.615327,46.596519,49.553659,51.363314,48.898848,75.015925,58.210673,46.864756,27.286923,29.722011,28.157997,29.901699,28.796611,28.69489,46.61625,44.907722,44.876625,75.100118,52.616477,41.442819,26.297355,39.009988,73.564125,40.764839,39.984799,25.779065,39.191509,47.432718,44.593398,43.869676,44.901365,41.182077,47.219757,43.064221,33.539588,34.333069,30.452735,30.131782,31.188963,31.275504,37.281101,43.029685,33.987782,41.731773,33.159783,38.28653,33.257325,39.813069,36.633319,42.757246,36.661276,39.816674,32.096343,37.5124,32.602847,39.13269,36.141099,41.533717,34.248712,40.602601,31.781042,37.918958,32.949674,39.519431,35.305097,38.924851,35.934255,38.014599,31.928934,36.561262,33.044133,36.951181,36.946758,41.523364,35.666671,41.145634,33.035542,38.241403,37.528309,41.370877,38.256916,43.156686,41.968172,42.009492,34.94606,42.147276,38.743426,43.48977,74.896289,85.362319,142.192577,75.652685,75.580289,74.315538,139.682139,75.620324,76.681656,70.959461,70.849304,71.008042,75.225349,73.963031,31.339482,100.63539,4201.030969,0,203.639999,0.09897,-12.756,204.419998,0.08967,0.649,204.470001,0.08582,10.046,203.220001,8.776,-2008,117.93,1.977,120,37.706121,32.284184,30.826164,9.158635,64.409417,37.693661,44.173909,31.820274,-0.825186,0.034501,0.655919,0
4/13/2025,15:40:31,29700,0,0,74.566321,73.487116,64.571357,40.236612,38.298602,38.292861,39.082892,32.458042,32.952104,38.33788,32.439371,32.121509,32.484114,36.515483,48.040745,37.639574,37.213743,44.568981,53.160716,62.733789,56.23797,50.464872,51.111771,45.479982,44.898472,49.53496,52.639872,50.268456,81.73219,58.821102,46.629235,26.959124,28.827847,27.031174,29.347055,28.204019,27.526393,46.494715,44.816787,44.738812,75.339491,59.045476,41.12026,24.355086,38.95803,70.399343,49.627668,39.785367,23.619007,38.981888,47.38025,44.297692,43.887761,44.767433,40.748764,47.015547,43.125572,33.197801,34.104561,29.431817,29.44698,30.404668,30.505783,37.31019,43.041446,34.028783,41.747758,33.166162,38.318013,33.307225,39.813296,36.629122,42.713555,36.710047,39.855116,32.158298,37.573396,32.651767,39.125418,36.155939,41.555934,34.254136,40.613266,31.832371,37.935746,32.984792,39.497662,35.304489,38.927334,35.987236,38.010085,31.972492,36.559395,33.065372,36.960521,37.002541,41.559919,35.716791,41.175172,33.112051,38.24249,37.539563,41.369405,38.272219,43.177602,41.992543,42.039136,34.919206,42.133977,38.751217,43.508484,83.907657,90.441309,144.682383,90.45832,75.817376,89.81364,141.395892,75.590983,75.938731,71.021207,70.865726,71.007486,75.259845,75.376385,30.871265,167.08826,4331.800867,0,203.550003,0.12031,-15.67,204.440002,0.10862,0.573,204.360001,0.10481,12.612,202.809998,10.873,-2563,117.919998,2.002,120.199997,38.017051,32.508076,31.173183,8.612184,97.065912,37.714139,44.034579,31.181935,-1.064078,0.044265,0.845659,0
4/13/2025,15:41:31,29760,0,0,74.992681,73.488431,64.524361,40.091249,38.110929,38.185571,38.985568,32.238002,32.876539,38.272979,32.345072,32.032046,32.461863,36.385346,47.717022,37.467274,37.179264,44.149993,54.934328,63.906448,57.555263,48.647111,50.282957,48.287734,45.922728,50.577763,50.902606,48.931997,83.745505,61.668423,46.401734,28.685635,29.626108,28.551114,29.600691,29.296151,28.980354,46.422991,44.66383,44.669087,80.922173,58.099566,41.49158,26.490785,39.267106,80.203929,49.480223,40.008117,26.326103,39.11072,47.446627,44.648544,43.859968,44.641096,41.120877,47.062914,42.921664,33.397996,34.231013,30.056014,29.72385,30.883736,30.944812,37.384945,43.069139,34.087212,41.756823,33.169103,38.331071,33.363021,39.809925,36.671758,42.783536,36.781506,39.878259,32.188784,37.558748,32.669938,39.140571,36.183546,41.545094,34.241048,40.646514,31.878036,37.937892,33.032293,39.510472,35.359473,38.970158,36.053244,38.030842,32.005445,36.563373,33.100925,36.966407,37.044694,41.594797,35.769262,41.189009,33.129139,38.235202,37.53271,41.389409,38.295833,43.189661,42.017252,42.045383,34.955663,42.120832,38.791588,43.499917,80.442446,91.970277,145.629643,88.189651,76.066778,88.039326,142.115217,75.563112,75.417045,71.047506,70.898722,71.0061,75.203569,79.409038,35.995964,132.408266,4190.156742,0,203.809998,0.111,-14.416,203.149994,0.10135,0.658,204.350006,0.09665,11.518,203.039993,9.907,-2305,117.889999,1.994,120.199997,32.025338,27.115184,25.631721,14.376396,81.38173,37.738947,44.106463,31.53957,-1.305306,0.054043,1.037353,0
4/13/2025,15:42:31,29820,0,0,74.538669,73.452235,64.552785,40.118619,38.065486,38.152058,38.986669,32.425525,32.937274,38.352294,32.633137,32.272878,32.684778,36.471303,47.731977,37.51955,37.211373,44.968775,52.203522,63.021402,54.80138,49.06563,52.650106,49.179332,45.737038,49.469002,51.276236,48.436554,74.894738,57.99652,46.650244,27.487471,29.503623,27.879145,29.688237,28.690825,28.653347,46.385835,44.761137,44.697177,75.057595,52.444787,41.415688,26.219955,38.998432,73.347381,40.918987,39.977827,25.7269,39.15592,46.983006,44.472812,43.783193,45.2713,41.193596,47.151263,42.94084,33.298765,34.053424,30.23965,30.031906,31.078441,31.267907,37.40045,43.054246,34.108671,41.759171,33.097253,38.316728,33.40946,39.82826,36.700784,42.751302,36.791089,39.841969,32.171724,37.553223,32.700399,39.140836,36.227643,41.537,34.22625,40.644603,31.879667,37.940764,33.06363,39.519069,35.413764,38.961553,36.106159,38.029046,32.048143,36.561131,33.11823,36.941987,37.061851,41.574036,35.82434,41.201917,33.186176,38.244886,37.599862,41.370823,38.284683,43.175067,42.004487,42.039211,35.000873,42.124654,38.789271,43.47787,74.6778,85.299554,141.863263,75.525888,75.831633,74.172016,139.313315,75.634825,76.628264,71.310957,70.808098,71.005465,75.229119,73.932973,32.185247,118.514721,4198.899258,0,203.919998,0.09908,-12.863,204.529999,0.08987,0.462,204.479996,0.08419,9.825,203.160004,8.732,-1990,118.050003,1.993,120,36.51511,31.280554,29.842693,10.135134,74.329701,37.745921,44.107458,31.661682,-1.5408,0.063684,1.223604,0
4/13/2025,15:43:31,29880,0,0,74.024204,73.41799,64.579761,40.022867,37.978766,38.101568,38.8,32.367678,32.940722,38.332757,32.476023,32.16551,32.5192,36.456565,47.383607,37.383403,37.21038,44.499482,51.944225,63.380665,55.867642,49.238477,50.404898,47.340814,45.609049,48.782958,52.077861,50.028264,78.989462,57.874945,46.174583,26.550375,28.601389,26.851796,29.170622,27.823826,27.286255,46.163395,44.344229,44.349488,73.686874,57.728743,41.402199,24.351502,39.183022,68.904774,47.904381,39.834618,23.507391,39.015339,46.903638,44.273143,43.845657,44.809483,40.753493,46.979611,42.942294,32.881987,33.881505,29.67244,29.578797,30.552912,30.542388,37.440665,43.099447,34.141684,41.773844,33.094751,38.346848,33.425104,39.853432,36.729594,42.914263,36.883938,39.904058,32.211717,37.567802,32.693722,39.18191,36.245845,41.596863,34.234629,40.677572,31.93574,37.944733,33.088514,39.518757,35.428961,38.993449,36.173148,38.088805,32.072748,36.586926,33.145024,36.954599,37.121783,41.57954,35.858546,41.220935,33.148054,38.278839,37.609976,41.400776,38.3567,43.231288,42.035573,42.057989,35.01893,42.10764,38.80564,43.498093,83.03866,89.320686,143.64965,88.973717,75.700928,88.544684,140.582135,75.585933,75.624344,71.082331,70.916558,71.008232,75.053227,74.390683,26.734759,143.238041,4194.951394,0,203.770004,0.11546,-15.044,205.619995,0.10385,0.603,204.460007,0.10031,12.109,203,10.412,-2444,117.959999,2.011,120.5,42.585276,37.812892,36.245311,3.589307,86.546638,37.776654,43.921285,31.185005,-1.777572,0.073326,1.410981,0
4/13/2025,15:44:31,29940,0,0,74.550593,73.346525,64.561001,40.003719,37.994469,38.043503,38.941074,32.355531,33.003573,38.263597,32.545138,32.128363,32.579032,36.411649,47.543225,37.506111,37.297215,44.713468,55.648213,65.325081,53.181522,47.815896,51.687519,47.698629,46.127419,49.577632,51.693078,49.925073,84.978134,61.466324,46.36069,28.818193,29.733617,28.749259,29.553021,29.309545,29.060661,46.350431,44.521057,44.565313,81.209764,58.790023,41.410946,26.495745,38.91246,80.491934,50.182298,39.892957,26.198147,39.103082,47.965468,44.521082,43.718784,44.937701,41.184099,47.226131,43.080878,33.529791,34.337498,30.181256,29.951214,30.958573,31.006646,37.474578,43.081325,34.152459,41.787155,33.038422,38.365313,33.451679,39.849003,36.760101,42.839156,36.889366,39.879937,32.204718,37.574448,32.735984,39.16689,36.268401,41.613553,34.193915,40.682974,31.917151,37.96728,33.100976,39.560943,35.474465,39.036986,36.203556,38.092578,32.07655,36.592034,33.159043,36.982822,37.163266,41.583412,35.905105,41.243427,33.238324,38.277502,37.652834,41.385809,38.335936,43.215477,42.05509,42.049816,35.041278,42.125693,38.799892,43.461226,81.979289,92.657192,144.56981,90.719382,75.482307,89.551247,141.221283,75.630352,76.306273,71.073943,70.832309,71.022031,75.253205,79.515156,15.094121,113.137359,3996.881615,0,203.759995,0.10961,-14.249,205.559998,0.09864,0.706,204.449997,0.09572,11.265,203.059998,9.78,-2275,117.879997,1.981,120.199997,59.329291,54.379547,52.861558,-12.968601,71.454853,37.78558,44.234669,31.66083,-0.062929,0.002701,0.049394,0
4/13/2025,15:45:31,30000,0,0,73.816451,73.402666,64.468901,39.968498,37.785081,37.994501,38.697704,32.342861,32.958681,38.293631,32.689239,32.380964,32.784359,36.409754,47.381869,37.480225,37.239298,46.512917,54.713115,63.281833,54.971396,48.71431,50.089876,49.079566,46.430687,50.209526,51.53521,49.728548,75.349206,58.075427,46.265141,27.431686,29.531179,28.181228,29.685469,28.860986,28.851617,46.13284,44.248727,44.368386,75.45722,51.837175,41.450597,26.47691,39.275022,73.92108,40.907205,40.030368,26.112397,39.2368,47.662214,44.300573,43.530962,44.326872,41.118895,46.971828,43.021902,33.144397,33.997707,30.292028,30.067348,31.223036,31.439505,37.529587,43.106982,34.219298,41.797524,33.042683,38.355721,33.533988,39.873324,36.804867,42.904661,36.97523,39.913921,32.244369,37.562808,32.759402,39.165647,36.311867,41.604838,34.204173,40.740258,31.988028,37.957855,33.172383,39.523913,35.503275,39.039198,36.277055,38.115883,32.152541,36.589715,33.189158,36.9761,37.198113,41.625544,35.946894,41.247982,33.230482,38.302109,37.630172,41.418847,38.368216,43.251512,42.046637,42.072129,35.033194,42.091989,38.838773,43.476628,74.960097,85.589534,141.472711,76.240231,75.91125,75.188563,138.701039,75.633232,75.893621,71.180376,70.867374,71.006163,75.163934,74.494291,32.487841,115.86557,3989.8758,0,204.25,0.09567,-12.46,204.630005,0.08679,0.497,204.600006,0.08091,9.398,203.25,8.396,-1903,118.089996,1.97,119.900002,35.783881,30.969337,29.549108,10.48126,72.924295,37.810739,43.99357,31.694003,-0.295001,0.012387,0.231573,0
4/13/2025,15:46:31,30060,0,0,75.305495,73.421862,64.546466,39.975576,37.881872,38.01264,38.803097,32.344997,32.936967,38.259256,32.595917,32.387107,32.706013,36.529172,47.425431,37.446526,37.327797,43.724601,56.624645,64.779507,53.326117,49.593923,50.731456,46.408751,45.904984,49.066411,51.363095,48.879886,79.891227,57.984854,46.201678,26.834051,28.75243,27.258927,29.177105,28.067665,27.592691,46.271522,44.303968,44.513017,74.259182,57.321282,41.243054,24.772999,39.102663,69.420194,47.5649,39.952821,24.042675,39.16809,47.936829,44.256852,43.752165,44.749396,41.128145,47.09197,43.125178,33.040063,34.038702,29.803558,29.74916,30.849762,30.951619,37.566746,43.117108,34.261757,41.828593,33.049646,38.38656,33.568568,39.867785,36.8347,42.916267,37.016225,39.951242,32.266921,37.575328,32.779556,39.18657,36.329323,41.630096,34.208916,40.729113,32.033741,37.962416,33.19786,39.52478,35.539597,39.036978,36.319096,38.109919,32.181688,36.584183,33.230709,36.981904,37.211875,41.626037,35.984033,41.264638,33.261081,38.28648,37.660493,41.407726,38.387961,43.236027,42.087368,42.084731,35.061869,42.099851,38.814377,43.47475,82.784112,89.056355,141.870155,88.937077,75.866896,88.412976,139.018751,75.619799,75.534531,70.968694,70.876087,70.995352,75.109676,74.412516,37.370357,169.910555,3981.639541,0,203.899994,0.11145,-14.553,204.490005,0.1009,0.527,204.410004,0.09575,11.381,202.690002,10.003,-2324,117.910004,1.986,120.400002,30.354745,25.396121,24.105888,15.846933,98.242416,37.827566,44.158094,31.405477,-0.521546,0.021896,0.408671,0
4/13/2025,15:47:31,30120,0,0,74.983732,73.330924,64.622641,40.067643,37.905261,38.033375,38.910107,32.255345,32.948319,38.25905,32.597489,32.283369,32.667247,36.439691,47.531854,37.412376,37.313443,44.044533,53.483447,64.902557,55.129132,48.012417,50.082267,47.280784,46.602448,50.376141,50.523177,48.522437,83.714748,61.369446,46.398866,28.826367,29.75765,28.705937,29.511057,29.342775,29.061333,46.430658,44.652546,44.631077,80.832993,57.47716,41.397632,26.568307,38.903811,80.096652,48.917266,40.058737,26.350869,39.276758,47.20969,44.502853,43.573321,44.489268,41.500053,47.25679,43.251079,33.500366,34.323363,30.08815,29.919179,31.074947,31.24869,37.551573,43.129694,34.260456,41.838295,32.963883,38.393631,33.593005,39.902363,36.823399,42.880024,37.024731,39.93636,32.21096,37.611086,32.787517,39.219854,36.318901,41.64129,34.109145,40.744624,31.992446,38.002575,33.220927,39.564982,35.559174,39.072793,36.323603,38.118546,32.17614,36.610527,33.224724,37.002077,37.243981,41.639058,36.019106,41.326758,33.333155,38.331432,37.700177,41.43411,38.37294,43.265863,42.070288,42.088748,35.06459,42.080582,38.881003,43.437007,80.685272,91.823085,143.913595,88.400806,75.815059,88.236274,140.724976,75.622053,76.142336,71.076632,70.885003,70.937634,75.036186,79.161352,46.331071,115.005712,4217.710075,0,203.559998,0.11091,-14.371,204.440002,0.10018,0.673,204.449997,0.09686,11.517,203.029999,9.917,-2310,117.970001,1.99,120.099998,21.620267,16.619033,15.280138,24.778599,72.463625,37.835377,44.087711,31.692449,-0.752945,0.031616,0.590134,0
4/13/2025,15:48:31,30180,0,0,73.533715,73.367408,64.632991,39.964495,37.736436,37.973701,38.764337,32.197356,32.863334,38.22895,32.679693,32.348263,32.768128,36.455121,47.313378,37.335732,37.23467,45.307982,56.579039,63.133836,55.048182,48.667444,50.54374,47.653054,45.93345,49.545198,51.77192,48.909121,74.566847,57.748198,46.118615,27.275808,29.32166,27.750573,29.429142,28.510901,28.393544,46.057327,44.173581,44.325248,74.786665,52.157739,41.225044,26.041057,39.086553,73.220293,41.246345,40.158871,25.494235,39.297796,47.71865,44.163252,43.531723,44.208405,41.060653,46.933667,43.038241,32.978699,33.848932,30.117248,29.788215,31.15483,31.266018,37.581579,43.137106,34.318653,41.84231,32.975055,38.389599,33.644472,39.878422,36.861302,42.936084,37.079349,39.954205,32.247221,37.591547,32.803432,39.19501,36.372321,41.620479,34.152422,40.746161,32.047415,37.99674,33.246165,39.536419,35.581424,39.113033,36.371064,38.136789,32.217212,36.59827,33.237301,36.967885,37.269493,41.634527,36.037862,41.299197,33.339088,38.327589,37.683073,41.425693,38.386127,43.263609,42.09919,42.08073,35.084435,42.070323,38.863734,43.433437,74.731352,85.154489,141.16866,75.544657,75.725024,74.152729,138.637806,75.584852,75.800102,71.093126,70.88721,71.00817,75.139748,73.534635,27.241959,135.606285,4206.81315,0,203.960007,0.09875,-12.792,204.679993,0.08911,0.538,204.600006,0.08449,9.848,203.199997,8.718,-1988,118.059998,1.976,120.199997,41.893476,36.999905,35.933732,4.225139,82.935162,37.847387,43.953487,31.525657,-0.071953,0.003009,0.057025,0
4/13/2025,15:49:31,30240,0,0,74.770025,73.37119,64.613721,39.925512,37.670829,37.874977,38.66877,32.157518,32.800857,38.196482,32.453076,32.222717,32.584832,36.426716,47.220724,37.379872,37.276889,45.688966,54.552551,61.822715,52.732237,48.446738,51.274525,48.629747,45.556691,49.406657,51.690225,48.185267,80.914888,57.94596,46.096622,26.93937,28.688825,27.086285,29.010922,28.055664,27.439592,46.046355,44.133807,44.217538,75.002273,57.326648,41.168007,24.719346,39.055059,70.48297,48.273102,39.84967,23.972127,39.025791,47.017966,44.092937,43.784663,44.741552,41.000498,46.90191,43.090838,32.817679,33.698063,29.651002,29.58456,30.571598,30.718266,37.597412,43.144052,34.343816,41.858886,32.929134,38.396202,33.649337,39.889402,36.870112,42.941314,37.114002,39.97948,32.260727,37.613355,32.820479,39.203794,36.366085,41.627917,34.105527,40.763047,32.075611,37.987614,33.260981,39.539775,35.600305,39.098745,36.375762,38.159118,32.235257,36.63259,33.234882,36.984314,37.324382,41.665813,36.105021,41.300369,33.38426,38.298939,37.703455,41.410244,38.423604,43.247318,42.127169,42.07267,35.107783,42.061745,38.874271,43.45664,83.281135,89.479955,142.282296,89.694676,75.65179,89.077841,139.203394,75.630023,75.643952,71.15551,70.871508,71.028545,75.195498,74.936162,33.508179,175.495383,3968.442906,0,203.740005,0.11183,-14.542,204.389999,0.10167,0.627,204.429993,0.09727,11.627,203,10.076,-2355,117.910004,1.989,120.400002,34.460482,29.531867,28.21353,11.63614,100.532218,37.858807,43.954742,31.173528,-0.302406,0.012691,0.238445,0
4/13/2025,15:50:31,30300,0,0,74.600934,73.30129,64.620922,39.983334,37.70716,37.856514,38.79267,32.155616,32.832269,38.21885,32.515638,32.180792,32.580731,36.275227,47.362697,37.447112,37.282923,45.49057,58.054484,64.560699,53.8623,47.169217,52.931683,46.793084,46.108869,48.834615,53.158847,50.606717,83.414149,61.161305,46.282663,28.631498,29.645614,28.737052,29.379829,29.332913,28.944411,46.17745,44.337884,44.333501,80.664707,57.085826,41.393635,26.528251,38.978977,80.090501,48.777152,39.996846,26.355746,39.165126,48.123691,44.359262,43.460719,44.473647,41.338855,47.125126,43.023499,33.239787,34.021086,30.016818,29.842046,30.930565,31.051244,37.607657,43.153349,34.360799,41.855926,32.91147,38.392132,33.700762,39.875989,36.912387,42.861652,37.135075,39.957733,32.262351,37.633708,32.844956,39.193899,36.382272,41.629926,34.067638,40.767736,32.102603,38.008841,33.314328,39.552646,35.659318,39.093536,36.412143,38.13605,32.246724,36.617886,33.272553,37.030954,37.32458,41.68404,36.118232,41.350888,33.49037,38.337367,37.726444,41.422891,38.406716,43.272663,42.133106,42.07641,35.096481,42.027404,38.900196,43.418356,80.542802,91.690067,143.646481,88.190728,75.720532,87.81439,140.170768,75.553535,76.460629,70.894851,70.854268,71.011732,75.213397,79.026657,35.838138,130.690868,3989.921203,0,204.139999,0.10663,-13.889,204.690002,0.09665,0.483,204.649994,0.09124,10.789,203.449997,9.445,-2188,118.139999,1.994,120.099998,32.077053,27.188025,25.791236,14.20561,80.537255,37.869607,44.129945,31.516924,-0.069898,0.002565,0.055432,0
