Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,15:51:31,30360,0,0,75.022322,73.419103,64.631774,40.019467,37.754443,37.864466,38.811066,32.243136,32.872181,38.238179,32.702327,32.371436,32.811741,36.423733,47.341556,37.423058,37.342509,45.071506,52.671588,63.674754,55.950103,48.919868,50.825345,45.852868,45.472447,49.757442,52.665872,49.294059,74.137041,57.314429,46.081111,26.970429,29.253184,28.068604,29.467257,28.614914,28.651055,46.164962,44.246799,44.218744,74.201479,51.111927,41.183882,26.231958,39.269224,72.902395,40.46402,40.115586,25.696543,39.235805,47.225478,44.176456,43.713391,44.291304,41.222037,46.983801,43.246577,33.055436,34.014259,30.259166,29.957354,31.171028,31.308949,37.635213,43.19125,34.405734,41.905279,32.894248,38.432914,33.757771,39.891838,36.938911,42.944181,37.180645,40.019007,32.2864,37.639163,32.862893,39.211967,36.404829,41.647939,34.076539,40.787568,32.142676,37.995298,33.341585,39.552655,35.662871,39.130601,36.471905,38.180551,32.307571,36.634594,33.292441,37.017066,37.335899,41.685623,36.145822,41.347065,33.426532,38.327103,37.705566,41.418799,38.421594,43.296668,42.153594,42.059539,35.083453,41.997959,38.913741,43.434458,75.283988,84.776116,139.784986,75.96111,75.662715,74.149079,137.266229,75.58007,75.092387,71.064979,70.892564,71.030499,75.162391,73.148066,19.689511,116.023669,3985.242337,0,204.229996,0.09536,-12.341,205,0.08664,0.497,204.929993,0.0812,9.432,203.880005,8.414,-1916,118.260002,1.965,119.900002,52.005285,47.108056,46.03976,-5.924174,73.008754,37.887448,43.979207,31.627699,-0.29521,0.010708,0.232131,0
4/13/2025,15:52:31,30420,0,0,74.075444,73.3622,64.657235,39.988261,37.743034,37.854385,38.782577,32.131644,32.791043,38.1991,32.391655,32.18357,32.594182,36.401497,47.401272,37.383604,37.323282,44.792302,54.122589,62.712558,52.179825,48.201631,50.615195,47.760116,45.708164,49.905736,51.543898,48.821101,83.03487,58.963905,46.331391,27.016142,28.771308,27.456441,29.124612,28.254195,27.798476,46.352822,44.434647,44.382495,76.326284,58.08552,41.091405,24.753463,39.045021,72.687571,50.09273,39.982058,24.193263,39.083549,47.207939,44.183795,43.801437,44.625999,41.1899,46.983784,43.015298,32.903898,33.93794,29.527559,29.454869,30.571231,30.60385,37.645269,43.165245,34.429618,41.896849,32.889724,38.411608,33.787857,39.885318,36.932367,42.812545,37.214787,40.005439,32.281153,37.658589,32.899775,39.178534,36.385887,41.621204,34.023359,40.789421,32.144994,38.033711,33.369558,39.529799,35.654525,39.092734,36.44542,38.168443,32.302937,36.623347,33.274482,37.003975,37.362161,41.713943,36.168901,41.358118,33.535875,38.330555,37.711673,41.432552,38.443787,43.277913,42.171123,42.059929,35.055915,41.951119,38.898856,43.398155,84.235571,90.498278,142.251708,91.021713,75.61394,90.252818,139.243202,75.532588,75.553272,70.874637,70.86299,71.026819,75.238121,75.887769,34.429643,146.408596,3982.747396,0,203.800003,0.11345,-14.737,204.559998,0.10269,0.636,204.559998,0.09887,11.816,202.800003,10.215,-2377,117.870003,2.004,120.199997,33.668072,28.428086,27.318739,12.663319,88.00941,37.883938,44.004061,31.166558,-0.522675,0.019861,0.410509,0
4/13/2025,15:53:31,30480,0,0,75.410846,73.315429,64.662575,40.139773,37.828254,37.908666,38.891032,32.051434,32.781792,38.222593,32.438006,32.102583,32.555046,36.286407,47.580029,37.288298,37.319831,43.585097,53.165022,65.058454,58.063794,48.168045,48.131642,46.346277,45.73583,50.758594,50.893822,48.826868,81.788613,60.659792,46.5233,28.562976,29.62271,28.844855,29.513456,29.257547,29.090284,46.726963,44.740885,44.784253,79.777096,55.40239,41.277408,26.501599,38.868379,79.02513,47.150339,40.124505,26.408388,39.260755,47.657111,44.612267,43.75041,44.092019,41.375686,47.235506,43.441206,33.516916,34.300864,29.938932,29.659365,30.950754,31.061447,37.639433,43.157693,34.445489,41.897187,32.835824,38.420293,33.817019,39.88239,36.965257,42.831144,37.210848,39.990056,32.250049,37.66124,32.890438,39.187513,36.404635,41.649505,33.964795,40.780216,32.116554,38.017807,33.397994,39.555509,35.699852,39.116693,36.45618,38.163498,32.285499,36.629456,33.28506,37.00892,37.387882,41.731611,36.213382,41.388676,33.568065,38.353555,37.76253,41.442148,38.416773,43.287487,42.185451,42.070303,35.101405,41.96258,38.89745,43.400707,79.113784,90.568641,142.890688,85.750507,75.707249,86.011576,139.409641,75.599306,76.48316,70.972281,70.871131,71.05745,75.277046,78.24463,29.173134,106.550396,4003.678574,0,204.179993,0.10368,-13.513,204.699997,0.09436,0.505,204.669998,0.0886,10.376,203.509995,9.2,-2122,118.169998,1.984,119.800003,39.929438,34.683546,33.530643,6.593862,67.809434,37.891334,44.154783,31.57138,-0.7528,0.029018,0.590984,0
4/13/2025,15:54:31,30540,0,0,75.307337,73.280658,64.743751,40.217036,37.92562,38.055939,39.058635,32.181319,32.788496,38.246474,32.554134,32.285202,32.748678,36.338378,47.503693,37.346282,37.334012,43.412701,54.684645,64.147758,57.68804,50.020116,50.452767,49.703325,45.889181,50.789257,51.209636,48.411154,72.832751,57.28583,46.486311,26.981465,29.264263,27.894453,29.528281,28.304644,28.556318,46.657519,44.772702,44.760874,73.409776,51.807247,41.033096,25.961114,38.798494,72.189027,41.277711,39.990685,25.35059,39.264626,47.231743,44.3071,43.816479,44.391251,41.145273,47.164881,43.346965,33.472594,34.415712,30.142585,29.853685,31.095937,31.162358,37.633891,43.174575,34.443113,41.915934,32.7832,38.428694,33.815255,39.906073,36.985488,42.915774,37.242999,40.013724,32.24814,37.66196,32.892051,39.226214,36.404519,41.658185,33.954011,40.794176,32.156031,38.036197,33.386721,39.553219,35.721474,39.137341,36.468045,38.177688,32.323819,36.639691,33.296227,36.987541,37.400996,41.73586,36.237214,41.363526,33.544002,38.361263,37.772453,41.388141,38.400977,43.241504,42.170572,42.032127,35.13073,41.944638,38.874603,43.353852,76.520026,84.922954,139.670011,78.027162,75.359485,75.212116,137.330703,75.561723,76.15418,70.872523,70.857352,70.992323,75.123132,72.38237,23.219531,108.547788,3968.592735,0,204.369995,0.09687,-12.616,204.740005,0.08783,0.471,204.690002,0.08191,9.536,203.619995,8.563,-1958,118.07,1.986,119.900002,47.474812,42.021597,40.979186,-0.988501,68.929936,37.894467,44.039802,31.690479,-0.977892,0.038322,0.766825,0
4/13/2025,15:55:31,30600,0,0,74.68611,73.373476,64.725497,40.148551,37.75487,38.11007,38.942709,32.145832,32.744331,38.297557,32.282632,32.157106,32.59664,36.412796,47.430202,37.442072,37.324142,43.737204,56.119646,64.719248,54.920289,48.905176,52.056264,46.152491,45.472154,50.100163,52.296299,49.948263,83.722276,59.070818,46.240592,27.429389,28.770031,27.526604,29.150544,28.345197,27.81317,46.278456,44.33559,44.340411,76.864375,58.449318,41.123206,24.661857,39.204836,73.962897,50.919716,39.858296,24.16115,39.069109,47.819712,44.201452,43.815595,44.704545,41.058402,47.005265,43.137008,33.008926,34.003884,29.513525,29.459118,30.519319,30.589708,37.656879,43.197404,34.477313,41.930915,32.780566,38.414156,33.847704,39.895793,36.995074,42.859427,37.277776,40.057635,32.293814,37.684475,32.926704,39.22651,36.398178,41.671674,33.953857,40.839365,32.204825,38.04324,33.437346,39.54715,35.715377,39.133916,36.475674,38.22517,32.332944,36.636377,33.327114,36.998877,37.420284,41.728661,36.226678,41.338979,33.564081,38.326774,37.746335,41.437909,38.464617,43.291597,42.220455,42.03235,35.114552,41.92257,38.913055,43.391651,84.591192,90.935154,142.249454,91.642318,75.481837,90.814165,139.208461,75.60549,75.508823,70.733154,70.877401,71.037831,75.216563,76.415882,36.236878,177.279102,3975.269377,0,203.880005,0.1141,-14.843,204.610001,0.10318,0.63,204.630005,0.09949,11.919,202.850006,10.276,-2397,117.959999,2.013,120,31.604271,26.486885,25.221975,14.636321,101.253162,37.908412,44.122786,31.182413,-1.206605,0.047272,0.945076,0
4/13/2025,15:56:31,30660,0,0,74.667671,73.349084,64.738908,40.125755,37.683837,37.975899,38.851763,32.106624,32.809862,38.272553,32.27835,32.057525,32.547376,36.255309,47.319316,37.392143,37.270368,44.172365,53.261327,63.519132,57.379823,49.017718,49.515089,48.349689,45.122567,50.356654,51.802845,49.256499,81.873662,60.795537,46.103103,28.628992,29.684743,28.819476,29.525993,29.320704,29.073159,46.277423,44.395246,44.388234,80.197176,55.722873,41.569186,26.549113,39.247937,79.32918,46.744554,40.01664,26.457681,39.168706,47.316263,44.46606,43.95975,44.546252,40.966117,47.217249,43.254045,33.345645,34.192138,30.115938,29.872067,30.847823,31.059519,37.674203,43.196176,34.486457,41.929864,32.769721,38.434266,33.878586,39.901168,37.02568,42.834485,37.285886,40.037075,32.270829,37.686108,32.95591,39.202779,36.415527,41.668682,33.924704,40.832472,32.178278,38.060775,33.466533,39.552155,35.762048,39.128778,36.485566,38.200745,32.322131,36.648632,33.333199,37.003138,37.4241,41.760598,36.256409,41.394476,33.59169,38.34186,37.753478,41.402769,38.427139,43.265315,42.182809,42.044805,35.117804,41.886658,38.92193,43.344309,79.315741,90.793459,143.11918,85.698773,75.606075,86.128459,139.67443,75.563508,76.335644,70.911245,70.796377,70.996293,75.274468,78.733417,31.760028,116.523113,4005.739909,0,204.160004,0.10452,-13.597,204.850006,0.09412,0.474,204.710007,0.0891,10.47,203.199997,9.226,-2122,118.199997,1.99,120.199997,36.457233,31.923316,30.37077,9.64587,73.275072,37.909765,44.084748,31.572188,-1.43797,0.056036,1.125475,0
4/13/2025,15:57:31,30720,0,0,74.183481,73.345908,64.684817,40.150195,37.689349,38.01189,38.838435,32.205767,32.88153,38.367136,32.453719,32.270774,32.732035,36.295692,47.277696,37.4371,37.351806,43.849734,53.954763,63.790227,57.73615,48.701811,50.653907,47.125269,46.156654,50.714255,51.07295,48.218602,72.712684,57.015932,46.048835,27.065657,29.064923,27.686014,29.452506,28.302365,28.161338,46.26972,44.292803,44.338387,73.060387,51.753205,41.332114,25.883064,39.439205,72.103585,41.338152,40.11467,25.342348,39.290458,47.399245,44.22443,43.463083,44.391427,41.382583,47.089046,43.283081,33.021287,34.05818,30.136545,29.984075,31.11619,31.148332,37.641193,43.216501,34.466433,41.951787,32.7541,38.406304,33.856681,39.874078,37.029012,42.944929,37.312215,40.051858,32.25995,37.640491,32.923804,39.210513,36.411337,41.656164,33.913404,40.830513,32.22035,38.002369,33.467769,39.534517,35.735466,39.140686,36.499727,38.210436,32.337676,36.611435,33.283406,37.021286,37.466552,41.784795,36.266612,41.400655,33.532186,38.369543,37.767482,41.452037,38.462903,43.339922,42.214543,42.043579,35.140065,41.898721,38.966497,43.357037,76.343023,84.752599,139.583507,78.067592,75.879317,75.29807,136.85957,75.574065,75.020065,71.028387,70.916091,71.022194,75.144835,72.100299,36.658782,182.425233,3985.201473,0,204.039993,0.09655,-12.495,204.699997,0.08766,0.542,204.720001,0.08256,9.612,202.910004,8.603,-1948,118.080002,1.992,119.900002,30.959546,26.242825,25.025381,15.089289,103.305991,37.914157,44.023975,31.577435,-0.013775,0.000555,0.010474,0
4/13/2025,15:58:31,30780,0,0,73.900416,73.278031,64.692354,40.327482,37.849506,38.085854,39.070335,32.072968,32.754962,38.359338,32.236318,32.126626,32.522144,36.341754,47.663512,37.417059,37.308186,44.043265,56.69875,66.182213,57.714182,47.949037,50.314897,49.036038,45.604749,49.791968,51.403418,49.630431,84.692937,59.797903,46.586714,27.750282,28.971342,27.810663,29.227376,28.553228,27.925751,46.758065,44.848059,44.90281,77.727814,58.762294,41.034145,24.930001,38.835243,75.581255,51.818759,39.954813,24.472973,39.153199,48.137199,44.367704,43.62404,44.609599,41.206257,47.200083,43.238195,33.439787,34.457129,29.447608,29.413714,30.543472,30.530804,37.640899,43.22367,34.501854,41.942921,32.695328,38.442035,33.885067,39.887484,37.039811,42.856858,37.311057,40.062601,32.240097,37.673982,32.953491,39.213784,36.420817,41.671739,33.841195,40.841245,32.205835,38.061023,33.468559,39.556515,35.769972,39.157843,36.494369,38.202434,32.33184,36.648997,33.315792,36.976219,37.483841,41.772532,36.273364,41.419241,33.629134,38.352718,37.779809,41.432544,38.454375,43.305115,42.231857,42.047712,35.164626,41.842042,38.92444,43.334956,85.044627,91.480686,142.856428,92.345166,75.497384,91.503122,139.396631,75.57817,76.408069,70.734122,70.823208,70.990439,75.192631,77.066038,23.86844,153.144929,3963.977437,0,204,0.11502,-15.027,204.619995,0.10393,0.543,204.520004,0.09936,11.888,202.960007,10.347,-2429,118.059998,2.004,120.300003,46.706487,41.153918,40.074586,-0.119773,91.048598,37.916326,44.197166,31.305419,-0.24244,0.009748,0.189028,0
4/13/2025,15:59:31,30840,0,0,74.260267,73.243743,64.59742,40.30552,37.741753,38.085475,38.970989,32.047077,32.78739,38.32663,32.213148,32.038961,32.45721,36.266504,47.385093,37.452103,37.240947,43.36027,55.133104,64.384611,56.311624,46.605717,48.918491,52.98255,45.797227,49.599029,51.634932,49.683506,80.133807,60.202516,46.328772,28.439834,29.682919,28.790884,29.51748,29.259026,28.940099,46.472285,44.536291,44.593253,79.057822,54.274505,41.509833,26.558276,39.118035,78.024306,45.000745,39.991901,26.36297,39.181079,47.655087,44.509228,43.653403,44.804086,41.239768,47.219371,42.897409,33.399666,34.20739,30.052348,29.802672,30.812778,30.903226,37.656645,43.211657,34.519969,41.976694,32.680131,38.445192,33.886022,39.9173,37.052484,42.919933,37.334985,40.056486,32.253054,37.685159,32.940285,39.220248,36.420664,41.685658,33.828371,40.853184,32.206334,38.040833,33.481129,39.56387,35.795967,39.169613,36.506178,38.209215,32.340451,36.648711,33.302619,36.988599,37.460849,41.772527,36.248644,41.410955,33.599891,38.365298,37.770304,41.420141,38.448549,43.272114,42.205679,42.027681,35.145309,41.826327,38.938915,43.294058,77.914865,89.448654,142.319025,83.242715,75.413479,83.792257,139.259125,75.468196,76.323929,70.753432,70.856404,70.940869,75.190606,77.753121,39.005583,140.976489,3958.653809,0,204.179993,0.10161,-13.183,204.880005,0.09188,0.529,204.800003,0.08703,10.159,203.350006,8.972,-2055,118.18,1.992,120.300003,28.7699,23.950961,22.433029,17.558872,85.490033,37.916768,44.126497,31.52968,-0.471976,0.019174,0.369043,0
4/13/2025,16:00:31,30900,0,0,75.618788,73.240334,64.694466,40.442269,37.962881,38.164746,39.181905,32.153033,32.876677,38.349069,32.517365,32.265104,32.730815,36.244009,47.710043,37.443849,37.381464,43.239503,53.311735,65.637913,57.919924,48.698435,49.542074,47.548093,46.013747,48.944672,51.840788,51.437678,71.32929,57.294847,46.620021,26.737519,29.105021,27.729272,29.527826,28.012869,27.961985,46.915443,44.968147,45.017635,72.277507,52.457673,41.175342,25.554415,39.021912,71.418342,42.683197,40.085584,24.916362,39.290757,47.251067,44.408925,43.677581,44.54565,41.203077,47.277285,43.075102,33.446201,34.411277,30.030243,29.827827,30.955124,30.930909,37.618691,43.217416,34.486428,41.943902,32.623387,38.398586,33.858688,39.882879,37.036516,42.964232,37.346311,40.065129,32.207499,37.668127,32.885362,39.211381,36.398929,41.657029,33.781573,40.834087,32.19593,38.013647,33.440016,39.513624,35.732194,39.157279,36.468576,38.222826,32.331918,36.618541,33.289208,36.980224,37.46574,41.750131,36.271571,41.412181,33.548713,38.34451,37.759665,41.428837,38.473171,43.269379,42.215886,42.001846,35.163143,41.79313,38.929988,43.283423,77.697523,85.264492,139.66101,80.670643,75.664858,79.654676,137.198013,75.528986,75.841312,70.777204,70.83863,70.944319,75.116752,71.500558,47.215874,115.319758,3859.598151,0,204.139999,0.09914,-12.824,204.820007,0.09017,0.598,204.839996,0.0855,10.118,203.350006,8.835,-2017,118.110001,1.991,119.5,21.014266,15.569587,14.479829,25.605755,72.632135,37.899197,44.0269,31.600264,-0.696742,0.028531,0.544782,0
4/13/2025,16:01:31,30960,0,0,74.455169,73.238691,64.617546,40.340848,37.787799,38.150493,39.058161,32.052231,32.767623,38.369702,32.105702,32.044715,32.421146,36.251863,47.520902,37.405265,37.334923,43.880789,54.831802,65.345609,56.723979,48.017082,53.416565,47.21218,46.234646,49.943007,51.045717,49.284587,85.833676,60.294117,46.178828,27.896719,29.126202,28.033926,29.215409,28.562873,28.203201,46.447575,44.489117,44.620132,79.198392,59.351469,41.211306,25.12604,38.886088,77.919192,52.866864,39.97152,24.613321,39.232421,47.781402,44.310823,43.55219,44.638175,41.223819,47.124483,42.885628,33.228665,34.299122,29.519823,29.351694,30.466333,30.482691,37.613964,43.211844,34.510328,41.984285,32.596643,38.450308,33.894275,39.90932,37.069243,42.987061,37.314856,40.074319,32.19987,37.69285,32.921792,39.241372,36.401583,41.701441,33.744648,40.865277,32.202095,38.049845,33.469313,39.583648,35.776414,39.195135,36.490182,38.239705,32.323562,36.666871,33.289305,36.975218,37.517761,41.744276,36.30686,41.406776,33.583233,38.349701,37.774139,41.434468,38.504429,43.302207,42.240824,41.981077,35.185198,41.801821,38.949756,43.286408,85.35284,92.358168,143.396996,93.380596,75.713297,92.43155,139.949621,75.573569,75.735225,70.829678,70.869285,70.988976,75.10164,78.260894,32.074382,168.430922,3986.756555,0,203.779999,0.11621,-15.167,203.240005,0.10622,0.56,204.360001,0.10073,12.081,202.910004,10.475,-2460,117.949997,2.006,120.300003,36.170932,31.20341,29.963624,10.007896,97.627272,37.91699,44.065339,31.224721,-0.926009,0.038116,0.725067,0
4/13/2025,16:02:31,31020,0,0,75.149426,73.255711,64.658688,40.465557,37.847073,38.180592,39.200567,31.968004,32.742828,38.360093,32.208157,32.025242,32.465739,36.168737,47.697478,37.374537,37.300099,44.315811,54.15618,63.222112,55.725369,48.097467,53.236013,45.589134,45.958422,50.018052,51.562158,49.138378,78.608163,59.7358,46.645113,28.081769,29.768244,28.822272,29.584976,29.0863,29.113509,46.907456,44.928827,45.063275,78.227894,52.93799,41.168375,26.626712,38.871034,77.055739,43.259509,40.07134,26.408026,39.255546,47.290444,44.517629,43.527132,44.500978,41.211293,47.246571,43.078938,33.545152,34.319818,30.015041,29.668154,30.850355,30.887341,37.594486,43.218835,34.522875,41.953198,32.575864,38.426451,33.902697,39.891435,37.080043,42.919631,37.353103,40.048986,32.193421,37.657319,32.926505,39.207153,36.385391,41.657652,33.728885,40.836007,32.195646,37.998427,33.482464,39.522167,35.769572,39.160973,36.458119,38.196669,32.321583,36.64145,33.300215,36.997666,37.503506,41.786377,36.28294,41.455148,33.604984,38.388561,37.779003,41.443852,38.448065,43.297526,42.227905,42.00244,35.170391,41.76625,38.948579,43.279971,76.723511,88.323714,141.838677,81.004318,75.574896,81.502378,138.722058,75.532935,76.029225,70.834661,70.826725,70.934962,75.167413,77.031183,37.585874,124.777773,4003.081513,0,204.029999,0.09879,-12.808,204.610001,0.08987,0.578,204.619995,0.08478,9.926,203.470001,8.722,-1998,118.029999,1.991,119.900002,30.570253,25.093515,23.99648,16.07486,77.572449,37.906466,44.021069,31.547643,-1.154441,0.047462,0.903861,0
4/13/2025,16:03:31,31080,0,0,75.01077,73.234426,64.533266,40.438773,37.7959,38.202314,39.053507,31.970959,32.700948,38.315415,32.284608,32.112349,32.551019,36.153119,47.421902,37.362051,37.27747,43.718537,55.418793,64.893436,54.334017,47.852562,50.62574,47.854929,46.640204,48.819063,51.345042,49.351107,70.544927,57.127856,46.273336,26.325984,28.814788,27.603543,29.280034,27.754232,27.709143,46.603257,44.619747,44.751179,71.380549,53.040024,40.925131,25.053361,38.927357,70.435222,43.966977,40.012599,24.397024,39.214649,47.667356,44.113352,43.504599,44.305356,41.270553,47.123705,42.847151,33.17328,34.182148,29.746103,29.491035,30.709886,30.669039,37.613565,43.228126,34.537463,41.970289,32.574031,38.41992,33.910337,39.87455,37.096268,42.983595,37.374856,40.082562,32.210865,37.667279,32.937858,39.213631,36.396319,41.701048,33.702772,40.847982,32.238452,38.007499,33.481369,39.525057,35.774247,39.181068,36.47474,38.224808,32.337473,36.631146,33.296534,36.993225,37.495531,41.768771,36.294652,41.441273,33.541665,38.366602,37.756144,41.441715,38.487421,43.287494,42.263424,41.96676,35.200461,41.72517,38.971144,43.279156,79.016258,85.937137,139.805799,82.975509,75.629166,82.521949,136.992945,75.55303,75.63112,70.901134,70.861427,70.978996,75.114517,71.465653,34.503755,153.622416,3826.403738,0,204.110001,0.10054,-13.049,204.699997,0.09101,0.557,204.679993,0.08613,10.089,203.119995,8.948,-2058,118.139999,1.978,119.400002,33.528037,28.179832,27.2673,12.745299,91.260606,37.912423,43.951394,31.328582,-1.379529,0.056601,1.079128,0
4/13/2025,16:04:31,31140,0,0,73.772176,73.233511,64.54731,40.478654,37.77626,38.206976,39.131132,32.001675,32.681516,38.388848,32.022639,31.985911,32.45669,36.243851,47.557137,37.49235,37.145832,45.079477,53.405838,62.605778,58.57433,49.087928,50.171879,46.329471,45.895158,51.659193,52.105609,49.235266,86.419048,60.762893,46.393453,28.232745,29.26511,28.291639,29.264664,28.904538,28.523523,46.668664,44.608873,44.760458,79.861133,58.588257,41.001979,25.381613,38.892889,79.150213,52.402493,39.917613,25.132902,39.101548,47.303494,44.342561,43.732665,44.229912,41.175715,47.148364,43.477673,33.381461,34.3834,29.501053,29.342287,30.488133,30.519937,37.559408,43.223503,34.484993,41.988637,32.505419,38.417574,33.914639,39.85232,37.052289,42.816992,37.321463,40.068125,32.160686,37.700474,32.931685,39.195794,36.371779,41.654682,33.622928,40.863491,32.190055,38.049515,33.47209,39.520017,35.750579,39.168969,36.431175,38.207756,32.301164,36.627779,33.25227,36.989505,37.518335,41.827508,36.315109,41.474795,33.680345,38.360656,37.763891,41.421455,38.471059,43.284396,42.285434,41.988778,35.182768,41.722171,38.950381,43.266402,84.698367,92.682081,142.898733,93.30844,75.923811,91.897709,139.374016,75.569523,75.925718,70.989869,70.887682,71.012886,75.184139,78.778457,35.782395,108.590741,3843.881955,0,203.809998,0.11328,-14.784,204.490005,0.10274,0.592,204.419998,0.09799,11.709,202.759995,10.153,-2363,117.93,1.997,120.199997,32.24826,26.856786,25.77242,14.145193,68.953884,37.899609,44.04367,31.269378,-0.008158,0.000347,0.006501,0
4/13/2025,16:05:31,31200,0,0,74.203518,73.194546,64.660612,40.566401,37.844862,38.224755,39.163194,32.03981,32.786486,38.400355,32.28477,32.203049,32.587411,36.315521,47.413711,37.472676,37.194945,43.647635,53.672394,64.901909,56.500666,47.202856,50.316555,48.139519,45.889976,50.074428,52.741444,49.862014,77.19856,59.061289,46.444275,27.931584,29.795639,28.890278,29.599442,29.064195,29.185965,46.681736,44.742874,44.839245,77.253098,51.395539,41.200424,26.730824,38.916941,75.91894,41.417359,40.178578,26.379355,39.323396,47.286443,44.510196,43.517057,44.494858,41.236107,47.373386,43.133495,33.482642,34.357,30.181232,29.856223,31.076639,31.140288,37.599626,43.222623,34.509325,41.97406,32.486666,38.415275,33.929643,39.90739,37.100034,42.955284,37.359776,40.082074,32.178779,37.675314,32.933048,39.237236,36.392563,41.689402,33.62855,40.855857,32.222831,37.996977,33.504994,39.536442,35.795874,39.187606,36.448548,38.223077,32.311704,36.629855,33.290793,36.986923,37.520175,41.842967,36.321827,41.472673,33.60758,38.386112,37.790251,41.428838,38.489949,43.269381,42.264998,41.952509,35.214461,41.715043,38.953375,43.261481,75.909476,87.201002,140.295077,79.204842,75.588632,79.277926,137.522494,75.525647,76.137955,70.89355,70.897365,70.975884,75.117755,76.322696,42.130294,151.724565,3857.269285,0,203.940002,0.09439,-12.226,204.460007,0.08621,0.63,204.520004,0.08087,9.402,203.149994,8.319,-1881,117.980003,1.98,120.300003,25.720451,20.4766,19.454754,20.723824,90.415322,37.911662,44.029693,31.682337,-0.230244,0.010126,0.178943,0
4/13/2025,16:06:31,31260,0,0,75.159842,73.28562,64.689758,40.63662,37.951988,38.292087,39.255669,32.133557,32.812025,38.438961,32.316109,32.292937,32.712386,36.34032,47.665982,37.408509,37.219017,44.506288,56.310684,64.895506,55.347325,47.400689,48.418168,49.422763,46.021614,49.9978,50.76567,49.267109,72.053536,57.158475,46.637469,26.399701,28.872792,27.523631,29.346496,27.992413,27.813413,46.957459,44.873395,45.021866,70.879457,53.73361,41.058973,24.874557,39.270274,69.44187,44.552586,40.007299,24.313816,39.287032,47.809254,44.305936,43.413038,44.279199,41.464102,47.337695,42.968492,33.455156,34.4824,29.778909,29.669218,30.847408,30.815443,37.566936,43.260384,34.515843,42.011727,32.509213,38.433269,33.948182,39.861055,37.093782,42.906049,37.384367,40.128612,32.183506,37.711738,32.959909,39.217327,36.362845,41.685824,33.635489,40.910713,32.25025,38.053706,33.518065,39.525762,35.73996,39.161924,36.409499,38.241034,32.305325,36.652272,33.271979,36.952579,37.51989,41.790364,36.309244,41.439057,33.639372,38.333164,37.746543,41.425513,38.492793,43.284935,42.301732,41.928155,35.174386,41.668851,38.969895,43.237975,80.048685,86.613845,139.161158,84.713097,75.832136,84.147925,136.378337,75.570783,75.294672,70.82348,70.845213,70.986127,75.141885,72.088437,30.136869,137.265939,3824.973517,0,203.860001,0.103,-13.408,204.490005,0.0937,0.537,204.419998,0.08795,10.329,202.979996,9.179,-2106,118.010002,1.985,120.099998,38.89103,33.312534,32.26086,7.746439,83.731793,37.908979,44.040004,31.508089,-0.449505,0.019825,0.348756,0
4/13/2025,16:07:31,31320,0,0,75.058254,73.237143,64.676276,40.766562,38.036425,38.361917,39.305737,32.004726,32.757292,38.411987,32.082902,32.068686,32.53718,36.324403,47.69698,37.489854,37.259655,43.266492,54.233923,64.787791,56.927228,47.609399,48.804904,49.015414,46.256532,49.963052,51.595017,48.599934,86.122232,61.238357,46.722173,28.471066,29.51209,28.562409,29.424236,29.119122,28.795708,47.114344,45.034938,45.24555,80.340204,58.47063,41.160815,25.722645,38.963342,79.972739,52.156376,40.033055,25.475466,39.240912,48.155457,44.653107,43.281489,44.252999,41.54435,47.431336,43.202877,33.701217,34.586841,29.601172,29.458916,30.59667,30.546211,37.5585,43.224358,34.52688,41.984859,32.479356,38.41807,33.941777,39.84814,37.114434,42.81151,37.347441,40.081237,32.153458,37.703762,32.965666,39.198227,36.360498,41.662385,33.580622,40.846657,32.220205,38.040874,33.525595,39.521634,35.783655,39.141913,36.417749,38.196079,32.303193,36.611654,33.264517,36.9915,37.535799,41.823336,36.30575,41.461538,33.678061,38.375867,37.754811,41.445724,38.484381,43.295005,42.30927,41.93174,35.175341,41.682293,38.989726,43.194499,83.545346,92.638313,142.622055,92.7066,75.740377,90.97694,139.151585,75.55967,76.101507,70.920968,70.890053,70.96348,75.162849,79.135667,37.45699,150.924019,3864.679197,0,203.720001,0.11166,-14.56,204.369995,0.10109,0.553,204.279999,0.09617,11.456,202.820007,9.979,-2327,117.839996,2.002,120.5,30.783533,25.222175,24.094415,15.93864,90.056648,37.901449,44.181713,31.415171,-0.673351,0.029462,0.523233,0
4/13/2025,16:08:31,31380,0,0,73.884488,73.20791,64.63862,40.731493,38.094883,38.451258,39.359804,31.954658,32.73222,38.359715,32.240703,32.12508,32.614889,36.299046,47.737858,37.391564,37.355429,43.846749,54.539409,64.964655,55.856036,50.504902,49.533245,47.462838,45.652532,50.628402,51.925618,48.953975,76.171129,58.863171,46.764581,27.785989,29.739914,28.784558,29.698892,28.954773,29.048896,47.027661,45.104055,45.281815,76.363704,51.128257,40.997547,26.439684,38.984178,75.105199,41.331533,40.243294,26.083931,39.401001,47.769723,44.503791,43.537846,44.491083,41.317455,47.379019,43.152527,33.654709,34.475818,30.015286,29.687574,30.954435,30.983205,37.514978,43.241271,34.500947,41.978068,32.436898,38.400503,33.91612,39.865379,37.104755,42.948995,37.3672,40.078458,32.139972,37.670984,32.934027,39.210628,36.366746,41.682224,33.564938,40.876895,32.209834,38.004134,33.515302,39.531818,35.754018,39.17504,36.390791,38.224633,32.290137,36.635396,33.254587,36.95745,37.541997,41.807956,36.308969,41.452859,33.559141,38.362269,37.763297,41.423964,38.517727,43.269345,42.268953,41.905912,35.232636,41.670457,38.977165,43.215801,75.016546,86.347258,140.352064,77.5842,75.862372,77.180449,137.318026,75.57812,75.792528,70.785013,70.816751,70.955548,75.092449,75.540029,26.845452,103.06296,4005.612778,0,203.770004,0.0958,-12.365,204.550003,0.08697,0.62,204.529999,0.08244,9.594,203.130005,8.451,-1917,117.989998,1.988,120.099998,43.036005,37.268971,36.514718,3.728576,65.820012,37.896283,44.128737,31.628505,-0.898277,0.039079,0.698982,0
4/13/2025,16:09:31,31440,0,0,73.733956,73.197806,64.584793,40.768924,38.099752,38.423012,39.28989,31.978478,32.700408,38.390386,32.122543,32.10342,32.546542,36.281484,47.736817,37.371941,37.387022,44.090756,52.745635,62.959779,57.635207,50.206588,49.645866,46.796125,45.23601,50.807302,52.319974,49.855781,75.884976,57.657809,46.761409,26.394608,28.758647,27.533517,29.177967,27.750881,27.670076,46.971844,45.067073,45.121809,72.452881,55.76463,40.989149,24.476666,38.799453,68.984603,46.435886,39.990993,23.789679,39.275716,47.157994,44.307176,44.104211,44.386068,41.14074,47.263454,43.303172,33.297185,34.277747,29.548291,29.360095,30.494341,30.501961,37.543791,43.228624,34.507296,41.988754,32.416128,38.407877,33.904886,39.869312,37.124623,42.94018,37.370086,40.080893,32.145546,37.691092,32.951588,39.22515,36.387517,41.676914,33.55229,40.887691,32.210514,38.009657,33.531517,39.520589,35.777289,39.182332,36.395895,38.223778,32.309741,36.651797,33.276834,36.968159,37.50496,41.795298,36.269698,41.452987,33.6068,38.36187,37.757594,41.423251,38.460942,43.242301,42.253906,41.896133,35.192632,41.599703,38.961889,43.16593,81.55439,87.879049,140.6785,86.943907,75.647183,86.444631,137.638009,75.532438,76.141788,71.079476,70.838939,70.947599,75.120016,73.372256,25.625696,152.541505,3987.97565,0,203.830002,0.10884,-14.161,204.580002,0.09808,0.576,204.460007,0.09388,11.093,202.960007,9.696,-2242,117.970001,2,119.400002,44.58335,38.81109,37.812934,2.178059,90.780041,37.893838,44.06656,31.246603,-1.124292,0.048773,0.875784,0
4/13/2025,16:10:31,31500,0,0,74.048925,73.25905,64.520083,40.618325,37.898729,38.330262,39.132887,31.85021,32.57967,38.386638,31.879218,31.907138,32.328197,36.229313,47.645503,37.411199,37.247093,42.905474,56.001149,64.652337,54.907966,47.953842,50.18947,46.555668,46.792888,49.305098,51.75097,49.220582,86.500631,61.36702,46.388526,28.489219,29.285506,28.306691,29.164634,29.020917,28.604681,46.673423,44.706425,44.816379,80.588781,58.70463,41.177207,25.567237,39.241012,80.468321,52.35743,39.987314,25.317713,39.183241,47.849704,44.476271,43.694106,44.389499,41.628876,47.195171,42.898624,33.293366,34.143964,29.451335,29.296579,30.409467,30.342281,37.501696,43.244322,34.485531,42.019939,32.399644,38.419547,33.916179,39.845284,37.099186,42.856968,37.35185,40.125725,32.144546,37.704337,32.960021,39.194487,36.323987,41.688999,33.512644,40.878779,32.223753,38.044983,33.531948,39.497765,35.728665,39.153765,36.323404,38.224731,32.271549,36.617352,33.234244,36.967014,37.528127,41.822739,36.29333,41.435561,33.613632,38.322155,37.723594,41.425956,38.498093,43.273966,42.333645,41.900736,35.170232,41.578987,38.965485,43.168629,83.669991,92.929832,143.608626,92.831355,75.880941,90.950438,139.872302,75.486756,75.382054,70.962255,70.856555,70.986857,75.130786,79.217669,35.90357,149.134328,3840.544771,0,203.639999,0.1115,-14.477,204.339996,0.10107,0.607,204.320007,0.09681,11.529,203.229996,9.953,-2319,117.900002,1.996,120.099998,32.112062,26.900743,25.71085,14.276464,89.250178,37.886411,44.15618,31.156165,-1.352978,0.058449,1.055225,0
4/13/2025,16:11:31,31560,0,0,75.022003,73.248222,64.657536,40.710014,37.841843,38.276055,39.076404,31.967351,32.671442,38.424323,32.087325,32.064934,32.500516,36.294553,47.468462,37.518822,37.165885,44.900071,54.190595,62.821593,54.922402,50.233359,51.132982,47.045713,45.640037,49.935906,50.690787,48.700921,76.087084,58.432364,46.298517,27.938105,29.615078,28.496794,29.550418,29.123199,28.934511,46.47599,44.55296,44.573554,76.202938,50.593813,41.371479,26.46189,39.456003,74.854157,40.897146,40.037042,26.198272,39.260679,47.069283,44.358597,44.151701,44.876047,41.288359,47.173704,43.018045,33.247153,33.989909,30.087158,29.786211,30.874314,30.95321,37.500696,43.265713,34.495655,42.016782,32.392445,38.377689,33.904278,39.832369,37.089322,42.900743,37.352349,40.110802,32.131698,37.702402,32.934513,39.186854,36.317213,41.653686,33.512701,40.871792,32.233599,38.014336,33.510457,39.47569,35.733066,39.163,36.341083,38.207276,32.257078,36.611367,33.221124,36.949284,37.544445,41.826219,36.281059,41.427767,33.563563,38.339485,37.728564,41.426241,38.494847,43.259328,42.330319,41.874548,35.219186,41.563349,38.975919,43.147406,75.028446,86.206202,139.971427,77.540679,75.718655,77.130078,137.275814,75.466645,74.91849,70.964107,70.924494,70.988156,75.213164,75.409509,36.714005,93.767978,3789.790057,0,204.449997,0.09312,-12.077,206.210007,0.08368,0.477,205.009995,0.07893,9.133,203.740005,8.15,-1841,118.32,1.975,119.599998,31.150147,26.223109,24.888672,15.14837,60.296645,37.880611,44.127005,31.489659,-0.109335,0.00472,0.085296,0
4/13/2025,16:12:31,31620,0,0,74.231251,73.20284,64.633926,40.716995,37.831616,38.185016,39.133815,32.044439,32.723013,38.45036,32.117129,32.164163,32.593464,36.364043,47.661363,37.462626,37.271554,45.639929,54.961895,64.292783,57.073333,48.15425,49.379387,45.556863,45.757913,50.112351,52.311926,50.13237,76.05785,57.299701,46.440478,26.541496,28.661904,27.267008,29.132544,27.841926,27.456632,46.819336,44.778135,45.024287,72.252608,54.9847,41.033751,24.666004,39.220833,68.755308,45.796392,40.054779,23.975222,39.364956,47.789479,44.219981,43.388862,44.212967,41.211475,47.159401,43.411839,33.20281,34.23442,29.637646,29.449013,30.602372,30.576082,37.498395,43.267816,34.47728,41.998138,32.351777,38.393623,33.878564,39.842635,37.116871,43.003609,37.373175,40.143452,32.138866,37.687462,32.925264,39.219624,36.33682,41.681518,33.518968,40.884164,32.218963,38.010887,33.510543,39.49052,35.748409,39.184893,36.311261,38.236331,32.266327,36.615699,33.214808,36.966884,37.514736,41.816893,36.247454,41.443203,33.488085,38.35272,37.694083,41.44526,38.51217,43.269966,42.295053,41.864761,35.209318,41.546793,38.989702,43.125563,81.24667,87.422696,139.638262,86.572086,75.828531,86.106813,136.631193,75.500216,74.914486,70.984275,70.883838,70.936044,75.07304,73.064854,29.471698,148.662937,3836.40621,0,204.279999,0.10535,-13.672,205.070007,0.09462,0.526,204.899994,0.09062,10.773,203.679993,9.397,-2178,118.260002,2.001,119.599998,39.487512,34.080785,33.101813,6.952966,89.036686,37.881861,44.0391,31.283724,-0.328745,0.013589,0.255656,0
4/13/2025,16:13:31,31680,0,0,74.537814,73.214792,64.603665,40.706007,37.845774,38.13601,39.137384,31.931818,32.632229,38.502392,32.037402,32.019473,32.36344,36.313967,47.49018,37.465222,37.252477,43.157541,53.487831,65.276939,57.697033,50.639609,49.669818,50.387967,46.415945,49.777869,51.285489,49.38071,84.896434,61.226053,46.213046,28.402946,29.357836,28.354074,29.190138,28.844259,28.640371,46.609172,44.612271,44.883001,80.569008,57.885457,41.164396,25.959983,39.121679,80.389189,51.157309,40.21634,25.590895,39.387395,47.468582,44.385322,43.878084,44.802448,41.596246,47.233519,42.996375,33.266546,34.185313,29.667682,29.398333,30.559745,30.496423,37.454755,43.268816,34.451251,42.029056,32.315446,38.385995,33.881549,39.848343,37.117292,43.000953,37.370237,40.111886,32.07583,37.682704,32.898248,39.214751,36.319534,41.689412,33.457374,40.866713,32.184412,38.006131,33.506648,39.493755,35.717105,39.192982,36.296801,38.207886,32.238115,36.604898,33.192406,36.953802,37.544981,41.841261,36.27039,41.43784,33.510656,38.357428,37.733264,41.446276,38.5282,43.281074,42.331495,41.838355,35.235444,41.522942,38.987191,43.128333,82.202349,92.133474,142.46818,91.261324,75.604748,89.557499,138.789534,75.569411,75.541973,70.95453,70.843111,70.952195,75.120788,79.026958,32.047265,126.462975,3860.667764,0,204.139999,0.10762,-13.973,204.940002,0.09737,0.618,204.910004,0.09352,11.116,203.570007,9.581,-2227,118.18,1.989,119.699997,36.236307,31.187657,30.239601,9.976739,78.426661,37.87563,44.187843,31.26234,-0.552161,0.022862,0.430092,0
4/13/2025,16:14:31,31740,0,0,73.774703,73.232652,64.486995,40.782356,37.862308,38.144588,39.080782,31.982017,32.70924,38.559417,32.138502,32.115911,32.519441,36.344375,47.674885,37.539087,37.225581,43.392852,57.315529,66.122848,54.839564,47.960348,49.48217,46.272951,46.318008,49.578874,53.290328,49.613711,74.830752,57.899333,46.438485,27.532364,29.56169,28.525476,29.464027,28.767657,28.814947,46.847907,44.85094,45.165377,75.064128,50.43851,41.244321,26.323853,39.224952,73.745746,40.556664,40.185361,26.014557,39.392973,48.185027,44.454618,43.589084,44.32007,41.192722,47.347359,43.281625,33.421552,34.341464,30.006025,29.703281,30.879668,30.884026,37.445774,43.241904,34.452471,41.987627,32.308661,38.375824,33.887306,39.838881,37.122834,42.950698,37.339919,40.079909,32.062222,37.667275,32.907623,39.181903,36.306046,41.677773,33.427796,40.859857,32.20507,37.991591,33.508464,39.494624,35.73747,39.16562,36.275539,38.216289,32.230117,36.619955,33.197751,36.935987,37.514361,41.824434,36.233409,41.440246,33.500203,38.354053,37.709117,41.40626,38.485389,43.258265,42.287506,41.833469,35.211457,41.506312,38.966467,43.090156,74.531394,85.123814,138.996912,76.248281,75.803194,75.421617,136.109438,75.510288,75.712473,70.854337,70.792011,70.889641,75.023484,74.245084,34.759405,110.155555,3849.496144,0,204.259995,0.09238,-11.996,204.880005,0.08361,0.466,204.759995,0.07788,8.979,203.509995,8.085,-1824,118.18,1.973,120.199997,33.411112,28.216948,27.157988,13.027373,69.822193,37.860873,44.170524,31.539336,-0.771911,0.032057,0.600395,0
4/13/2025,16:15:31,31800,0,0,73.613975,73.271626,64.505418,40.833376,38.015122,38.337974,39.255206,32.019159,32.755707,38.573762,32.09155,32.1823,32.616484,36.369248,47.740498,37.455243,37.282397,44.485403,55.573637,64.768255,54.583883,47.988793,51.786514,46.446663,45.803916,49.504217,53.519006,49.508572,76.949861,57.509547,46.668418,26.737401,28.718733,27.297542,29.172409,27.926088,27.472501,46.993463,45.007408,45.221092,72.483847,55.121287,40.959261,24.622368,39.243985,68.609548,46.139069,40.075669,23.990332,39.392627,47.724336,44.237292,43.608453,45.016305,41.262693,47.316368,43.579416,33.328098,34.252538,29.575582,29.419053,30.559059,30.564588,37.424666,43.265715,34.457037,42.026876,32.293663,38.385897,33.865021,39.836362,37.114115,42.940724,37.33511,40.12182,32.075183,37.701508,32.914498,39.198349,36.297318,41.666025,33.441623,40.892924,32.209129,37.997098,33.515778,39.477415,35.69803,39.161638,36.259146,38.238527,32.230275,36.621883,33.169466,36.92797,37.526682,41.826578,36.245766,41.446365,33.492167,38.321137,37.685012,41.404209,38.459932,43.25578,42.315931,41.808712,35.206443,41.491014,38.966616,43.082403,81.696361,87.762172,139.739929,87.178476,75.711707,86.681301,136.75792,75.48343,74.869383,71.032332,70.897686,70.948194,75.140036,73.194659,31.333461,159.423929,3832.322133,0,204.059998,0.10623,-13.85,204.690002,0.0967,0.567,204.669998,0.09134,10.82,203.639999,9.537,-2225,118.019997,1.998,120.199997,37.516784,31.807627,30.924035,9.151634,93.801971,37.860324,44.238082,31.283153,-0.992188,0.041095,0.770466,0
4/13/2025,16:16:31,31860,0,0,74.849017,73.256054,64.561533,40.946471,38.029229,38.350309,39.206601,31.904607,32.655493,38.600973,31.940465,32.048367,32.420347,36.444956,47.717305,37.429985,37.257921,45.088447,54.616221,64.412899,54.86173,48.076071,52.370391,46.32244,45.706423,51.442242,50.732846,48.45532,85.169795,61.571951,46.586733,28.483605,29.448132,28.379273,29.366964,29.020709,28.778921,46.962923,44.934122,45.20168,80.657269,57.768328,41.049685,25.912402,39.192064,80.490997,51.165422,40.1131,25.644696,39.343878,48.029574,44.509588,43.845876,44.687041,41.402131,47.276172,43.314487,33.46104,34.393623,29.583123,29.375753,30.491715,30.465167,37.410495,43.240235,34.43763,41.982596,32.260855,38.349346,33.865119,39.813679,37.111256,42.979595,37.333408,40.10206,32.049883,37.662406,32.878717,39.173002,36.283832,41.670218,33.389264,40.871422,32.179829,37.969937,33.492019,39.454241,35.704872,39.16404,36.224811,38.193582,32.192555,36.588353,33.163346,36.917682,37.502699,41.835697,36.222261,41.439726,33.488572,38.347554,37.71145,41.421041,38.537749,43.269501,42.318822,41.802812,35.206257,41.475386,38.998059,43.074178,82.247012,92.269774,142.542356,91.301184,75.936406,89.542082,138.801727,75.383225,74.821074,70.880243,70.914155,70.960418,75.074488,79.097323,36.026824,139.677612,3857.428198,0,203.880005,0.10797,-13.995,204.830002,0.09768,0.625,204.770004,0.09364,11.08,203.179993,9.597,-2217,118.209999,1.993,119.800003,32.176989,26.639941,25.703356,14.409744,84.878094,37.849209,44.298116,31.29507,-1.216842,0.050166,0.944316,0
4/13/2025,16:17:31,31920,0,0,74.303589,73.209235,64.638248,41.005722,38.078536,38.375311,39.240851,31.925832,32.68187,38.554319,32.014537,32.100307,32.525195,36.450138,47.717981,37.492115,37.287684,44.392477,54.054371,62.979491,56.0273,48.484204,50.979352,48.453984,46.074607,50.234616,51.669294,50.5696,75.14729,58.105959,46.729306,27.507076,29.653988,28.488878,29.56079,28.957209,28.950072,46.859222,44.938516,45.037054,75.039767,50.236776,40.947865,26.243373,39.095668,73.757132,40.513739,40.169291,25.911443,39.47249,47.21355,44.349398,43.485068,44.822175,41.49166,47.399114,43.446962,33.398348,34.102965,29.961285,29.646049,30.926304,30.956513,37.37489,43.222443,34.438874,42.01284,32.234962,38.380405,33.867491,39.817197,37.090904,42.819324,37.288911,40.100015,32.026899,37.689807,32.948072,39.174758,36.250177,41.663614,33.371206,40.850451,32.177763,38.005279,33.49824,39.479457,35.693436,39.15927,36.21471,38.182163,32.18639,36.598152,33.161633,36.938205,37.50199,41.83719,36.227773,41.446963,33.571399,38.344583,37.705384,41.392725,38.468714,43.213599,42.324722,41.805197,35.19492,41.447201,38.963921,43.051187,74.609253,85.239733,139.003482,76.276412,75.580182,75.379231,136.23396,75.418456,75.316701,70.978476,70.823501,70.958477,75.158715,74.386357,18.658727,93.493,3846.976229,0,204.360001,0.09236,-11.97,205.020004,0.08312,0.496,204.860001,0.07817,8.981,203.899994,8.087,-1831,118.260002,1.967,119.800003,54.167687,48.386246,47.607672,-7.438381,60.128011,37.841988,44.134802,31.498577,-1.436895,0.059462,1.114621,0
4/13/2025,16:18:31,31980,0,0,75.131844,73.244439,64.63832,41.008703,37.960048,38.26305,39.159401,31.963405,32.670262,38.59003,31.96773,32.026225,32.522322,36.41187,47.672226,37.45064,37.257129,45.222084,54.979363,62.699457,53.836601,48.693725,51.154607,47.484072,46.445124,50.212582,51.813215,51.331876,79.15569,57.82856,46.453278,26.513025,28.696072,27.43517,29.085522,27.99478,27.6381,46.67182,44.716872,44.850916,73.689953,56.013122,40.973754,24.420064,39.097081,69.449678,47.24582,40.005368,23.830888,39.32865,47.479407,44.067179,43.695733,44.375346,41.451617,47.151481,43.2425,32.964625,33.901757,29.387754,29.260646,30.400299,30.389012,37.342919,43.234155,34.412294,41.995301,32.191844,38.370283,33.847542,39.806402,37.059286,42.812522,37.271424,40.100653,31.997722,37.702082,32.912852,39.160866,36.244647,41.666916,33.321196,40.871778,32.137023,38.000322,33.480815,39.473137,35.683099,39.152506,36.180028,38.182831,32.149239,36.577137,33.127638,36.941616,37.51866,41.837064,36.217342,41.43352,33.571594,38.333486,37.70621,41.40011,38.481425,43.212629,42.342259,41.782297,35.182469,41.45133,38.970888,43.035291,82.200275,88.3051,139.851575,88.160343,75.442303,87.611638,136.952938,75.466726,75.46166,70.919623,70.872892,70.981548,75.178715,74.003026,35.518827,149.785304,3837.50044,0,204.139999,0.10684,-13.894,204.789993,0.09724,0.633,204.779999,0.0927,10.996,203.479996,9.609,-2231,118,1.999,120,32.594436,27.114912,26.146526,13.858842,89.544264,37.83093,44.051964,31.050682,-1.656324,0.069062,1.28486,0
4/13/2025,16:19:31,32040,0,0,73.913743,73.269781,64.568561,40.98215,37.845473,38.223157,39.04706,31.837047,32.543646,38.588841,31.86853,31.999655,32.360537,36.349591,47.450172,37.445492,37.271414,44.769388,53.452216,64.022951,56.547718,49.040368,51.405947,47.655357,46.04622,50.204633,51.515989,49.049369,84.841601,61.196722,46.280687,28.436275,29.326669,28.339846,29.236129,28.842113,28.589591,46.601824,44.589768,44.849994,80.630382,57.668692,41.056694,25.823161,39.059448,80.559563,51.265681,40.197552,25.574016,39.432926,47.31237,44.312975,43.800429,44.450593,41.508,47.188251,43.311953,33.177203,34.036486,29.517732,29.240778,30.484746,30.410783,37.364071,43.245058,34.426263,41.985841,32.193837,38.337013,33.839839,39.802336,37.087491,42.977516,37.312246,40.110491,32.024575,37.667001,32.868224,39.179293,36.256943,41.701995,33.337338,40.858717,32.168764,37.960394,33.478868,39.461151,35.672827,39.161688,36.174191,38.191451,32.15036,36.586218,33.107424,36.908152,37.492292,41.817872,36.190338,41.4432,33.433437,38.339749,37.675356,41.393939,38.499513,43.227539,42.298091,41.76404,35.223465,41.419064,38.967345,43.025181,82.153767,92.186884,142.496014,91.163895,75.856215,89.492221,138.90935,75.490217,75.725749,71.227134,70.87974,70.948499,75.095149,79.051045,12.259667,131.244327,3848.690226,0,204.25,0.10774,-14.034,204.830002,0.09756,0.549,204.75,0.09277,10.911,203.509995,9.573,-2220,118.190002,1.978,119.5,64.023163,58.79917,57.940028,-17.742476,80.810196,37.829333,44.116053,31.144621,-1.879846,0.07883,1.459452,0
4/13/2025,16:20:31,32100,0,0,74.532096,73.283139,64.559391,40.916777,37.783822,38.140335,38.988261,31.947401,32.656694,38.608345,32.036962,32.081872,32.524562,36.438885,47.300217,37.469623,37.298466,44.94993,52.575003,62.160961,58.387188,49.739795,50.860276,47.063491,45.842431,49.582187,52.157909,49.053343,74.730324,57.722696,46.104995,27.415514,29.341907,28.306897,29.430657,28.761281,28.692574,46.603054,44.510505,44.657728,75.006441,50.122372,41.45215,26.228047,39.56082,73.635593,40.655513,40.228751,25.886901,39.498109,46.960241,44.432979,43.966114,44.445688,41.344286,47.167207,43.204752,33.044192,33.984522,30.020226,29.625181,30.835484,30.858894,37.319602,43.263236,34.385744,41.997133,32.177235,38.351918,33.817528,39.819873,37.097127,42.976985,37.289534,40.140729,31.988349,37.685454,32.852999,39.191551,36.2325,41.70674,33.331398,40.881883,32.15792,37.992977,33.46321,39.448532,35.6792,39.164946,36.162849,38.225491,32.133039,36.59643,33.095901,36.890827,37.509016,41.826592,36.195711,41.418627,33.43172,38.305883,37.694053,41.384012,38.511624,43.208855,42.332292,41.741983,35.222949,41.439123,38.971948,43.034151,74.464371,85.052813,138.918168,76.166841,75.741261,75.271406,136.374421,75.574193,74.862204,71.083259,70.911216,70.987612,75.056358,74.490188,32.065414,120.630731,3851.779958,0,204.479996,0.09215,-11.938,206.270004,0.08272,0.508,205.009995,0.07807,8.993,203.789993,8.053,-1817,118.290001,1.993,119.5,36.107402,31.454557,30.231158,9.997593,75.437582,37.82807,44.05901,31.39475,-0.02801,0.001166,0.021468,0
4/13/2025,16:21:31,32160,0,0,74.672441,73.275562,64.665058,41.018694,37.879067,38.132632,39.083609,31.970172,32.664983,38.648795,31.886715,32.117312,32.517282,36.479886,47.439716,37.460545,37.322624,43.113054,52.812585,64.683149,56.917847,48.668731,51.204332,49.137293,45.427981,49.801593,52.131816,50.970577,76.704164,57.249471,46.330555,26.385805,28.561252,27.283717,29.027906,27.822914,27.367509,46.757028,44.755319,44.804382,72.549556,55.264927,40.933779,24.388144,39.007383,68.656215,46.313238,40.027774,23.828281,39.333579,47.478611,44.088524,43.78902,44.743714,41.262387,47.137437,43.213847,32.973835,34.077372,29.45445,29.217183,30.428182,30.358363,37.303677,43.2189,34.387283,41.993822,32.148963,38.347512,33.841073,39.757425,37.072503,42.779975,37.256687,40.086849,31.964167,37.695291,32.894906,39.15464,36.226002,41.655432,33.25795,40.830695,32.130202,37.998834,33.477098,39.457979,35.66654,39.151017,36.108131,38.168213,32.102025,36.582405,33.105817,36.93389,37.486627,41.822789,36.155667,41.444385,33.515934,38.326106,37.670982,41.361557,38.467898,43.193475,42.308832,41.745769,35.189529,41.381651,38.94325,42.980572,81.537101,87.683027,139.692283,86.975567,75.492793,86.393048,137.041737,75.477772,75.913336,70.795323,70.807698,70.949043,75.168332,73.255189,33.851323,158.581402,3838.776293,0,204.020004,0.10526,-13.607,205.059998,0.09536,0.613,205,0.09157,10.837,203.139999,9.434,-2166,118.139999,1.994,119.699997,34.310182,28.913406,28.007401,12.020373,93.436791,37.807311,44.096017,31.084898,-0.088079,0.003627,0.068513,0
