Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,16:22:31,32220,0,0,73.914779,73.342769,64.599115,40.958927,37.747483,38.029361,38.883707,31.823582,32.592285,38.656977,31.80766,31.965373,32.364558,36.523556,47.194848,37.485417,37.276879,44.6276,53.903879,64.34514,56.032434,50.044214,51.630696,46.501856,46.691758,49.810523,51.85719,49.219964,85.028758,61.274106,46.067382,28.159245,29.126795,28.140299,29.07996,28.872071,28.553517,46.337417,44.309022,44.403253,80.590081,57.863132,41.233571,25.658585,39.30245,80.41682,51.233273,40.021062,25.455052,39.314282,47.740638,44.184932,44.134955,44.953922,41.450568,47.018958,43.116758,32.831483,33.75172,29.409664,29.164808,30.366034,30.265367,37.297212,43.228721,34.383693,41.992024,32.141358,38.340905,33.826435,39.772754,37.079481,42.821595,37.245216,40.111549,31.964638,37.689401,32.898761,39.151013,36.196682,41.649617,33.256643,40.866816,32.135123,37.990738,33.470732,39.449159,35.620904,39.1369,36.096175,38.189851,32.100241,36.581516,33.078255,36.913395,37.507698,41.838031,36.141048,41.421064,33.481275,38.285008,37.641784,41.39601,38.521016,43.215559,42.351322,41.71134,35.177871,41.334744,38.937653,42.992565,82.025454,92.128143,142.398032,91.070258,75.703582,89.23105,138.839782,75.579818,75.149574,70.951837,70.842572,70.984335,75.142214,79.020538,30.123696,118.569357,3850.524541,0,204.339996,0.10702,-13.974,206.059998,0.09613,0.557,204.830002,0.09218,10.821,203.050003,9.509,-2186,118.32,2.002,119.5,38.33657,33.502759,32.29025,7.730812,74.358469,37.804823,44.263629,30.964846,-0.311459,0.013236,0.242752,0
4/13/2025,16:23:31,32280,0,0,73.756456,73.34772,64.610533,41.045173,37.915369,38.057617,39.128477,31.855558,32.60824,38.666632,31.881997,32.053264,32.423463,36.440974,47.431362,37.569666,37.239239,43.915255,56.583501,65.612264,54.706816,47.388198,49.360727,48.257047,46.035261,50.342974,52.613089,51.239172,75.601363,58.29749,46.44977,27.482719,29.420732,28.368367,29.461315,28.950564,28.892125,46.958446,44.840036,44.896101,75.491427,50.267059,41.159367,26.258596,39.436634,74.24603,40.681234,40.078699,25.934508,39.452911,47.778765,44.375285,43.57372,44.582125,41.512502,47.277012,43.439132,33.25445,34.100697,29.855569,29.608989,30.750223,30.777769,37.249286,43.253567,34.349121,42.00833,32.088443,38.323182,33.761094,39.797483,37.057412,42.859842,37.231657,40.135047,31.945632,37.688617,32.855291,39.160321,36.184773,41.674288,33.223906,40.860361,32.107235,37.991721,33.438845,39.460383,35.590533,39.149893,36.040581,38.191607,32.072193,36.59611,33.050687,36.879033,37.467172,41.832017,36.140624,41.403048,33.431092,38.293422,37.644459,41.37505,38.476582,43.208692,42.336911,41.699995,35.193919,41.35483,38.964725,42.977793,74.573678,85.584329,139.353579,76.745605,75.747329,76.02034,136.503885,75.505844,75.028257,70.972957,70.897616,70.923931,75.041557,74.842591,29.856342,95.022655,3853.239693,0,204.610001,0.09221,-11.959,205.110001,0.08391,0.558,205.110001,0.07864,9.111,203.520004,8.094,-1819,118.309998,1.981,119.599998,39.036871,33.746468,32.6658,7.412899,61.062116,37.793267,44.210255,31.391283,-0.531241,0.022422,0.41329,0
4/13/2025,16:24:31,32340,0,0,74.993992,73.277718,64.633455,41.121864,37.817404,38.087774,39.166101,31.923844,32.611513,38.744471,31.872802,32.172694,32.503251,36.591612,47.432409,37.413804,37.370712,44.459877,56.299925,64.56318,56.42068,49.314777,49.73064,47.1717,46.2248,50.154305,52.795902,49.84266,76.616298,57.337297,46.385458,26.375785,28.560884,27.291387,29.062777,27.696699,27.52838,46.829249,44.759283,44.951572,72.486274,55.107327,41.050243,24.544003,39.224088,68.674615,46.239659,40.121063,23.862145,39.413233,47.881332,44.131155,43.501795,44.166665,41.59789,47.146489,43.38421,32.917463,34.136875,29.433955,29.283658,30.466534,30.322515,37.26635,43.244171,34.363038,41.981235,32.111744,38.302739,33.808037,39.785336,37.107141,42.95751,37.25982,40.104511,31.946832,37.624119,32.838867,39.16625,36.216404,41.688993,33.2571,40.843939,32.121785,37.936967,33.452644,39.43311,35.641553,39.142901,36.05349,38.18629,32.085527,36.587242,33.061338,36.8698,37.504803,41.818005,36.136515,41.412603,33.375874,38.30173,37.672219,41.386461,38.526442,43.182769,42.335118,41.695563,35.247521,41.361895,38.952343,42.972937,81.396496,87.481475,139.535678,86.895925,75.714436,86.466031,136.92069,75.599375,75.329607,70.972775,70.856644,70.997131,75.121583,73.194789,29.589081,152.828929,3820.635171,0,204.169998,0.10564,-13.716,203.850006,0.09631,0.592,204.860001,0.09119,10.759,203.630005,9.445,-2189,118.139999,1.993,119.900002,39.291811,33.956596,33.027416,7.093647,90.908049,37.798533,44.110508,31.0935,-0.750487,0.031991,0.583398,0
4/13/2025,16:25:31,32400,0,0,73.88241,73.247736,64.606158,41.097965,37.767336,38.033747,38.936864,31.831363,32.556265,38.767323,31.654861,31.955913,32.291044,36.503093,47.176655,37.431198,37.30297,44.447071,57.396639,63.152423,54.116896,48.042196,49.889261,48.971534,45.351111,49.759531,51.563517,50.051622,85.585527,61.239328,46.07088,28.209676,29.141559,28.150163,29.113905,28.654437,28.425982,46.280658,44.338725,44.53462,80.863331,58.227877,41.143032,25.682302,39.13177,80.888075,52.017254,40.118338,25.396574,39.369953,47.621577,44.074473,43.662235,44.779176,41.29738,47.121948,43.206193,32.839377,33.668951,29.394786,29.220846,30.241504,30.141927,37.249944,43.21033,34.346612,41.982986,32.077915,38.310731,33.769889,39.761096,37.077513,42.906143,37.222167,40.076244,31.907563,37.651705,32.839053,39.14905,36.197368,41.658214,33.196148,40.815698,32.09991,37.930525,33.442612,39.440199,35.634055,39.135877,36.036253,38.158432,32.052115,36.55623,33.051525,36.90074,37.471182,41.845238,36.114549,41.436528,33.396486,38.330335,37.641627,41.388945,38.476842,43.202366,42.292024,41.702125,35.214684,41.344015,38.98175,42.935025,82.968817,92.526868,142.637641,92.22713,75.563901,90.58246,139.193776,75.57074,75.79148,71.111615,70.78445,70.919432,75.076782,79.207217,36.442793,130.73409,3865.419279,0,204.279999,0.1098,-14.329,204.929993,0.09955,0.554,204.869995,0.09453,11.243,203.270004,9.768,-2265,118.25,1.992,119.800003,31.21313,26.285282,25.260588,14.85775,80.558597,37.78372,44.106839,30.917899,-0.973834,0.04133,0.757446,0
4/13/2025,16:26:31,32460,0,0,74.664129,73.271469,64.625432,41.107682,37.762511,37.953382,39.000825,31.831792,32.538958,38.788987,31.668266,31.924182,32.331873,36.56672,47.367071,37.576191,37.294609,45.14536,55.452849,64.429634,53.519798,49.534628,51.230248,46.51513,45.411021,50.781988,52.50866,49.5117,75.644656,58.241716,46.379632,27.496814,29.336517,28.311322,29.372196,28.89009,28.603665,46.737981,44.63425,44.757795,75.710589,50.358084,41.237339,26.100636,39.216372,74.473694,41.26132,40.220125,25.833125,39.471082,47.865268,44.314612,43.64416,44.79617,41.338311,47.233777,43.496406,33.087137,33.924117,29.70141,29.470864,30.608611,30.580548,37.187595,43.230958,34.307305,41.98801,32.021584,38.315718,33.754921,39.768503,37.050006,42.776081,37.164787,40.084281,31.871142,37.684916,32.843565,39.15161,36.15212,41.648454,33.165145,40.85322,32.068864,37.98007,33.418686,39.460515,35.590665,39.150025,35.96277,38.168283,32.010414,36.578935,33.02899,36.869351,37.472527,41.795135,36.094912,41.399865,33.449202,38.284871,37.64474,41.35592,38.491379,43.146152,42.309492,41.649248,35.179998,41.293901,38.936713,42.932359,74.679965,85.758965,139.35342,77.07038,75.769488,76.468491,136.606955,75.534226,75.894656,71.111827,70.834914,70.919805,75.19203,74.908614,33.645686,107.489365,3855.632476,0,204.369995,0.09197,-11.944,206.080002,0.08352,0.557,205.050003,0.07834,9.106,203.960007,8.12,-1844,118.230003,1.988,119.800003,34.589272,29.446979,28.429765,11.79036,68.337858,37.765498,44.242488,31.228781,-1.19389,0.050786,0.928258,0
4/13/2025,16:27:31,32520,0,0,74.218408,73.240353,64.56577,41.135123,37.654401,37.83116,38.900394,31.8529,32.64894,38.839424,31.701807,32.01092,32.369572,36.51748,47.072392,37.51355,37.269534,44.024228,55.69161,62.940565,55.846739,49.1917,49.433923,51.680061,46.073328,50.555279,51.314805,50.780993,74.371085,56.736405,46.006142,26.235275,28.36395,26.963417,28.953785,27.512145,27.181698,46.185642,44.251753,44.331965,71.645072,54.356239,41.157791,24.325828,39.083168,68.71953,45.635117,40.031168,23.662583,39.376806,47.313566,43.881023,43.950749,45.150489,41.406112,47.039461,43.247978,32.477469,33.526882,29.426968,29.288266,30.271443,30.15707,37.180507,43.218217,34.284336,41.968777,32.003445,38.315312,33.735859,39.766524,37.047577,42.893548,37.153002,40.085757,31.84546,37.648965,32.789166,39.154482,36.132421,41.660991,33.152856,40.854695,32.051663,37.935738,33.366992,39.446657,35.587817,39.152924,35.958152,38.157581,31.995175,36.571752,33.019553,36.879167,37.473938,41.798736,36.082626,41.418892,33.409773,38.337213,37.663538,41.38453,38.47815,43.183916,42.314108,41.656067,35.246717,41.306759,38.946877,42.927106,80.757144,86.923081,139.277689,85.761262,75.623973,85.295949,136.629592,75.617543,76.183808,71.199397,70.808758,70.971748,75.111104,72.499101,40.761147,185.067059,3829.958862,0,204.389999,0.1041,-13.56,203.800003,0.09532,0.514,204.949997,0.08915,10.528,203.270004,9.303,-2140,118.309998,1.993,119.800003,26.652541,21.80419,20.677567,19.353601,104.344616,37.763417,44.15832,30.858016,-0.144037,0.006367,0.111717,0
4/13/2025,16:28:31,32580,0,0,74.795317,73.264898,64.603398,41.288994,37.70156,37.793916,39.062597,31.802396,32.533166,38.797363,31.433912,31.789857,32.177684,36.544797,47.235542,37.50185,37.262765,44.50407,53.001084,62.483982,55.865203,48.116028,51.410507,48.518968,45.903929,49.439153,52.198965,51.163442,85.776734,61.051814,46.352197,27.870155,29.029416,27.970553,29.089635,28.659841,28.251992,46.703853,44.681572,44.780579,80.413837,58.404464,41.398576,25.445918,39.252787,80.356543,52.360037,40.06531,25.127693,39.266237,47.478747,44.312227,43.736083,45.161665,41.634156,47.229676,43.307192,32.868778,33.862004,29.317499,29.244354,30.155782,29.998206,37.175489,43.229915,34.302206,41.997026,32.013801,38.307707,33.750416,39.7727,37.062177,42.842618,37.168001,40.108191,31.861906,37.672325,32.841123,39.139488,36.128441,41.648683,33.146598,40.846295,32.072098,37.967041,33.41669,39.45338,35.58261,39.141564,35.948518,38.16838,32.00161,36.592308,33.018419,36.902893,37.45963,41.819679,36.077054,41.423914,33.431729,38.304037,37.63166,41.374722,38.463008,43.164473,42.314042,41.676229,35.198774,41.27497,38.926008,42.92478,83.077899,92.393617,142.518876,92.292597,75.810832,90.443498,139.089032,75.549976,76.138223,71.154392,70.850817,70.928067,75.188848,78.824778,33.935061,134.51648,3860.322696,0,204.190002,0.11016,-14.371,204.889999,0.09998,0.602,204.830002,0.09533,11.369,203.160004,9.803,-2277,118.110001,2.006,119.699997,34.238371,29.28475,27.951484,12.113826,82.408539,37.765528,44.271678,30.907771,-0.016154,0.000692,0.012861,0
4/13/2025,16:29:31,32640,0,0,74.105928,73.311028,64.599544,41.366038,37.675984,37.836832,39.163475,31.788887,32.56756,38.798832,31.563263,31.866149,32.214733,36.647137,47.208986,37.479834,37.223999,44.796445,56.088328,64.962293,53.579485,48.017105,51.768113,47.554381,45.576052,50.147337,52.726924,51.787621,76.609943,58.789342,46.318971,27.356272,29.31647,28.333657,29.32985,28.991379,28.784385,46.672891,44.580946,44.670327,76.406656,50.88866,41.144464,26.126192,39.27379,75.336833,41.78356,40.114557,25.942614,39.436213,48.019268,44.213872,43.241875,44.355451,41.523226,47.278052,43.397287,32.940492,33.790878,29.617108,29.40662,30.511422,30.388643,37.1365,43.203947,34.260351,41.984143,31.981157,38.309167,33.743447,39.737567,37.037983,42.78171,37.131636,40.109852,31.847102,37.663214,32.812394,39.123738,36.128129,41.644855,33.12205,40.830346,32.050188,37.947773,33.379096,39.425529,35.551522,39.130024,35.9015,38.154837,31.969689,36.576083,32.978562,36.894157,37.452226,41.835618,36.055969,41.425403,33.405243,38.302059,37.626587,41.389754,38.45337,43.17596,42.326011,41.643353,35.157652,41.252907,38.975943,42.8849,75.237104,86.518095,139.958922,78.220222,75.705686,77.995627,136.814187,75.509031,75.509031,70.867081,70.850692,70.954681,75.175631,75.446715,36.043425,111.994697,3769.165342,0,204.070007,0.09267,-11.925,205.059998,0.08435,0.629,205.089996,0.08011,9.267,203.679993,8.175,-1848,118.290001,1.995,119.400002,31.891295,26.716788,25.686881,14.427676,70.832544,37.74815,44.125163,31.109194,-0.23624,0.010338,0.184713,0
4/13/2025,16:30:31,32700,0,0,74.883564,73.324948,64.610188,41.404165,37.798245,37.850826,39.193668,31.804233,32.541671,38.82566,31.578318,31.966282,32.355234,36.647042,47.264873,37.479377,37.218159,45.406764,54.803208,61.299454,56.710526,50.274439,49.423335,48.110795,45.317541,49.579398,52.389517,50.079178,73.798145,56.919459,46.347709,25.939417,28.401177,27.07795,29.031146,27.731557,27.543151,46.701684,44.660975,44.653088,71.348229,53.868221,41.049602,24.366963,39.218108,68.750126,45.340028,40.049137,23.827906,39.459774,47.348564,44.036647,43.594998,44.495146,41.396338,47.102268,43.478786,32.718955,33.822058,29.324654,29.1516,30.350605,30.187827,37.1239,43.201536,34.269825,41.970669,31.944784,38.28365,33.728443,39.748047,37.048499,42.807959,37.149492,40.069482,31.829006,37.643105,32.817951,39.129815,36.112532,41.6729,33.100883,40.837995,32.04635,37.945342,33.3962,39.436514,35.561231,39.133073,35.918291,38.122927,31.957106,36.557829,32.969561,36.85451,37.471843,41.81468,36.072437,41.395134,33.417767,38.268759,37.619776,41.325113,38.454722,43.147456,42.350361,41.621989,35.185324,41.285593,38.926993,42.904246,80.15692,86.545778,139.057537,85.123418,75.555123,84.554332,136.393906,75.555356,75.766394,71.017217,70.874194,70.984971,75.117083,72.316556,29.944605,143.09168,3839.393785,0,204.309998,0.10329,-13.444,204.949997,0.09357,0.527,204.860001,0.08856,10.424,203.440002,9.206,-2118,118.32,1.998,119.5,38.829696,33.531589,32.531124,7.518013,86.478595,37.742742,44.058413,30.92595,-0.453946,0.019932,0.354827,0
4/13/2025,16:31:31,32760,0,0,74.698015,73.326149,64.656729,41.437344,37.733477,37.809922,39.141086,31.762267,32.503431,38.860975,31.325264,31.742948,32.117921,36.70751,47.209265,37.538022,37.22215,43.712347,54.71797,63.956933,54.870942,49.624845,50.811029,48.091457,45.84295,51.037652,51.198911,50.510619,86.37583,60.804273,46.145233,27.587869,28.743848,27.75176,28.952185,28.593463,28.159712,46.54224,44.480278,44.545132,79.938089,58.332028,41.192626,25.020706,39.230437,79.963689,52.980894,39.947688,24.682031,39.247658,47.299228,44.149741,43.797192,44.872337,41.491692,47.120516,43.21286,32.633579,33.652058,29.114675,28.979071,29.982474,29.74013,37.080045,43.201903,34.220479,41.986853,31.922429,38.278785,33.716,39.729171,37.017617,42.754462,37.073861,40.069475,31.801379,37.663449,32.789509,39.106955,36.070101,41.630762,33.043982,40.806734,32.003617,37.962586,33.370001,39.421976,35.522694,39.101766,35.853639,38.133027,31.934329,36.55069,32.956166,36.885831,37.431529,41.8313,36.025828,41.40646,33.384332,38.298737,37.590997,41.356683,38.425919,43.162715,42.315374,41.601484,35.158447,41.239643,38.940126,42.859794,84.051904,92.435443,142.548298,92.92504,75.669326,91.305148,138.831232,75.463423,75.842872,70.88362,70.844728,70.935561,75.192081,78.57481,32.715684,152.945501,3811.983465,0,204.020004,0.11186,-14.57,204.830002,0.10208,0.638,204.860001,0.09754,11.683,203.380005,10.067,-2360,118.120003,1.993,119.599998,35.404459,30.451852,29.206914,10.740774,90.95992,37.722701,44.137175,30.683664,-0.676531,0.029709,0.529156,0
4/13/2025,16:32:31,32820,0,0,74.627906,73.362584,64.661471,41.418496,37.815734,37.814409,39.171195,31.765945,32.473745,38.853589,31.452362,31.855708,32.198519,36.750924,47.169333,37.476833,37.247913,45.188002,52.914524,62.929231,55.182898,48.604856,49.727409,47.467592,46.262785,49.457671,52.745526,51.62295,77.411742,59.290303,46.214758,27.596791,29.218523,28.234313,29.260448,29.004131,28.84532,46.660473,44.521907,44.581938,77.319811,51.531254,41.262181,26.153705,39.488359,76.353628,42.640543,40.117697,25.958501,39.45453,47.530684,44.248308,43.73265,44.314057,41.748001,47.100783,43.57213,32.906925,33.7874,29.581063,29.341136,30.383125,30.289078,37.083714,43.223978,34.200851,41.984997,31.924558,38.291138,33.663579,39.729643,37.001283,42.833976,37.089921,40.111911,31.8033,37.658338,32.774141,39.109632,36.040905,41.650142,33.065901,40.831082,32.033575,37.933621,33.351977,39.41151,35.483373,39.114235,35.817434,38.155679,31.905502,36.55657,32.925174,36.881219,37.444602,41.803853,36.004708,41.385921,33.309377,38.276696,37.589711,41.362922,38.490017,43.151821,42.342831,41.601699,35.181274,41.236685,38.964915,42.9051,76.048352,87.444237,140.579247,79.827603,75.922226,79.943606,137.569398,75.62189,75.087773,71.152001,70.886642,70.957523,75.093148,76.289267,27.424215,99.817852,3865.246745,0,204.360001,0.09457,-12.257,205.039993,0.08572,0.537,204.960007,0.08071,9.358,203.779999,8.312,-1895,118.230003,1.979,118.699997,41.762568,36.809991,35.665507,4.45219,63.929442,37.722812,44.190972,31.048121,-0.897083,0.039461,0.701526,0
4/13/2025,16:33:31,32880,0,0,76.001275,73.284085,64.734814,41.459412,37.795858,37.779509,39.146035,31.90848,32.495531,38.910944,31.667984,32.005056,32.401079,36.873594,46.952953,37.287023,37.300961,45.349537,51.989755,61.367309,54.522299,49.329725,52.388027,47.392342,46.095944,51.089111,51.721324,49.732661,70.913093,56.139661,46.081457,26.490527,28.545785,27.29771,29.07177,27.660691,27.647743,46.418997,44.370372,44.516744,70.851142,51.878073,41.00937,24.981458,39.037339,69.458854,43.281843,40.130332,24.466129,39.475465,46.868773,43.964394,43.824501,44.812007,41.416256,47.180137,43.258391,32.634797,33.658083,29.59793,29.322327,30.494036,30.37001,37.057425,43.209301,34.204325,41.971294,31.88038,38.286654,33.671506,39.733872,37.024103,42.885611,37.085153,40.08425,31.773105,37.656181,32.759965,39.140774,36.092536,41.65744,33.042885,40.823255,31.991829,37.918211,33.349365,39.429864,35.524417,39.140536,35.821696,38.129836,31.917301,36.558114,32.938284,36.854703,37.459658,41.818828,36.030678,41.394122,33.299887,38.295365,37.622981,41.354581,38.464869,43.114089,42.295869,41.58548,35.201719,41.247403,38.938458,42.863843,78.897236,85.362163,137.836027,83.251184,75.675926,82.873925,135.504545,75.580819,75.948823,71.190486,70.975664,70.938315,75.088816,71.603982,34.205498,149.376425,3640.906245,0,204.169998,0.09667,-12.515,204.940002,0.08723,0.538,204.820007,0.08257,9.586,203.539993,8.542,-1945,118.279999,1.993,119.5,33.666648,28.594561,27.715523,12.414809,89.359648,37.720875,44.024054,31.012864,-1.109465,0.049202,0.866387,0
4/13/2025,16:34:31,32940,0,0,75.155636,73.295372,64.697473,41.573891,37.794656,37.776981,39.269721,31.998645,32.595384,38.956613,31.573759,31.980472,32.447255,36.896509,47.003056,37.337287,37.378111,45.009554,51.935261,63.678365,54.476329,49.598804,51.034897,47.775931,46.874831,51.005122,50.972517,48.767589,85.80679,60.13787,46.051364,27.796969,28.818467,27.775088,29.059358,28.567878,28.06851,46.375972,44.354584,44.461081,79.277207,57.545302,41.202293,25.238885,39.119169,78.747784,51.774329,40.071893,24.805964,39.434195,46.785056,44.115876,44.076418,45.029022,42.239458,47.233144,43.474803,32.63665,33.74239,29.37978,29.196026,30.244782,30.080997,37.040031,43.229785,34.189852,42.000478,31.8663,38.274158,33.660269,39.753022,37.000857,42.781736,37.05687,40.085153,31.764663,37.660632,32.764443,39.124207,36.053764,41.678743,33.034906,40.82944,31.959779,37.93724,33.3334,39.429617,35.478083,39.140289,35.79177,38.138412,31.870713,36.567591,32.891344,36.848211,37.418248,41.789513,35.989659,41.362614,33.370704,38.236502,37.57556,41.34664,38.44807,43.103531,42.313574,41.566258,35.169931,41.215477,38.91152,42.84494,84.814022,91.894171,140.961638,92.915897,75.82973,91.741549,137.754198,75.592731,76.286818,70.92068,70.784533,70.980207,75.157533,78.240418,29.859827,141.376845,3636.769952,0,203.910004,0.10781,-13.976,204.720001,0.0974,0.697,204.720001,0.09419,11.166,203.570007,9.672,-2264,118.029999,1.99,119.800003,38.634312,33.785241,32.654841,7.417052,85.677897,37.706219,44.286772,30.880104,-1.322609,0.059014,1.031318,0
4/13/2025,16:35:31,33000,0,0,74.732366,73.319079,64.691064,41.61705,37.764228,37.808415,39.313738,32.019921,32.681936,39.013361,31.682293,32.037153,32.494101,36.950173,47.06095,37.429035,37.349205,43.974766,52.433873,63.554339,56.236006,49.555828,49.849257,46.935134,45.328345,50.236571,52.173222,49.99112,78.02149,59.141433,46.068308,28.085655,29.385834,28.495431,29.378698,29.122952,28.858872,46.446021,44.363213,44.488114,77.685306,51.398223,41.397599,26.417031,39.411735,76.632867,42.927298,40.258672,26.236429,39.613618,47.377787,44.256738,44.188354,45.085216,41.537794,47.33968,43.594087,32.937177,33.864387,29.838957,29.628941,30.588323,30.525738,37.005842,43.189713,34.170362,41.971946,31.835158,38.264293,33.640132,39.723688,36.986019,42.771396,37.021832,40.065669,31.750309,37.656574,32.755024,39.12573,36.03758,41.630129,32.977909,40.829783,31.958344,37.931416,33.317767,39.409242,35.464698,39.107555,35.761556,38.120916,31.855295,36.55493,32.895518,36.846276,37.411894,41.809574,35.965134,41.365087,33.326547,38.261754,37.581385,41.320599,38.451516,43.093789,42.31302,41.557786,35.167154,41.201074,38.919818,42.843976,76.373897,87.604577,139.146869,80.976928,75.582519,81.380405,136.259294,75.54814,76.177305,70.877116,70.845424,70.98167,75.211354,76.591995,28.54591,95.813577,3654.34806,0,204.229996,0.09091,-11.818,203.75,0.08345,0.514,204.860001,0.07679,8.854,203.610001,7.97,-1796,118.25,1.988,119.599998,40.234939,35.56423,34.425303,5.833369,61.541338,37.69214,44.339996,31.230587,-1.533716,0.069168,1.194047,0
4/13/2025,16:36:31,33060,0,0,74.180452,73.367,64.650112,41.625032,37.706847,37.837643,39.24175,32.125299,32.72971,39.112815,31.764456,32.221936,32.570707,37.12144,47.007406,37.50172,37.327733,44.045111,53.793416,63.85753,55.724933,49.899461,52.174755,47.36686,46.014774,49.755047,51.771886,50.354791,70.70179,56.281015,45.881222,26.506714,28.593488,27.472267,29.174321,28.081284,27.975501,46.295358,44.153964,44.253473,70.90374,51.073829,41.440523,25.169243,39.623807,70.018107,42.163361,40.101783,24.792769,39.514232,47.370181,44.057258,43.840197,44.870609,41.564572,47.235257,43.245163,32.639182,33.657211,29.762933,29.646107,30.705316,30.588881,36.985349,43.22468,34.14843,41.98847,31.824729,38.276049,33.624417,39.730785,36.969698,42.781101,37.016745,40.101137,31.736721,37.657871,32.740766,39.112098,36.015925,41.641167,32.999913,40.818997,31.968366,37.914599,33.295521,39.400799,35.424304,39.117636,35.726051,38.131949,31.843703,36.543856,32.88884,36.855729,37.398352,41.806658,35.938065,41.375593,33.307387,38.280802,37.545643,41.340539,38.432675,43.111491,42.310927,41.531942,35.13401,41.187673,38.928787,42.823042,77.735114,84.554343,136.802832,81.382973,75.73765,80.814854,134.506138,75.583185,75.585718,70.958193,70.792639,70.966243,75.120408,70.767593,31.453358,132.484518,3626.869638,0,204.110001,0.09337,-12.131,203.570007,0.08626,0.593,204.779999,0.0798,9.266,203.619995,8.31,-1890,118.059998,1.982,119.900002,36.590321,32.149622,30.810882,9.290901,81.419056,37.686666,44.157997,31.166605,-1.741946,0.078931,1.354207,0
4/13/2025,16:37:31,33120,0,0,74.647964,73.334002,64.627888,41.701986,37.737778,37.850896,39.270724,32.149637,32.710357,39.163756,31.72814,32.143097,32.57152,37.136399,46.938373,37.448226,37.503007,45.330727,56.640764,62.723721,55.09572,49.331108,49.159136,48.729853,46.072752,50.258878,52.999888,50.339806,85.043765,59.675806,45.964133,27.507471,28.546404,27.60107,29.021091,28.250067,28.072883,46.454575,44.239479,44.488423,78.268996,57.56367,41.507415,25.161486,39.659366,77.39925,51.743214,40.187485,24.626345,39.550421,47.779266,44.176796,43.645301,44.649674,41.830398,47.263872,43.627632,32.622575,33.560843,29.586373,29.374544,30.343413,30.11477,36.978886,43.202906,34.130174,41.951489,31.821999,38.240421,33.585028,39.720642,36.997559,42.932586,37.046886,40.106049,31.723869,37.619159,32.712043,39.130622,36.040277,41.645561,33.027095,40.820824,31.975114,37.875458,33.285481,39.385725,35.42777,39.123291,35.730844,38.132964,31.834035,36.518762,32.877413,36.798514,37.395113,41.780133,35.957775,41.352059,33.22629,38.272534,37.587755,41.342918,38.488926,43.118254,42.32563,41.535224,35.19628,41.209859,38.94088,42.842542,84.943695,91.174125,140.237688,92.387148,76.006202,91.512505,136.895141,75.61762,75.080966,71.168077,70.85603,71.002035,75.072401,77.380045,36.32081,162.262665,3627.026063,0,203.770004,0.10697,-13.888,204.669998,0.09772,0.677,204.690002,0.09321,11.078,202.779999,9.614,-2214,118.110001,1.997,119.599998,31.237475,26.780757,25.460827,14.726658,95.022928,37.686909,44.284844,30.933753,-0.036066,0.001649,0.027912,0
4/13/2025,16:38:31,33180,0,0,74.449037,73.327361,64.4762,41.800658,37.703047,37.800263,39.359271,32.152205,32.795325,39.170851,31.654224,32.046826,32.463736,37.132276,46.956711,37.533086,37.455303,43.210109,54.744088,64.578646,55.144458,49.161496,51.692742,48.480013,45.785957,50.426981,52.512466,50.037101,78.883512,59.462497,45.892916,28.17225,29.290877,28.415595,29.299797,29.205989,29.033369,46.418553,44.207599,44.316745,78.101646,52.410013,41.648296,26.338899,39.702797,77.260879,43.867224,40.266164,26.16894,39.542632,47.508771,44.323432,43.957365,44.854482,41.732173,47.369377,43.513398,32.867859,33.616283,29.922489,29.648272,30.584022,30.45449,36.957256,43.197681,34.133169,41.975555,31.798722,38.274867,33.621008,39.699547,36.960026,42.754811,36.983119,40.063675,31.70909,37.642789,32.755384,39.122745,35.987642,41.620558,32.967452,40.782449,31.929601,37.908358,33.289688,39.396818,35.422963,39.110125,35.66756,38.123425,31.809713,36.546379,32.847359,36.834052,37.401004,41.792149,35.953209,41.360282,33.31014,38.227421,37.572218,41.315512,38.453034,43.066765,42.309007,41.515066,35.171086,41.195238,38.914275,42.824409,77.180457,88.343083,139.461168,82.254872,75.929736,82.537535,136.32616,75.534389,75.582511,71.151878,70.746847,70.993036,75.162274,76.928707,25.966473,92.241194,3574.003631,0,204.229996,0.09228,-11.956,204.919998,0.08379,0.536,204.860001,0.07832,9.028,203.880005,8.072,-1830,118.220001,1.973,119.699997,43.278118,39.033498,37.651366,2.614798,59.356295,37.672383,44.314937,31.182236,-0.24848,0.011247,0.191349,0
4/13/2025,16:39:31,33240,0,0,74.928013,73.294143,64.53587,41.813308,37.777186,37.814745,39.488016,32.244295,32.82835,39.178472,31.749683,32.209091,32.608126,37.206404,46.964755,37.523102,37.473107,45.259526,53.492617,62.127027,52.935397,48.474811,49.952774,47.21767,45.254537,49.735323,53.181635,49.941675,71.157626,56.069763,46.006322,26.756012,28.694353,27.64866,29.156064,28.081852,28.05775,46.309907,44.18552,44.239439,71.634485,50.447375,41.325878,25.505769,39.409722,70.538634,41.233294,40.211005,25.046613,39.600818,47.094769,44.018437,43.595203,44.725379,41.472169,47.235218,43.766729,32.641745,33.412895,29.874855,29.640318,30.660309,30.581805,36.936748,43.189183,34.112577,41.963955,31.764692,38.253691,33.589936,39.708583,36.946092,42.756348,36.957995,40.057594,31.656164,37.632547,32.722845,39.089438,35.975463,41.608463,32.936866,40.780776,31.930581,37.906956,33.276724,39.386036,35.420991,39.088311,35.657171,38.074265,31.777507,36.522349,32.838335,36.844634,37.402296,41.770569,35.921023,41.348548,33.298288,38.264358,37.575152,41.331203,38.453769,43.073203,42.335802,41.533091,35.156449,41.174579,38.911039,42.833922,76.588992,83.949096,136.451948,79.480173,75.610287,78.525397,134.449061,75.691514,76.066643,70.961016,70.792266,70.941253,75.072733,70.874615,34.833119,127.364184,3620.249753,0,204.300003,0.09046,-11.719,204.880005,0.08309,0.594,204.949997,0.07723,8.936,203.630005,8.021,-1805,118.160004,1.984,119.699997,32.89782,28.217376,27.102503,13.108502,78.880405,37.661398,44.112114,31.135321,-0.145657,0.006664,0.112168,0
4/13/2025,16:40:31,33300,0,0,74.467686,73.178421,64.417655,41.968816,37.785903,37.786787,39.471492,32.15598,32.819172,39.195391,31.689701,32.171189,32.532437,37.34472,46.963037,37.403336,37.510838,45.042506,56.381549,61.612104,55.041272,48.89064,49.419409,48.136092,46.433175,50.017904,52.133951,49.860765,83.668673,58.949329,46.087886,27.071145,28.43032,27.506346,28.869798,27.973911,27.68598,46.412722,44.301958,44.504434,77.027623,57.102526,41.052952,24.797066,39.099482,75.472714,51.029035,40.257264,24.232936,39.636406,47.315644,43.934954,43.659081,44.546889,41.849917,47.210326,43.623249,32.517169,33.222823,29.414334,29.265373,30.34039,30.171226,36.918127,43.190458,34.089908,41.932275,31.761545,38.232278,33.5644,39.70574,36.972433,42.849685,36.96671,40.037634,31.670733,37.617203,32.711409,39.101151,35.994307,41.643887,32.963407,40.769639,31.918421,37.87306,33.243076,39.409521,35.42465,39.106069,35.64798,38.091685,31.77592,36.523428,32.870097,36.800048,37.378078,41.776821,35.878555,41.34596,33.20013,38.244269,37.545321,41.315632,38.435494,43.057665,42.263156,41.46917,35.183345,41.166549,38.881741,42.777102,84.448756,90.230811,139.608926,91.367634,75.722454,90.661959,136.506929,75.623496,75.891061,71.109909,70.727227,70.975119,75.106856,76.272589,36.281898,170.539658,3614.724102,0,204.309998,0.1066,-13.925,204.789993,0.0971,0.516,204.75,0.09136,10.827,203.229996,9.526,-2210,118.190002,2.004,119.599998,31.403096,26.368162,25.572474,14.68479,98.502866,37.651997,44.154956,30.821886,-0.357189,0.015977,0.275379,0
4/13/2025,16:41:31,33360,0,0,74.335015,73.25213,64.403169,41.961974,37.736604,37.787421,39.478961,32.0398,32.746346,39.214453,31.62609,32.087634,32.487175,37.269221,47.023851,37.430835,37.490158,44.176817,55.400239,64.801291,57.347752,48.614806,51.218149,46.236706,45.770956,51.203885,52.854635,50.467312,81.31018,60.529019,45.954701,27.963473,29.163071,28.492101,29.17556,28.884328,28.941875,46.341998,44.254143,44.431652,79.668364,54.119823,41.355787,26.220641,39.326418,79.166917,46.4852,40.288741,26.104115,39.634318,47.884134,44.160972,43.465822,44.673728,41.770978,47.285207,43.89273,32.748161,33.30018,29.661867,29.513372,30.49376,30.359875,36.892998,43.17518,34.087801,41.942058,31.734037,38.230227,33.547234,39.685891,36.937919,42.809275,36.925115,40.043347,31.629286,37.592965,32.687022,39.079081,35.959751,41.618369,32.940275,40.760819,31.897914,37.866062,33.23337,39.386934,35.393973,39.104649,35.613323,38.074587,31.748875,36.518246,32.83199,36.814027,37.366847,41.761695,35.854208,41.335416,33.241474,38.254825,37.538648,41.325175,38.440215,43.082113,42.291684,41.488049,35.175774,41.141149,38.901904,42.782236,79.048662,90.011622,140.081533,85.905569,75.774479,85.571206,137.273427,75.692454,76.310547,71.169476,70.76667,71.012428,75.120756,78.092249,37.962184,117.592776,3648.200376,0,204.320007,0.09551,-12.392,204.970001,0.08684,0.535,204.889999,0.08143,9.454,203.5,8.408,-1909,118.190002,1.985,119.599998,29.483555,24.884641,23.817595,16.471146,73.842949,37.6405,44.308061,31.012869,-0.03005,0.001275,0.02344,0
4/13/2025,16:42:31,33420,0,0,75.134847,73.30078,64.368068,42.119627,37.808929,37.805836,39.661518,32.05585,32.74811,39.173858,31.661716,32.112963,32.560083,37.172346,47.093007,37.46899,37.455664,44.649243,55.503563,63.624704,55.467332,47.117055,53.667559,47.681616,45.193714,51.01573,52.728028,51.104407,73.002983,56.619032,46.1326,26.640179,28.851829,28.057995,29.214483,28.540741,28.626409,46.689462,44.491926,44.648791,73.037479,49.545111,41.222076,25.764894,39.340279,71.831718,40.331508,40.216976,25.378077,39.629062,47.723562,44.171243,43.548495,45.238888,41.741997,47.306644,43.705068,32.842034,33.495207,29.845996,29.559727,30.660877,30.635573,36.857847,43.205264,34.07619,41.969683,31.729067,38.239348,33.556852,39.708545,36.938976,42.734352,36.926541,40.067239,31.632059,37.647232,32.708717,39.088077,35.930693,41.616781,32.900363,40.786011,31.885541,37.895127,33.237275,39.398541,35.377273,39.106114,35.571816,38.08611,31.723076,36.546167,32.798238,36.824353,37.350197,41.772397,35.876028,41.303856,33.236702,38.239752,37.529751,41.307012,38.420662,43.099547,42.310384,41.491814,35.148093,41.13841,38.910162,42.786942,75.895157,84.087932,136.725424,77.848327,76.031356,75.319749,134.614012,75.711008,75.880656,71.385832,70.864792,70.999337,75.171078,72.249963,39.854837,101.683479,3630.190931,0,204.229996,0.08857,-11.421,205.009995,0.08074,0.632,205.039993,0.07607,8.754,203.869995,7.831,-1764,118.190002,1.984,119.900002,27.700095,22.789571,21.784471,18.432505,65.021092,37.6394,44.354875,31.173236,-0.238423,0.010543,0.183549,0
4/13/2025,16:43:31,33480,0,0,74.804953,73.308412,64.431388,42.150574,37.931941,37.888644,39.697558,32.124276,32.716306,39.185537,31.63208,32.109465,32.524562,37.317881,47.037073,37.396029,37.528369,45.240271,53.289766,63.253485,56.000328,50.413511,49.283271,46.863192,46.295688,50.313614,52.801158,50.824686,81.495764,58.14301,46.077454,26.72681,28.308152,27.376512,28.861872,27.77838,27.636412,46.678033,44.493506,44.753324,75.52872,56.18426,41.259836,24.630768,39.301221,73.069448,49.515503,40.214759,24.03468,39.562852,47.397809,44.12365,43.690821,44.583852,41.862893,47.266016,43.550304,32.618453,33.471905,29.446254,29.256263,30.317467,30.024203,36.865136,43.17431,34.047278,41.928306,31.718764,38.187536,33.513177,39.678418,36.933075,42.874723,36.935208,40.051638,31.647916,37.58757,32.662026,39.069838,35.950472,41.613552,32.909963,40.775706,31.88135,37.847855,33.226168,39.385931,35.353963,39.085117,35.582187,38.073782,31.735144,36.513899,32.782715,36.777972,37.343196,41.751803,35.845506,41.299497,33.150971,38.219808,37.524376,41.303705,38.429264,43.051471,42.265101,41.456162,35.168018,41.145448,38.89802,42.760805,83.378528,89.086038,138.935914,89.85075,75.760878,89.175273,135.981933,75.707835,75.834863,71.288888,70.742543,70.995523,75.054517,75.273279,31.761837,165.934926,3601.05525,0,204.100006,0.10485,-13.659,203.520004,0.09635,0.562,204.660004,0.09009,10.627,203.529999,9.357,-2169,118.110001,2.006,119.699997,36.429495,31.611877,30.5668,9.647959,96.581279,37.624663,44.201555,30.855757,-0.448676,0.020493,0.346375,0
4/13/2025,16:44:31,33540,0,0,74.775498,73.374133,64.411834,42.124369,37.857881,37.928571,39.569125,32.075178,32.677121,39.232241,31.515747,32.037442,32.375173,37.434668,46.882058,37.348804,37.482788,46.154725,53.126698,61.539769,56.121808,49.335286,50.437413,48.234091,46.493711,50.707254,52.441027,49.280471,82.659944,60.811131,45.931777,28.015069,28.860249,28.159254,29.068572,28.726291,28.64732,46.387361,44.246224,44.486401,80.052802,55.46356,41.341406,26.007142,39.582316,79.88933,48.386204,40.200122,25.694771,39.519823,47.196669,44.146648,43.99714,44.764994,41.875103,47.175512,43.504069,32.588485,33.395976,29.629134,29.280392,30.334896,30.047582,36.831267,43.180648,34.016427,41.953147,31.717654,38.1988,33.499629,39.696798,36.929401,42.910154,36.914736,40.09822,31.643336,37.590472,32.628479,39.115143,35.937936,41.641124,32.927621,40.788349,31.878107,37.838826,33.19931,39.359754,35.326767,39.095988,35.539933,38.111037,31.704113,36.508298,32.785535,36.785661,37.329658,41.758125,35.81603,41.296617,33.085837,38.214518,37.504936,41.311005,38.424669,43.053049,42.284873,41.447363,35.16181,41.128052,38.900488,42.764579,80.28788,90.81472,140.628397,88.275733,76.028175,86.952526,137.44157,75.682965,75.212233,71.292737,70.992675,71.014744,75.103633,78.617955,39.954532,116.516082,3648.536364,0,203.869995,0.09796,-12.688,204.600006,0.08962,0.639,204.679993,0.08453,9.798,203.259995,8.647,-1964,118.040001,1.986,119.800003,27.397389,22.807018,21.665734,18.534388,73.271328,37.621547,44.247437,30.879411,-0.661926,0.030756,0.511596,0
4/13/2025,16:45:31,33600,0,0,75.181456,73.333946,64.488842,42.15787,37.779331,37.857981,39.634783,32.095617,32.690217,39.215237,31.551144,32.086931,32.443769,37.479404,46.811134,37.454321,37.49227,45.051699,53.497536,62.550888,53.494457,48.967198,50.878705,48.71799,46.06149,49.544645,52.123524,51.164405,73.821452,57.07875,45.809804,27.120845,28.843466,28.108098,29.172224,28.546147,28.633153,46.415449,44.191218,44.334993,74.12153,49.229796,41.281961,26.012588,39.700105,72.98208,39.951036,40.21276,25.597692,39.571356,47.065579,44.059482,43.90031,45.269131,41.811656,47.186294,43.294963,32.639837,33.330978,29.938004,29.607602,30.612903,30.420184,36.813059,43.186724,34.012686,41.94153,31.69519,38.196804,33.500731,39.650674,36.898158,42.855871,36.872368,40.07673,31.613587,37.591046,32.644622,39.058397,35.91064,41.610503,32.914384,40.782726,31.878207,37.835424,33.189666,39.355598,35.29378,39.085214,35.509613,38.074238,31.701747,36.492227,32.775615,36.830481,37.345711,41.795635,35.828191,41.307376,33.137597,38.198607,37.47133,41.327309,38.428227,43.057025,42.294041,41.427069,35.148006,41.125776,38.912428,42.777779,74.660934,84.421733,137.273916,75.954614,76.03865,74.623729,134.923987,75.662545,75.014414,71.278999,70.820073,71.019983,75.088996,73.563761,52.617714,85.646286,3645.18329,0,204.289993,0.08712,-11.274,204.880005,0.07953,0.624,204.919998,0.07432,8.516,203.899994,7.636,-1715,118.190002,1.974,119.400002,15.337664,10.809821,9.74062,30.47214,55.176621,37.613132,44.23352,31.091585,-0.870835,0.040938,0.67277,0
4/13/2025,16:46:31,33660,0,0,73.961373,73.325066,64.439664,42.131863,37.74567,37.800022,39.5543,32.113173,32.680631,39.235722,31.52461,32.158408,32.492529,37.522996,46.841299,37.421624,37.501306,44.238285,54.348492,63.031574,54.872231,48.681963,50.913067,48.064704,45.486425,50.621635,52.641549,51.043404,79.756284,57.72779,45.642072,26.478745,28.077355,27.267045,28.822107,27.682781,27.703317,46.238197,44.036413,44.177585,74.333908,55.613669,41.305863,24.604856,39.698102,70.736517,47.534147,40.121389,24.017495,39.549016,47.415545,43.889985,43.838236,44.883981,41.770593,47.100513,43.790316,32.284452,33.031615,29.516365,29.329503,30.276998,30.090985,36.793378,43.17071,34.015714,41.921229,31.685309,38.170082,33.482738,39.648201,36.893907,42.822669,36.858674,40.088646,31.595341,37.606148,32.630465,39.065627,35.88911,41.61859,32.895731,40.766457,31.8711,37.856265,33.173297,39.349431,35.271625,39.068898,35.483033,38.064471,31.682094,36.483768,32.758223,36.810845,37.332719,41.785793,35.823332,41.293751,33.119388,38.197569,37.492835,41.323474,38.430118,43.065051,42.290674,41.436454,35.122442,41.12877,38.897108,42.787125,82.568295,88.26001,138.481693,88.508715,76.066833,87.913721,135.528271,75.680883,75.031922,71.202396,70.817027,71.032641,75.099059,74.289868,38.01537,195.917691,3629.739164,0,204,0.10311,-13.401,204.729996,0.09374,0.599,204.669998,0.08861,10.41,203.130005,9.191,-2107,118.099998,1.986,119.699997,29.115089,24.77888,23.594406,16.526983,108.507859,37.60455,44.264776,30.754986,-1.080488,0.050982,0.834372,0
4/13/2025,16:47:31,33720,0,0,75.461406,73.314479,64.551286,42.302305,37.82647,37.805702,39.697184,32.135914,32.696475,39.309656,31.356031,32.035678,32.356949,37.50939,46.921089,37.452399,37.509099,44.235493,54.472148,63.380348,55.681906,50.757207,49.148871,47.29936,46.163583,50.793766,54.070213,51.479214,85.10287,60.857329,45.923267,27.864886,28.744674,28.138696,28.895464,28.439928,28.434573,46.47838,44.277852,44.455794,80.660177,57.280507,41.418799,25.754329,39.333386,80.750088,50.740769,40.185895,25.460436,39.548894,47.58133,44.15387,44.169652,45.00435,41.892999,47.276707,43.813064,32.58466,33.277331,29.473941,29.263437,30.212302,29.988148,36.780695,43.165589,33.985608,41.938896,31.643961,38.186275,33.455044,39.672066,36.905911,42.830194,36.829391,40.040973,31.54803,37.598765,32.62615,39.08554,35.876325,41.632723,32.843627,40.765491,31.805529,37.853744,33.154318,39.376595,35.280754,39.081072,35.455821,38.074777,31.639029,36.507815,32.756148,36.778795,37.313954,41.741629,35.785485,41.279039,33.110747,38.206097,37.53408,41.279414,38.399146,42.996502,42.245957,41.414125,35.144271,41.077693,38.858212,42.743146,82.394459,91.954696,140.875274,91.494812,75.676903,89.623929,137.229595,75.675498,76.380482,71.281413,70.723827,71.007794,75.131349,79.038311,39.059645,189.447227,3648.897325,0,204.220001,0.10656,-13.945,204.589996,0.09691,0.597,204.580002,0.09145,10.82,202.660004,9.479,-2181,118.029999,1.991,119.5,28.308472,23.804004,22.5711,17.614795,106.044704,37.589691,44.435878,30.79997,-1.293456,0.060951,0.99856,0
4/13/2025,16:48:31,33780,0,0,74.938752,73.336223,64.632271,42.304789,37.885522,37.822782,39.766349,32.162127,32.648295,39.320973,31.442761,32.167294,32.422232,37.509721,46.796272,37.536534,37.530607,45.32129,53.493953,62.461967,55.952344,49.021056,51.793421,48.598965,45.914125,49.78461,53.127091,51.773146,74.572307,57.413504,46.024548,27.226648,28.920455,28.344442,29.165792,28.522732,28.676219,46.277081,44.145408,44.198891,75.031953,49.45556,41.452766,26.032767,39.506184,73.685974,40.674464,40.360478,25.645657,39.750899,47.433423,44.116104,43.708274,44.93071,41.858849,47.335802,43.705125,32.680236,33.152569,29.768811,29.507504,30.575255,30.406763,36.760362,43.144099,33.978759,41.926839,31.645553,38.189128,33.457914,39.633918,36.895501,42.707438,36.81599,40.03732,31.548791,37.603143,32.630555,39.051335,35.860144,41.578395,32.82927,40.748633,31.810745,37.848843,33.172498,39.361444,35.296553,39.046504,35.402039,38.041815,31.605785,36.482313,32.740309,36.772118,37.293575,41.744666,35.759287,41.282057,33.162242,38.207387,37.493379,41.283114,38.390054,42.99712,42.268832,41.406232,35.136759,41.095667,38.868541,42.739812,74.444357,85.024246,137.707751,76.617896,76.013581,75.841428,135.182787,75.715263,76.453107,70.952218,70.716479,71.005966,75.128685,74.244694,36.575252,106.364856,3627.630148,0,203.929993,0.08784,-11.345,204.779999,0.0806,0.613,204.869995,0.075,8.629,203,7.756,-1732,118.18,1.976,119.800003,31.024715,26.452933,25.360645,14.999833,67.704661,37.578183,44.292081,31.01519,-1.504469,0.070901,1.160695,0
4/13/2025,16:49:31,33840,0,0,75.751436,73.354309,64.698436,42.388966,37.822155,37.778853,39.931741,32.197396,32.723411,39.377825,31.556778,32.265484,32.534624,37.682388,46.895636,37.568096,37.572559,43.867883,53.950598,64.149762,56.352241,49.07669,52.804036,47.547693,46.039856,51.577874,51.952691,50.622899,75.877418,56.71509,45.896185,26.066163,28.10417,27.440341,28.84891,27.4782,27.481772,46.372773,44.157239,44.291377,72.212647,54.156552,41.227238,24.526328,39.292676,68.726748,45.36023,40.250986,23.875682,39.695952,47.504742,43.94854,43.736713,45.053701,41.855083,47.216768,43.828068,32.484677,33.134302,29.571674,29.346018,30.355019,30.183653,36.734918,43.172846,33.967205,41.911443,31.614802,38.184734,33.452161,39.661334,36.890276,42.792278,36.792461,40.024902,31.537126,37.594295,32.606086,39.066418,35.867757,41.580237,32.814072,40.753396,31.801754,37.81437,33.128934,39.363966,35.257422,39.06535,35.416539,38.034841,31.609443,36.48993,32.730175,36.769144,37.300772,41.748746,35.762951,41.270737,33.096138,38.21013,37.49745,41.29557,38.387985,43.004721,42.248436,41.398131,35.126821,41.107258,38.870004,42.72897,80.908505,86.734571,137.757634,86.025504,75.902756,85.578709,135.306702,75.748029,76.071666,71.268623,70.748311,71.037362,75.099535,72.764097,26.718738,146.241095,3628.170459,0,203.919998,0.09899,-12.819,204.770004,0.09033,0.578,204.740005,0.08504,10.004,203.199997,8.838,-2019,118.110001,1.993,119.599998,42.327059,37.658112,36.68186,3.569126,87.932662,37.574072,44.321141,30.84589,-1.713028,0.080846,1.321618,0
4/13/2025,16:50:31,33900,0,0,74.649878,73.406595,64.551139,42.449838,37.795447,37.821075,39.77474,32.031304,32.577611,39.389358,31.371057,32.170051,32.459241,37.688807,46.838241,37.458315,37.615057,44.940812,54.259886,61.948697,53.61354,49.342247,53.372788,49.985174,46.644991,50.145676,52.443677,50.783401,86.099696,60.828622,45.880035,27.520754,28.483177,27.966821,28.965466,28.378872,28.365484,46.319759,44.05448,44.190826,80.368122,57.48632,41.098114,25.478382,39.497364,80.634634,52.033424,40.312722,25.116104,39.727933,47.398447,44.002982,43.789415,44.917569,41.994503,47.171847,43.571123,32.376237,32.919942,29.332085,29.137176,30.239013,29.96335,36.733079,43.163121,33.944837,41.909957,31.642255,38.151891,33.42401,39.631397,36.866871,42.770362,36.797301,40.050432,31.556257,37.58063,32.609681,39.034694,35.83945,41.600509,32.833608,40.723872,31.826228,37.827662,33.144083,39.327048,35.224747,39.05533,35.394065,38.047766,31.588174,36.470129,32.714282,36.763624,37.276686,41.762167,35.73479,41.263007,33.04477,38.173503,37.447529,41.281899,38.397225,42.995469,42.273666,41.378519,35.100849,41.08581,38.861145,42.727181,83.884703,92.398218,141.121546,92.80632,76.208308,91.126227,137.480533,75.759711,75.071108,71.178115,70.79938,71.050221,75.109798,78.982384,41.969566,147.507557,3662.064448,0,204.009995,0.10754,-13.989,204.690002,0.09787,0.652,204.75,0.09334,11.038,203.110001,9.611,-2221,118.050003,2.001,119.699997,25.315769,20.533848,19.748456,20.564266,88.511501,37.563574,44.279007,30.6613,-1.925712,0.090688,1.486446,0
4/13/2025,16:51:31,33960,0,0,73.394945,73.402985,64.574006,42.555823,37.851679,37.765958,39.838326,32.037653,32.602682,39.329546,31.45855,32.144185,32.488098,37.78597,47.004677,37.452986,37.661184,45.957305,53.66142,63.119845,54.063172,49.907416,51.792549,46.310649,45.666398,50.79178,54.137961,52.301443,76.402412,58.417545,46.038581,27.481219,28.902989,28.406402,29.188917,28.68219,28.835217,46.558789,44.266737,44.34651,76.439862,49.878791,41.148752,26.072213,39.347545,75.346221,41.831117,40.397441,25.869187,39.840364,47.563953,44.110952,43.887766,44.770066,41.87684,47.247554,43.984623,32.707497,33.410818,29.609695,29.340336,30.502229,30.372833,36.710312,43.120783,33.924138,41.899135,31.618368,38.154831,33.404309,39.625075,36.850795,42.703899,36.757091,40.003775,31.534032,37.595367,32.589375,39.022632,35.81538,41.583647,32.806538,40.721722,31.791978,37.822512,33.11179,39.333832,35.221369,39.027704,35.349027,38.009666,31.58539,36.451429,32.703499,36.741249,37.281739,41.752682,35.725394,41.267755,33.11446,38.152418,37.446318,41.246939,38.3511,42.965413,42.25964,41.363597,35.080489,41.078718,38.835347,42.714243,75.33396,86.425961,138.477903,78.77045,76.221756,78.704225,135.7213,75.763503,76.036931,71.25533,70.760378,71.069795,75.225989,75.426976,33.748937,111.27723,3636.810813,0,204.279999,0.08966,-11.628,204.869995,0.08202,0.529,204.899994,0.07592,8.724,204.119995,7.886,-1781,118.239998,1.974,119.699997,34.132638,29.242809,28.491498,11.905943,70.439689,37.546394,44.3657,30.990568,-2.135854,0.100568,1.648834,0
4/13/2025,16:52:31,34020,0,0,74.572141,73.374452,64.558857,42.546125,37.863131,37.737642,39.875187,32.117598,32.627955,39.416787,31.511936,32.252394,32.536662,37.737001,46.78279,37.457475,37.692484,44.504124,55.001802,64.916401,54.384552,49.137946,52.101349,46.866248,45.657496,50.261829,54.285908,51.798093,71.810968,56.225865,45.836742,26.162313,28.125953,27.419268,29.050009,27.357727,27.682777,46.535046,44.25344,44.422184,70.811112,52.186209,41.354206,24.719558,39.596848,68.970887,44.014351,40.305596,24.21712,39.694452,48.021762,44.022993,43.706358,45.160454,41.813742,47.260865,43.841427,32.538259,33.218222,29.55822,29.335684,30.396843,30.215968,36.701508,43.151115,33.904091,41.890716,31.615183,38.149188,33.363531,39.651717,36.853198,42.869204,36.783958,40.032736,31.509851,37.559382,32.557166,39.072676,35.823545,41.582957,32.80019,40.735249,31.781609,37.810397,33.088936,39.342392,35.218448,39.061856,35.336355,38.049826,31.564857,36.476176,32.700792,36.743335,37.269675,41.73321,35.709609,41.265717,33.014169,38.172237,37.459081,41.287092,38.400229,42.976944,42.263546,41.365309,35.126993,41.1099,38.870767,42.732365,79.20228,85.401576,136.973287,83.768307,75.887146,83.337756,134.461384,75.737586,75.744761,71.278915,70.795626,71.044771,75.064672,71.711626,34.455768,151.44775,3616.115729,0,204.270004,0.0959,-12.465,204.850006,0.08756,0.545,204.839996,0.08237,9.611,203.729996,8.489,-1947,118.150002,2.005,119.800003,33.144514,28.661978,27.613368,12.692228,90.291442,37.552895,44.427789,30.877199,-2.343481,0.110514,1.809347,0
