Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,16:53:31,34080,0,0,74.323857,73.315028,64.484267,42.634559,37.776675,37.686969,39.932728,32.099158,32.586002,39.462501,31.272529,32.130465,32.441912,37.826254,46.78393,37.535542,37.663613,45.319072,54.571098,62.537951,54.113483,48.157424,52.447117,47.104609,45.67674,50.874671,53.75965,50.307941,85.711709,60.057499,45.908362,27.39428,28.398226,28.001469,29.009014,28.107375,27.960974,46.421911,44.136877,44.264881,79.353426,57.710188,41.499394,25.058687,39.424445,79.288088,52.237045,40.290715,24.573434,39.723574,47.511579,44.183454,43.896264,45.242764,41.950562,47.330833,43.882671,32.507588,32.969205,29.295431,29.136201,30.12347,29.822742,36.669644,43.145842,33.889351,41.900301,31.583018,38.153948,33.362544,39.653667,36.842325,42.746435,36.740092,40.030909,31.483945,37.587316,32.575491,39.054774,35.809114,41.587541,32.802348,40.729901,31.76907,37.817997,33.09836,39.347817,35.20484,39.037724,35.312554,38.008974,31.549941,36.478176,32.697465,36.755125,37.244316,41.714147,35.691877,41.233148,33.055053,38.192996,37.463503,41.28327,38.372108,42.942397,42.22237,41.3606,35.111164,41.100226,38.844428,42.687706,84.512023,91.811505,140.635769,92.813051,75.941163,91.517831,137.291265,75.760506,76.405118,71.248923,70.784917,71.035763,75.166362,78.204189,36.64929,160.182963,3577.966153,0,204.029999,0.1074,-13.958,204.679993,0.09798,0.68,204.75,0.0933,11.11,203,9.666,-2242,118.089996,2.01,120,30.829232,26.420264,25.211585,15.07913,94.129857,37.540539,44.444549,30.642439,-2.55565,0.120571,1.974084,0
4/13/2025,16:54:31,34140,0,0,74.934414,73.330607,64.555608,42.773244,37.815904,37.702339,39.838252,32.079858,32.56334,39.474868,31.401761,32.173061,32.3715,37.76913,46.881828,37.438315,37.672472,44.758995,55.047102,63.093665,56.477177,47.808235,51.394547,47.770485,46.469933,50.858842,52.382703,50.675771,77.664767,59.180894,45.934322,27.551159,28.94813,28.52072,29.284895,28.525436,28.692755,46.658301,44.279696,44.526875,77.788702,51.477112,41.430839,26.167933,39.472854,76.844736,43.336325,40.424213,25.925145,39.794603,48.118707,44.196948,43.871172,44.947095,41.876307,47.291569,43.915811,32.813805,33.25672,29.674441,29.405984,30.399798,30.200769,36.680669,43.115957,33.893545,41.888627,31.5997,38.136806,33.375512,39.630069,36.853594,42.811196,36.745618,40.031566,31.499312,37.555911,32.559456,39.018805,35.828813,41.582471,32.789672,40.695777,31.770626,37.785276,33.084113,39.34514,35.217664,39.042105,35.32449,38.002815,31.539719,36.458285,32.680147,36.735996,37.250402,41.725916,35.701907,41.280947,33.005997,38.183865,37.436682,41.273668,38.380133,42.963986,42.216794,41.353258,35.122385,41.110782,38.826853,42.703593,76.591616,87.680341,139.320391,81.083052,76.103587,81.414701,136.295047,75.774199,75.846362,71.423895,70.760545,71.040256,75.084676,76.585691,29.420292,138.867696,3651.89625,0,204.300003,0.09149,-11.857,204.860001,0.08301,0.58,204.809998,0.07748,8.929,203.800003,7.998,-1812,118.190002,1.981,119.800003,39.043054,34.539571,33.532945,6.891268,84.494604,37.537846,44.487673,30.958586,-2.766541,0.130733,2.137346,0
4/13/2025,16:55:31,34200,0,0,75.136367,73.488088,64.532995,42.871326,37.896919,37.879688,40.052742,32.16829,32.569593,39.47754,31.424956,32.229764,32.543841,37.84532,47.012015,37.467926,37.667637,44.619266,55.947284,63.151684,54.225276,48.258692,53.310688,48.61762,45.830481,50.486041,52.386951,50.201068,70.851988,56.550854,46.174189,26.364533,28.225718,27.57489,29.246505,27.721986,27.971523,46.839143,44.459629,44.551652,71.07515,50.994227,41.126343,25.091822,39.624653,70.201181,42.616899,40.184298,24.653555,39.67995,47.591488,44.052399,43.757707,45.070719,41.934927,47.24106,43.748745,32.767147,33.371634,29.557435,29.323303,30.44197,30.278626,36.628744,43.13863,33.865437,41.889814,31.546995,38.144173,33.335381,39.604701,36.797169,42.720933,36.688907,40.047794,31.488543,37.581907,32.552702,39.023861,35.740421,41.576076,32.754468,40.725639,31.751839,37.800218,33.072474,39.316912,35.106831,39.011219,35.236723,38.029797,31.496094,36.478238,32.649499,36.763624,37.230258,41.750735,35.65974,41.26151,32.980135,38.167405,37.413575,41.290371,38.365105,42.960459,42.258166,41.342325,35.062154,41.062763,38.863465,42.691281,78.061353,84.809091,137.042994,81.946672,76.145722,81.322411,134.405777,75.767708,75.386115,71.265073,70.874574,71.049859,75.192636,71.236562,27.00405,146.561183,3555.038439,0,204.070007,0.09337,-12.095,204.789993,0.08528,0.612,204.869995,0.08076,9.389,203.449997,8.286,-1910,118.120003,1.991,119.900002,42.246563,37.198717,36.256672,3.927626,88.079274,37.519275,44.359331,30.956686,-2.97459,0.140503,2.297074,0
4/13/2025,16:56:31,34260,0,0,75.078798,73.309368,64.662438,42.84656,37.852118,37.847699,39.954244,32.123556,32.520542,39.548845,31.217644,32.163716,32.39063,37.901241,46.952108,37.485552,37.723195,44.379442,54.818568,65.361161,57.4862,48.654901,50.571099,48.251683,45.624374,50.40206,53.878066,51.678785,84.240993,59.412954,45.890232,26.950602,28.158237,27.701595,28.902951,27.715428,27.852032,46.651806,44.28252,44.555113,77.975744,56.997739,41.262923,24.681095,39.299221,77.243907,51.897952,40.227266,24.169,39.741402,48.309028,44.072997,43.902864,44.684389,41.787443,47.192378,43.842438,32.54551,33.415626,29.175679,29.00038,30.0488,29.847481,36.595517,43.116207,33.819743,41.879745,31.502931,38.140438,33.297408,39.636753,36.814734,42.815658,36.68049,39.992263,31.425712,37.563666,32.51611,39.041377,35.771742,41.582102,32.743787,40.708019,31.696588,37.797889,33.040351,39.349456,35.12935,39.03407,35.223332,38.010045,31.469935,36.467299,32.664746,36.751117,37.231909,41.73215,35.634432,41.267616,32.986304,38.180192,37.444941,41.281038,38.36766,42.952902,42.221758,41.34063,35.121186,41.106789,38.84263,42.700849,84.618095,90.725284,139.982412,91.990702,75.869394,91.066803,136.837974,75.737091,76.133714,71.260173,70.830882,71.045643,75.082435,77.048373,35.953657,169.618611,3632.200052,0,203.990005,0.10703,-13.959,204.630005,0.09743,0.571,204.610001,0.09217,10.922,202.770004,9.572,-2197,118.089996,2.004,119.800003,31.559577,26.932268,25.896611,14.330655,98.12133,37.514408,44.433193,30.672246,-0.083454,0.003804,0.063855,0
4/13/2025,16:57:31,34320,0,0,75.254776,73.366374,64.782456,42.88696,37.913092,37.888351,40.135221,32.069138,32.562624,39.523102,31.275397,32.096644,32.38942,37.894297,47.028745,37.472478,37.659828,44.648766,56.95796,65.034371,54.232572,47.018913,50.42208,48.648705,46.449852,50.784516,52.868658,50.75799,79.144479,59.766964,46.15479,27.731115,28.892694,28.462592,29.324469,28.480856,28.809685,47.024502,44.691445,44.913534,78.379213,52.595132,41.350795,26.014731,39.279361,77.660453,44.603395,40.367214,25.705655,39.786246,48.682616,44.324171,43.530014,44.757976,42.156561,47.443784,43.721717,32.977165,33.645308,29.466929,29.224311,30.350168,30.12963,36.581292,43.109997,33.80982,41.863327,31.500105,38.13564,33.300135,39.620219,36.815396,42.771084,36.657491,39.994917,31.431959,37.559698,32.506779,39.033655,35.736965,41.563409,32.716671,40.683813,31.709072,37.774038,33.028804,39.334487,35.142675,39.019536,35.229564,37.994366,31.474616,36.445393,32.632507,36.734996,37.244981,41.703816,35.651902,41.235247,33.018946,38.169955,37.462102,41.257821,38.368203,42.910414,42.202221,41.317553,35.105024,41.087248,38.824638,42.704024,77.518238,88.573879,139.630296,83.190055,75.910997,83.285684,136.496859,75.849488,76.374694,71.228496,70.7242,71.054425,75.112293,77.186028,34.315595,111.505428,3653.569384,0,204.289993,0.09288,-12.096,204.740005,0.08519,0.563,204.759995,0.07837,9.088,203.410004,8.169,-1843,118.139999,1.985,119.699997,33.617809,28.813814,27.830233,12.536981,70.564819,37.503678,44.528843,30.965585,-0.29564,0.01377,0.227411,0
4/13/2025,16:58:31,34380,0,0,74.707338,73.400239,64.806407,42.940532,37.946232,37.973181,40.111466,32.183098,32.601686,39.584311,31.444631,32.308597,32.500331,37.886932,46.896204,37.540383,37.695107,45.8369,52.934756,62.009345,54.830927,49.777902,53.166283,46.688205,45.439152,50.869503,53.698606,52.163299,71.653465,56.312927,46.103809,26.818507,28.532666,27.913662,29.374885,27.883899,28.31728,46.633619,44.489207,44.506735,72.254797,49.849117,41.233161,25.393519,39.279176,71.041665,41.023316,40.331185,24.908044,39.854837,47.367843,44.051755,44.046932,44.726688,41.936441,47.410688,44.120127,32.876928,33.464761,29.620137,29.315101,30.486814,30.437445,36.562937,43.110666,33.819447,41.843402,31.487486,38.13049,33.289178,39.640492,36.791941,42.787326,36.643877,40.010442,31.42137,37.550678,32.483468,39.024824,35.712593,41.571759,32.689649,40.671148,31.692692,37.776951,33.013954,39.336596,35.113319,39.016352,35.184695,38.003918,31.458855,36.452752,32.627893,36.743429,37.201232,41.693289,35.600001,41.235625,32.969985,38.168821,37.435327,41.25986,38.350821,42.912888,42.203415,41.325787,35.077853,41.079054,38.828008,42.688053,76.093803,83.81144,136.732355,78.6035,75.923394,77.308361,134.401075,75.791809,76.144115,71.446685,70.771597,71.053426,75.079622,71.500171,22.294892,127.898212,3630.234065,0,204.190002,0.08809,-11.384,204.850006,0.08098,0.673,204.910004,0.07635,8.817,203.570007,7.819,-1756,118.089996,1.984,119.5,48.349993,43.479345,42.577369,-2.246184,79.148283,37.493637,44.374964,31.033531,-0.503285,0.024029,0.387387,0
4/13/2025,16:59:31,34440,0,0,74.317579,73.48564,64.698152,42.987167,37.848689,37.994483,40.067936,32.17963,32.509602,39.657038,31.257481,32.221749,32.458877,38.054719,46.956878,37.628281,37.689346,45.051215,56.550351,64.047797,55.490448,50.005052,49.972348,47.566977,46.213639,50.726566,53.143054,51.023529,83.432887,58.977404,45.898144,26.585657,28.01276,27.642244,29.057322,27.823482,27.884638,46.697714,44.352297,44.423735,76.799463,56.541215,41.31592,24.510162,39.626423,75.299549,50.955986,40.210113,24.03758,39.731467,48.089375,44.089235,43.949364,45.010731,42.119801,47.216864,43.899562,32.52294,33.157035,29.195334,29.056168,30.124172,29.912953,36.559602,43.122283,33.809066,41.871813,31.490438,38.1156,33.249312,39.625091,36.755692,42.711381,36.622055,40.03498,31.401627,37.568231,32.529599,39.004559,35.70199,41.556835,32.713078,40.726044,31.699681,37.783894,33.025383,39.326462,35.064115,39.002243,35.143475,38.01963,31.455098,36.473362,32.609911,36.742585,37.17076,41.690251,35.585994,41.219076,32.98216,38.148913,37.400813,41.249389,38.315584,42.895413,42.224241,41.322,35.047876,41.048163,38.835598,42.68858,84.115483,89.947492,139.542235,90.928359,76.081527,90.169012,136.447889,75.804291,75.694985,71.435901,70.824112,71.067732,75.193531,76.179891,29.437081,150.295896,3624.933163,0,203.970001,0.10539,-13.696,204.850006,0.09613,0.642,204.789993,0.09153,10.83,203.520004,9.45,-2182,118.059998,2.005,119.400002,38.986719,34.404495,33.298688,6.911425,89.774334,37.486248,44.526345,30.661434,-0.713336,0.034335,0.549996,0
4/13/2025,17:00:31,34500,0,0,76.041098,73.418835,64.719161,42.961877,37.834726,37.98008,40.111328,32.130004,32.474486,39.695414,31.146554,32.094014,32.361433,38.015384,47.003635,37.5894,37.682299,43.845211,56.075257,64.283101,54.675035,49.174144,49.752954,46.7323,46.704109,50.265459,51.941982,50.707417,82.606295,60.989757,45.990328,27.652972,28.720995,28.423385,29.381171,28.656238,28.692824,46.642635,44.358313,44.477518,80.259708,55.355802,41.424456,25.833344,39.502605,80.005749,48.140801,40.29104,25.593628,39.733549,48.208785,44.201977,43.984078,44.737488,42.264695,47.326352,43.955443,32.728155,33.260708,29.368064,29.190554,30.230397,29.997314,36.555715,43.121061,33.812766,41.878114,31.515981,38.131401,33.289206,39.605638,36.775104,42.657744,36.618079,40.015158,31.414554,37.576026,32.53344,39.005827,35.718327,41.55766,32.703746,40.6763,31.698796,37.785059,33.025666,39.321073,35.081309,39.007441,35.143822,37.976441,31.437826,36.439385,32.62558,36.726025,37.174993,41.704574,35.592943,41.221577,33.002023,38.147411,37.3887,41.240216,38.322716,42.896357,42.226147,41.31071,35.066205,41.073732,38.803449,42.693917,80.073797,90.829799,140.696113,87.789089,76.103506,86.659856,137.38904,75.824658,76.20015,71.306204,70.763683,71.051457,75.244479,78.665697,38.714418,129.864443,3655.537641,0,204.440002,0.09782,-12.732,204.860001,0.08918,0.575,204.850006,0.08334,9.74,203.679993,8.637,-1979,118.160004,1.996,119.599998,28.733376,24.167504,23.034088,17.256952,80.128275,37.485332,44.558744,30.795865,-0.925655,0.0451,0.715028,0
4/13/2025,17:01:31,34560,0,0,74.922139,73.371212,64.588084,42.997514,37.882519,37.961601,40.13938,32.157448,32.580033,39.654107,31.395761,32.197007,32.443929,38.091998,46.956358,37.319208,37.691711,45.516296,56.917451,63.54929,54.900676,48.324721,48.684151,48.816672,46.384333,48.92613,52.51471,51.94564,73.209392,56.546738,46.177892,26.748996,28.741573,28.505099,29.554258,28.443981,28.648786,46.795719,44.568053,44.643853,73.462616,48.573109,41.344122,25.812474,39.43969,72.04683,39.867127,40.433265,25.350977,39.864185,48.324976,44.200363,43.919757,45.270158,42.181157,47.478698,43.711291,32.994605,33.443309,29.670844,29.423793,30.539728,30.425253,36.524721,43.099537,33.753077,41.853754,31.465454,38.10612,33.240219,39.599958,36.768076,42.661748,36.575615,39.969788,31.391404,37.53263,32.483542,39.013379,35.686037,41.551553,32.685088,40.659587,31.665848,37.788072,33.010027,39.328962,35.056874,38.969447,35.08791,37.961704,31.405586,36.423291,32.596067,36.740764,37.162307,41.693278,35.565428,41.247933,32.966861,38.151401,37.393135,41.260337,38.30361,42.897118,42.192879,41.330637,35.0721,41.066096,38.827603,42.690286,75.23872,83.961949,136.659382,76.969085,76.18899,74.617973,134.253127,75.837341,76.621456,71.190825,70.85198,71.055278,75.217455,72.797222,28.624565,112.060034,3494.735293,0,204.25,0.08425,-10.901,203.720001,0.0784,0.616,204.979996,0.0721,8.268,203.369995,7.438,-1652,118.239998,1.993,119.199997,40.248698,35.414928,34.504071,5.929194,70.868239,37.468268,44.601284,31.082922,-1.131072,0.055275,0.873364,0
4/13/2025,17:02:31,34620,0,0,74.643767,73.452951,64.544527,43.026602,37.853472,38.046972,40.229421,32.291104,32.561331,39.725498,31.315984,32.272317,32.546792,38.186629,46.87611,37.183607,37.656776,45.353011,54.421118,62.656601,55.072103,48.882478,51.390164,47.021594,46.196088,50.795215,52.552233,50.39768,81.259984,58.006658,45.908459,26.517554,28.164808,27.921106,29.448771,27.727343,27.962596,46.547209,44.330184,44.370945,75.398258,55.308136,41.29854,24.617273,39.403467,72.792881,48.91738,40.307767,24.09914,39.798244,47.960879,43.969246,44.027564,45.062117,42.231286,47.353414,44.029641,32.70068,33.162422,29.369776,29.289051,30.265095,30.158941,36.516125,43.114277,33.763703,41.851964,31.468095,38.103314,33.240062,39.593645,36.738291,42.643161,36.55828,40.003644,31.386872,37.533013,32.495048,38.988972,35.67039,41.551853,32.670781,40.68681,31.679582,37.783153,33.000633,39.318213,35.058926,38.991343,35.076661,37.959907,31.407784,36.431671,32.584474,36.729648,37.14987,41.681791,35.532919,41.223134,32.958253,38.119262,37.391471,41.250915,38.303427,42.873225,42.174171,41.289473,35.006226,41.043228,38.805355,42.652772,82.977292,88.571456,138.094499,89.224442,76.009294,88.493023,135.150978,75.810007,76.462594,71.411954,70.822229,71.039538,75.22544,75.01807,34.008354,160.543561,3488.088165,0,204.399994,0.10081,-13.09,205.080002,0.09164,0.576,205.050003,0.08659,10.175,203.740005,8.948,-2050,118.150002,1.999,119.300003,33.712937,29.103018,28.112245,12.195522,94.285261,37.459496,44.546789,30.824327,-1.334651,0.065046,1.029605,0
4/13/2025,17:03:31,34680,0,0,74.386051,73.388299,64.492875,43.023186,37.841197,38.051487,40.253546,32.327928,32.571016,39.728044,31.27311,32.263708,32.467018,38.337948,46.796806,37.322229,37.740199,46.027639,54.267754,63.005716,55.951773,49.823662,50.987486,47.815621,46.232442,50.195853,52.228536,52.023628,83.146052,60.832381,45.939855,27.847888,28.72894,28.41973,29.523347,28.629191,28.714409,46.528722,44.294985,44.365113,80.261385,55.627752,41.403339,25.844433,39.51222,80.077474,48.566022,40.412156,25.549806,39.872388,47.660715,44.140957,44.271152,45.255925,42.260289,47.402757,43.889309,32.731351,33.219314,29.476815,29.254715,30.326618,30.19495,36.506731,43.099253,33.741737,41.850442,31.469671,38.116117,33.234723,39.584187,36.742958,42.637692,36.571246,39.996284,31.375421,37.540988,32.50174,38.970682,35.667088,41.556052,32.678029,40.655681,31.657886,37.78273,32.98865,39.321804,35.024847,38.972874,35.074506,37.954588,31.393508,36.41926,32.584456,36.738625,37.149555,41.702585,35.547155,41.206029,32.945861,38.140437,37.382603,41.261728,38.323552,42.874795,42.190844,41.318482,35.046991,41.06608,38.821496,42.687282,80.632884,90.921311,139.615001,89.144638,76.283034,87.387814,136.475169,75.873554,76.4173,71.304452,70.829453,71.084529,75.211935,78.641274,32.54931,121.828455,3477.978985,0,204.199997,0.09661,-12.508,203.779999,0.08925,0.659,205.029999,0.08266,9.666,203.839996,8.538,-1951,118.199997,1.994,119.599998,35.388488,30.851972,29.860789,10.551367,76.059042,37.459915,44.579724,30.867294,-1.541245,0.074981,1.188545,0
4/13/2025,17:04:31,34740,0,0,75.52173,73.427856,64.628217,43.056637,37.897839,38.064826,40.192534,32.309021,32.631373,39.697501,31.503331,32.325505,32.528354,38.427534,46.879698,37.239417,37.802377,45.132131,55.191993,63.352219,56.625549,51.170788,50.033436,48.482948,46.332547,50.782204,53.227142,51.523272,73.495691,56.894902,45.794931,27.147198,28.700689,28.449037,29.776929,28.51511,28.716337,46.816433,44.329031,44.533254,74.027656,48.325286,41.286802,25.981561,39.695516,72.69267,39.722466,40.545916,25.519442,40.022704,48.162149,44.211867,43.939159,44.956307,42.199966,47.428399,43.978623,32.956625,33.643147,29.792511,29.481706,30.688529,30.534556,36.469054,43.117193,33.717799,41.840814,31.459914,38.093098,33.172455,39.584898,36.732611,42.801334,36.59313,39.98767,31.368494,37.523009,32.443168,39.001838,35.656727,41.550604,32.704912,40.674372,31.640713,37.746197,32.961233,39.295421,34.995219,38.97163,35.04754,37.987102,31.406251,36.423509,32.582054,36.693494,37.151325,41.67884,35.513687,41.178957,32.848263,38.120296,37.365095,41.261159,38.327838,42.8874,42.203925,41.276584,35.067726,41.078363,38.83284,42.71043,74.600353,84.132121,136.358378,76.052043,76.144224,74.826656,133.891698,75.818064,75.303072,71.238057,70.809212,71.080844,75.101419,73.567321,41.157027,91.310127,3506.867207,0,204.320007,0.08434,-10.967,203.759995,0.07842,0.559,204.990005,0.07145,8.147,204.029999,7.39,-1657,118.300003,1.989,119.699997,26.042546,21.534417,20.793531,19.752385,58.777972,37.453046,44.574679,31.182846,-1.744299,0.085077,1.343966,0
4/13/2025,17:05:31,34800,0,0,75.359356,73.485997,64.71861,43.097946,37.985358,38.141727,40.394097,32.324851,32.630653,39.765993,31.510629,32.421897,32.686982,38.469774,46.911087,37.233599,37.839219,44.872163,55.257032,64.79413,54.4365,46.928919,51.545296,46.425973,46.621865,51.259884,54.448764,52.510975,78.297883,57.206781,46.018342,26.157908,28.025832,27.779875,29.622074,27.666497,27.840157,46.851686,44.508347,44.579771,73.206677,54.026601,41.045919,24.60291,39.596552,69.499656,46.061931,40.469757,24.040883,39.973158,48.54881,44.03936,43.689395,45.216203,42.274256,47.375154,44.240429,32.828654,33.45456,29.475223,29.249109,30.499757,30.36943,36.45513,43.095922,33.701578,41.836188,31.439186,38.099025,33.174862,39.580172,36.708842,42.715383,36.536796,39.99371,31.360788,37.533515,32.447957,38.971077,35.625837,41.540172,32.670539,40.664116,31.640136,37.746978,32.934901,39.292984,34.954633,38.96478,35.007844,37.956419,31.349463,36.40693,32.560058,36.726514,37.172386,41.684832,35.542471,41.164417,32.860248,38.102601,37.364183,41.23704,38.331451,42.878698,42.211734,41.269003,35.054323,41.081894,38.790114,42.71622,81.534993,87.250055,137.196912,87.135944,76.248843,86.663418,134.51876,75.873095,75.436244,71.166101,70.858741,71.079012,75.128738,73.550685,34.967731,107.114896,3478.206011,0,204.289993,0.09824,-12.799,204.830002,0.09006,0.574,204.839996,0.08436,9.863,202.990005,8.766,-1992,118.18,2.002,119.599998,32.761924,27.789501,27.213339,13.256418,68.127478,37.440709,44.668076,30.979456,-1.947534,0.095219,1.499901,0
4/13/2025,17:06:31,34860,0,0,75.187783,73.400806,64.728738,43.228756,37.991108,38.173534,40.237808,32.26665,32.565943,39.800155,31.450706,32.336579,32.533643,38.559048,46.98842,37.205303,37.922945,45.005964,54.965708,64.067519,53.440734,47.50901,51.32588,49.127571,46.666045,51.016082,52.476298,52.970844,85.568252,60.817412,46.250003,27.75555,28.653587,28.339007,29.75215,28.509075,28.701379,46.979174,44.688987,44.855013,80.240229,56.744278,41.127307,25.624071,39.490226,80.601404,51.235561,40.554623,25.228081,40.064348,48.009237,44.260684,43.730998,45.120685,42.539055,47.532212,44.08564,32.95399,33.531476,29.377171,29.208136,30.444548,30.266092,36.447684,43.132872,33.687842,41.826547,31.424961,38.079045,33.132536,39.62452,36.710874,42.822795,36.542473,40.008175,31.349127,37.532599,32.422569,39.010164,35.638505,41.556705,32.654008,40.66492,31.63694,37.727944,32.915308,39.301475,34.95785,38.978569,35.00973,37.997301,31.359061,36.427089,32.553627,36.682841,37.137583,41.668253,35.501105,41.149303,32.818299,38.099654,37.37936,41.239089,38.321585,42.849128,42.187893,41.254374,35.060862,41.078263,38.787755,42.709481,83.460566,91.992748,140.15143,92.377026,76.115865,90.527703,136.512286,75.815349,75.596303,71.442774,70.735412,71.051628,75.082478,78.774373,29.780816,136.463317,3507.648153,0,204.009995,0.10331,-13.378,204.720001,0.09445,0.722,204.830002,0.08947,10.572,203.490005,9.213,-2126,118.110001,1.995,120,38.927175,33.804479,33.231795,7.322828,83.347337,37.438722,44.624383,30.963569,-2.154182,0.10537,1.658975,0
4/13/2025,17:07:31,34920,0,0,75.011153,73.442192,64.59994,43.320675,38.063751,38.223637,40.274093,32.301518,32.538062,39.814398,31.460202,32.395894,32.571151,38.664693,47.099434,37.249136,37.875369,45.102004,54.453883,66.09692,56.311695,50.282008,50.680807,46.39718,46.366462,51.89706,53.566786,51.543071,75.961139,58.403274,46.278613,27.757528,28.988854,28.767583,30.097466,28.95337,28.997979,47.122388,44.78,44.882937,76.156924,49.268743,41.147498,26.199756,39.727769,75.127207,41.583713,40.620434,25.905464,40.097343,48.124804,44.313635,43.762054,44.977402,42.354301,47.554676,44.358773,33.100714,33.747718,29.716463,29.507325,30.657085,30.564234,36.443642,43.090235,33.686407,41.840954,31.428423,38.057146,33.142503,39.568836,36.705429,42.714192,36.51581,39.98383,31.351244,37.532327,32.4392,38.986205,35.624635,41.519627,32.656566,40.661289,31.64975,37.743581,32.937707,39.290971,34.92556,38.954824,34.98232,37.946779,31.33484,36.39683,32.546795,36.692685,37.1116,41.685952,35.484532,41.167608,32.843021,38.09877,37.339128,41.232616,38.300516,42.868136,42.193242,41.23729,35.049854,41.075521,38.792296,42.726296,75.29319,86.115744,137.622226,78.738448,76.364623,78.734395,134.809506,75.85092,75.377748,71.623578,70.864102,71.106013,75.163635,75.245983,32.262901,106.50208,3510.351954,0,204.119995,0.0863,-11.137,204.990005,0.07875,0.581,204.990005,0.07329,8.37,203.75,7.534,-1682,118.230003,1.988,119.900002,36.054492,30.923377,30.396313,10.224121,67.782161,37.428282,44.648495,31.21559,-2.357983,0.115785,1.815706,0
4/13/2025,17:08:31,34980,0,0,75.043025,73.516438,64.609544,43.282472,38.051801,38.26336,40.390949,32.36794,32.582539,39.842605,31.610789,32.484608,32.635385,38.798612,47.063278,37.358888,37.910271,44.156939,53.309799,64.545256,56.624967,49.290856,50.547818,50.466041,46.66587,50.643271,53.155832,50.583686,70.711557,56.182529,46.008517,26.085294,28.228902,27.877634,29.945781,27.718971,28.142134,47.086962,44.752068,44.807701,70.437008,50.951968,41.241535,24.982503,39.740428,69.325057,43.197407,40.548611,24.516522,40.044786,47.993356,44.163157,44.247324,45.502649,42.540086,47.49307,44.127764,32.981588,33.690502,29.715648,29.526131,30.655824,30.480944,36.40475,43.086343,33.642561,41.844155,31.380875,38.077614,33.10043,39.581404,36.669813,42.761405,36.486068,39.992995,31.298579,37.514666,32.385393,38.978045,35.566372,41.536123,32.632907,40.651074,31.601545,37.726367,32.883934,39.297535,34.908656,38.947271,34.949454,37.965421,31.298838,36.399131,32.517972,36.702583,37.094073,41.656651,35.456183,41.16542,32.799015,38.088367,37.334905,41.247958,38.301783,42.846563,42.182262,41.252696,35.028577,41.069077,38.77944,42.674415,78.442847,84.676813,136.020001,82.522709,76.068247,82.151107,133.677375,75.827502,75.309982,71.466442,70.887547,71.080651,75.165423,71.361529,30.972342,133.52736,3486.044991,0,204.259995,0.09231,-11.982,204.820007,0.08413,0.549,204.800003,0.07911,9.127,203.630005,8.15,-1847,118.129997,1.998,119.5,37.278009,32.511027,31.818103,8.730508,81.928122,37.411826,44.762389,31.175106,-2.559754,0.126011,1.970495,0
4/13/2025,17:09:31,35040,0,0,73.333003,73.406219,64.623886,43.268847,38.040296,38.241701,40.397141,32.404445,32.640571,39.896588,31.492051,32.398044,32.579082,38.875575,47.059342,37.257192,37.940086,45.060616,53.95784,64.61599,59.407475,49.215663,49.519343,47.092978,46.330679,51.701258,53.568154,50.983392,84.75457,59.559403,46.124398,27.290644,28.40411,28.228729,29.759236,28.107091,28.28918,47.04917,44.766747,44.903411,78.470799,56.601219,41.483944,24.980177,39.545483,78.045443,51.791835,40.533223,24.520568,40.02894,48.311395,44.35813,44.153425,45.065652,42.524296,47.561637,44.335481,32.911285,33.611633,29.481282,29.22484,30.377887,30.183177,36.383946,43.080197,33.655631,41.800376,31.378836,38.067408,33.117716,39.593926,36.706717,42.719861,36.477763,39.919065,31.282644,37.504562,32.40325,38.984841,35.616176,41.534541,32.61033,40.622117,31.577147,37.721569,32.888887,39.302476,34.949988,38.958392,34.949101,37.933166,31.309081,36.403552,32.531756,36.697674,37.082533,41.646495,35.43202,41.16651,32.824126,38.113836,37.371892,41.236436,38.261074,42.829355,42.124309,41.230756,35.037061,41.058333,38.774062,42.689266,84.831356,90.848573,139.276545,92.145287,76.066807,91.25829,136.072748,75.831506,76.3757,71.302906,70.857916,71.075641,75.203512,77.563867,36.553051,162.42468,3490.687537,0,204.160004,0.10385,-13.484,205.880005,0.09448,0.663,204.889999,0.09036,10.696,203.539993,9.328,-2153,118.120003,2.003,119.5,31.14836,26.507906,25.557185,14.976038,95.092178,37.407516,44.791396,30.965017,-2.765231,0.136171,2.128922,0
4/13/2025,17:10:31,35100,0,0,74.546782,73.41804,64.696979,43.345916,37.962819,38.237556,40.358276,32.458165,32.667972,39.945336,31.461138,32.407081,32.594788,38.801135,46.945098,37.335225,37.970841,45.464972,54.460852,62.659565,55.488098,49.164389,49.688518,47.693585,45.861116,51.493324,53.20506,51.334295,78.616959,59.58778,46.042156,27.998264,28.954431,28.836214,30.144202,28.718166,28.983606,46.73214,44.515729,44.646741,78.378419,51.853345,41.455539,26.16821,39.616863,77.481211,44.057145,40.641883,25.872463,40.065257,47.939014,44.218261,43.992035,45.348007,42.157751,47.568957,44.215404,32.891304,33.538227,29.747386,29.453075,30.549827,30.404599,36.401085,43.076124,33.638741,41.803443,31.373033,38.067414,33.102166,39.614854,36.686571,42.738513,36.474174,39.955595,31.292398,37.510956,32.395894,39.009315,35.587141,41.536507,32.606279,40.613263,31.596256,37.716912,32.897541,39.326519,34.9378,38.953325,34.931148,37.946096,31.293605,36.402342,32.534988,36.679727,37.096438,41.639653,35.445453,41.171047,32.800255,38.104044,37.364744,41.238293,38.270444,42.799152,42.144504,41.242173,35.074727,41.079071,38.753416,42.70693,77.466693,88.329213,138.723583,82.883599,76.072344,83.015149,135.943567,75.888378,76.116208,71.621785,70.849269,71.099671,75.150988,77.023223,38.40442,109.076247,3523.278438,0,204.5,0.09034,-11.755,204.929993,0.08247,0.486,204.929993,0.07572,8.692,203.619995,7.886,-1771,118.25,1.983,119.300003,29.108019,24.521402,23.707746,16.934137,69.224153,37.40896,44.645079,31.097403,-2.970955,0.146167,2.287206,0
4/13/2025,17:11:31,35160,0,0,74.661882,73.422002,64.635131,43.350001,37.917892,38.197503,40.229736,32.414211,32.650315,39.956043,31.570424,32.403662,32.675424,38.906741,46.924125,37.360865,37.962136,44.369267,52.960927,63.327671,59.082796,49.828702,50.696334,48.414344,46.895321,51.051157,53.307175,50.8303,70.804917,55.988075,45.757378,26.778321,28.376697,28.040637,30.079611,28.050006,28.357504,46.742935,44.373717,44.386427,71.428828,49.68709,41.553779,25.413781,40.004956,70.342983,41.391399,40.572776,25.020715,40.058805,48.034727,44.160619,44.132561,44.975618,42.413072,47.404819,44.088884,32.919048,33.601466,29.837616,29.541089,30.699743,30.57327,36.360105,43.093867,33.611117,41.785771,31.356907,38.059654,33.07169,39.58024,36.644307,42.764637,36.431373,39.987014,31.289857,37.511958,32.384446,38.982175,35.548365,41.533203,32.605077,40.627044,31.582578,37.708634,32.839862,39.308812,34.862788,38.936051,34.895605,37.960526,31.272513,36.403078,32.500589,36.68245,37.085006,41.652912,35.459407,41.173461,32.784464,38.077275,37.345467,41.229399,38.272999,42.813549,42.188494,41.234737,35.037082,41.087937,38.744494,42.716058,76.719938,83.793063,135.76778,80.139109,76.24873,79.51343,133.450699,75.844919,75.196928,71.34227,70.77849,71.137549,75.143497,70.987747,30.629857,124.418522,3349.047863,0,204.389999,0.08868,-11.463,206.139999,0.07981,0.568,205,0.07622,8.748,203.869995,7.797,-1754,118.269997,1.989,119.199997,37.428604,33.225005,32.244002,8.328774,77.389368,37.397605,44.634247,31.195372,-0.176468,0.008308,0.134893,0
4/13/2025,17:12:31,35220,0,0,74.873509,73.409252,64.67912,43.371372,37.946918,38.14658,40.109726,32.453624,32.658509,40.004703,31.480616,32.470174,32.594269,38.987275,46.752499,37.330898,37.980878,45.926479,52.743371,61.713391,53.490712,49.957345,51.974432,47.787081,46.451434,51.36509,52.973884,52.621227,84.158041,59.390795,45.893515,27.051326,28.227569,28.110191,29.752727,27.923216,28.303481,46.521322,44.217984,44.30609,78.003235,56.380071,41.337851,24.993069,39.660471,77.516554,51.541399,40.596391,24.432794,40.047836,47.58569,44.042423,44.27521,45.35585,42.382155,47.41994,44.088543,32.614113,33.104999,29.50972,29.277812,30.470944,30.156234,36.372686,43.054104,33.591837,41.764049,31.343806,38.045849,33.041797,39.574234,36.668369,42.748554,36.44466,39.949565,31.272488,37.471481,32.367288,38.939984,35.561825,41.508738,32.591299,40.608559,31.572339,37.693357,32.862728,39.28525,34.881226,38.908065,34.875904,37.906205,31.275206,36.391147,32.502833,36.674318,37.065379,41.634716,35.429221,41.145249,32.765738,38.095358,37.327754,41.236939,38.283658,42.804388,42.139045,41.238468,35.043947,41.077197,38.776772,42.721388,84.749145,90.546822,138.977692,91.856823,76.154496,91.07375,135.769826,75.9044,76.086243,71.258251,70.78937,71.111083,75.135739,77.101133,30.247104,144.842184,3429.210564,0,204.089996,0.10347,-13.419,204.940002,0.09462,0.678,205,0.09038,10.669,203.449997,9.271,-2134,118.269997,2.006,119.400002,38.016442,33.460778,32.719318,7.877073,87.289392,37.386145,44.621645,30.855637,-0.381702,0.018118,0.292675,0
4/13/2025,17:13:31,35280,0,0,75.81644,73.402146,64.745056,43.472205,37.916787,38.115572,40.200925,32.464301,32.665928,40.061406,31.485822,32.399195,32.587349,39.021882,46.853572,37.416358,37.972344,44.938002,51.734893,62.582953,52.177062,51.211486,50.021338,47.069391,46.473011,51.172726,53.933646,52.467345,78.312113,59.335363,45.947841,27.658717,28.868126,28.770425,30.009358,28.66443,28.912926,46.889253,44.513105,44.590663,78.008076,51.733461,41.546568,26.070032,39.661098,77.294752,44.37606,40.68702,25.835342,40.177151,47.431792,44.330185,44.342895,45.039045,42.450618,47.513301,44.370625,32.901586,33.537069,29.723037,29.4256,30.605716,30.315236,36.345544,43.042552,33.575135,41.795442,31.334627,38.049403,33.057374,39.603412,36.65606,42.731507,36.387285,39.925492,31.252159,37.475252,32.372418,38.968303,35.557918,41.523333,32.568783,40.61577,31.544885,37.708618,32.854072,39.30527,34.89293,38.932507,34.863217,37.92517,31.248438,36.403507,32.498351,36.670338,37.045037,41.625484,35.397552,41.146808,32.780653,38.076278,37.343142,41.211719,38.246422,42.78273,42.124264,41.220591,35.037459,41.078731,38.724994,42.6826,77.192291,88.05256,138.428267,82.697726,75.858524,82.640628,135.63491,75.797368,76.47147,71.247372,70.795057,71.046324,75.14393,76.815568,33.450456,117.295401,3503.632179,0,204.320007,0.09004,-11.684,204.929993,0.08235,0.521,204.990005,0.07578,8.719,203.440002,7.874,-1758,118.290001,1.984,119.300003,34.376539,29.975266,29.115718,11.571302,73.685415,37.379365,44.66086,31.084707,-0.588356,0.027771,0.450339,0
4/13/2025,17:14:31,35340,0,0,75.853234,73.460626,64.838342,43.483134,37.93486,38.031165,40.298908,32.455593,32.719807,40.013447,31.513515,32.359623,32.597155,39.123372,46.965169,37.450585,37.992294,46.257483,52.048058,63.041527,54.743815,50.494082,51.666403,47.313725,46.359509,51.540071,53.111666,51.370188,70.821358,56.012155,46.099774,26.474389,28.372671,28.253072,29.968144,27.88204,28.560848,46.924576,44.601426,44.502835,71.46368,49.845206,41.344036,25.358496,39.446621,70.40855,41.657988,40.68379,24.837808,40.177838,47.378766,44.193664,44.283964,45.260403,42.49484,47.513591,44.215719,32.870284,33.632929,29.768877,29.435324,30.695658,30.527391,36.328262,43.050876,33.565144,41.784234,31.333517,38.067776,33.037191,39.585043,36.646916,42.647769,36.390963,39.936646,31.230463,37.510522,32.368321,38.978599,35.54566,41.516443,32.564028,40.597852,31.520964,37.735481,32.839752,39.299935,34.845435,38.918786,34.810398,37.906283,31.224935,36.398307,32.488677,36.660169,37.000374,41.633408,35.380049,41.151432,32.814226,38.0875,37.319447,41.20617,38.223629,42.789049,42.120109,41.226551,35.004446,41.066384,38.737965,42.693751,76.995255,83.928263,135.671581,80.413828,75.942047,79.749548,133.293137,75.809886,76.886998,71.291353,70.834453,71.055578,75.213953,71.107774,27.276359,110.703206,3472.44653,0,203.940002,0.08815,-11.394,204.729996,0.08147,0.637,204.830002,0.07586,8.742,203.380005,7.805,-1740,118.18,1.987,119.699997,41.831723,37.075985,36.415739,4.268051,70.124189,37.370622,44.637893,31.155077,-0.790269,0.037557,0.604152,0
4/13/2025,17:15:31,35400,0,0,74.596151,73.485248,64.745217,43.538031,37.874829,38.112936,40.38186,32.4375,32.602604,40.017612,31.352877,32.372771,32.60007,39.239627,46.773717,37.43813,37.971289,45.015349,53.168515,64.715704,57.299359,47.720882,52.528536,49.274224,46.146428,51.286621,53.933242,51.36962,83.820474,59.093144,45.827207,27.008193,28.042641,27.847131,29.702187,28.004608,28.076915,46.828709,44.356642,44.273364,77.304681,56.13087,41.22262,24.668174,39.768848,76.642563,51.501848,40.405689,24.214393,39.962387,48.081494,44.03096,43.865643,45.594762,42.507346,47.355299,44.229596,32.581535,33.412652,29.351989,29.153959,30.325772,30.067355,36.313649,43.0557,33.578867,41.768359,31.354411,38.030295,33.037702,39.551696,36.623182,42.64178,36.386549,39.958252,31.279935,37.494546,32.378045,38.942138,35.501509,41.483616,32.598287,40.604029,31.569538,37.715974,32.844134,39.271854,34.812761,38.884072,34.807883,37.907665,31.240587,36.365607,32.480282,36.679372,37.030184,41.676238,35.39022,41.148329,32.749729,38.065923,37.299176,41.235733,38.245795,42.800111,42.147971,41.237725,35.003735,41.077256,38.760116,42.721942,84.280121,90.086742,138.687715,91.331528,76.286153,90.500201,135.254787,75.965599,75.833105,71.38342,70.916703,71.112348,75.199078,76.562874,29.23055,159.33663,3481.906427,0,203.949997,0.10331,-13.402,204.850006,0.09407,0.638,204.830002,0.08932,10.495,203.210007,9.246,-2125,118.139999,1.991,119.5,39.164143,34.559556,33.742625,6.663064,93.764193,37.369843,44.7183,30.815544,-0.995197,0.047795,0.761185,0
4/13/2025,17:16:31,35460,0,0,74.86097,73.48429,64.759641,43.630669,37.931893,38.090481,40.531402,32.350998,32.579346,40.084018,31.430271,32.296397,32.589989,39.214633,46.969026,37.396576,37.948629,45.232405,53.237323,63.286081,54.800022,49.771188,51.485609,47.281771,46.004283,50.540116,52.032006,51.953416,80.057847,60.209866,46.001269,27.491798,28.845958,28.840159,30.055861,28.662842,29.113856,47.086473,44.6599,44.793954,79.058104,52.880672,41.295022,26.093121,39.660065,78.554537,45.807102,40.591935,25.795172,40.118619,47.905462,44.340116,44.19152,45.402723,42.278408,47.538208,43.941228,32.965392,33.622631,29.656873,29.337126,30.547158,30.26368,36.296115,43.057189,33.542037,41.763561,31.309004,38.017631,32.974727,39.551185,36.626209,42.74448,36.373231,39.933094,31.234893,37.455459,32.32269,38.932802,35.506756,41.501139,32.555551,40.583736,31.550788,37.687062,32.81638,39.267974,34.796441,38.900488,34.815513,37.895388,31.2086,36.363931,32.479487,36.675586,37.010035,41.619266,35.354424,41.145352,32.69336,38.090621,37.310191,41.236399,38.269426,42.775305,42.113953,41.228309,35.035039,41.108998,38.747102,42.734025,78.462926,89.210307,139.131527,84.913422,76.065174,84.420501,135.398744,75.820612,76.068288,71.35559,70.857207,71.077053,75.144949,77.696232,36.148262,123.12701,3514.320253,0,203.979996,0.09196,-11.923,204.710007,0.08385,0.604,204.649994,0.07776,8.951,203.050003,8.046,-1798,118.080002,1.994,119.599998,31.460449,26.754202,26.051115,14.54082,76.72831,37.358561,44.676576,31.065477,-1.201504,0.058296,0.91962,0
4/13/2025,17:17:31,35520,0,0,74.306419,73.48674,64.655221,43.700174,37.828263,38.084053,40.375341,32.413567,32.534286,40.03409,31.431915,32.245499,32.483954,39.270033,47.030762,37.375495,37.912706,45.18761,55.27577,63.91358,56.667939,48.319914,52.283909,47.67398,46.779999,50.698573,52.854938,51.444062,72.525693,56.274856,46.004901,26.826485,28.470985,28.283116,30.079744,28.274013,28.497581,46.812376,44.360166,44.360604,72.501722,48.726382,41.2445,25.432503,39.722828,71.378626,40.570865,40.508334,25.019338,40.110322,48.249327,44.088659,43.851433,45.151158,42.557893,47.410784,44.046778,32.911029,33.560991,29.677489,29.405465,30.678297,30.433992,36.290393,43.062929,33.542627,41.775137,31.318952,38.044401,33.012335,39.561762,36.615141,42.640387,36.354653,39.956464,31.244709,37.501331,32.350617,38.941622,35.474402,41.51389,32.549782,40.599601,31.531198,37.728944,32.834953,39.270548,34.767096,38.897769,34.748467,37.916866,31.215111,36.377482,32.475757,36.693085,36.989931,41.634458,35.363836,41.135775,32.755719,38.072364,37.271135,41.222631,38.207029,42.796256,42.130565,41.2093,34.974201,41.073468,38.729761,42.729505,75.172123,83.440613,135.823925,77.418299,76.130673,75.369329,132.946629,75.806896,75.775667,71.247193,70.870593,71.080252,75.199233,71.824672,32.498504,111.739034,3500.394886,0,203.889999,0.0844,-10.912,204.600006,0.0779,0.632,204.889999,0.07222,8.267,203.539993,7.418,-1661,118.120003,1.979,119.199997,35.511474,30.751073,30.014907,10.493427,70.692742,37.356341,44.657541,31.11121,-1.403598,0.068756,1.073878,0
4/13/2025,17:18:31,35580,0,0,74.946959,73.400309,64.745338,43.807289,37.89154,38.136268,40.542403,32.486669,32.588444,40.090387,31.338245,32.242336,32.480347,39.325556,46.863048,37.471035,37.975337,44.968122,52.819481,62.405219,55.074966,48.834802,51.837641,47.743432,45.8926,50.030469,53.147381,51.738311,82.098271,58.41221,45.954433,26.66236,28.0526,28.085628,29.832971,27.807705,27.90859,46.881094,44.469813,44.506184,76.122902,55.638488,41.359277,24.583666,39.533062,74.128357,49.954469,40.409099,24.053947,39.990423,47.61219,44.180092,44.391802,45.392625,42.540179,47.461291,44.411791,32.69969,33.477358,29.511487,29.19662,30.50079,30.09006,36.271562,43.039866,33.536466,41.762443,31.299405,38.051043,33.011462,39.548068,36.622196,42.591607,36.356574,39.915189,31.202085,37.495875,32.376712,38.920858,35.478808,41.483515,32.531698,40.557478,31.52734,37.725698,32.817015,39.290884,34.783998,38.876636,34.762708,37.87784,31.182436,36.3614,32.467602,36.665141,36.961555,41.601848,35.312599,41.12583,32.775462,38.061229,37.295361,41.185684,38.163318,42.72293,42.114711,41.195188,34.979047,41.088562,38.691376,42.71239,83.563713,89.106311,138.173558,89.996798,76.059927,89.307284,134.831833,75.952394,76.970329,71.317115,70.740819,71.090982,75.193441,75.650677,33.961456,163.427482,3466.932229,0,204.059998,0.10176,-13.262,204.630005,0.09282,0.574,204.550003,0.0872,10.223,203.419998,9.072,-2086,118.059998,1.993,119.5,33.811175,29.216019,28.265841,12.143258,95.519772,37.341223,44.75478,30.912667,-0.052369,0.002598,0.039597,0
4/13/2025,17:19:31,35640,0,0,74.423371,73.426086,64.621297,43.798131,37.846084,38.161054,40.541532,32.441307,32.503435,40.126901,31.290514,32.11936,32.40234,39.334658,46.843265,37.332099,37.906804,44.6426,54.145232,63.606454,56.860701,50.063333,50.342665,48.510252,46.427614,50.546681,52.537275,51.553443,83.089389,60.96321,45.755492,27.614662,28.533658,28.522057,30.040715,28.559512,28.834345,46.838942,44.387029,44.510173,80.235935,55.529349,41.405265,25.730166,39.88181,80.322835,49.042316,40.360043,25.433261,39.915745,47.877359,44.18103,44.213031,45.319145,42.481587,47.40611,44.029812,32.736873,33.460362,29.562655,29.188031,30.453428,30.03075,36.256494,43.068823,33.517882,41.760758,31.292351,38.024383,32.945069,39.548318,36.587045,42.763143,36.329918,39.932722,31.205108,37.456641,32.29941,38.93611,35.48482,41.503558,32.536494,40.568832,31.505413,37.663496,32.770437,39.273893,34.738081,38.886113,34.725217,37.889959,31.180845,36.353179,32.421531,36.622125,36.965001,41.605274,35.326526,41.097412,32.665813,38.039283,37.301249,41.207901,38.242148,42.736321,42.114149,41.184504,35.018386,41.117896,38.692917,42.744226,80.758202,90.926489,139.816936,89.198027,76.062315,87.37147,136.045964,75.834102,75.425518,71.207086,70.890036,71.081019,75.120177,78.729903,39.687189,129.785493,3508.222512,0,204.149994,0.09688,-12.588,204.770004,0.08832,0.543,204.75,0.08179,9.531,203.679993,8.533,-1947,118.139999,1.995,119.099998,27.494632,23.144405,22.099183,18.26086,80.089115,37.335566,44.683661,30.90535,-0.259204,0.01265,0.19794,0
4/13/2025,17:20:31,35700,0,0,73.385995,73.429584,64.589338,43.891287,37.735357,38.024308,40.42802,32.416061,32.601211,40.147975,31.395591,32.141979,32.493455,39.409112,46.569886,37.416737,37.935447,45.969418,52.191461,62.036173,56.623192,51.173631,51.652257,48.076024,46.107268,50.733856,53.471547,51.915406,73.317829,56.763556,45.655229,26.790627,28.514808,28.533103,30.106141,28.302526,28.747392,46.48629,44.069217,44.177504,74.043479,48.457611,41.435676,25.720434,39.877506,72.723117,40.215248,40.503309,25.16855,40.070917,47.52692,44.052676,44.478738,45.59368,42.400441,47.352966,44.14525,32.64095,33.367692,29.791149,29.397394,30.723268,30.414016,36.221854,43.040182,33.479982,41.741714,31.245872,38.012028,32.899293,39.560063,36.564315,42.741027,36.313932,39.904908,31.171194,37.457285,32.274697,38.935068,35.433696,41.49856,32.501751,40.580232,31.477294,37.674746,32.753743,39.287724,34.717392,38.871267,34.698318,37.882772,31.14998,36.340224,32.414294,36.660439,36.967028,41.597615,35.318719,41.134106,32.648641,38.076784,37.284403,41.241246,38.248237,42.756429,42.107331,41.219039,35.02481,41.115159,38.718863,42.762138,74.82546,84.20827,136.526954,76.47686,75.893032,75.012791,133.690962,75.844943,75.927648,71.408471,70.820823,71.09712,75.150983,73.60682,34.225762,112.836844,3496.338048,0,204.220001,0.08464,-10.937,204.919998,0.07697,0.566,204.919998,0.0718,8.173,203.800003,7.372,-1648,118.160004,1.991,118.900002,33.217918,28.998365,28.065998,12.437311,71.291587,37.327633,44.699617,31.055745,-0.46211,0.022143,0.352258,0
4/13/2025,17:21:31,35760,0,0,75.402472,73.467852,64.677185,43.947623,37.766055,37.989175,40.500187,32.469381,32.560191,40.235984,31.366527,32.143779,32.443654,39.420156,46.687542,37.472524,37.959201,46.094845,53.077735,62.307246,55.377933,49.690642,51.858646,46.114832,46.765384,51.571164,53.122321,51.950326,78.594611,57.236687,45.709625,26.276037,27.791958,27.77544,29.810273,27.321057,27.957711,46.783236,44.274833,44.354605,73.890441,54.475191,41.613425,24.509051,39.953264,70.315671,46.924898,40.408164,23.83938,39.980204,47.499475,44.055703,44.451964,45.454025,42.567359,47.375656,44.115183,32.609559,33.507257,29.669926,29.285958,30.539702,30.101605,36.213961,43.033673,33.45704,41.749786,31.266974,38.00186,32.906843,39.55674,36.564962,42.754843,36.311501,39.940389,31.183897,37.440369,32.276803,38.941449,35.44498,41.509759,32.540229,40.567686,31.498907,37.680373,32.762962,39.271396,34.704963,38.86817,34.676574,37.897999,31.157763,36.351497,32.41895,36.642705,36.955936,41.57735,35.300773,41.097367,32.635082,38.054669,37.274204,41.235305,38.229467,42.73996,42.086457,41.202102,35.012177,41.115486,38.709373,42.742155,81.684656,87.207139,137.271803,87.354135,76.04355,86.834394,133.963969,75.88502,75.991771,71.330405,70.845335,71.080462,75.161433,73.988681,35.201206,186.28687,3486.138069,0,204.220001,0.099,-12.871,204.860001,0.09014,0.559,204.789993,0.08494,9.915,203.550003,8.807,-2020,118.230003,1.999,119.5,32.197373,28.101173,26.895912,13.512252,104.820787,37.324247,44.690618,30.952335,-0.665787,0.031389,0.50734,0
4/13/2025,17:22:31,35820,0,0,75.14106,73.541874,64.69426,43.954238,37.649869,37.993188,40.343763,32.445288,32.501177,40.226434,31.226763,32.014455,32.348192,39.513378,46.633221,37.532069,37.867891,45.539802,52.641532,62.976533,55.220697,50.538148,51.918447,48.209038,45.988999,51.440901,53.173992,51.37616,85.190796,60.648376,45.496487,27.346366,28.180133,28.250647,29.916679,28.284024,28.565597,46.522371,44.05196,44.114656,80.470927,56.896906,41.488757,25.35298,39.971926,80.808171,50.868782,40.337607,25.032867,39.908611,47.414134,44.015517,44.501636,45.747379,42.567275,47.295223,44.207823,32.432674,33.251743,29.473682,29.089225,30.357363,29.898513,36.206198,43.043536,33.470577,41.740319,31.267183,38.018507,32.930709,39.541211,36.545392,42.709951,36.297199,39.912048,31.160589,37.45348,32.302457,38.914436,35.440008,41.468317,32.545875,40.534084,31.510799,37.678013,32.747247,39.251462,34.687577,38.868525,34.660961,37.891932,31.167239,36.338777,32.428855,36.647096,36.941747,41.57028,35.299496,41.081137,32.660484,38.046085,37.278876,41.220116,38.208921,42.730069,42.111706,41.187339,34.98444,41.120944,38.699874,42.76608,82.873499,91.790456,140.073063,91.86378,76.438514,89.885235,136.312054,75.821502,75.358447,71.272485,70.723958,71.098317,75.082065,78.911468,34.833768,136.573964,3511.189656,0,204.259995,0.10249,-13.364,204.830002,0.09347,0.529,204.789993,0.08693,10.215,203.440002,9.032,-2067,118.160004,2.008,119.400002,32.387271,28.379541,27.228391,13.109216,83.400426,37.318503,44.742294,30.750533,-0.873225,0.040722,0.665739,0
4/13/2025,17:23:31,35880,0,0,74.643025,73.440359,64.721239,44.044924,37.661279,37.953349,40.581771,32.428575,32.565893,40.236786,31.260848,32.038848,32.340098,39.486396,46.775912,37.486766,37.948077,46.385551,55.150372,63.596646,54.63567,48.559163,50.388287,48.618762,46.918584,50.723434,53.338492,51.859402,75.166103,57.67725,45.766249,27.338533,28.529154,28.667917,30.11869,28.565396,28.909375,46.713173,44.169899,44.138772,75.472421,49.231255,41.444881,25.734619,39.756617,74.348245,41.338428,40.46206,25.45073,40.064716,47.944587,44.073163,43.990732,45.06781,42.836743,47.272325,44.449996,32.718445,33.803619,29.683857,29.290972,30.584381,30.091385,36.186545,43.012635,33.465952,41.72255,31.248732,38.025706,32.919282,39.537157,36.534685,42.535054,36.256206,39.90209,31.154976,37.456785,32.323135,38.917439,35.39649,41.460754,32.483782,40.538224,31.489148,37.67513,32.743902,39.286707,34.695078,38.851716,34.648501,37.864345,31.12694,36.338141,32.429995,36.657503,36.93313,41.613167,35.30047,41.120389,32.720161,38.036016,37.281178,41.202035,38.184589,42.712461,42.098428,41.200006,34.970156,41.131702,38.683943,42.765599,74.764569,85.433824,137.168989,77.819985,76.051926,77.340645,134.243682,75.857646,76.259275,71.277004,70.835079,71.101186,75.159676,74.724571,39.082716,90.40119,3508.122623,0,204.009995,0.08512,-11.019,204.75,0.07844,0.583,204.889999,0.07226,8.281,203.330002,7.445,-1652,118.190002,1.981,119,28.127601,23.806233,22.823412,17.638648,58.209764,37.30914,44.727172,31.028777,-0.056445,0.002594,0.043287,0
