Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,17:24:31,35940,0,0,74.773796,73.46553,64.662865,44.115903,37.625433,37.992177,40.47335,32.496542,32.59911,40.330475,31.376556,32.103057,32.378925,39.543837,46.568706,37.548597,37.964285,45.12226,54.369575,63.569361,56.162605,50.295434,52.498121,46.968985,46.454493,51.172135,52.33222,51.741742,74.57401,56.137463,45.592746,26.142809,27.750622,27.806424,29.823384,27.284463,27.68007,46.53021,43.908939,44.088716,71.885257,52.646233,41.504216,24.510163,39.84947,68.652225,44.622861,40.398675,23.896111,39.980507,48.077183,43.92744,44.304916,45.446359,42.586007,47.314283,44.109297,32.647618,33.55039,29.69271,29.232925,30.581642,30.086416,36.18161,43.011692,33.422965,41.732331,31.243494,38.013579,32.858173,39.560364,36.517263,42.713219,36.238794,39.919573,31.145026,37.448727,32.242946,38.937134,35.389237,41.501939,32.464509,40.538079,31.448457,37.655141,32.703778,39.265002,34.658166,38.873687,34.617354,37.884458,31.112914,36.344569,32.399532,36.625576,36.94014,41.586714,35.2886,41.087922,32.641992,38.049719,37.273671,41.205709,38.197993,42.70427,42.081929,41.190969,34.996523,41.137723,38.670856,42.786832,79.734267,85.561703,136.339993,84.681703,76.018041,84.31658,133.629717,75.907497,76.306993,71.377607,70.833235,71.116741,75.097869,72.495146,33.252788,135.022903,3487.827093,0,204.330002,0.09538,-12.395,203.830002,0.08722,0.525,204.869995,0.08097,9.402,203.850006,8.419,-1921,118.239998,2.006,119.599998,34.243924,30.155394,29.049853,11.348822,82.653606,37.302309,44.741867,30.965283,-0.258708,0.012257,0.197137,0
4/13/2025,17:25:31,36000,0,0,74.772204,73.503289,64.678358,44.179943,37.464135,37.925944,40.53623,32.478209,32.430776,40.322787,31.211939,31.941716,32.303115,39.583781,46.483643,37.525347,37.974687,45.172853,53.699774,62.33087,54.323071,50.723721,50.353606,48.571797,46.54165,51.288774,52.12924,51.57337,85.642838,60.198913,45.433555,27.07538,27.932818,28.052441,29.823895,27.854759,28.293057,46.289022,43.737247,43.942496,79.964958,57.047458,41.444701,25.007114,39.940091,80.361557,51.879316,40.290738,24.583124,39.874164,47.79647,43.837373,44.280205,45.519286,42.710721,47.212505,44.02382,32.239277,33.188825,29.494384,29.005553,30.322782,29.664303,36.198552,43.00698,33.432635,41.701448,31.246062,37.992981,32.860117,39.550531,36.549437,42.751294,36.275334,39.908351,31.161306,37.451973,32.27291,38.945385,35.404615,41.472777,32.515011,40.550205,31.482111,37.656619,32.705266,39.270331,34.659533,38.846364,34.613841,37.863506,31.117628,36.350138,32.395786,36.631742,36.93215,41.555899,35.268287,41.106041,32.610937,38.048036,37.276408,41.20808,38.211413,42.730351,42.095643,41.186218,34.998387,41.162165,38.703689,42.79798,84.160248,91.759158,139.932888,92.602669,75.904351,91.15795,136.49405,75.855768,75.675986,71.49443,70.826269,71.112748,75.166114,78.479115,36.980464,157.890368,3515.266924,0,204.169998,0.10431,-13.594,204.860001,0.09473,0.722,204.889999,0.09018,10.626,203.009995,9.281,-2133,118.099998,1.991,119.400002,30.000782,26.011928,24.857965,15.432773,93.1363,37.306926,44.694646,30.652521,-0.465671,0.022101,0.354755,0
4/13/2025,17:26:31,36060,0,0,74.694742,73.477338,64.72397,44.222501,37.534013,37.895055,40.675815,32.396806,32.475088,40.301034,31.188598,31.902989,32.255535,39.615552,46.619508,37.536324,37.918852,47.026593,52.993898,62.306883,52.397598,51.661664,50.605834,47.98943,47.43202,51.056278,52.812303,51.322268,76.514054,58.471721,45.784317,27.202461,28.397217,28.605151,30.140234,28.551707,28.658791,46.672669,44.039078,44.082484,76.69027,50.289156,41.471188,25.745064,40.045884,75.801758,42.662337,40.315331,25.47658,39.92362,47.417652,44.050523,44.34467,45.352555,42.750173,47.30196,44.205428,32.575694,33.41798,29.701161,29.192315,30.475985,29.886228,36.162121,43.038026,33.432813,41.73944,31.249806,38.009781,32.871244,39.558196,36.500039,42.660113,36.234725,39.924777,31.158309,37.503865,32.292215,38.945554,35.382182,41.483942,32.476434,40.564856,31.48045,37.68375,32.735233,39.265632,34.622867,38.842103,34.577172,37.868926,31.107943,36.345386,32.391901,36.648074,36.899817,41.568173,35.231549,41.067809,32.625223,38.003485,37.186268,41.201227,38.151978,42.70331,42.077698,41.152412,34.910218,41.142366,38.687105,42.773576,75.800449,86.637686,137.982812,79.955563,76.165925,79.876678,134.974979,75.830524,75.683237,71.347313,70.922714,71.083984,75.179298,75.619657,40.684405,119.116673,3509.475657,0,204.070007,0.08689,-11.227,204.899994,0.07959,0.621,204.919998,0.07361,8.424,203.320007,7.592,-1695,118.32,1.987,119.400002,26.508269,22.19514,21.039283,19.276048,74.646174,37.294585,44.686833,30.874894,-0.670181,0.031817,0.510325,0
4/13/2025,17:27:31,36120,0,0,74.853185,73.477338,64.664107,44.352545,37.524591,37.911704,40.718913,32.453252,32.465663,40.301832,31.226388,31.88931,32.301938,39.686216,46.773341,37.514222,37.879006,45.778354,55.35868,63.777404,55.452066,48.48557,51.883978,49.519515,46.663926,51.101349,53.134825,52.332717,71.431401,55.939409,45.789919,25.987537,27.897289,27.866934,30.089352,27.554177,28.127356,46.825656,44.056414,44.210733,70.93788,50.95621,41.48338,24.684022,40.035661,69.439393,43.004348,40.20074,24.291276,39.890002,48.57031,43.95397,44.199933,45.355094,42.711908,47.332035,44.182842,32.643507,33.533728,29.732614,29.196124,30.521244,29.919785,36.157368,43.001704,33.40521,41.691013,31.219894,38.002096,32.844836,39.51134,36.511427,42.599821,36.195156,39.87922,31.121604,37.454866,32.258914,38.878365,35.350152,41.440278,32.465593,40.525501,31.45578,37.662605,32.709065,39.239651,34.610488,38.788748,34.559913,37.826428,31.078451,36.313432,32.390484,36.646351,36.907384,41.576576,35.22599,41.071972,32.652111,38.03135,37.256168,41.226591,38.158888,42.714573,42.105351,41.184496,34.950535,41.164239,38.662231,42.79406,78.321018,84.651751,136.117899,82.595561,76.301198,82.068688,133.341743,75.904737,75.773077,71.257742,70.911526,71.10123,75.068492,71.684506,33.964259,143.469607,3480.778141,0,204.160004,0.09177,-11.955,204.850006,0.08461,0.529,204.850006,0.07812,9.063,203.839996,8.13,-1846,118.209999,1.984,120,33.643536,29.336997,28.054357,12.146383,86.654199,37.280797,44.82901,30.9245,-0.872052,0.04153,0.663813,0
4/13/2025,17:28:31,36180,0,0,74.665407,73.562211,64.707115,44.418481,37.531861,37.983912,40.823028,32.431231,32.413855,40.308675,31.109882,31.88554,32.298172,39.723041,46.681391,37.522441,37.873057,46.023562,53.785547,63.501917,57.692418,50.808903,50.296359,46.583053,45.904246,51.537026,53.304595,51.914468,84.833973,59.616681,45.781954,26.850319,27.860046,28.00244,30.046808,27.887389,27.969968,46.844612,44.201489,44.239626,78.561368,56.52967,41.386424,24.668514,39.919916,78.476518,51.862096,40.14287,24.244981,39.789327,48.42143,44.008931,44.423183,45.389387,42.581745,47.334501,44.150816,32.566542,33.442274,29.476716,28.950409,30.350589,29.594787,36.104288,42.99166,33.36581,41.70039,31.194194,38.00062,32.808226,39.518387,36.466275,42.650324,36.173916,39.882317,31.078393,37.436117,32.227584,38.905715,35.320004,41.447747,32.442473,40.517586,31.428614,37.647396,32.66708,39.255875,34.571351,38.814248,34.537189,37.841912,31.059755,36.324518,32.354024,36.65545,36.879322,41.575064,35.213909,41.101344,32.610193,38.020929,37.216996,41.225178,38.159678,42.704379,42.08195,41.21519,34.957079,41.146386,38.677145,42.795285,84.656955,90.799893,139.276396,92.103304,76.45404,91.062236,136.037243,75.85685,75.566058,71.544294,70.883692,71.067462,75.106262,77.509424,42.485663,71.016349,3490.290253,0,204.25,0.10378,-13.544,204.619995,0.09521,0.659,204.710007,0.0897,10.625,203.029999,9.321,-2147,118.059998,2.008,119.400002,24.706548,20.311018,19.067464,21.075406,45.121411,37.270197,44.829249,30.730219,-1.077617,0.05153,0.821023,0
4/13/2025,17:29:31,36240,0,0,74.965394,73.394655,64.699433,44.491729,37.585848,37.986184,40.822422,32.45375,32.403462,40.41863,31.164975,31.821412,32.236792,39.762292,46.661498,37.563318,37.857433,44.920002,55.204365,63.29766,55.478692,48.833294,52.004725,49.146227,45.985745,51.05001,53.80831,52.574383,77.826878,59.203715,45.742711,27.065754,28.419385,28.662118,30.157922,28.265485,28.806728,46.661126,44.167142,44.31618,77.839967,51.54522,41.480001,25.69212,39.91438,76.978166,43.920051,40.178701,25.370609,39.803757,48.542978,43.966591,44.237537,45.532267,42.611759,47.359099,44.186942,32.621427,33.381564,29.743537,29.142376,30.35164,29.712392,36.115685,43.010863,33.369249,41.703794,31.16868,38.008926,32.796578,39.562431,36.502078,42.718352,36.203495,39.88752,31.097468,37.434064,32.220624,38.927289,35.359404,41.463536,32.453953,40.545685,31.436103,37.647554,32.664126,39.27694,34.601856,38.825616,34.538413,37.850679,31.045871,36.326662,32.368635,36.629183,36.871199,41.551596,35.19148,41.080839,32.548552,38.030097,37.212023,41.21023,38.156157,42.681992,42.027728,41.199631,34.960466,41.157521,38.650674,42.797931,76.924549,87.694,138.578038,82.08437,76.272826,82.065224,135.525314,75.853286,76.220751,71.373164,70.877308,71.111153,75.11976,76.584876,35.680407,117.540422,3518.976421,0,204.339996,0.08915,-11.571,204.910004,0.08137,0.553,204.949997,0.07493,8.604,203.889999,7.798,-1758,118.279999,2,119,31.708188,27.445478,26.144178,14.034523,73.815234,37.272696,44.846346,30.825489,-1.283039,0.061367,0.977885,0
4/13/2025,17:30:31,36300,0,0,75.778712,73.489996,64.811154,44.359385,37.519997,37.944223,40.967702,32.544961,32.427629,40.503331,31.261811,31.830863,32.250681,39.739025,46.61941,37.816409,37.764787,45.54753,55.239106,61.629119,55.377173,48.069805,52.931506,48.070049,46.321484,51.692993,52.840631,52.548665,70.654463,55.30145,45.672318,26.273686,28.104291,28.179718,30.111537,27.81208,28.14685,46.555869,43.975032,44.014057,71.095435,49.289099,41.402554,25.11095,39.73167,69.867121,41.002531,40.124476,24.709849,39.794471,47.694856,43.846197,44.31094,45.999308,42.759731,47.359064,44.406082,32.62719,33.264897,29.920299,29.235793,30.582724,29.904448,36.077045,42.99143,33.362234,41.680141,31.182143,38.017337,32.784145,39.52084,36.472278,42.531097,36.145292,39.85691,31.056715,37.45655,32.247706,38.889195,35.293659,41.434799,32.399036,40.506732,31.397584,37.680198,32.65695,39.263902,34.577651,38.793595,34.488029,37.801067,31.032377,36.323439,32.362282,36.674103,36.83117,41.584808,35.18256,41.100589,32.643674,38.050846,37.21997,41.212516,38.098824,42.695254,42.032983,41.24361,34.931179,41.172508,38.646346,42.775621,77.301326,83.763447,135.265037,80.946636,75.902033,80.374865,132.723222,75.667188,76.460315,71.442324,70.960246,71.093078,75.242824,71.35359,45.950374,110.287858,3279.405139,0,204.419998,0.08568,-11.129,205.020004,0.07846,0.521,204.970001,0.07245,8.273,204,7.516,-1692,118.260002,1.99,119,21.252384,16.98262,15.704542,24.419934,69.895239,37.257894,44.836186,30.922558,-1.481551,0.071028,1.128627,0
4/13/2025,17:31:31,36360,0,0,76.022499,73.513588,64.874748,44.244507,37.538079,37.938439,40.962909,32.625066,32.48658,40.490351,31.295908,31.930875,32.424861,39.81286,46.711696,37.858456,37.724806,44.915557,53.20066,64.704199,58.17642,48.367958,50.048029,49.177538,46.873964,52.4211,52.967289,52.688384,84.265655,58.966181,45.464481,27.00153,28.03153,28.270306,30.147193,28.075035,28.400823,46.649008,43.934147,43.928885,77.832556,55.290796,41.484135,24.94285,40.087863,77.511814,50.176999,40.151097,24.52658,39.816714,48.529198,43.901993,44.035296,45.239727,42.879797,47.329991,44.350857,32.544017,33.415187,29.819193,29.296109,30.544053,29.754587,36.090725,42.983481,33.363115,41.692886,31.196839,37.974171,32.779382,39.502832,36.454202,42.586075,36.155527,39.865335,31.083057,37.456811,32.235065,38.887942,35.29639,41.444986,32.428002,40.528802,31.423922,37.668527,32.661215,39.25635,34.542104,38.779418,34.477326,37.827871,31.038465,36.310893,32.359906,36.618605,36.854432,41.532727,35.193211,41.045591,32.586759,38.004507,37.201884,41.208378,38.126472,42.650278,42.049597,41.179722,34.912021,41.160366,38.629835,42.821991,84.366124,90.030776,137.649089,91.402476,76.223673,90.447038,134.538816,75.86665,75.86454,71.201201,70.873311,71.116917,75.168574,76.871353,29.31932,169.412041,3236.671002,0,204.089996,0.09866,-12.825,204.679993,0.09105,0.665,204.880005,0.08565,10.067,203.240005,8.843,-2029,118.110001,2.007,119.400002,38.694559,34.714213,33.381175,6.769922,98.035568,37.252667,44.822811,30.895524,-0.141682,0.00701,0.106755,0
4/13/2025,17:32:31,36420,0,0,75.082608,73.485851,64.7749,44.277468,37.513413,37.993748,40.956653,32.709021,32.650676,40.568714,31.372967,31.982045,32.424359,39.902713,46.633975,37.886363,37.844532,44.772301,54.776852,63.20968,55.363069,49.142098,50.984618,48.026997,46.458104,51.48382,52.338843,51.045324,78.878308,59.294077,45.413595,27.669462,28.550944,28.675874,30.40525,28.662802,28.774786,46.535424,43.859181,44.031953,78.192689,51.791505,41.59391,26.011567,40.187381,77.668842,44.225568,40.425301,25.686304,40.063762,48.178368,44.020335,44.307919,45.597723,42.844443,47.39221,44.197662,32.682111,33.495042,30.134286,29.474832,30.707954,29.948492,36.070751,42.982996,33.340934,41.66126,31.185289,37.979953,32.775864,39.529334,36.468412,42.662986,36.168145,39.861588,31.066792,37.419621,32.207865,38.893284,35.301756,41.449871,32.436231,40.486745,31.40454,37.622507,32.656266,39.255461,34.549639,38.796623,34.457796,37.831404,31.034452,36.304694,32.354121,36.619372,36.825116,41.540966,35.182977,41.056556,32.517336,38.029421,37.20206,41.213533,38.127672,42.6686,42.038376,41.199289,34.947706,41.182241,38.640304,42.823184,77.677564,88.189258,137.377304,83.876861,76.304956,83.024546,134.320021,75.901119,75.665212,71.392829,70.869446,71.101596,75.157972,76.854871,49.56268,93.189271,3301.037818,0,204.149994,0.08651,-11.226,204.869995,0.07947,0.537,204.990005,0.07238,8.292,203.740005,7.531,-1682,118.300003,1.992,119.599998,17.656079,13.836394,12.667785,27.757516,59.941376,37.250664,44.857742,31.073786,-0.338212,0.017068,0.256199,0
4/13/2025,17:33:31,36480,0,0,74.646696,73.471964,64.699726,44.489552,37.659669,38.069245,41.219415,32.810449,32.731457,40.576488,31.642804,32.010325,32.496646,39.885307,46.956715,37.945381,37.870889,45.133908,56.066094,65.509117,56.076475,48.703436,50.570031,47.690351,46.531454,51.522834,53.348089,51.822982,72.055435,55.884394,45.922777,26.806048,28.509858,28.531722,30.607573,28.431964,28.830399,47.000227,44.197651,44.356765,72.102063,48.586801,41.467468,25.549123,39.928126,70.852356,40.00012,40.356973,25.126628,40.023892,48.731108,44.141177,44.245949,45.443502,42.937468,47.555442,44.389819,32.966401,33.658225,30.29181,29.587817,30.930054,30.172464,36.077563,42.979213,33.340797,41.681352,31.15396,37.99511,32.794677,39.524464,36.471489,42.53954,36.138933,39.825898,31.048978,37.457918,32.242409,38.881349,35.269377,41.45117,32.400654,40.473984,31.412571,37.678031,32.681452,39.263046,34.546177,38.78347,34.464983,37.823988,31.023409,36.311873,32.365785,36.628424,36.831954,41.544685,35.168663,41.072712,32.627065,38.035548,37.215711,41.195302,38.126597,42.635908,42.050097,41.187263,34.936915,41.191286,38.595971,42.826945,76.04709,83.407116,134.438536,79.127502,76.190887,78.303666,132.362335,75.981216,76.392486,71.463596,70.844893,71.116938,75.223495,71.554743,31.414803,110.59147,3274.785295,0,204.130005,0.08246,-10.705,204.880005,0.07611,0.546,204.929993,0.06963,7.946,203.970001,7.219,-1615,118.220001,2.001,119.099998,36.67663,32.221321,31.110826,9.246147,70.062652,37.249472,44.981504,31.267795,-0.531374,0.02693,0.402408,0
4/13/2025,17:34:31,36540,0,0,75.098478,73.508521,64.642168,44.382062,37.684738,38.156579,41.218931,32.824187,32.661819,40.598242,31.614026,32.112391,32.593758,40.01017,46.795999,37.892881,37.925851,46.423014,52.532275,61.773402,53.82257,49.505771,53.422345,48.61526,46.227781,50.921514,52.825752,51.726741,82.060001,58.28323,45.900912,26.923092,28.018388,28.283496,30.403759,27.8981,28.085123,46.794359,44.222183,44.341408,76.16576,54.83778,41.260994,24.796484,39.972353,74.727133,49.3888,40.388355,24.306258,40.065155,47.650865,43.97604,44.655418,45.853242,42.912112,47.52892,44.296957,32.669447,33.390256,30.171798,29.408893,30.802055,29.954961,36.061235,43.010439,33.328007,41.690241,31.184356,38.005874,32.751264,39.548743,36.467093,42.682319,36.14665,39.882061,31.052289,37.437383,32.190591,38.906972,35.286694,41.44988,32.45556,40.502358,31.403851,37.656617,32.652343,39.266699,34.528556,38.797717,34.462446,37.854615,31.036918,36.307586,32.349909,36.631611,36.814346,41.517944,35.147875,41.026991,32.516367,38.048155,37.209317,41.197339,38.118041,42.656387,42.018888,41.182422,34.924498,41.196072,38.610815,42.860154,83.440118,88.74387,136.718211,89.851486,76.168901,89.103407,133.702114,75.8408,75.715461,71.365279,70.86858,71.153348,75.141484,75.590305,30.398578,150.680402,3276.351729,0,204,0.0974,-12.624,204.720001,0.08897,0.662,204.740005,0.08407,9.821,203.330002,8.636,-1971,118.059998,2.005,119.400002,37.844732,33.204814,32.332175,8.05618,89.947246,37.250719,44.890772,31.066235,-0.726788,0.037029,0.550844,0
4/13/2025,17:35:31,36600,0,0,75.143764,73.52385,64.716667,44.446205,37.665895,38.13863,41.287554,32.819284,32.718005,40.60632,31.557154,32.05276,32.586646,40.012818,46.763047,38.04202,37.89066,45.667382,53.809739,63.381368,55.706709,48.926762,49.995151,48.325093,47.117855,50.681752,53.605544,51.86468,82.035508,60.511217,45.782151,27.642313,28.611617,28.757958,30.546091,28.721414,29.022985,46.770717,44.142178,44.215388,79.730837,54.229693,41.554479,25.866723,40.145517,79.736806,47.505415,40.559741,25.633697,40.2049,48.434108,44.19657,44.456483,45.802054,43.167243,47.594475,44.446042,32.655732,33.349521,30.281602,29.472363,30.796404,29.968505,36.034832,42.959678,33.267952,41.672586,31.117451,37.976645,32.730291,39.525604,36.425275,42.578892,36.089921,39.838377,31.027728,37.426047,32.204544,38.867488,35.243041,41.439552,32.37588,40.474121,31.380185,37.644842,32.601803,39.233464,34.458296,38.75387,34.384637,37.800669,30.982512,36.304447,32.324065,36.64162,36.7925,41.541528,35.147892,41.051653,32.54663,37.994167,37.175172,41.222722,38.105095,42.650542,42.041983,41.204221,34.923852,41.196428,38.612444,42.867044,79.847119,90.042266,138.041017,87.865647,76.191177,85.941066,134.780122,75.941921,75.945718,71.284948,70.916336,71.140835,75.197868,78.297439,35.290875,119.461347,3295.355522,0,204,0.09087,-11.787,204.789993,0.08315,0.582,204.559998,0.07683,8.827,203.470001,7.972,-1799,118.110001,1.989,119.400002,32.171883,27.944211,26.949473,13.610268,74.826914,37.226254,45.08375,31.087354,-0.924434,0.047106,0.700433,0
4/13/2025,17:36:31,36660,0,0,74.473246,73.490407,64.6833,44.437756,37.642348,38.130997,41.312385,32.866164,32.705701,40.62672,31.671797,32.058558,32.579987,40.050725,46.834772,37.921038,37.927476,45.594885,53.853206,62.185671,53.774063,50.795651,52.958313,49.185663,46.958097,51.637217,53.639468,52.397042,72.242321,55.851531,45.7622,27.019099,28.544396,28.679589,30.682184,28.482921,28.849669,46.658178,44.042884,44.104704,72.583691,47.825455,41.485789,25.623458,40.156483,71.422758,39.770436,40.567417,25.300912,40.177508,47.674003,44.076399,44.67596,46.233709,43.07174,47.537474,44.479028,32.702102,33.333617,30.418096,29.628534,30.985004,30.153553,36.028223,42.953564,33.273263,41.665969,31.120103,37.975216,32.694168,39.515576,36.403699,42.583396,36.065075,39.832599,31.036146,37.42955,32.175143,38.889222,35.231186,41.431307,32.358926,40.483762,31.373899,37.627573,32.607996,39.238441,34.464635,38.727956,34.353256,37.823461,30.968957,36.283013,32.322544,36.634972,36.790719,41.531841,35.131591,41.038992,32.557852,37.998058,37.194102,41.222565,38.136296,42.645992,42.033468,41.196576,34.918364,41.244433,38.611845,42.876986,75.19233,83.259518,134.47933,77.777549,76.224121,76.258708,132.088614,75.846353,75.937496,71.233829,70.884161,71.152374,75.218643,72.058664,38.047477,119.14436,3271.654683,0,204.160004,0.08179,-10.624,204.779999,0.07436,0.522,204.710007,0.06819,7.666,203.660004,7.065,-1563,118.110001,1.976,119.800003,29.20153,24.925119,24.006747,16.56067,74.660705,37.222968,45.03514,31.203484,-1.118267,0.056801,0.845509,0
4/13/2025,17:37:31,36720,0,0,74.409234,73.483026,64.751096,44.422596,37.669928,38.125877,41.225126,32.943817,32.767523,40.649188,31.691411,32.092867,32.715223,40.093505,46.84631,37.990135,37.969457,45.330971,54.553863,63.466639,56.01662,48.835285,53.023106,48.537709,46.266336,51.019406,53.209614,51.736371,80.667669,57.565995,45.706747,26.688205,27.975595,28.174659,30.441705,27.875795,28.20832,46.721833,44.027428,44.15808,75.045,53.995672,41.468112,24.711803,40.183297,72.946279,48.375408,40.431044,24.205455,40.1131,48.155674,43.955322,44.324019,45.828197,42.966961,47.512297,44.308663,32.610613,33.261967,30.37475,29.532104,30.881508,29.947805,36.003643,42.942805,33.27948,41.658928,31.116979,37.971118,32.708275,39.526155,36.410779,42.561431,36.071368,39.836218,31.0251,37.42551,32.195104,38.860096,35.213008,41.397873,32.357686,40.460514,31.385577,37.641211,32.599928,39.248973,34.446832,38.746881,34.353202,37.796141,30.983738,36.294598,32.334632,36.628405,36.75982,41.55786,35.145684,41.033618,32.531515,38.013277,37.177498,41.213289,38.08149,42.642442,42.001035,41.200631,34.894956,41.217925,38.616222,42.869485,82.517029,87.834786,136.138689,88.486659,76.206723,87.787885,133.053471,75.869684,75.991625,71.259409,70.903755,71.152444,75.204777,74.62476,33.214598,96.864392,3267.566077,0,204.130005,0.09605,-12.525,204.559998,0.08781,0.598,204.570007,0.0822,9.573,202.809998,8.525,-1932,118.010002,1.991,119.699997,34.400988,30.162353,29.125285,11.305759,62.17413,37.217478,44.923139,31.101458,-1.314301,0.066166,0.992044,0
4/13/2025,17:38:31,36780,0,0,74.904384,73.417751,64.780062,44.546193,37.647851,38.140914,41.418032,32.862677,32.739829,40.668438,31.531794,31.984947,32.513997,40.103878,46.939031,38.027338,38.004674,44.687086,54.938885,64.877091,56.90689,47.656491,50.624626,46.814944,47.041863,52.290165,54.210287,50.956574,83.667425,60.503887,45.748437,27.690504,28.606337,28.833874,30.660711,28.596262,28.858598,46.895028,44.32727,44.42632,80.220522,55.4737,41.623107,25.670624,39.924923,80.451626,49.256974,40.420235,25.41729,40.039699,48.588491,44.174378,44.150704,45.288424,43.217815,47.622073,44.837658,32.760604,33.396079,30.321626,29.478956,30.77759,29.813001,35.999504,42.942214,33.249801,41.64495,31.083208,37.97297,32.667893,39.514843,36.391455,42.521169,36.046038,39.820704,30.990698,37.41921,32.154499,38.880546,35.227346,41.41386,32.327344,40.444571,31.350289,37.642869,32.593146,39.269055,34.455942,38.744908,34.341012,37.791068,30.954112,36.297041,32.323741,36.61016,36.7637,41.50586,35.109153,41.051045,32.559803,38.030191,37.199736,41.200936,38.076157,42.62528,41.984198,41.206657,34.901917,41.230767,38.587938,42.86067,81.392013,90.887652,138.249209,90.128827,76.123281,87.927789,134.934707,75.811999,77.029024,71.492851,70.841157,71.105989,75.251449,78.587676,61.466828,71.285608,3307.38528,0,203.860001,0.09472,-12.326,203.339996,0.08703,0.569,204.520004,0.07931,9.172,203.449997,8.293,-1886,118.089996,1.987,119.5,7.900992,3.775662,2.57279,37.847445,45.317573,37.20792,45.042912,31.091309,-1.512933,0.076066,1.140908,0
4/13/2025,17:39:31,36840,0,0,76.8093,73.403046,64.86824,44.601157,37.614456,38.179091,41.413072,32.939022,32.764309,40.670222,31.631613,31.991115,32.576199,40.084866,46.878032,38.061963,38.010441,45.241564,54.083558,63.57728,58.010157,48.991921,50.362057,47.581181,46.506927,52.314836,53.919172,52.63552,73.357596,56.606391,45.873101,27.340871,28.700082,28.999426,30.816746,28.636441,28.946949,46.806788,44.251401,44.352213,74.054763,47.842804,41.536262,25.81273,39.934552,72.744057,39.855237,40.467187,25.368334,40.107788,48.622731,44.135294,44.323787,45.606126,43.164534,47.592218,44.709591,32.857823,33.474195,30.607261,29.647888,31.024398,30.070853,36.006299,42.934901,33.25187,41.644798,31.092858,37.976636,32.67603,39.543736,36.408067,42.536337,36.037345,39.806762,30.96769,37.4287,32.167611,38.887399,35.216055,41.410574,32.322614,40.450459,31.33174,37.641307,32.579565,39.271028,34.451714,38.740703,34.339002,37.790012,30.937005,36.301739,32.311555,36.623771,36.750762,41.494318,35.097272,41.044533,32.559004,38.028423,37.186026,41.194509,38.073238,42.63292,41.989405,41.198229,34.907613,41.271055,38.577076,42.873577,74.428979,83.990394,135.022765,76.46788,75.701148,75.263364,132.575421,75.857488,77.078241,71.098213,70.868403,71.119648,75.231259,73.429562,33.199901,103.0679,3295.829992,0,204.309998,0.08129,-10.558,204.869995,0.07418,0.521,204.809998,0.06783,7.663,203.929993,7.022,-1563,118.110001,1.987,119.400002,34.583922,30.247083,29.178008,11.289179,65.82286,37.20758,45.093677,31.280403,-1.70797,0.085537,1.28695,0
4/13/2025,17:40:31,36900,0,0,74.830095,73.46352,64.798941,44.619568,37.708157,38.183959,41.4684,32.981157,32.73129,40.697407,31.696988,32.057662,32.652919,40.107999,47.00456,38.058698,38.011653,44.901203,55.631171,64.657051,56.136684,47.971307,51.130285,49.783046,47.239084,50.97941,53.919036,52.28562,78.82899,57.033577,45.817382,26.603703,28.040248,28.35935,30.499136,27.746995,28.037145,46.996437,44.274697,44.411445,73.960021,53.447961,41.425845,24.672855,39.813127,70.905868,46.625075,40.48298,24.147665,40.162406,48.709474,44.052646,44.297264,45.662353,43.092485,47.5079,44.429577,32.852019,33.453489,30.383237,29.510716,30.918068,29.92605,35.971404,42.961774,33.258685,41.671771,31.082759,37.979035,32.687339,39.527947,36.401512,42.519289,36.02975,39.806255,30.975644,37.434148,32.154851,38.876451,35.178902,41.414177,32.299412,40.451714,31.344594,37.644986,32.593052,39.290293,34.42983,38.734383,34.316671,37.777236,30.92412,36.309303,32.308924,36.635277,36.731295,41.508393,35.088479,41.043287,32.535506,38.030719,37.15339,41.182584,38.02902,42.614866,41.962767,41.202806,34.889166,41.246566,38.577914,42.875727,81.376622,86.771249,135.461871,87.026627,75.645578,86.398028,132.812714,75.861286,76.977527,71.097365,70.853719,71.093511,75.178221,73.819397,41.211698,160.153217,3271.790909,0,203.839996,0.09407,-12.156,204.770004,0.08546,0.649,204.75,0.08138,9.442,203.610001,8.331,-1895,118.120003,2.001,119.099998,26.010093,21.618556,20.675691,19.807289,94.117027,37.201333,45.040633,31.17393,-0.077818,0.003765,0.05857,0
4/13/2025,17:41:31,36960,0,0,75.634323,73.387116,64.801273,44.743559,37.766936,38.300553,41.526406,32.948652,32.680429,40.72674,31.60282,31.980313,32.570306,40.110751,47.079441,38.044746,38.018555,46.096314,54.198047,61.505294,55.42279,49.561633,50.475611,50.026563,47.654292,51.344052,53.037887,51.84015,84.800546,60.394106,46.211899,27.639413,28.544632,28.765486,30.661918,28.519558,28.696246,47.13097,44.656253,44.741682,80.123528,56.066251,41.629696,25.457753,39.930186,80.474266,50.183091,40.526378,25.127012,40.144116,48.165008,44.39483,44.438217,45.697623,43.359576,47.729895,44.576396,32.878271,33.386343,30.421959,29.408533,30.805261,29.74451,35.953619,42.946338,33.21926,41.642872,31.069517,37.996459,32.65685,39.547498,36.383958,42.544039,36.009694,39.799075,30.954125,37.412391,32.157425,38.876161,35.179941,41.399811,32.302842,40.442338,31.322633,37.637377,32.573387,39.271353,34.408112,38.729554,34.29495,37.76835,30.924071,36.291546,32.304426,36.615449,36.707487,41.483407,35.073242,41.047967,32.530005,38.020698,37.179178,41.215536,38.061218,42.588464,41.962529,41.199488,34.895135,41.287031,38.571685,42.885339,82.556013,91.179434,138.338889,91.306697,75.962491,89.296506,134.96723,75.909599,77.059488,71.357661,70.818655,71.085617,75.239199,78.623425,39.531513,141.777536,3305.625879,0,204.119995,0.09775,-12.722,204.779999,0.08939,0.544,204.580002,0.08275,9.605,203.270004,8.596,-1953,118.190002,1.995,119.5,28.110783,23.52858,22.425262,18.101116,85.865565,37.194663,45.105275,31.107479,-0.275824,0.013278,0.208177,0
4/13/2025,17:42:31,37020,0,0,74.307163,73.406236,64.733368,44.893646,37.728771,38.357796,41.3599,32.996869,32.782101,40.699287,31.7127,31.947996,32.491334,40.164701,46.946696,38.000631,38.141636,45.301547,55.025871,62.974295,53.873136,50.821168,51.149648,48.080946,46.62008,51.426713,52.75607,51.784661,74.728202,57.750714,46.067373,27.192222,28.628342,28.926807,30.747315,28.348896,28.755382,46.99754,44.537335,44.724858,75.478636,49.398849,41.674338,25.575075,39.986754,74.219378,41.437222,40.483897,25.235487,40.159763,48.169158,44.240706,44.76962,46.025888,43.089448,47.607471,44.431167,32.87275,33.277965,30.559729,29.512037,30.874824,29.792735,35.962103,42.955627,33.223778,41.648662,31.043745,37.988441,32.643887,39.579847,36.39386,42.625902,36.009343,39.797845,30.956,37.423658,32.119816,38.89927,35.144639,41.439124,32.327405,40.450797,31.307131,37.653502,32.558037,39.299728,34.418023,38.749562,34.304419,37.796226,30.929903,36.308407,32.307134,36.608855,36.706646,41.45662,35.042253,41.043613,32.489131,38.047723,37.179699,41.199756,38.039193,42.592039,41.954205,41.208756,34.922214,41.293471,38.557179,42.907353,74.752241,85.216749,136.379229,77.729415,75.885967,77.335026,133.821284,75.86703,76.922576,71.538408,70.863213,71.102579,75.166551,74.657504,37.232475,108.458053,3513.825351,0,204.490005,0.08566,-11.153,204.889999,0.07832,0.526,204.839996,0.07194,8.207,203.929993,7.442,-1666,118.169998,1.977,119.300003,30.366636,25.973601,24.78316,15.700737,68.879884,37.198219,45.120998,31.14834,-0.474836,0.022896,0.358527,0
4/13/2025,17:43:31,37080,0,0,74.382093,73.479129,64.629998,45.025223,37.738242,38.339441,41.319857,32.923953,32.700772,40.66631,31.509592,31.821489,32.524255,40.302151,46.953478,37.979217,38.121804,46.322717,53.613132,62.275599,55.875146,48.809395,51.069028,47.778339,46.516388,51.325369,53.22737,52.485237,77.476308,57.201348,45.954222,25.948458,27.711018,28.024385,30.357151,27.537274,27.843089,46.974269,44.285441,44.501068,73.332371,53.620647,41.250957,24.345251,40.081066,69.90231,46.208273,40.144072,23.814738,39.921582,48.270559,43.879441,44.290691,45.612906,43.002755,47.289402,44.450719,32.580871,33.088425,30.369631,29.229959,30.702581,29.518173,35.925906,42.928963,33.178799,41.634937,31.038304,37.964077,32.590451,39.51577,36.307837,42.584908,35.977824,39.796447,30.956815,37.408163,32.100657,38.868677,35.119223,41.394111,32.282393,40.425618,31.296807,37.607958,32.51398,39.240834,34.341018,38.687538,34.218082,37.783427,30.902734,36.276548,32.263546,36.64842,36.679395,41.522777,35.041231,41.032037,32.462752,38.004089,37.133365,41.217907,38.031353,42.616746,41.958148,41.210063,34.866324,41.259042,38.57274,42.925905,80.757674,86.483491,136.75246,86.119129,76.289583,85.600804,134.325298,75.910124,75.854003,71.398065,70.89939,71.082732,75.194099,73.407981,34.132392,190.657529,3489.159697,0,204.039993,0.09668,-12.547,204.720001,0.08824,0.62,204.690002,0.08345,9.727,203.559998,8.604,-1967,118.18,2.008,119,33.620652,28.917387,27.810502,12.33357,106.509744,37.173222,44.917845,30.91494,-0.67758,0.032356,0.512317,0
4/13/2025,17:44:31,37140,0,0,74.442947,73.438914,64.617155,45.093222,37.533742,38.256989,41.279096,32.819184,32.538759,40.688637,31.377583,31.68767,32.413766,40.310789,46.839078,37.823772,38.055421,45.914994,55.206596,63.54766,54.613421,48.923857,52.603416,47.449702,46.212527,52.089819,53.748322,51.612552,85.609371,60.632048,45.698666,27.024813,27.886972,28.136036,30.194957,28.072428,28.287099,46.71507,44.068346,44.277894,80.215058,56.935518,41.236889,24.824575,39.905272,80.715342,51.684031,40.167546,24.50016,39.909254,48.386586,43.823774,44.519931,45.83346,43.091995,47.17379,44.61888,32.236892,32.6923,30.083886,28.948054,30.378547,29.201685,35.922966,42.937025,33.215537,41.621158,31.066675,37.98224,32.624747,39.534786,36.347291,42.533131,35.984892,39.811856,30.970611,37.42601,32.145324,38.86432,35.136126,41.403844,32.311294,40.432207,31.339117,37.649224,32.540388,39.256659,34.343184,38.720146,34.230013,37.783902,30.913017,36.279237,32.2925,36.616959,36.677582,41.466874,35.030931,41.016972,32.451973,38.000799,37.12786,41.21656,38.051203,42.60486,41.960218,41.242493,34.877281,41.27171,38.549758,42.914462,83.566712,91.704013,139.956832,92.260683,76.258285,90.502245,136.41366,75.884154,75.909894,71.414376,70.896823,71.079317,75.148046,78.695412,35.319419,148.112916,3515.945712,0,203.860001,0.10375,-13.461,204.789993,0.09385,0.598,204.479996,0.0891,10.415,203.169998,9.165,-2093,118.129997,2.018,119.5,32.057225,27.595448,26.526105,13.641441,88.787012,37.181207,45.045771,30.590227,-0.884352,0.042121,0.669732,0
4/13/2025,17:45:31,37200,0,0,74.888587,73.3905,64.550698,44.888571,37.553057,38.111552,41.352608,32.856574,32.495597,40.771389,31.354843,31.606946,32.414123,40.300571,46.942369,37.989188,37.858371,45.473038,54.559299,64.347885,58.150072,47.752724,52.200424,49.305583,46.757493,52.816116,52.700293,51.400827,74.488364,57.199692,45.800305,27.200917,28.453496,28.829174,30.537458,28.365382,28.722787,46.765945,44.062049,44.32858,75.282976,48.533152,41.43578,25.571802,39.892746,74.039961,40.846962,40.037038,25.303732,39.756358,48.960359,43.92884,44.413257,45.937391,43.24597,47.404282,44.752013,32.554026,33.005466,30.48212,29.395142,30.602909,29.527372,35.947886,42.920018,33.212444,41.636127,31.044412,37.99601,32.633718,39.541883,36.338924,42.489245,35.989693,39.760215,30.952715,37.436748,32.152128,38.859509,35.138386,41.38893,32.278744,40.411877,31.310084,37.621068,32.533846,39.264162,34.370258,38.692344,34.224247,37.762082,30.901706,36.273756,32.287436,36.612465,36.681938,41.488798,35.052134,41.012932,32.50972,37.980814,37.158709,41.195953,38.015054,42.575942,41.953587,41.205497,34.888331,41.316271,38.517604,42.918047,74.871535,85.12558,136.22239,77.991101,76.087568,77.428886,134.097163,75.896285,76.808915,71.353184,70.872336,71.0612,75.213213,74.364818,33.899614,101.501353,3299.593975,0,204.100006,0.08181,-10.555,204.889999,0.07425,0.613,204.830002,0.06892,7.787,203.589996,7.093,-1579,118.129997,1.993,119.900002,33.726024,29.361499,27.962757,12.074281,64.915094,37.176133,45.206305,30.927839,-1.08252,0.051908,0.818936,0
4/13/2025,17:46:31,37260,0,0,74.936339,73.415908,64.643512,44.861847,37.681664,38.240069,41.715164,33.049212,32.593968,40.770582,31.571449,31.776203,32.569774,40.371456,47.068235,38.038274,37.959618,46.844527,54.042827,63.779585,54.159155,49.688266,50.984993,48.118122,47.254235,50.123702,53.358608,52.084933,75.354039,56.147645,45.908457,26.214574,27.946717,28.223887,30.534997,27.468735,28.007131,47.212986,44.444786,44.805376,72.307129,52.093899,41.33501,24.691209,39.849717,68.935852,44.084156,40.049281,24.20833,39.80481,48.349089,43.897427,44.219248,45.532389,43.144486,47.474048,44.337145,32.77203,33.203356,30.572704,29.47864,30.76123,29.65811,35.920064,42.941173,33.175404,41.630259,31.009055,37.961923,32.563375,39.545805,36.342418,42.625369,35.962667,39.776954,30.929531,37.388204,32.069439,38.873142,35.112181,41.407359,32.285852,40.428602,31.274874,37.595076,32.50146,39.275051,34.338612,38.701476,34.214344,37.751318,30.894862,36.28555,32.282383,36.592672,36.673651,41.461207,35.03082,40.997496,32.402928,38.01176,37.149446,41.216682,38.061927,42.572917,41.933183,41.220715,34.927615,41.351517,38.526924,42.940927,79.818671,85.420497,135.246848,84.793883,76.177892,84.384653,132.818199,75.838013,76.514191,71.434167,70.851728,71.082609,75.15977,72.625013,28.039228,141.741979,3276.546966,0,204.279999,0.09154,-11.881,204.779999,0.08327,0.63,204.789993,0.07835,9.011,203.789993,8.078,-1832,118.230003,2.004,119.300003,40.695568,36.122121,34.836392,5.212889,85.848925,37.169504,44.913297,31.074345,-1.27662,0.061319,0.963996,0
4/13/2025,17:47:31,37320,0,0,75.208854,73.43377,64.661561,44.939607,37.664666,38.271219,41.689858,33.016964,32.607944,40.764166,31.497235,31.769228,32.559698,40.459694,47.084687,38.063303,37.953621,44.452854,54.240055,63.394392,57.022014,49.829481,49.848534,49.667413,46.682925,51.427927,52.69785,52.259569,85.249635,59.946843,45.798408,27.404847,28.223996,28.427491,30.492762,28.10384,28.420251,47.111511,44.450769,44.817051,79.599863,55.983381,41.473214,25.176589,39.937386,80.080211,50.542022,40.192953,24.773226,39.893037,48.625197,44.092957,44.739382,45.919584,43.203341,47.494607,44.382752,32.589728,33.076128,30.503502,29.253301,30.556096,29.360577,35.901377,42.961285,33.182987,41.619292,31.008192,37.96219,32.561865,39.561624,36.339709,42.677583,35.983859,39.787467,30.951301,37.384574,32.074241,38.874854,35.127202,41.403347,32.29068,40.426335,31.310007,37.616197,32.506259,39.277981,34.324253,38.697347,34.19732,37.75578,30.884656,36.275412,32.270414,36.600051,36.662003,41.463264,35.027686,40.996146,32.402898,38.017083,37.154775,41.209912,38.039228,42.58241,41.919457,41.206976,34.905343,41.366625,38.525871,42.946904,84.149869,91.146276,138.309753,92.263282,76.101261,90.944299,135.115575,75.889509,76.445474,71.356553,70.899007,71.093807,75.105874,78.288255,26.109522,133.949725,3120.652724,0,203.979996,0.09994,-13.015,204.759995,0.09093,0.508,204.460007,0.08508,9.912,203.669998,8.856,-2047,118.120003,2.015,119.800003,43.001108,38.675914,37.395653,2.7973,82.133552,37.171296,45.160536,30.889889,-0.084918,0.00399,0.063384,0
4/13/2025,17:48:31,37380,0,0,75.207579,73.454921,64.694051,44.987606,37.666255,38.324915,41.634824,33.055125,32.606726,40.795097,31.49958,31.746948,32.501425,40.5187,46.948364,38.216982,37.92016,45.06933,53.798377,63.469327,57.776452,51.651986,51.047421,50.124902,47.090117,51.17499,53.253807,52.293405,76.558463,58.483061,45.925764,27.295494,28.607109,28.967585,30.717193,28.66179,28.850061,46.913319,44.365138,44.532982,76.881818,49.794043,41.450701,25.752276,39.960895,75.961739,42.285951,40.200898,25.525959,39.986824,48.372203,44.060665,44.800424,46.078075,43.384168,47.550505,44.484628,32.540565,32.953072,30.61545,29.434003,30.690772,29.521433,35.867136,42.921635,33.163476,41.62769,31.000214,37.992801,32.576228,39.552261,36.288254,42.472788,35.915397,39.761645,30.899348,37.41596,32.091596,38.841654,35.080545,41.37641,32.235249,40.403616,31.258953,37.633433,32.503589,39.266358,34.307232,38.679094,34.163429,37.754529,30.86334,36.283455,32.265594,36.622683,36.651446,41.468166,35.017671,41.021854,32.475146,37.998485,37.131735,41.183827,37.996696,42.550221,41.915529,41.236484,34.856146,41.34893,38.497933,42.959513,75.990523,86.552282,136.494856,80.528232,76.153476,80.323228,133.770403,75.819097,76.499085,71.309947,70.866294,71.103961,75.217759,75.840417,21.026116,99.685407,3305.791604,0,204.259995,0.08369,-10.877,204.889999,0.07644,0.54,204.889999,0.06981,7.919,204.039993,7.237,-1609,118.239998,1.989,119.400002,49.937417,45.462354,44.212551,-4.011653,63.851446,37.15407,45.196694,30.959216,-0.061394,0.002818,0.046319,0
4/13/2025,17:49:31,37440,0,0,75.232097,73.455369,64.780872,45.016688,37.670855,38.303458,41.670579,33.128154,32.692366,40.814278,31.684723,31.839545,32.689936,40.560912,47.049649,38.167007,38.018928,45.678909,55.750243,65.26243,55.902169,49.065455,51.027358,48.592834,46.595366,51.085323,53.913683,53.523292,70.669186,55.633802,45.776751,26.618506,28.134739,28.257471,30.638067,27.829497,28.340098,47.127839,44.36468,44.724868,70.903937,49.650064,41.322392,25.062334,40.084817,69.664098,41.731281,40.223421,24.679321,40.033234,48.683243,44.031827,44.384274,45.445073,43.353066,47.507338,44.606476,32.713155,33.252958,30.792256,29.541347,30.888517,29.673826,35.890497,42.928548,33.135003,41.621066,30.979687,37.957724,32.535131,39.549861,36.307535,42.657081,35.936697,39.76345,30.908302,37.372673,32.040007,38.863081,35.084339,41.407007,32.286458,40.413347,31.279045,37.596344,32.466707,39.247109,34.272774,38.686755,34.143169,37.755162,30.872891,36.256641,32.243539,36.589405,36.618169,41.440365,35.015486,40.96027,32.364856,37.994635,37.119478,41.195694,38.021421,42.568656,41.909137,41.217767,34.879411,41.36623,38.506308,43.005159,77.700916,83.840905,134.435502,81.53759,76.270453,81.165458,132.15821,75.910735,75.89681,71.315108,70.776316,71.112461,75.15147,71.420053,27.069335,123.294053,3273.652468,0,204.389999,0.08672,-11.249,205.089996,0.07883,0.54,204.970001,0.07317,8.35,203.729996,7.622,-1715,118.339996,1.994,119,41.767356,37.312997,36.214026,4.009395,76.814066,37.150627,45.083993,31.143676,-0.163758,0.007488,0.1224,0
4/13/2025,17:50:31,37500,0,0,74.813997,73.462207,64.711247,45.039944,37.690346,38.323817,41.766601,33.212317,32.627515,40.845169,31.624657,31.84601,32.742193,40.679584,46.860271,38.206989,37.97262,46.041652,54.299811,63.315742,55.540611,49.202059,50.219495,49.857379,46.932233,51.928118,52.8048,52.484182,84.183952,59.200571,45.912762,26.986561,27.948743,28.249119,30.446537,27.931791,28.085782,46.756113,44.189491,44.475262,78.068173,55.330465,41.387684,24.730231,40.157825,78.160912,50.904044,40.205499,24.369809,39.957185,48.408724,43.961102,44.421835,45.634007,43.430436,47.496126,44.77072,32.308342,32.678737,30.571771,29.30556,30.625701,29.295989,35.879755,42.942486,33.137804,41.615482,31.008342,37.973893,32.560305,39.536886,36.294065,42.621756,35.940016,39.769838,30.930804,37.403334,32.073099,38.879661,35.082819,41.378226,32.27244,40.42017,31.290404,37.61418,32.50067,39.264664,34.277124,38.682696,34.149296,37.774218,30.872946,36.277946,32.277855,36.594266,36.638518,41.434641,35.017042,40.9781,32.395779,37.974495,37.124081,41.184954,38.007104,42.558813,41.942125,41.201065,34.875881,41.365462,38.473899,43.002784,84.434128,90.11691,137.523167,91.518727,76.148237,90.39524,134.205905,75.905533,75.730826,71.669135,70.927391,71.162071,75.166637,77.01861,25.823875,139.60567,3251.924428,0,204.270004,0.09964,-13,204.919998,0.09012,0.561,204.660004,0.08493,9.873,202.970001,8.825,-2011,118.25,1.999,118.800003,43.480377,38.955299,37.773114,2.432385,84.844089,37.155671,45.104471,30.797683,-0.361252,0.016302,0.269756,0
4/13/2025,17:51:31,37560,0,0,75.465513,73.467987,64.762837,45.103275,37.681783,38.214574,41.732179,33.148193,32.568915,40.795531,31.598479,31.744876,32.748852,40.664164,47.136865,38.17746,38.023087,46.913856,57.255764,63.925832,56.760596,48.786302,49.776028,49.005047,47.025922,51.897919,52.238734,52.027749,79.760287,59.947373,46.069719,27.409416,28.525252,28.934371,30.684454,28.645687,28.759457,47.164027,44.48133,44.715305,78.780024,52.460995,41.599692,25.64627,39.985972,78.457122,45.645277,40.367841,25.528531,40.067352,49.008591,44.208804,44.395527,45.554786,43.462266,47.612924,44.460482,32.601898,33.019043,30.5929,29.373531,30.722596,29.358395,35.856247,42.902499,33.137178,41.605187,30.966716,37.978751,32.569643,39.539394,36.27799,42.469632,35.896369,39.729925,30.881094,37.412575,32.079287,38.840249,35.042334,41.360493,32.212128,40.374564,31.242484,37.615905,32.474828,39.279155,34.272179,38.655266,34.11372,37.706489,30.851882,36.264104,32.243031,36.602129,36.602572,41.437178,34.993477,40.977155,32.437085,37.990247,37.105355,41.168265,37.986373,42.505253,41.894369,41.214867,34.845886,41.380711,38.462893,43.008084,78.153724,88.730874,137.503209,84.933234,76.211368,83.727755,134.505623,75.887347,76.691652,71.401891,70.844105,71.102572,75.241714,77.373688,38.433061,142.038399,3281.275778,0,204.440002,0.08725,-11.312,205.080002,0.07944,0.555,205.039993,0.07333,8.39,203.429993,7.586,-1694,118.300003,2.001,119.300003,29.105698,24.635671,23.40382,16.964021,85.987553,37.13465,45.181743,30.944727,-0.127161,0.005579,0.094876,0
4/13/2025,17:52:31,37620,0,0,74.451811,73.508724,64.668885,45.11705,37.686848,38.26468,41.848407,33.261673,32.557501,40.850265,31.684612,31.798665,32.867455,40.813296,47.006219,38.203038,38.025886,46.448125,54.00125,62.518182,56.885234,50.777588,50.37572,48.617503,47.117123,50.96496,53.567549,52.176565,71.704996,55.784307,45.910708,26.579277,28.260071,28.502828,30.75966,28.237726,28.614792,46.958173,44.144501,44.444312,72.098122,48.002644,41.401797,25.266947,40.172688,70.991159,40.124968,40.122324,24.89208,39.944882,48.696103,43.982034,44.642129,45.628203,43.295371,47.459106,44.259185,32.504366,32.989443,30.765564,29.481193,30.845337,29.485006,35.841142,42.916506,33.118794,41.59975,30.946501,37.982638,32.533082,39.546857,36.27176,42.535054,35.885752,39.76432,30.887346,37.415306,32.056669,38.826096,35.029443,41.382016,32.257527,40.395279,31.283045,37.605376,32.471794,39.233194,34.202849,38.640168,34.079448,37.728338,30.836035,36.24482,32.240558,36.581549,36.610314,41.42244,34.991801,40.929717,32.404264,37.931926,37.079256,41.18108,38.000565,42.532104,41.927576,41.206743,34.87983,41.398536,38.460741,43.037113,75.525768,83.056636,134.496374,78.364309,76.390413,77.258283,131.904124,75.920462,75.89852,71.38852,70.893172,71.167748,75.188757,71.626731,33.534381,111.755757,3263.400271,0,204.570007,0.08175,-10.652,205.100006,0.07485,0.51,204.979996,0.06838,7.735,204.020004,7.071,-1567,118.370003,2.001,119,34.245156,29.736245,28.456772,11.665552,70.701893,37.131938,45.083837,31.011818,-0.321097,0.014419,0.239232,0
4/13/2025,17:53:31,37680,0,0,74.437473,73.472365,64.656517,45.039522,37.646169,38.186491,41.793307,33.312631,32.581047,40.892936,31.745172,31.773715,32.726501,40.881523,46.883006,38.214954,38.028951,46.587978,54.467149,63.153707,56.032763,49.75637,52.44961,48.559069,46.963383,51.079318,52.833125,51.852254,81.411418,57.845074,45.644271,26.568119,27.743891,28.134912,30.392202,27.48681,28.040376,46.632552,43.933048,44.300003,75.76039,54.393815,41.42431,24.442703,40.047017,74.420923,49.288081,39.990442,23.877007,39.797758,48.299369,43.756519,44.488668,46.101009,43.400994,47.350247,44.400846,32.209944,32.641366,30.598498,29.326952,30.717052,29.179439,35.84551,42.925665,33.103243,41.606352,30.940713,37.982155,32.50324,39.559696,36.287307,42.635255,35.900105,39.74819,30.884408,37.391233,32.035104,38.88528,35.056542,41.400104,32.241689,40.37828,31.256491,37.590591,32.463585,39.296209,34.245401,38.673658,34.100699,37.738318,30.840306,36.266772,32.255501,36.587888,36.599394,41.414665,34.982201,40.951438,32.340802,37.980339,37.100302,41.20027,37.995976,42.554775,41.908622,41.230011,34.900621,41.424224,38.465867,43.045284,83.058431,88.224959,136.54429,89.258449,76.139624,88.608591,133.772076,75.926374,76.286216,71.579395,70.851013,71.127724,75.141743,75.127384,36.016598,150.918441,3265.765814,0,204.570007,0.09708,-12.705,205.039993,0.08869,0.484,204.949997,0.08203,9.565,203.940002,8.596,-1967,118.300003,2.011,119.400002,31.245576,27.025615,25.591747,14.398695,90.054144,37.140006,45.074568,30.778875,-0.517185,0.023396,0.385851,0
4/13/2025,17:54:31,37740,0,0,74.373843,73.512762,64.708028,45.039696,37.599495,38.12969,41.8345,33.314271,32.620908,40.927545,31.600218,31.677048,32.799874,40.861719,46.893007,38.244052,38.106971,45.287765,54.92962,63.126723,57.564335,50.081544,50.462669,48.371072,46.544397,51.593477,54.664219,52.83495,82.830248,60.398985,45.722146,27.355146,28.303229,28.635664,30.550502,28.312324,28.48725,46.840712,44.157651,44.402238,80.184406,55.138107,41.714124,25.425585,39.97869,80.31353,48.529474,40.028969,25.155189,39.774824,48.82302,43.997255,44.569708,45.662208,43.395041,47.436893,44.722423,32.340264,32.813808,30.666151,29.24078,30.567652,29.074049,35.807294,42.886905,33.091423,41.596416,30.892765,37.97283,32.502746,39.55917,36.271284,42.550835,35.851012,39.718728,30.841252,37.387191,32.037711,38.878134,35.03473,41.362627,32.226634,40.355448,31.228047,37.598483,32.445729,39.267148,34.231691,38.633539,34.06035,37.718936,30.809619,36.24824,32.253339,36.588294,36.549351,41.415508,34.966919,40.993047,32.395761,38.010613,37.125744,41.203274,37.975578,42.5178,41.8728,41.230239,34.866703,41.422343,38.45652,43.034672,80.727776,90.458988,138.187999,89.213376,76.177894,86.999142,134.997164,76.025519,76.972148,71.701099,70.797069,71.160787,75.308514,78.479625,34.827392,124.150171,3283.434731,0,204.300003,0.09267,-12.059,204.880005,0.08474,0.596,204.899994,0.07817,9.035,203.610001,8.114,-1833,118.230003,2.007,119.599998,32.619944,28.611922,26.926767,13.102202,77.252385,37.123863,45.194942,30.783784,-0.71558,0.032391,0.534053,0
