Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,17:55:31,37800,0,0,74.475397,73.479866,64.623473,45.097079,37.532331,38.081564,41.800908,33.281653,32.534703,40.914418,31.654204,31.704103,32.865558,40.921904,46.828436,38.300232,37.988666,47.200015,57.585347,65.021812,54.689111,48.636981,51.433568,47.766035,47.156443,52.286827,53.283219,51.382651,72.563256,56.402991,45.607067,26.749501,28.30704,28.642597,30.699605,28.121378,28.562279,46.870489,43.916694,44.422593,73.711723,47.822707,41.683125,25.426731,40.09747,72.327513,39.630311,39.965294,24.973796,39.769757,49.018493,43.952776,44.419648,45.685647,43.40272,47.411786,44.66686,32.46846,32.961064,30.868137,29.402774,30.658672,29.213434,35.816815,42.913906,33.06618,41.603104,30.913357,37.986622,32.474821,39.58733,36.255289,42.610077,35.87079,39.735766,30.841097,37.411248,32.000065,38.887785,35.008069,41.402601,32.210015,40.382162,31.231456,37.608833,32.421448,39.280131,34.212355,38.664188,34.052109,37.725089,30.804236,36.265914,32.241736,36.581017,36.561988,41.401676,34.946077,40.959157,32.342376,37.987269,37.095298,41.204985,37.992758,42.546744,41.884747,41.242635,34.895163,41.446326,38.434395,43.067547,74.356615,83.639587,135.010879,76.43327,76.129182,74.877075,132.546256,76.037817,76.528754,71.483174,70.821361,71.137969,75.153629,73.166799,7.100008,92.983334,3282.980695,0,204.399994,0.0809,-10.517,205.089996,0.07334,0.495,204.940002,0.06715,7.524,203.929993,6.955,-1535,118.360001,1.982,119,73.143773,69.219831,67.502,-27.536706,59.814611,37.126557,45.191024,30.928757,-0.910496,0.04149,0.67854,0
4/13/2025,17:56:31,37860,0,0,74.641911,73.389306,64.629032,45.094664,37.603706,38.114906,41.943314,33.302058,32.561283,40.931038,31.749878,31.724722,32.86924,40.92775,46.818481,38.347577,38.053496,46.002322,54.927429,63.445393,56.482005,49.454601,51.913639,50.513319,46.653005,51.849516,53.523673,52.21466,77.909758,56.553211,45.770219,26.317816,27.712899,28.101697,30.467344,27.341504,27.73531,46.799748,44.007959,44.43755,73.575228,53.031485,41.454154,24.34896,39.842345,70.436424,46.025723,39.934147,23.886791,39.764633,48.233438,43.75852,44.732963,46.244692,43.508606,47.409744,44.696356,32.294661,32.85237,30.67851,29.303993,30.632604,29.120964,35.792312,42.90762,33.071267,41.570755,30.890828,37.953351,32.464897,39.54646,36.270918,42.604939,35.863283,39.72036,30.834435,37.36882,32.007199,38.859677,35.012194,41.37898,32.185119,40.358841,31.216775,37.593818,32.441478,39.28013,34.213686,38.652711,34.047225,37.717767,30.820918,36.255923,32.242372,36.585595,36.5378,41.383792,34.947282,40.966514,32.354261,37.996558,37.102387,41.196311,37.958426,42.515242,41.874675,41.225075,34.880125,41.452586,38.416419,43.04309,81.050031,86.359325,135.401281,86.526887,76.097219,86.012075,133.006165,75.972024,76.787208,71.41024,70.896886,71.13412,75.15909,73.423259,32.059322,147.954356,3288.140847,0,204.309998,0.09398,-12.236,204.979996,0.08547,0.565,204.75,0.0801,9.257,203.710007,8.304,-1886,118.279999,2,119.699997,35.779625,31.46356,29.943553,9.990594,88.714921,37.116275,45.195762,30.81385,-1.105125,0.050741,0.8238,0
4/13/2025,17:57:31,37920,0,0,75.350072,73.487695,64.73187,45.146883,37.599841,38.076591,42.062786,33.371285,32.610089,40.950728,31.727041,31.680844,32.953936,40.984311,46.814464,38.368687,38.045428,46.21869,54.595405,62.062568,58.937019,49.737445,50.838973,48.290491,47.396162,51.462129,53.87732,52.526782,85.018963,60.080756,45.722027,27.021861,28.021334,28.368553,30.504317,27.988778,28.149905,46.826321,44.063463,44.442191,79.995592,56.172238,41.586742,24.99246,40.051244,80.570676,50.5918,39.929216,24.605476,39.735299,48.813576,43.909401,44.467894,45.719377,43.725233,47.378222,44.870779,32.157248,32.677195,30.616579,29.153258,30.479745,28.848646,35.785017,42.891169,33.05038,41.575157,30.904647,37.959606,32.465857,39.554301,36.248687,42.597817,35.861472,39.708419,30.839297,37.39933,31.994293,38.879881,34.993918,41.35425,32.220677,40.34823,31.241242,37.58189,32.42369,39.279668,34.166171,38.615611,34.031665,37.711791,30.803304,36.2247,32.23769,36.596893,36.535379,41.40558,34.963083,40.987039,32.33141,38.029427,37.113623,41.208895,37.990057,42.521216,41.860372,41.222201,34.874123,41.490644,38.451122,43.087691,83.352806,91.241045,138.524999,91.865119,76.326057,90.158935,135.093926,75.962596,76.75882,71.714185,70.846265,71.162015,75.167426,78.433724,34.873522,133.142372,3301.786981,0,204.179993,0.09902,-12.916,204.639999,0.09057,0.656,204.690002,0.08474,9.917,203.179993,8.761,-1998,118.059998,2.013,119.699997,32.569097,28.433812,26.776286,13.15293,81.740496,37.117054,45.251043,30.655445,-1.303628,0.060182,0.972528,0
4/13/2025,17:58:31,37980,0,0,75.646059,73.500022,64.854202,45.16647,37.666902,38.083983,42.17199,33.361276,32.565588,40.965667,31.697167,31.661257,33.033965,41.058702,46.9478,38.347125,38.064838,46.514213,55.184245,64.213944,52.72752,48.11879,53.314161,49.308821,47.224128,51.482139,53.835756,51.942981,75.163702,57.729992,46.063411,27.038111,28.503856,28.876846,30.819961,28.445784,28.637204,47.360982,44.472065,44.74328,75.840944,49.106696,41.530703,25.544219,39.867322,74.788683,41.343538,40.092307,25.237005,39.921553,48.896209,44.114887,44.59525,46.273845,43.593246,47.593079,44.603848,32.503236,33.210062,30.767955,29.304748,30.63737,29.016892,35.777554,42.907921,33.055784,41.574787,30.83787,37.987115,32.486883,39.570568,36.242885,42.537153,35.826378,39.702147,30.81201,37.378371,32.012364,38.850268,34.958841,41.360362,32.184088,40.341082,31.211286,37.599831,32.414167,39.29627,34.158023,38.622075,33.987999,37.712174,30.787646,36.234381,32.233181,36.59558,36.516806,41.392838,34.926132,40.956086,32.377087,37.990345,37.085553,41.197526,37.949928,42.506791,41.856087,41.244751,34.861818,41.460244,38.412782,43.075031,75.114662,85.51173,136.175506,78.855337,76.326852,78.558347,133.333,75.926643,77.379003,71.467693,70.844582,71.114929,75.197003,74.852754,34.695816,92.18553,3299.786941,0,204.449997,0.08238,-10.749,204.949997,0.0756,0.505,204.889999,0.06803,7.724,204.130005,7.117,-1588,118.300003,2,119.300003,33.106096,28.573388,27.134992,12.957315,59.321825,37.105559,45.346214,30.906711,-0.026005,0.001242,0.019268,0
4/13/2025,17:59:31,38040,0,0,74.732459,73.648388,64.79976,45.20515,37.694895,38.201178,42.414522,33.416794,32.588327,40.98905,31.867398,31.769245,33.228369,41.133688,46.971732,38.44549,38.090956,45.941437,54.52012,64.646118,57.460373,50.295621,52.253906,49.769922,46.666711,51.524771,53.082086,52.735982,73.244005,55.825647,45.860248,26.225209,27.854677,28.089463,30.737257,27.743911,27.994783,47.249818,44.302361,44.571003,71.326996,50.670534,41.343941,24.667763,40.169896,69.056073,42.934316,39.954652,24.266213,39.881192,48.863702,43.913479,44.689298,46.00649,43.475493,47.447962,44.579177,32.358526,33.190546,30.74571,29.294083,30.586599,29.082016,35.785083,42.895186,33.047277,41.575165,30.896188,37.963319,32.467371,39.554379,36.19785,42.575492,35.826214,39.704188,30.841259,37.393082,32.012487,38.847304,34.935907,41.34333,32.225306,40.330788,31.216914,37.601721,32.424966,39.260845,34.127697,38.606925,33.990077,37.735361,30.79053,36.234147,32.245404,36.611713,36.524089,41.416353,34.935461,40.967105,32.3077,37.986826,37.043552,41.222796,37.946142,42.538608,41.877258,41.293656,34.872087,41.474481,38.442554,43.11824,78.469271,84.374825,134.662642,82.924203,76.373398,82.444472,132.155959,75.969098,75.744606,71.515886,70.831025,71.173089,75.19154,71.977625,39.595915,98.616854,3268.551342,0,204.440002,0.08886,-11.608,203.839996,0.0821,0.492,204.800003,0.0748,8.611,203.710007,7.808,-1756,118.230003,2.004,119.599998,27.693005,23.176698,21.787409,18.167243,63.219736,37.108966,45.254607,30.876247,-0.219645,0.010676,0.163895,0
4/13/2025,18:00:31,38100,0,0,73.761593,73.50309,64.687564,45.271805,37.704283,38.165513,42.570434,33.407869,32.632197,41.02234,31.771015,31.735835,33.303026,41.157452,47.075092,38.478869,38.106256,45.750099,55.692194,65.106108,57.728616,48.678499,51.470314,50.002209,47.026599,51.233052,53.125295,52.031027,84.458094,59.301322,45.895741,26.966054,27.937213,28.291146,30.539324,27.800005,28.159325,47.270193,44.422493,44.707744,78.373804,55.574882,41.459951,24.61853,39.850416,78.654157,50.861848,40.004564,24.283547,39.859034,48.920678,43.953815,44.615247,46.267129,43.532207,47.483007,44.424129,32.276743,33.050866,30.623917,29.092803,30.455882,28.751926,35.758971,42.87589,33.049213,41.561248,30.849107,37.980693,32.457731,39.575138,36.239505,42.56323,35.801011,39.688364,30.804761,37.378493,32.005365,38.853077,34.968315,41.345126,32.174625,40.341846,31.201365,37.582716,32.39872,39.295898,34.144332,38.623027,33.983628,37.701647,30.765442,36.255268,32.232815,36.552429,36.516139,41.36886,34.938317,40.951015,32.344378,37.989901,37.102798,41.198539,37.954478,42.504287,41.863916,41.261386,34.905637,41.529533,38.388189,43.119061,84.551048,90.263873,137.715534,91.676643,75.954172,90.748283,134.799085,75.923344,76.839317,71.558112,70.770565,71.139387,75.20065,77.289758,34.010461,204.443284,3273.523067,0,204.190002,0.09925,-12.922,204.789993,0.09105,0.612,204.880005,0.08516,10,203.619995,8.844,-2034,118.18,2.011,119.400002,33.697872,29.262082,27.806695,12.197869,111.670057,37.10303,45.285534,30.70869,-0.416607,0.020235,0.312043,0
4/13/2025,18:01:31,38160,0,0,75.039924,73.54295,64.726988,45.259254,37.683659,38.132534,42.621733,33.430879,32.61758,41.047483,31.741672,31.620955,33.291087,41.175111,46.925361,38.54432,38.048009,46.114542,56.28163,63.08735,56.292009,48.583511,51.204919,49.856062,47.832162,50.973098,53.014265,52.427315,79.31732,59.769207,45.977315,27.324901,28.28417,28.692011,30.715093,28.477981,28.451654,47.065808,44.259065,44.456294,78.520339,52.259004,41.62282,25.389446,40.072631,78.28027,45.360078,39.868372,25.198295,39.685944,48.717255,43.984184,44.558837,46.292164,43.851084,47.439326,44.65613,32.16971,32.905274,30.705695,29.161712,30.363831,28.772112,35.754206,42.878193,33.0251,41.587088,30.84365,38.014564,32.464703,39.576774,36.198645,42.451524,35.785929,39.707298,30.781566,37.421773,32.012443,38.864865,34.921625,41.347199,32.170154,40.338742,31.200453,37.617146,32.400455,39.302343,34.114419,38.606082,33.941278,37.687158,30.757961,36.243852,32.230241,36.57751,36.474392,41.392471,34.92842,40.940751,32.362921,37.965851,37.057492,41.18334,37.900782,42.492188,41.864142,41.272171,34.831802,41.506001,38.383534,43.110921,77.979165,88.461957,137.583317,84.53741,76.050998,83.29063,134.620481,75.923426,76.847408,71.501785,70.816523,71.142468,75.191048,77.222883,33.254001,103.746126,3280.69007,0,204.399994,0.08673,-11.277,205.020004,0.0791,0.543,204.970001,0.07263,8.289,203.830002,7.523,-1671,118.279999,2.002,119.099998,34.627125,30.27263,28.518182,11.35019,66.213113,37.093586,45.343276,30.679722,-0.104968,0.005148,0.078917,0
4/13/2025,18:02:31,0,1,0,75.604841,73.619066,64.751316,44.847376,38.379151,38.581354,42.564906,34.793946,34.034951,41.191296,33.39452,33.420448,34.369776,41.01059,47.9799,38.679501,38.591068,45.46738,56.213731,64.930979,54.672449,48.934922,51.170254,50.059878,47.827078,52.622295,53.079462,52.152718,61.707055,46.616809,45.771956,32.207346,32.589169,32.581608,33.282683,32.780055,32.913438,47.022107,44.815312,45.076779,58.93002,33.428905,42.62066,32.300523,40.359442,41.066511,35.19208,40.46819,32.293835,40.019761,48.891353,45.723134,44.464644,45.902071,43.532398,55.257791,44.945977,34.131332,35.005294,33.381653,32.81362,33.096354,32.615598,35.727146,42.876838,33.012272,41.561642,30.808952,37.996624,32.466655,39.551742,36.177492,42.494236,35.778405,39.689231,30.794942,37.406521,31.993521,38.849519,34.907091,41.347738,32.16749,40.333903,31.220956,37.619134,32.375764,39.281128,34.074422,38.578227,33.927024,37.714874,30.754271,36.236644,32.210538,36.601246,36.489722,41.392312,34.91798,40.947555,32.336432,38.000196,37.044553,41.211158,37.947268,42.5204,41.880616,41.279858,34.837777,41.533606,38.384957,43.166326,76.18505,76.959214,113.857793,78.465356,75.97791,68.859099,116.737573,75.885836,75.96263,71.312983,70.904567,71.179563,75.244013,64.308393,55.363884,55.639861,0,0,204.809998,0.01387,-2.607,205.5,0.01557,0.547,206.570007,0,0.047,205.949997,0.091,-10,118.470001,1.962,120,12.937238,9.785942,7.633472,32.834718,33.068294,37.092227,45.576596,33.507309,-0.167256,0.014423,0.097452,0
4/13/2025,18:03:31,0,1,0,74.445184,73.57656,64.679284,43.837961,38.822317,38.999701,41.774878,35.139524,34.847802,41.097961,33.779591,34.010866,34.540781,40.217304,47.752426,38.811351,38.691218,44.881934,54.083016,63.011316,55.136434,49.746632,51.903478,48.812329,47.702386,51.216801,52.317363,51.830675,53.600472,44.198867,45.294931,32.246071,32.661674,32.92179,33.172931,32.718158,33.118716,46.35424,44.537534,44.871803,51.53875,33.669659,42.958343,32.330834,39.831655,39.522189,35.846875,40.598837,32.257783,39.977887,47.532978,46.71844,44.240735,45.70175,43.21499,60.505073,44.482466,34.326169,35.054201,33.121821,32.86355,33.135155,32.809403,35.754534,42.870175,33.020254,41.565581,30.824085,38.007998,32.457202,39.582279,36.213471,42.499622,35.776683,39.698979,30.778503,37.404261,32.010389,38.865521,34.935588,41.345213,32.174216,40.341881,31.204966,37.612897,32.387726,39.297664,34.099056,38.591688,33.946779,37.698393,30.747899,36.229429,32.253121,36.581059,36.450057,41.361247,34.907749,40.941362,32.351082,37.987582,37.060673,41.189299,37.893952,42.487594,41.826436,41.285914,34.808401,41.52253,38.340501,43.132668,78.743884,78.615432,100.374316,77.76157,76.140678,69.895693,106.089888,75.926139,77.146794,71.310231,70.812036,71.095549,75.234303,57.404462,55.191818,56.499917,0,0,204.949997,0.01381,-2.601,205.5,0.01538,0.553,206.649994,0.00101,0.052,206.009995,0.129,-10,118.57,1.922,119,12.606192,10.269604,7.910098,32.688739,33.791849,37.090087,45.315227,33.551716,-0.210616,0.023603,0.098265,0
4/13/2025,18:04:31,0,1,0,75.131899,73.608433,64.726888,42.551769,38.725054,39.012767,41.148878,35.045892,35.197412,40.637739,33.913018,34.377034,34.359727,39.19459,47.610912,38.712401,38.701138,44.187172,51.860607,63.2225,56.21015,49.66258,51.032698,48.285514,46.837099,50.615363,52.486466,51.078867,49.388205,41.251883,44.495442,32.274842,32.546722,32.64857,33.049608,32.691877,33.094671,45.486311,44.076687,44.388795,47.877352,36.14462,42.978966,32.380213,39.747905,40.292102,35.416873,40.479269,32.285802,39.709022,46.818416,47.221283,44.244677,45.702184,42.487169,63.804324,44.16664,34.471024,36.306107,33.238149,32.953242,33.207485,32.860069,35.70977,42.88245,32.98974,41.558261,30.797059,37.981631,32.399511,39.56313,36.17963,42.589043,35.763373,39.69411,30.787396,37.380409,31.943601,38.847237,34.893268,41.335344,32.17197,40.320277,31.18222,37.578885,32.344593,39.269207,34.054876,38.572476,33.905255,37.697061,30.718033,36.202417,32.181477,36.595295,36.456328,41.377598,34.907832,40.937042,32.235931,38.001137,37.035323,41.207514,37.921962,42.493041,41.852978,41.291356,34.840054,41.550626,38.372469,43.168397,79.219148,79.131532,92.097554,77.417247,76.429538,71.1322,98.723025,75.95507,75.922581,71.346108,70.898891,71.128062,75.190646,53.079872,54.556215,54.328219,0,0,204.880005,0.01384,-2.605,205.360001,0.01522,0.541,206.929993,0,0.045,205.419998,0.127,-10,118.519997,1.933,120,12.348279,10.831803,8.332106,32.147163,31.951989,37.077887,45.106728,33.839346,-0.253992,0.032651,0.099055,0
4/13/2025,18:05:31,0,1,0,75.851822,73.53453,64.750548,41.15807,39.141117,39.25492,41.092632,35.087206,35.450033,40.180108,34.134086,34.51517,34.385605,38.192811,47.857029,38.673509,38.680372,43.554325,56.145613,63.903853,52.826573,48.005505,52.527114,47.980958,46.78096,50.848246,52.961285,50.540346,47.538379,37.690371,44.074664,32.292653,32.605448,32.637024,32.983837,32.643312,32.978563,44.900837,43.626125,43.896746,46.110899,35.918559,43.10431,32.399997,39.463749,40.474655,35.737995,40.386661,32.283365,39.40018,47.667649,47.545487,44.13792,45.54179,42.179041,65.817452,44.120772,35.390464,37.426726,33.391077,33.079112,33.343979,33.120492,35.735836,42.850764,32.984978,41.538156,30.81323,37.965141,32.413601,39.561634,36.185655,42.575253,35.779742,39.663671,30.793614,37.366368,31.973554,38.842209,34.893093,41.354088,32.153259,40.318054,31.175515,37.590925,32.383405,39.262409,34.065791,38.557726,33.888643,37.680675,30.712205,36.222305,32.206361,36.564689,36.435012,41.355532,34.891774,40.916703,32.222044,37.989837,37.025779,41.206473,37.918266,42.501666,41.823377,41.275373,34.86164,41.562571,38.351554,43.175698,79.583758,79.46594,87.074083,77.243553,76.283265,72.117417,93.524441,75.952828,76.421043,71.416393,70.8886,71.110985,75.150423,51.041805,54.634237,56.364084,76.249202,0,204.960007,0.01388,-2.609,205.460007,0.01519,0.529,205.399994,0,0.041,205.509995,0.096,-10,118.470001,1.921,120.199997,11.860822,10.890468,8.172819,32.213842,33.67801,37.074705,45.198777,34.291975,-0.297369,0.041574,0.099835,0
4/13/2025,18:06:31,0,1,0,74.693157,73.593805,64.636847,40.901596,39.949399,40.210683,42.151782,35.319235,35.47617,39.901176,34.433648,34.489685,34.554906,37.934653,48.106896,38.693216,38.524981,43.953891,53.101646,63.784245,59.408318,49.066195,51.451446,47.435639,47.195148,50.823934,53.195479,50.871762,46.294285,37.025216,43.719228,32.336474,32.612885,32.59465,32.978823,32.87041,32.979328,44.446828,43.301554,43.473568,44.833896,35.549696,43.183478,32.341781,39.533037,40.352717,35.509483,40.281498,32.329351,39.10659,46.72048,47.714047,43.930151,45.366774,42.05697,67.087829,44.067869,36.107382,40.091403,33.598422,33.259876,33.489588,33.467469,35.706086,42.871333,32.985541,41.558944,30.848556,37.985128,32.417713,39.568542,36.170454,42.525031,35.750661,39.668234,30.777726,37.383241,31.980309,38.842063,34.86412,41.329746,32.18056,40.323494,31.190376,37.584811,32.369243,39.246962,34.012951,38.556391,33.874868,37.705205,30.726692,36.184896,32.201247,36.589445,36.419052,41.363865,34.877079,40.911362,32.279381,37.971852,37.009099,41.205937,37.905358,42.494981,41.859065,41.297887,34.816036,41.554702,38.353666,43.187893,80.089372,79.899552,84.085905,77.19644,76.270235,72.782628,89.627422,75.838713,75.930279,71.472197,70.847375,71.142334,75.25848,49.988223,55.637771,55.568541,101.307492,0,204.830002,0.01385,-2.604,205.440002,0.01524,0.519,205.399994,0,0.048,205.779999,0.13,-10,118.519997,1.912,120.099998,10.6527,10.11695,7.21497,33.066528,33.007997,37.072662,44.976048,35.002357,-0.340745,0.050419,0.100607,0
4/13/2025,18:07:31,0,1,0,74.349989,73.54897,64.600514,42.170469,42.105864,42.780666,45.931512,35.696132,35.708614,39.86883,34.879738,34.722526,34.788171,37.817063,48.608141,38.820892,38.573367,45.406933,55.662734,65.180192,58.229653,49.395931,50.454256,48.576313,47.682851,49.024841,51.553227,50.273695,45.647601,37.151515,43.713779,32.556923,32.896626,32.434126,33.012209,32.785375,33.166789,44.440582,43.454317,43.890342,44.327787,36.017452,43.681034,32.420182,39.876979,40.522382,35.011158,40.694932,32.295954,39.215076,47.446004,47.947632,44.267842,45.342801,42.103028,67.965182,43.678187,39.045464,47.31348,34.166198,33.632037,33.79814,33.783031,35.703623,42.864941,32.961226,41.557318,30.833538,37.984809,32.378688,39.571714,36.161242,42.591885,35.743342,39.678585,30.760559,37.365119,31.931313,38.851857,34.849128,41.317074,32.161194,40.319741,31.175885,37.581721,32.335435,39.264278,34.026386,38.551651,33.874095,37.687603,30.718746,36.1832,32.190643,36.594154,36.400303,41.34391,34.881232,40.898757,32.216806,37.995055,37.027465,41.212502,37.906205,42.49802,41.8111,41.304003,34.844378,41.587072,38.320954,43.208925,80.504096,80.287495,82.185001,77.183338,76.253196,73.163529,87.173127,75.782438,76.222487,71.283699,70.892568,71.123013,75.152259,49.644932,55.594557,56.261973,60.834577,0,204.940002,0.01384,-2.602,205.589996,0.01519,0.527,206.320007,0,0.045,205.610001,0.092,-9,118.650002,1.912,120,10.683781,10.651036,7.664934,33.029998,33.592326,37.067237,45.130916,36.956392,-0.384105,0.059183,0.101418,0
4/13/2025,18:08:31,0,1,0,74.760585,73.548353,64.648212,44.863629,45.556706,45.867369,48.594533,36.2753,36.109437,39.829154,35.303583,35.083485,35.282531,37.870945,49.716104,39.057362,38.692538,46.39819,55.105347,64.537628,58.368377,50.016373,51.490643,49.08931,47.302631,49.754062,52.733218,49.828945,46.001966,38.455447,44.357433,33.353107,34.370181,32.951544,33.379089,33.516397,33.873484,45.375167,44.612104,44.712433,44.205475,36.876986,44.362834,32.589766,40.361743,40.824533,33.621542,40.999444,32.276361,39.382655,47.957111,48.475124,44.727636,45.977408,42.063369,68.655228,43.873869,45.634478,50.043915,35.040601,34.298909,34.239437,34.420299,35.690144,42.836652,32.942817,41.55186,30.851182,38.007032,32.415748,39.567401,36.16488,42.416703,35.7115,39.657479,30.757049,37.375191,31.987343,38.824593,34.863415,41.302211,32.145229,40.315831,31.166583,37.603724,32.364701,39.286258,34.053837,38.529505,33.862921,37.665867,30.692814,36.210569,32.20391,36.605341,36.419017,41.344473,34.875532,40.928313,32.32677,37.987118,37.008903,41.181344,37.889941,42.478773,41.831475,41.297115,34.808606,41.586138,38.330752,43.205496,80.908666,80.687197,81.045885,77.252999,76.398646,73.571032,85.340007,75.847468,76.596581,71.596784,70.829112,71.137655,75.282539,49.86067,56.056129,55.613602,4.046702,0,205,0.01382,-2.6,205.660004,0.0151,0.538,205.610001,0,0.05,205.639999,0.084,-8,118.57,1.904,120,10.938117,10.943518,7.580128,33.419316,33.046099,37.06521,45.512419,38.946273,-0.427438,0.06792,0.10222,0
4/13/2025,18:09:31,0,1,0,75.941911,73.586786,64.76872,47.507777,48.208637,48.657377,50.492104,37.446383,36.875939,40.223913,36.050043,35.98997,36.258743,38.410547,50.796154,39.587119,39.075943,48.11664,58.213844,67.096197,59.02332,52.169633,51.933758,47.671996,47.333204,51.031803,52.848173,50.711795,46.099385,40.104423,44.836661,35.107047,37.136844,33.603597,34.190154,34.898747,35.640769,46.380652,45.450459,45.693781,44.410195,37.607924,44.71385,33.7509,40.886439,41.009238,34.390547,40.934803,32.311537,39.331966,49.806031,49.181095,45.412791,45.742324,42.016396,69.123716,44.003674,48.973915,51.795807,36.732333,35.388803,35.335617,35.760048,35.673217,42.86115,32.936056,41.557926,30.871589,37.984495,32.419744,39.573536,36.123222,42.494425,35.717172,39.660478,30.762755,37.400699,31.961818,38.866478,34.850073,41.311853,32.161161,40.336007,31.175852,37.589889,32.354334,39.260677,34.036967,38.524648,33.878462,37.68231,30.703157,36.193393,32.199997,36.596927,36.421224,41.364703,34.876254,40.922427,32.269655,37.989603,37.010507,41.223478,37.909274,42.494922,41.837141,41.312023,34.842262,41.607319,38.332853,43.254108,81.358988,81.088618,80.363572,77.296342,76.222843,73.788129,83.959439,75.894185,75.777294,71.303983,70.936033,71.117669,75.220422,50.644717,58.15097,56.468147,56,0,204.820007,0.01381,-2.597,205.559998,0.01502,0.511,205.669998,0,0.058,205.539993,0.129,-10,118.629997,1.897,120,9.673898,9.551087,5.77204,35.162763,33.765238,37.070588,46.027052,40.66442,-0.470784,0.076583,0.103011,0
4/13/2025,18:10:31,0,1,0,74.977777,73.510738,64.667927,48.553371,49.185368,50.09415,51.173477,40.000094,38.639363,41.275512,37.634101,37.837462,38.380304,39.473269,51.577619,40.720279,39.866851,49.473447,56.223843,63.374932,58.701022,51.164717,53.761573,51.185679,47.615303,50.887083,52.724163,49.649618,46.642026,42.048722,45.450181,38.959889,41.14002,36.20268,36.152648,38.530848,39.325529,47.361046,46.549557,46.843237,44.705248,38.591308,45.070101,37.040347,41.728557,41.268486,37.577973,41.209958,32.256528,39.851925,49.729126,49.976352,45.869268,46.45002,42.702363,69.329238,44.557457,49.518227,51.957842,40.9441,38.26182,37.695917,38.26322,35.692911,42.834124,32.890885,41.522474,30.862406,38.003595,32.364242,39.569775,36.155753,42.589513,35.720874,39.655786,30.731271,37.36496,31.894179,38.877276,34.846733,41.328777,32.15331,40.341449,31.151058,37.585981,32.331271,39.278933,34.08331,38.534092,33.891957,37.673667,30.678842,36.185177,32.201529,36.590607,36.368425,41.356661,34.864742,40.933449,32.192252,38.017256,37.019175,41.238074,37.889028,42.502027,41.787096,41.318259,34.834357,41.597075,38.333813,43.215122,75.058976,75.702538,79.861462,77.190671,76.28219,73.914897,83.09347,75.81841,76.299351,71.32665,70.856562,71.084896,75.187806,51.459674,62.871774,60.779772,24.567003,0,205.100006,0.01385,-2.607,205.660004,0.01512,0.513,206.880005,0,0.039,205.679993,0.093,-10,118.720001,1.908,120.099998,6.491469,6.111389,2.251246,38.958712,37.298435,37.063615,46.547431,42.773521,-0.514172,0.085166,0.103835,0
4/13/2025,18:11:31,0,1,0,74.642239,73.55763,64.65545,49.576206,50.14649,51.000735,51.926797,43.188118,41.788451,43.270132,40.75586,41.425907,42.139074,42.046337,52.50821,42.787467,41.585293,49.163393,57.623214,66.493174,61.526061,52.424491,53.619176,52.412741,48.581701,52.334996,53.17309,50.735817,47.993937,45.449659,46.509941,42.991776,44.986904,40.228676,39.309642,43.065569,43.589548,48.700523,47.995586,48.110332,43.704915,42.699808,45.75515,39.528665,43.62229,42.469485,37.313565,42.643454,32.593301,42.201619,51.136462,50.699363,46.746272,47.382292,43.755221,69.549854,45.52219,50.490153,52.835644,44.274219,43.827875,42.022891,43.277503,35.716389,42.838074,32.876416,41.549943,30.928118,38.003904,32.42283,39.582455,36.116681,42.412812,35.681444,39.642559,30.749096,37.413032,31.959545,38.848486,34.837313,41.311954,32.154198,40.310174,31.136798,37.631831,32.353844,39.308207,34.121209,38.52587,33.891236,37.682775,30.66708,36.179249,32.180442,36.597598,36.343547,41.364931,34.8485,40.944179,32.268507,38.006024,36.984929,41.231918,37.836454,42.505985,41.81728,41.345822,34.786302,41.59237,38.334259,43.196253,76.420891,76.472716,78.952775,77.003017,76.389862,74.048664,82.337351,75.845325,76.658944,71.377887,70.844363,71.064638,75.304044,52.201546,67.991462,68.211652,112,0,205.009995,0.01382,-2.601,205.520004,0.015,0.527,205.669998,0,0.058,205.880005,0.125,-9,118.580002,1.91,120.300003,3.624342,2.869551,-0.242145,42.885599,43.050383,37.063309,47.5403,46.121381,-0.557535,0.093684,0.104628,0
4/13/2025,18:12:31,0,1,0,74.126429,73.541022,64.649784,50.296296,50.899122,51.88591,52.599573,44.659343,43.768929,44.557156,42.988715,43.476252,43.767977,43.523637,53.121338,44.161459,43.097147,49.907185,59.000262,66.901866,61.900722,52.753414,52.878052,52.708879,49.191845,52.444748,55.119655,53.197323,48.649489,47.099422,47.168435,45.080611,47.564332,44.066529,43.153614,45.815663,45.870786,49.747572,49.146719,49.290492,44.962902,44.486263,46.680509,41.677368,45.093522,44.151077,38.809615,44.351895,36.536127,44.130792,52.080054,51.348297,47.593077,47.77815,44.690621,69.77126,46.359967,51.116404,53.576261,45.440318,45.277914,44.13185,44.574368,35.744906,42.842629,32.87178,41.533043,31.007696,37.982469,32.405248,39.583016,36.11813,42.577228,35.708227,39.655544,30.745288,37.38467,31.922949,38.870671,34.865818,41.320872,32.213583,40.316101,31.154378,37.570328,32.338649,39.286373,34.161822,38.520349,33.894563,37.685637,30.673531,36.140495,32.158849,36.594856,36.380201,41.338449,34.892996,40.93112,32.172098,38.013988,37.024307,41.220112,37.897942,42.527583,41.845282,41.335127,34.846483,41.631316,38.327709,43.256894,77.07898,77.183231,78.3941,76.879825,76.423834,74.310619,81.761658,75.835553,75.965937,71.390971,70.893028,71.138325,75.21733,52.909087,70.313058,70.209587,58.555306,0,204.850006,0.01381,-2.6,205.429993,0.01508,0.507,205.399994,0,0.045,205.919998,0.13,-10,118.599998,1.91,120.199997,2.561558,2.073632,-0.254982,44.606877,44.530911,37.072736,48.308361,47.352853,-0.600917,0.102186,0.105386,0
4/13/2025,18:13:31,0,1,0,74.688793,73.569549,64.616609,51.02197,51.618614,52.587182,53.222355,45.737254,44.919754,45.400954,44.000347,44.456024,44.695264,44.475744,53.954355,45.187142,44.088915,49.458565,61.145671,68.694688,61.777319,53.035066,52.780513,55.07159,49.319545,52.414857,56.571365,52.415725,49.92413,48.447572,47.940683,46.859545,49.126138,46.963393,46.917519,48.137361,48.154374,50.657182,50.136912,50.132995,45.835489,45.352359,47.391019,42.937431,46.069733,45.010189,40.70334,45.105928,39.586417,45.037557,53.037005,51.913746,48.057734,48.726299,45.243849,69.997425,46.968211,51.758034,54.101974,46.225826,46.140989,44.91556,45.365954,35.807571,42.849418,32.896062,41.550026,31.141653,38.018264,32.43996,39.597085,36.126062,42.477035,35.690827,39.676142,30.783938,37.403887,31.969485,38.845038,34.867996,41.326553,32.26285,40.336682,31.181437,37.626666,32.377117,39.289796,34.204327,38.521126,33.927314,37.71569,30.686905,36.182561,32.19623,36.620353,36.345061,41.358077,34.887658,40.932425,32.275757,38.014917,37.014621,41.196807,37.852891,42.529794,41.819655,41.357437,34.782932,41.609403,38.306969,43.220042,77.528483,77.632544,78.185273,76.825753,76.455955,74.337747,81.304357,75.863021,76.43798,71.187794,70.818246,71.115337,75.300444,53.38379,71.983471,72.770313,62.614416,0,204.869995,0.01385,-2.603,205.539993,0.01483,0.511,205.369995,0,0.045,205.5,0.095,-10,118.57,1.902,120.099998,2.116814,1.56715,-0.717941,45.823869,46.391101,37.085427,48.991141,48.084723,-0.644299,0.110679,0.106151,0
4/13/2025,18:14:31,0,1,0,75.791115,73.466041,64.615489,51.331208,51.88594,52.910143,53.272403,46.55174,45.821669,46.168966,44.696964,45.080478,45.197387,44.987201,54.258229,46.035076,44.837145,50.778246,59.927563,66.101806,62.088987,54.155925,53.145959,52.967735,50.72673,52.318548,55.899266,52.350231,49.966422,49.04181,48.537906,48.86792,50.060541,49.044965,49.142135,49.556499,49.401013,51.153634,50.804427,50.791817,46.720627,46.046038,48.133569,44.058269,46.506806,45.552435,42.27399,45.705572,41.712339,45.63524,52.730069,52.408895,48.804593,48.997672,46.058604,70.231482,47.190532,51.722833,53.785889,46.94889,46.831796,45.399955,45.712783,35.809558,42.831628,32.861728,41.532335,31.216412,38.017254,32.400685,39.616193,36.136397,42.479381,35.651775,39.626263,30.763818,37.396954,31.950918,38.866811,34.884557,41.312185,32.277468,40.304463,31.136813,37.60073,32.359019,39.311234,34.265403,38.526692,33.921368,37.676034,30.677663,36.163639,32.193232,36.609672,36.323752,41.34262,34.885657,40.950686,32.244829,38.04312,37.035341,41.20134,37.849048,42.496102,41.777673,41.354584,34.823522,41.640336,38.287673,43.217542,78.000172,78.033136,77.999463,76.755156,76.405495,74.375091,81.001512,75.87858,77.009547,71.275566,70.813009,71.097795,75.242873,53.854251,72.795055,72.675006,0,0,204.649994,0.01384,-2.599,205.389999,0.0149,0.509,205.369995,0,0.048,205.399994,0.128,-10,118.510002,1.899,120.099998,2.12903,1.724693,-0.703304,46.408876,46.322596,37.080252,49.365061,48.400358,-0.687689,0.119192,0.106917,0
4/13/2025,18:15:31,0,1,0,75.498658,73.525752,64.590733,51.766283,52.269504,53.201753,53.610346,47.090809,46.393626,46.716643,45.224183,45.544912,45.68057,45.523905,54.62638,46.675331,45.452691,50.300564,59.980373,66.687659,62.047341,54.310905,55.239875,52.041045,50.683394,53.899636,55.484457,54.034347,50.857032,49.861166,48.946894,49.979132,50.528839,50.140313,50.215597,50.422851,50.259697,51.6813,51.275101,51.27119,47.028873,46.416184,48.577765,45.304971,47.281739,46.007294,43.418037,46.113451,43.137311,46.093484,52.878628,52.792717,49.479792,49.471952,46.273501,70.443596,47.764088,52.032318,54.071475,47.343866,47.301507,45.803122,46.10405,35.863345,42.833133,32.892185,41.544432,31.367684,38.014391,32.416041,39.588092,36.108174,42.445668,35.710542,39.664461,30.814467,37.387863,31.984966,38.87531,34.894872,41.321098,32.356059,40.302105,31.176313,37.649097,32.395247,39.283493,34.256128,38.521881,33.941393,37.685663,30.721691,36.15956,32.198478,36.647993,36.363858,41.371038,34.928229,40.926477,32.231924,38.005973,36.997705,41.226538,37.898651,42.54498,41.855775,41.391378,34.800299,41.656237,38.323118,43.250576,78.509449,78.479028,78.014044,76.801793,76.465864,74.464345,80.538403,75.82086,75.963061,71.309174,70.905794,71.116717,75.304351,54.119159,72.629784,72.373504,56,0,204.800003,0.01385,-2.604,205.490005,0.01486,0.517,206.289993,0,0.045,205.5,0.093,-10,118.589996,1.887,120.400002,2.656822,2.287693,-0.176621,46.290072,46.105518,37.099887,49.77678,48.776056,-0.731077,0.127659,0.107688,0
4/13/2025,18:16:31,0,1,0,74.708201,73.437074,64.690128,52.105132,52.649796,53.556478,53.990402,47.634124,46.99245,47.227013,45.693048,45.975076,46.087045,45.910336,54.95538,47.222885,45.965605,50.940005,60.246177,67.40535,62.651153,52.832338,54.098748,54.388864,51.180583,53.909422,55.527082,53.880831,50.783414,50.63686,49.344567,50.713837,51.007942,50.818382,50.759244,50.778887,50.756274,52.042434,51.679163,51.703921,47.487441,46.996554,49.112154,46.289425,47.481788,46.26319,44.219705,46.495544,44.135747,46.423188,53.750406,53.121513,49.386642,49.986656,46.588648,70.572214,47.90692,52.574551,54.61068,47.750919,47.710328,46.07975,46.415828,35.877974,42.841928,32.850399,41.535201,31.457689,38.016689,32.394778,39.636455,36.094313,42.532956,35.656406,39.639688,30.77427,37.406722,31.923342,38.880031,34.931989,41.329764,32.384445,40.295852,31.112952,37.605192,32.373297,39.334318,34.343663,38.547592,33.979683,37.691446,30.687412,36.158713,32.211865,36.624709,36.365798,41.340852,34.948581,40.942716,32.233657,38.053504,37.07139,41.229607,37.907034,42.53838,41.809867,41.386795,34.864865,41.713079,38.302795,43.250566,78.97079,78.912049,78.002923,76.85894,76.468083,74.714217,80.462869,75.848722,76.923678,71.490317,70.813044,71.092738,75.212081,54.709875,73.120079,73.242961,47.812747,0,204.869995,0.01383,-2.602,205.380005,0.01492,0.505,205.259995,0,0.041,205.550003,0.096,-10,118.57,1.887,119.800003,2.702537,2.470124,-0.146486,46.64203,46.730012,37.106067,50.123464,49.190343,-0.774408,0.136023,0.108444,0
4/13/2025,18:17:31,0,1,0,74.103891,73.452456,64.688567,52.560186,53.127963,54.056207,54.491555,48.033166,47.384798,47.616629,46.061531,46.35151,46.470859,46.331835,55.443331,47.68229,46.411349,51.313078,58.301417,67.415064,63.705275,56.480696,55.08654,54.212723,51.26586,53.855799,55.775732,53.127242,51.124176,51.376674,49.694637,51.229357,51.505555,51.420831,51.3009,51.415516,51.349469,52.522321,52.180404,52.117458,47.925132,47.553264,49.595572,46.862249,47.944691,46.636321,44.915177,46.83478,45.064971,46.783673,53.303916,53.612871,50.0191,50.14009,46.805504,70.78713,48.286138,52.686582,54.805415,48.106982,47.949474,46.382334,46.736827,35.944588,42.831565,32.890369,41.521084,31.608234,38.032773,32.456349,39.589307,36.102309,42.440728,35.667561,39.640648,30.820699,37.429038,31.988146,38.877409,34.967046,41.308673,32.474827,40.308705,31.158036,37.640319,32.425559,39.320706,34.392537,38.51719,34.018812,37.67747,30.734375,36.169505,32.241844,36.627375,36.327739,41.326785,34.930183,40.917853,32.265031,38.046345,37.055819,41.199754,37.870873,42.527465,41.81866,41.40483,34.847125,41.718195,38.287406,43.229127,79.430278,79.324014,78.087945,76.935647,76.513891,74.773639,80.22176,75.935487,77.114836,71.307752,70.892757,71.098167,75.295604,55.293812,73.505009,73.932503,0,0,204.770004,0.01383,-2.601,205.320007,0.01492,0.506,205.279999,0,0.045,205.199997,0.128,-10,118.470001,1.9,120.300003,2.777306,2.678241,-0.082551,46.917331,47.22203,37.116604,50.36127,49.444602,-0.817724,0.144475,0.109178,0
4/13/2025,18:18:31,0,1,0,75.19244,73.526075,64.688556,52.507954,52.983833,53.990642,54.193679,48.475898,47.758406,48.002784,46.328634,46.655958,46.738993,46.620557,55.353707,48.115934,46.710677,51.260412,59.763767,66.672914,63.46571,55.860118,56.715592,55.561678,51.320308,54.213682,56.483938,54.034823,51.190295,51.422786,49.840543,51.48318,51.533204,51.47629,51.550147,51.601508,51.546771,52.667282,52.262834,52.209443,48.202342,47.918316,49.876568,47.515806,48.664523,46.881201,45.358367,47.096105,45.706412,47.039868,53.755669,53.808882,50.284287,50.789289,47.1459,70.872945,48.372267,52.508031,54.532962,48.507581,48.357129,46.635634,46.915413,35.978559,42.841097,32.922286,41.543863,31.793021,38.014265,32.45773,39.605178,36.106293,42.498277,35.705649,39.667968,30.887088,37.416401,32.01193,38.8677,35.006509,41.313071,32.618923,40.303406,31.198127,37.611775,32.437755,39.291323,34.397142,38.534575,34.070478,37.707176,30.762105,36.146136,32.237938,36.638159,36.354463,41.355983,34.94176,40.910857,32.225478,38.014864,37.045971,41.221428,37.91075,42.57458,41.840951,41.431531,34.83147,41.719922,38.311366,43.29595,79.876124,79.746998,78.192611,77.022755,76.421091,74.768539,79.861706,75.877919,75.836143,71.396231,70.918535,71.159157,75.234684,55.535405,73.707784,74.685253,44.199638,0,204.820007,0.01385,-2.605,205.350006,0.01481,0.5,205.210007,0,0.039,205.339996,0.13,-10,118.510002,1.889,120.300003,2.778547,2.814572,0.034109,47.061996,47.755917,37.137067,50.692716,49.576125,-0.861067,0.152943,0.109923,0
4/13/2025,18:19:31,0,1,0,75.237902,73.502656,64.752546,52.816283,53.31019,54.219609,54.580911,48.732893,48.053639,48.320172,46.600348,46.941123,46.966462,46.893063,55.54723,48.392295,47.052159,52.285203,58.769816,67.505445,64.232126,55.960199,55.063748,52.759636,51.214292,54.840056,57.252702,53.969009,51.248128,51.562714,50.101737,51.817248,51.81308,51.818292,51.756186,51.759954,51.766903,52.904463,52.504447,52.547839,48.633067,48.343085,50.294663,48.162779,48.711818,46.936901,45.66689,47.374714,46.054052,47.284754,53.723464,54.099311,50.573792,50.617286,46.9991,70.974782,48.794542,52.951163,55.069245,48.870009,48.411791,46.813645,47.183725,36.086266,42.838558,32.914459,41.529963,31.917929,38.025202,32.45006,39.621871,36.136786,42.57509,35.733181,39.649958,30.904979,37.399008,31.982832,38.906471,35.049459,41.338527,32.697703,40.309197,31.193291,37.633721,32.428704,39.344825,34.501998,38.57047,34.1483,37.705714,30.808762,36.169466,32.298311,36.64677,36.361749,41.357504,34.969094,40.925224,32.20485,38.059299,37.095324,41.26644,37.941811,42.598433,41.829535,41.462777,34.884704,41.796112,38.336671,43.303983,80.317141,80.11743,78.249014,77.115052,76.206114,74.843015,79.84483,75.971093,76.461647,71.593384,70.834009,71.156978,75.186907,55.955466,74.007968,77.267709,0,0,204.779999,0.01384,-2.598,205.460007,0.01499,0.515,205.289993,0,0.043,205.399994,0.098,-10,118.550003,1.897,119.800003,2.826032,3.018958,0.099009,47.275705,49.562544,37.16482,50.801249,49.883263,-0.904428,0.161423,0.110683,0
4/13/2025,18:20:31,0,1,0,75.087077,73.511486,64.668255,52.913399,53.36607,54.339074,54.619321,49.093218,48.374426,48.645215,46.809416,47.102707,47.178707,47.151627,55.778324,48.782356,47.284694,51.770872,61.32665,68.321522,62.982744,54.405251,55.940385,53.53169,51.53234,55.833335,55.887788,55.215957,51.64563,51.896665,50.428889,51.855845,51.946386,51.965926,51.934662,52.057291,51.943532,53.026208,52.710295,52.605738,48.835088,48.608835,50.540641,48.595217,49.173157,46.872915,46.00108,47.513073,46.323174,47.41987,54.582401,54.281426,50.479206,50.701462,47.501721,71.108411,48.916702,52.982071,55.060072,48.988901,48.806718,46.973905,47.310555,36.111687,42.833468,32.949136,41.547996,32.092021,38.038563,32.481307,39.607854,36.111638,42.43988,35.724444,39.665951,30.944765,37.422447,32.038935,38.87788,35.072606,41.307383,32.779647,40.302273,31.209456,37.654943,32.461186,39.313837,34.507648,38.527973,34.16283,37.717378,30.822754,36.177611,32.322067,36.695473,36.351154,41.383488,34.984884,40.940017,32.307013,38.060731,37.066684,41.234424,37.903477,42.64729,41.845757,41.486044,34.826117,41.775186,38.340748,43.293992,80.741957,80.46414,78.326394,77.155879,76.415055,74.90191,79.57311,75.807868,76.38202,71.33896,70.901785,71.175085,75.290651,56.087972,74.61759,76.134355,105.19406,0,204.809998,0.01381,-2.599,205.380005,0.01476,0.485,205.350006,0.00103,0.049,205.389999,0.131,-10,118.480003,1.903,120.099998,2.720825,2.832577,-0.194991,47.708064,48.77437,37.174376,51.077153,50.02037,-0.947796,0.169808,0.111431,0
4/13/2025,18:21:31,0,1,0,75.310669,73.455399,64.8057,53.30567,53.785853,54.628529,54.997646,49.206201,48.592519,48.840134,46.911282,47.179292,47.229956,47.245678,56.05232,48.965439,47.480375,52.551894,60.794182,67.44758,62.229304,56.076093,58.524758,54.995686,51.76928,54.815568,57.249426,54.827684,51.904004,52.125874,50.681124,52.249157,52.353045,52.3244,52.245838,52.222877,52.264547,53.290445,53.056808,52.989158,49.094927,48.789853,50.781241,48.88783,49.082196,46.963897,46.210691,47.608802,46.492898,47.458827,54.345705,54.472024,50.777234,51.072874,47.501408,71.242612,49.014689,53.367016,55.405991,49.152234,48.860693,46.99349,47.364779,36.159142,42.842327,32.976986,41.532447,32.244495,38.024078,32.511647,39.631112,36.158465,42.496444,35.7513,39.645065,30.987377,37.426983,32.042611,38.912191,35.140774,41.328393,32.938647,40.292856,31.191464,37.632519,32.496443,39.332454,34.598694,38.5806,34.278325,37.720655,30.863493,36.185321,32.370745,36.683401,36.367408,41.367968,35.003211,40.945885,32.307605,38.08052,37.135587,41.253667,37.932961,42.670451,41.833656,41.528917,34.853382,41.832098,38.336657,43.319329,81.160904,80.884792,78.364463,77.274889,76.541743,75.04065,79.567231,75.958091,77.061985,71.344478,70.875338,71.175803,75.271096,56.020438,75.114866,76.205353,93.145202,0,204.570007,0.01384,-2.602,205.149994,0.01504,0.513,205.139999,0,0.043,205.190002,0.125,-9,118.449997,1.906,120.099998,2.621998,2.722115,-0.450324,48.059126,48.823958,37.203057,51.197322,50.1907,-0.991133,0.178201,0.112168,0
4/13/2025,18:22:31,0,1,0,74.785082,73.492489,64.783746,51.701812,51.697468,53.910128,52.669352,47.718604,47.502961,48.147988,44.060578,44.139703,44.185296,45.785989,55.93359,48.311996,46.489,51.272936,58.660969,65.881444,61.365005,56.965927,54.822285,54.069465,51.212638,54.51209,56.244773,55.019689,71.617631,55.105464,51.860947,40.779851,43.809651,43.037378,46.049026,42.376921,41.568093,53.73112,53.117762,52.88098,70.068092,47.694197,49.121575,37.350428,47.836473,61.293988,38.730999,39.677143,36.630353,40.676184,53.587316,45.753867,50.871745,50.740427,46.942364,43.45065,48.482903,46.859554,47.900087,44.521178,44.384888,41.288723,41.537024,36.246704,42.827735,33.050001,41.540037,32.438138,38.029919,32.540213,39.587885,36.155344,42.420859,35.790244,39.650316,31.070668,37.426412,32.102562,38.883487,35.208579,41.302854,33.023514,40.298984,31.247568,37.676585,32.520332,39.333953,34.675172,38.564884,34.331757,37.714366,30.897705,36.202043,32.408011,36.722142,36.398639,41.398126,35.030351,40.961382,32.362865,38.067527,37.119483,41.239625,37.923721,42.70826,41.87817,41.571689,34.861919,41.853603,38.349059,43.334727,75.219685,79.865724,103.320479,74.646388,76.23301,73.892226,100.262846,75.969152,77.016565,71.294086,70.885488,71.158793,75.305685,71.460854,56.520875,117.213923,1872.551804,0,204.320007,0.05855,-7.727,204.889999,0.05372,0.409,204.820007,0.04645,4.944,204.179993,4.863,-1021,118.25,1.919,119,18.051548,15.312176,5.867744,33.809399,73.642206,37.228086,49.396437,44.415242,-1.077847,0.186255,0.155365,0
4/13/2025,18:23:31,38220,0,0,74.585174,73.524187,64.728552,46.94495,45.777175,48.726389,45.954537,41.002671,42.336686,44.893358,39.236168,38.80179,38.910346,42.766924,54.119727,45.162542,44.048462,49.073336,58.603411,65.502768,55.623623,54.072853,55.112171,51.167781,50.064194,53.18358,54.845936,52.062037,86.330004,61.093366,51.778557,32.145238,33.947881,33.365144,36.331692,32.982568,31.953658,51.893911,50.936609,50.627872,79.396646,66.052267,48.210623,27.822284,46.08054,78.44565,61.562822,44.188296,26.619946,43.612179,51.831435,49.56492,49.152843,49.400724,45.762733,51.15008,47.353644,37.701817,38.176357,34.833557,34.739528,35.229065,35.24854,36.301067,42.861019,33.086685,41.562702,32.537568,38.038854,32.565666,39.630443,36.127684,42.447453,35.796823,39.659068,31.136997,37.450288,32.097672,38.934025,35.247824,41.333444,33.158124,40.333717,31.247948,37.684102,32.52434,39.346317,34.667647,38.596242,34.383694,37.724583,30.972625,36.266736,32.434311,36.751245,36.394114,41.391429,35.036505,40.985976,32.369485,38.098665,37.152427,41.274874,37.963975,42.734222,41.856448,41.61109,34.848877,41.888772,38.396356,43.356281,84.858652,92.480914,133.898423,93.253013,76.540018,92.565988,128.052869,75.854193,76.495361,71.104235,70.888856,71.184224,75.342392,78.915443,31.629951,168.275119,5426.414335,0,203.399994,0.14348,-18.996,204.020004,0.13093,0.769,204.020004,0.12792,15.876,201.660004,13.304,-3224,117.660004,2,120,42.283033,38.715099,34.692772,9.495524,97.562286,37.25555,48.844383,35.988144,-1.293174,0.195391,0.320866,0
4/13/2025,18:24:31,38280,0,0,74.943823,73.52581,64.755846,44.774616,42.95594,44.552051,43.060792,37.867558,38.954595,43.317553,36.46839,35.518785,35.775756,40.491586,52.870719,42.911119,41.657878,48.774676,57.139243,65.538239,59.517557,53.033639,51.81737,51.860798,49.358172,51.245186,53.94219,52.966113,81.972639,63.312252,51.009384,31.919891,33.022131,32.251418,33.000794,32.376877,31.954099,50.883215,49.403214,48.972752,80.751588,63.195627,46.61592,28.630118,44.108344,79.687133,54.724018,43.021191,28.910034,41.970159,51.032303,48.4354,47.978684,47.816351,44.474763,49.816625,46.042076,36.78779,37.544144,34.272818,34.142769,33.768483,33.276406,36.393352,42.880986,33.125751,41.581566,32.64515,38.071366,32.615301,39.639491,36.152712,42.427913,35.843534,39.671171,31.192898,37.465908,32.151222,38.924107,35.28795,41.337634,33.261428,40.314095,31.273548,37.696624,32.538722,39.374455,34.72345,38.60719,34.451498,37.710747,31.033092,36.282979,32.467536,36.706686,36.406194,41.3788,35.042938,40.95407,32.405744,38.049003,37.141181,41.222197,37.96763,42.732585,41.861251,41.622931,34.846626,41.898108,38.359828,43.370442,78.044537,91.556866,147.710502,81.701929,76.022186,81.504437,143.117196,75.808535,76.927795,71.339207,70.869738,71.148989,75.315352,79.65808,32.817595,124.123057,5500.569089,0,203.270004,0.13681,-18.016001,204.070007,0.12345,0.675,204.039993,0.12022,14.737,201.710007,12.451,-2968,117.800003,1.977,119.800003,40.152838,35.759374,32.164645,10.856546,77.238534,37.273116,47.62993,34.965402,-1.607776,0.20778,0.580469,0
4/13/2025,18:25:31,38340,0,0,75.183435,73.569097,64.765809,43.682906,41.652475,42.476155,42.06309,36.812077,37.332704,42.468754,35.714229,34.981253,35.345663,40.084723,51.759143,41.762105,40.806452,47.493778,55.912837,66.584708,59.399382,52.047953,52.129102,49.71789,49.322385,51.63008,54.804544,54.640528,72.486151,60.557566,49.394071,28.814652,30.754435,30.099198,31.397003,29.390741,29.124473,49.538031,47.734902,47.480402,73.77983,61.077769,45.447298,27.25547,43.015679,72.765205,54.190688,42.5948,24.678494,41.720501,50.258219,47.351603,46.98821,47.120571,43.750935,48.531753,45.856335,35.227339,36.309951,32.6801,32.488854,32.822837,32.948385,36.473459,42.880979,33.207976,41.549466,32.694074,38.047866,32.606317,39.63956,36.18466,42.608967,35.91592,39.670477,31.273738,37.401187,32.129237,38.962564,35.373563,41.367617,33.365151,40.315604,31.299581,37.666836,32.521196,39.362219,34.72312,38.652327,34.53547,37.742489,31.091837,36.309465,32.518168,36.717459,36.409004,41.364876,35.057503,40.939479,32.312697,38.053296,37.14769,41.250835,37.976504,42.795422,41.843015,41.612166,34.859719,41.936711,38.407112,43.38935,78.854844,88.167041,149.108068,81.483344,75.839827,80.07997,145.670611,75.854612,76.524452,71.367286,70.905209,71.118254,75.22396,72.948993,23.548009,124.824571,5542.842764,0,203.610001,0.13195,-17.388,204.229996,0.11943,0.665,204.130005,0.11632,14.197,202.399994,12.082,-2895,117.809998,1.987,119.599998,49.941416,45.994643,43.142145,-0.547345,77.596272,37.295082,46.887645,33.746244,-1.917113,0.22022,0.835539,0
