Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,18:26:31,38400,0,0,75.334895,73.591808,64.843482,43.205352,41.125757,41.429328,41.508152,35.509389,36.067065,41.41795,34.627487,33.630126,34.079504,39.296762,51.194763,40.734323,39.876009,47.263054,54.439073,64.364391,56.497213,50.608954,52.088292,51.311668,48.023381,50.466126,52.919812,50.714043,88.094931,63.193678,49.111442,29.579703,30.582817,29.590879,30.563651,29.598135,29.376496,48.997854,47.450412,47.394086,81.412075,66.254835,44.335066,26.590598,41.690771,80.400976,62.780292,41.892192,25.541662,40.878286,49.423513,46.540974,46.335069,46.817616,43.273188,48.055066,44.741339,35.522536,36.001835,31.340568,31.004148,31.63462,31.554356,36.486546,42.87069,33.247295,41.549235,32.765433,38.064383,32.644739,39.657233,36.221005,42.572549,35.920655,39.665492,31.309691,37.424506,32.158495,38.979811,35.439637,41.343461,33.451207,40.32604,31.302116,37.668934,32.547325,39.386402,34.7745,38.656227,34.641871,37.726822,31.13976,36.312806,32.544209,36.768718,36.464266,41.399564,35.088178,40.965529,32.397754,38.068971,37.194779,41.271557,38.025142,42.820057,41.85545,41.659345,34.884237,41.975025,38.418636,43.425376,85.428242,95.372074,154.200712,95.189274,76.013735,93.861498,150.048587,75.800868,76.722453,71.565218,70.902188,71.101655,75.22011,79.879637,26.996306,160.155754,5536.857992,0,203.130005,0.15382,-20.43,203.860001,0.13902,0.929,203.880005,0.13804,17.291,201.360001,14.26,-3487,117.57,2.006,120.300003,45.193522,40.417146,37.974272,3.91792,94.118121,37.322535,46.188616,32.84301,-2.228862,0.232938,1.09318,0
4/13/2025,18:27:31,38460,0,0,75.065162,73.630428,64.875238,42.468952,40.275575,40.53367,40.647057,34.59614,35.104848,40.737333,33.929094,32.794492,33.320772,38.587546,50.489445,40.00972,39.113362,47.46889,54.298964,61.462424,55.930315,51.608977,52.102128,48.581063,47.355448,51.326456,51.468108,50.75569,82.157906,63.189421,48.529561,28.961117,30.998074,30.704835,31.042635,29.978401,30.02031,48.187681,46.719986,46.608977,81.144265,61.538423,44.006855,27.141635,41.247203,79.875109,53.626865,41.247151,26.899108,40.222296,48.628795,46.027891,46.110989,46.274101,42.551064,47.617924,44.482951,34.475759,34.961451,31.240884,30.802395,31.274302,31.242364,36.544858,42.889465,33.328259,41.574393,32.852671,38.082486,32.72789,39.656895,36.217123,42.463269,35.990891,39.674568,31.372331,37.45562,32.235646,38.973737,35.478738,41.353681,33.532767,40.344358,31.331786,37.711528,32.576406,39.378975,34.792311,38.656738,34.739529,37.715329,31.190108,36.367693,32.587347,36.795502,36.475569,41.387043,35.114091,40.967486,32.510939,38.072379,37.203497,41.255573,38.005558,42.851528,41.883242,41.688902,34.851513,41.973847,38.430411,43.425231,78.470743,92.044476,153.52668,82.767081,75.807535,82.769636,150.158243,75.864086,77.037214,71.241477,70.904857,71.12554,75.368443,79.672253,34.2324,128.508608,5542.388909,0,203.570007,0.13688,-18.103001,204.050003,0.12315,0.706,204.009995,0.1197,14.694,202.190002,12.389,-2979,117.779999,1.994,120.099998,36.08488,31.562174,28.80247,12.444681,79.453568,37.347702,45.679298,32.332859,-2.540188,0.245805,1.349902,0
4/13/2025,18:28:31,38520,0,0,75.630973,73.622413,64.941948,41.944229,39.840662,39.886938,40.306357,34.044676,34.637336,40.208336,33.383142,32.221138,32.808713,38.052345,50.210974,39.411066,38.589917,45.671049,56.682893,64.713218,53.786775,51.399996,50.715586,49.95028,47.539507,50.945506,52.041657,50.66939,72.712185,60.180879,48.23007,26.18586,29.135625,28.862179,30.652442,28.050144,27.589898,48.023345,46.420445,46.457166,73.417024,59.57915,43.145907,24.786292,40.7842,72.561923,52.776744,40.599337,23.529448,39.72105,48.951163,45.480085,45.072941,45.758839,42.250201,47.071731,44.052894,33.958625,34.559793,30.380508,30.25614,30.500411,30.38036,36.608046,42.894639,33.385339,41.575037,32.939127,38.076795,32.744395,39.635277,36.260051,42.542765,36.068265,39.724257,31.501414,37.433495,32.256092,38.974603,35.536329,41.347066,33.677448,40.35789,31.40295,37.710623,32.609741,39.371072,34.820288,38.663836,34.85089,37.789509,31.257332,36.389325,32.625538,36.794283,36.523919,41.401668,35.150629,40.957106,32.489773,38.059872,37.20778,41.276462,38.032717,42.897404,41.879498,41.708903,34.861929,41.995831,38.489342,43.470635,78.613126,87.994378,151.962906,81.832894,75.996578,80.622099,148.742346,75.802315,75.858862,71.101292,70.989035,71.130349,75.271468,72.477805,24.842135,130.629828,5558.950134,0,203.410004,0.13095,-17.409,203.990005,0.1186,0.742,203.899994,0.11563,14.044,202.089996,12.026,-2879,117.739998,1.98,119.300003,47.06699,41.982827,39.436257,1.16308,80.507106,37.379733,45.261021,31.672639,-2.844745,0.258689,1.600192,0
4/13/2025,18:29:31,38580,0,0,73.929849,73.560124,64.820446,41.291047,39.30883,39.328235,39.861579,33.425377,34.075629,39.684905,32.646239,31.5476,32.088779,37.453832,49.612356,38.825597,38.095468,45.187049,55.572268,65.172127,58.389566,50.577729,51.770711,49.296583,47.026742,49.595717,53.203914,50.584512,87.886262,62.716988,47.732709,28.291149,29.296297,28.96221,30.334299,28.912069,28.142365,47.481536,45.948605,45.987973,81.384849,65.091465,42.962058,24.851119,40.068462,80.339023,61.199164,40.115563,24.05261,39.229485,48.907668,45.268609,45.208191,45.655964,41.636378,46.838725,43.627739,33.849652,34.504717,29.761652,29.522195,29.779042,29.718126,36.664057,42.904113,33.45187,41.588999,32.978579,38.102583,32.791254,39.679386,36.293721,42.557724,36.094355,39.687194,31.531229,37.449885,32.294835,39.006394,35.619654,41.388881,33.728932,40.377675,31.406924,37.742916,32.630677,39.427419,34.860103,38.679185,34.968751,37.770781,31.320878,36.413501,32.677399,36.813391,36.549229,41.389874,35.193322,40.99421,32.548176,38.084206,37.278568,41.266999,38.081965,42.922207,41.87166,41.724369,34.898813,42.022924,38.505011,43.468218,85.215654,95.011748,156.17697,94.938272,76.00444,93.510105,152.028482,75.834639,76.912562,71.272964,70.89188,71.128267,75.226746,79.814415,33.430297,160.763184,5563.637253,0,203.270004,0.15029,-19.941,203.880005,0.13641,0.863,203.910004,0.13429,16.773001,201.119995,13.903,-3368,117.610001,1.998,119.5,36.184065,31.413414,28.566919,11.548644,94.379796,37.410479,45.050758,31.189231,-3.152232,0.271668,1.853011,0
4/13/2025,18:30:31,38640,0,0,74.474312,73.568484,64.791698,41.094157,39.156891,39.117189,39.613548,33.109565,33.687534,39.30393,32.562173,31.535222,32.066623,37.094456,49.162789,38.589422,37.699154,46.314565,53.20064,62.075923,57.021902,51.103943,52.218325,47.81448,47.203623,49.828204,51.841388,48.568204,80.158941,61.842199,47.804745,27.969824,29.866759,29.330308,30.586698,29.170668,28.922656,47.402827,45.879227,45.950968,79.439745,58.426698,42.377011,26.249446,39.900187,78.226691,49.338044,40.17272,26.10093,39.206959,47.936008,45.047989,44.915291,44.956461,41.580408,46.849094,43.377987,33.722094,34.358979,30.291545,29.822987,30.464941,30.444672,36.707288,42.92374,33.489438,41.62091,33.04195,38.134333,32.855672,39.69401,36.293356,42.600408,36.139257,39.734099,31.622295,37.456957,32.314409,39.041325,35.640113,41.414472,33.825036,40.425421,31.441858,37.761916,32.628007,39.413165,34.882577,38.732006,35.049307,37.830145,31.364698,36.436229,32.672663,36.780189,36.550979,41.399972,35.239167,40.981191,32.54347,38.064705,37.276733,41.287755,38.119145,42.951262,41.908219,41.751261,34.887798,42.068718,38.534667,43.51261,77.282372,90.384122,153.359463,80.927833,75.934058,80.674478,149.807877,75.711185,75.64281,71.444124,70.948162,71.122158,75.215176,78.283127,26.9072,107.365637,5242.649405,0,203.839996,0.12688,-16.694,204.419998,0.11413,0.62,204.350006,0.11011,13.351,202.619995,11.467,-2725,117.940002,1.988,119.599998,43.998603,38.570869,36.366578,3.806142,68.268399,37.438435,44.635691,31.517536,-3.452905,0.283504,2.098815,0
4/13/2025,18:31:31,38700,0,0,75.396073,73.606149,64.854553,40.787192,38.917583,38.751214,39.388652,33.039316,33.602844,39.075143,32.475139,31.599408,32.121838,36.983474,48.725916,38.434723,37.623727,45.476543,52.970963,65.431182,57.271764,50.323368,51.46554,48.285065,45.67394,49.997052,51.511655,49.754577,71.065514,58.409003,47.286415,26.285928,28.912123,28.09511,30.165671,27.911595,27.329848,46.866557,45.373896,45.394031,72.016996,57.128614,42.120085,24.335295,39.630527,70.581428,48.852079,39.828891,23.402427,38.948138,47.916075,44.718275,44.745874,45.425482,41.130697,46.751098,43.354924,33.345586,34.148514,29.923661,29.700723,30.098426,30.079497,36.787729,42.928925,33.554403,41.620577,33.096285,38.158935,32.901777,39.714091,36.34805,42.55409,36.22494,39.736533,31.696481,37.487567,32.381252,39.051275,35.735166,41.391841,33.87811,40.43578,31.451446,37.793398,32.691711,39.451708,34.962579,38.744543,35.191801,37.829467,31.425054,36.464762,32.747132,36.836224,36.586673,41.418736,35.274136,41.009309,32.688405,38.108626,37.306991,41.273702,38.092228,42.951288,41.890636,41.766652,34.873608,42.066516,38.536018,43.466566,79.5467,87.561686,149.149478,83.795717,75.807462,83.279678,146.362794,75.809677,76.717764,71.431559,70.914268,71.110761,75.240151,72.168834,29.820506,152.882373,4900.243296,0,203.880005,0.11855,-15.528,204.529999,0.10782,0.653,204.460007,0.10404,12.528,202.550003,10.83,-2549,117.940002,1.971,119,39.916239,34.749909,32.458715,7.370176,90.931833,37.470494,44.548554,31.216068,-3.725599,0.294733,2.319474,0
4/13/2025,18:32:31,38760,0,0,75.025376,73.640923,64.770411,40.715243,38.764706,38.610666,39.345712,32.88934,33.438434,38.978038,32.435506,31.607295,32.034478,36.868775,48.625998,38.190885,37.592305,45.521143,54.258379,66.395578,56.410929,50.407641,49.51145,49.811901,46.513662,50.131548,50.861466,50.092816,87.442598,62.580728,47.197908,28.735175,29.590644,28.765484,30.040978,29.097578,28.707684,46.975299,45.43397,45.558268,81.90278,62.631953,42.137424,25.714068,39.479328,81.385906,56.673639,39.89662,25.304538,38.945689,48.145334,44.917173,44.277026,44.911041,41.47459,46.965054,43.16987,33.765969,34.452571,29.863523,29.71014,30.239351,30.240388,36.862896,42.946886,33.617851,41.638975,33.162436,38.153012,32.999397,39.732959,36.391786,42.543022,36.287196,39.735925,31.764472,37.492576,32.432114,39.064865,35.808615,41.426946,33.95298,40.445303,31.504296,37.790894,32.727879,39.446039,34.994126,38.760935,35.293819,37.841137,31.484049,36.464945,32.813568,36.840046,36.672361,41.432653,35.339205,41.028587,32.744348,38.103304,37.337035,41.277464,38.099539,42.995434,41.91362,41.82921,34.874177,42.070955,38.546415,43.488308,84.10412,94.499127,151.122326,93.895931,76.162334,92.218832,147.326307,75.78352,76.662967,71.300484,70.888575,71.089742,75.268219,80.174816,30.650331,153.018883,4698.473209,0,203.699997,0.13163,-17.315001,204.279999,0.11929,0.789,204.339996,0.11629,14.28,202.259995,11.927,-2845,117.860001,2.001,119.900002,38.845053,33.784569,31.543765,8.352855,90.992559,37.503637,44.482506,31.378657,-3.990863,0.305761,2.533274,0
4/13/2025,18:33:31,38820,0,0,75.133385,73.592151,64.676227,40.533322,38.568217,38.457849,39.226598,32.758589,33.360513,38.73031,32.60258,31.844856,32.344741,36.833497,48.308121,38.037641,37.494011,44.670163,54.182869,65.305554,57.46155,49.887279,52.786965,49.140326,45.474946,47.785683,52.667915,51.041567,77.643775,59.808288,46.871269,27.872662,29.848083,28.924012,30.191817,29.055325,29.014287,46.682223,45.103595,45.187664,77.390192,54.745514,42.136398,26.642886,39.705143,75.821535,44.166066,40.015278,26.339334,39.085401,47.601005,44.808192,44.509392,45.338487,40.810697,46.941577,43.068157,33.528467,34.285498,30.538675,30.168252,30.771771,30.919596,36.932739,42.979764,33.687305,41.647494,33.194155,38.189461,33.043193,39.736991,36.425049,42.706039,36.381472,39.800707,31.845091,37.494044,32.464284,39.080371,35.88088,41.475835,34.079495,40.494174,31.581358,37.811361,32.752923,39.46083,35.033386,38.800453,35.447852,37.908686,31.610972,36.492777,32.85131,36.868313,36.701519,41.440526,35.392174,41.035853,32.690324,38.11312,37.352165,41.306675,38.158899,43.035119,41.92019,41.830945,34.900317,42.095911,38.603094,43.524897,75.51583,87.791541,146.800496,78.182612,75.938644,77.718211,143.578084,75.734828,75.491277,71.224381,70.979343,71.107504,75.204816,76.414695,34.937067,114.482185,4559.623734,0,203.880005,0.10878,-14.231,204.399994,0.09822,0.551,204.389999,0.09334,11.075,203.119995,9.675,-2253,118.010002,1.982,119.800003,33.648519,28.913648,26.792528,13.22275,72.182043,37.547094,44.355988,31.702043,-0.102283,0.004184,0.081597,0
4/13/2025,18:34:31,38880,0,0,74.760542,73.578774,64.689219,40.378889,38.422237,38.392213,39.020469,32.738016,33.266602,38.737661,32.448975,31.788751,32.199274,36.752559,48.035382,37.88911,37.404122,45.208279,53.613506,62.791971,56.628268,48.672736,54.245243,45.247851,46.173198,49.548315,51.954816,49.425931,75.016896,57.975478,46.691405,26.276994,28.704308,27.446986,29.58078,27.583867,27.290948,46.230523,44.831023,44.857742,72.307139,57.475723,41.74185,24.274232,39.423555,68.981513,48.573041,39.769353,23.35431,38.899423,47.137042,44.352205,43.979574,44.935357,40.912814,46.777283,43.353946,32.880578,33.932323,29.778765,29.641428,30.134993,30.172999,36.980486,42.985886,33.719105,41.649957,33.186422,38.181507,33.077414,39.756486,36.461444,42.748739,36.429599,39.804995,31.877935,37.479469,32.466966,39.106499,35.940773,41.459661,34.094024,40.499779,31.576337,37.806955,32.78495,39.467356,35.064335,38.833463,35.503158,37.901318,31.64052,36.478758,32.88302,36.856994,36.737098,41.449505,35.432628,41.016613,32.701121,38.126876,37.389807,41.307495,38.190196,43.064471,41.910855,41.843592,34.921056,42.119052,38.614951,43.514746,81.653674,88.618412,146.229449,87.039503,75.75831,86.601467,142.977235,75.637557,75.773036,71.182177,70.872833,71.091402,75.195126,73.270192,27.451635,151.412148,4543.559855,0,203.699997,0.11709,-15.358,204.25,0.10628,0.654,204.279999,0.10247,12.334,202.369995,10.665,-2504,117.849998,1.989,119.800003,42.205121,37.255566,35.283069,4.486284,90.275498,37.563424,44.111823,31.090181,-0.102017,0.004118,0.080866,0
4/13/2025,18:35:31,38940,0,0,74.654317,73.562953,64.771145,40.366588,38.425801,38.270812,39.153676,32.58768,33.192031,38.636673,32.390787,31.761278,32.271947,36.632351,48.21449,37.890681,37.360883,44.455393,56.982858,65.532146,55.774379,47.70097,49.796835,47.369112,46.181512,49.675911,52.283025,49.410256,85.738433,61.917237,46.856224,28.778826,29.814009,28.798466,29.641447,29.165781,28.936504,46.556188,45.161168,45.189627,81.40603,60.479,41.845031,26.211693,39.18659,80.843722,53.204511,39.93698,25.851766,39.051499,47.959393,44.766155,44.015841,44.979465,41.094285,47.108593,43.445007,33.729083,34.390808,30.075659,29.912483,30.551288,30.706991,37.028255,42.957348,33.765804,41.639469,33.180268,38.210465,33.133225,39.76017,36.501878,42.66062,36.473599,39.777848,31.920436,37.497898,32.558012,39.10401,35.985662,41.487529,34.108855,40.492914,31.619734,37.822725,32.831055,39.485758,35.126287,38.810398,35.627107,37.91159,31.695873,36.509849,32.938259,36.892571,36.79082,41.469044,35.481663,41.071469,32.889937,38.146301,37.435333,41.318147,38.183666,43.076417,41.919234,41.87747,34.893588,42.113937,38.637116,43.491147,82.507956,93.337719,147.985022,91.629751,75.636911,90.114371,144.048853,75.750081,76.905663,71.144247,70.856448,71.064413,75.253571,79.618458,38.616456,157.823816,4353.358614,0,203.550003,0.12112,-15.859,204.199997,0.10923,0.605,204.139999,0.10434,12.561,202.649994,10.826,-2552,117.860001,1.983,119.699997,29.701131,24.689938,22.781887,17.155093,93.107313,37.589807,44.376691,31.561052,-0.066215,0.002709,0.05232,0
4/13/2025,18:36:31,39000,0,0,74.531635,73.554364,64.849255,40.233467,38.312672,38.191227,38.927531,32.628779,33.239467,38.616695,32.629974,31.965831,32.467331,36.578003,47.908053,37.871963,37.316557,45.361914,56.322174,64.107707,53.276412,46.912814,52.129083,48.942477,46.007009,49.957585,52.782458,50.36447,76.964767,59.16252,46.670765,27.654434,29.909495,28.866347,29.700378,29.129718,29.106969,46.142213,44.731593,44.735974,76.732038,53.340968,41.806761,26.540006,39.36332,75.3191,42.33719,40.025811,26.182967,39.106625,48.264323,44.513658,43.703896,44.612248,41.272306,46.989154,43.150036,33.434075,33.996437,30.382133,30.138294,31.037729,31.15454,37.110645,42.984696,33.835832,41.688586,33.22235,38.249741,33.226526,39.779953,36.527052,42.627188,36.535642,39.828618,31.974864,37.529311,32.619418,39.125133,36.032995,41.499792,34.124474,40.563014,31.66704,37.890797,32.887105,39.525378,35.188732,38.872115,35.707677,37.946335,31.765658,36.532264,32.985668,36.923859,36.809725,41.483441,35.53234,41.117835,32.955005,38.153376,37.453466,41.320131,38.186982,43.105174,41.93917,41.932136,34.901725,42.116204,38.640872,43.483473,75.194763,86.935116,144.254087,77.226022,75.890614,76.578978,141.428461,75.761061,76.469348,71.142557,70.914776,71.070107,75.317931,75.714749,29.369193,103.67927,4348.059984,0,203.789993,0.1037,-13.513,204.5,0.09399,0.515,204.449997,0.08833,10.378,203.009995,9.186,-2122,118.050003,1.979,119.599998,39.84088,34.976876,33.195926,6.829885,66.174717,37.627282,44.252744,31.690535,-0.076055,0.00308,0.06012,0
4/13/2025,18:37:31,39060,0,0,75.222161,73.523696,64.785776,40.194943,38.221061,38.121246,38.963302,32.616804,33.093405,38.57668,32.513157,31.993712,32.363054,36.610127,47.793749,37.778766,37.216785,44.770023,52.478356,64.472443,55.512324,48.496197,51.654044,48.547997,45.283539,49.750668,52.625716,49.348704,78.2247,57.923588,46.591594,26.632065,28.935899,27.739926,29.227174,27.997445,27.663535,46.371069,44.972598,44.868359,73.634925,57.936207,41.753247,24.550245,39.155253,68.895009,48.058332,39.755203,23.742633,38.934688,47.123467,44.495368,43.862782,44.689034,40.868752,47.019727,43.195498,33.174828,34.179905,29.765698,29.78933,30.461159,30.549785,37.154864,43.03035,33.877275,41.692688,33.182944,38.240849,33.243353,39.813675,36.559141,42.725791,36.599376,39.829507,31.99269,37.518581,32.615737,39.129326,36.085473,41.51233,34.169314,40.564783,31.711152,37.868584,32.912768,39.518691,35.214814,38.894988,35.789115,37.959323,31.801474,36.53244,33.04141,36.937499,36.858758,41.490846,35.597554,41.117472,32.963974,38.205125,37.497303,41.352349,38.236108,43.117129,41.934355,41.932157,34.955404,42.118088,38.67099,43.475239,82.618384,89.167678,144.404795,88.485957,75.814779,88.018838,141.51754,75.73022,76.769496,71.036861,70.905191,71.027847,75.11076,74.162907,33.420158,160.42488,4195.4917,0,203.869995,0.11217,-14.634,204.550003,0.10231,0.667,204.589996,0.09807,11.723,202.759995,10.161,-2369,117.980003,1.981,119.400002,35.054348,30.216001,28.217957,11.537246,94.23414,37.650899,44.03915,31.320117,-0.318103,0.013161,0.250448,0
4/13/2025,18:38:31,39120,0,0,74.278393,73.56278,64.726931,40.110118,38.168712,38.111735,38.951828,32.537188,33.086983,38.496136,32.493386,32.011942,32.445773,36.550803,47.64603,37.776365,37.19713,44.995398,51.717543,65.143219,57.277401,48.701532,51.487037,47.281022,45.224902,49.153994,52.674769,50.346528,84.223402,61.514895,46.387865,28.801757,29.688567,28.666706,29.429924,29.319887,29.060298,46.231583,44.678555,44.669355,80.820798,59.035304,41.760873,26.388576,39.493013,80.02265,50.183039,39.91398,26.101011,38.980286,47.385652,44.589073,43.799561,44.638583,40.887787,47.030754,43.197342,33.361999,34.236325,30.10816,30.001163,30.762949,30.973354,37.228007,43.04765,33.940066,41.717935,33.207571,38.266982,33.318973,39.79479,36.566732,42.710927,36.677332,39.862196,32.061757,37.540378,32.677248,39.144393,36.111667,41.530871,34.196022,40.614616,31.751322,37.898325,32.975145,39.526208,35.237886,38.910895,35.854694,37.990844,31.876471,36.546758,33.037121,36.96951,36.908909,41.508602,35.643436,41.118596,33.006007,38.174713,37.514162,41.367194,38.240411,43.16574,41.979644,41.972172,34.938565,42.118002,38.711925,43.515931,81.261988,92.392009,146.038204,89.393288,76.122278,88.54534,142.342653,75.635221,75.790535,71.150551,70.954878,71.054187,75.137818,79.278046,34.424925,128.940578,4208.972102,0,204.089996,0.11483,-14.876,204.600006,0.10319,0.604,204.509995,0.09862,11.787,203.149994,10.148,-2380,118.080002,1.982,119.5,33.729768,29.102776,27.255883,12.658097,79.669037,37.680735,44.083,31.573992,-0.206611,0.008567,0.162029,0
4/13/2025,18:39:31,39180,0,0,74.737132,73.611181,64.661251,40.1488,38.177455,38.192471,38.998628,32.562572,33.153832,38.440246,32.704377,32.32664,32.710941,36.615946,47.577581,37.811802,37.258772,44.95178,52.85578,64.093047,57.291726,48.75219,51.354166,46.774367,46.039435,49.412492,51.508381,48.264393,75.367555,58.248008,46.523282,27.350621,29.603664,28.520177,29.630419,28.894605,28.809397,46.317092,44.814723,44.704768,75.26486,52.737125,41.483768,26.4596,39.302482,73.701657,40.986896,39.978837,25.950773,39.112149,46.863633,44.51631,43.888565,44.575027,41.1132,47.003309,42.96188,33.318282,34.29227,30.376989,30.106401,31.132402,31.412484,37.271123,43.043484,33.967946,41.714327,33.187481,38.248455,33.359873,39.783432,36.593829,42.725082,36.704719,39.866998,32.068831,37.548398,32.683094,39.1467,36.130366,41.53801,34.200414,40.60136,31.794487,37.901481,32.990323,39.510338,35.27601,38.930313,35.926893,38.006527,31.910548,36.548307,33.056013,36.985847,36.953999,41.544199,35.704527,41.098306,33.010403,38.19275,37.508787,41.376867,38.265579,43.174514,41.990429,41.969329,34.923724,42.106705,38.731341,43.502764,75.00638,85.716833,142.368149,76.071129,76.135059,74.800999,139.65838,75.702456,75.638723,71.093817,70.948875,71.086802,75.188014,74.424136,34.972149,96.402548,4203.317055,0,204.179993,0.09973,-13.007,204.800003,0.08917,0.502,204.699997,0.08457,9.875,203.619995,8.794,-2018,118.169998,1.977,119.599998,33.262014,28.2225,26.717569,13.261268,61.896556,37.693234,43.986436,31.773138,-0.14251,0.005629,0.111352,0
4/13/2025,18:40:31,39240,0,0,74.833266,73.495471,64.791889,40.02341,38.108296,38.094162,38.86567,32.429875,33.033838,38.401405,32.577644,32.249802,32.562092,36.693516,47.483225,37.562498,37.322012,45.415028,52.949476,61.85913,58.523917,49.565348,51.46404,44.952674,45.825644,50.073099,51.110002,49.444402,80.469363,58.363229,46.361272,26.84879,28.672973,27.532165,29.061537,27.891568,27.505395,45.974784,44.548128,44.548128,74.6798,58.428436,41.220242,24.548994,39.007113,69.885404,48.494031,39.921321,23.65046,39.094929,46.852695,44.20531,44.072912,44.738628,41.011756,46.906095,42.988225,32.835133,33.846343,29.680829,29.548836,30.648209,30.631904,37.310618,43.070406,34.020344,41.716974,33.168824,38.272095,33.407206,39.835057,36.65274,42.851609,36.780892,39.893073,32.113852,37.543504,32.693734,39.168812,36.193296,41.575009,34.200042,40.659553,31.817725,37.883777,33.022741,39.533562,35.312654,38.980027,36.022851,38.031096,31.969179,36.557432,33.080735,36.975863,36.985594,41.534272,35.729811,41.139262,32.990877,38.209125,37.53048,41.376454,38.305349,43.163567,41.96795,41.981138,34.950271,42.105361,38.745049,43.474272,83.483668,89.847798,143.854537,89.787592,75.786944,89.19886,140.591897,75.707427,75.972434,71.099239,70.919459,71.043811,75.176904,74.890949,33.004189,162.126784,4159.395494,0,204.089996,0.11452,-15.024,204.460007,0.10428,0.605,204.440002,0.09947,11.941,202.639999,10.378,-2437,117.980003,1.988,119.5,35.293241,30.152211,28.85329,11.068031,94.964813,37.718836,43.978254,31.198542,-0.37952,0.01494,0.296549,0
4/13/2025,18:41:31,39300,0,0,74.137812,73.462283,64.652315,39.887196,37.92802,37.962479,38.700081,32.480492,33.012003,38.386339,32.577145,32.187314,32.505855,36.523838,47.45019,37.657671,37.3056,44.506208,57.136898,64.9616,57.327043,49.336495,49.791908,49.906837,46.297111,50.31155,51.391604,48.628625,84.768205,61.323058,46.052956,28.851772,29.680673,28.812282,29.379661,29.20101,28.976644,45.971129,44.451809,44.515789,81.30123,58.587654,41.88286,26.681157,39.241118,80.619086,49.980653,39.949224,26.359534,39.074902,48.230776,44.552186,44.114764,44.659971,41.212557,47.107188,43.02738,33.419229,34.274831,30.336294,30.022456,31.061865,31.072442,37.363021,43.067125,34.052618,41.755536,33.14558,38.296386,33.472074,39.852037,36.701645,42.815393,36.823593,39.876994,32.123873,37.539862,32.75188,39.196833,36.24887,41.573481,34.189619,40.637325,31.859384,37.922991,33.071085,39.555006,35.388726,38.963982,36.096641,38.031446,32.004274,36.571502,33.157534,36.995374,37.020142,41.555871,35.790517,41.17536,33.073127,38.226681,37.565731,41.394632,38.281646,43.20409,41.977491,42.023205,34.986057,42.100769,38.744309,43.441506,81.739624,92.526589,144.752321,90.422536,75.748773,89.283018,141.381115,75.629969,76.348486,71.122358,70.83887,71.018405,75.161758,79.510726,31.903661,123.233554,3995.029137,0,204.139999,0.11234,-14.75,204.589996,0.10194,0.525,204.529999,0.09561,11.383,202.960007,9.882,-2297,118.099998,1.986,119.699997,36.241441,32.071345,30.137709,9.811515,76.783016,37.742975,44.299606,31.697853,-0.615293,0.024645,0.480178,0
4/13/2025,18:42:31,39360,0,0,74.474739,73.433082,64.719445,40.09123,38.117977,38.072923,39.044731,32.528545,33.157802,38.423879,32.794614,32.40924,32.761487,36.467543,47.64335,37.665384,37.299862,45.986001,58.895533,63.737247,56.634712,49.411331,50.2948,47.228554,45.830196,48.905622,51.453493,50.948031,76.050049,58.523784,46.765446,27.764552,29.719685,28.770564,29.667068,28.928678,28.800644,46.564254,45.042879,44.939524,75.920687,52.612913,41.509582,26.624308,39.016474,74.341753,40.929507,39.954428,26.078921,39.154361,48.429275,44.594143,43.940587,44.558214,41.017532,47.183978,43.018521,33.560422,34.367779,30.421183,30.127419,31.270599,31.397942,37.392425,43.065593,34.108015,41.765556,33.128597,38.302575,33.52539,39.864101,36.725704,42.805457,36.885586,39.894681,32.151967,37.563454,32.766277,39.212437,36.293749,41.580243,34.185683,40.652354,31.873698,37.924483,33.120144,39.576006,35.448392,38.990733,36.15714,38.052557,32.041122,36.601502,33.18944,36.994844,37.057207,41.568539,35.841605,41.206308,33.205721,38.240584,37.605722,41.390728,38.291416,43.211606,42.002201,42.010552,34.989255,42.098158,38.763783,43.458673,74.896764,86.035819,142.05073,76.306831,75.836998,75.35664,139.336554,75.61586,76.776261,70.986803,70.839136,71.005939,75.213544,74.979982,35.258359,115.10802,4165.273158,0,204.190002,0.10006,-13.073,204.679993,0.09096,0.593,204.699997,0.08571,10.053,203.259995,8.853,-2037,118.07,1.976,119.5,33.190705,27.934841,26.379687,13.574741,72.518554,37.766291,44.259712,31.857557,-0.849871,0.03441,0.663417,0
4/13/2025,18:43:31,39420,0,0,74.566192,73.511953,64.659319,39.978274,37.942454,38.07277,38.774758,32.393393,32.95009,38.34692,32.526319,32.308831,32.533924,36.616818,47.517709,37.546579,37.230754,44.787367,54.870486,64.36599,53.581428,48.675015,48.781511,47.984719,45.591554,49.828472,52.163394,49.806269,77.927766,57.897939,46.235076,26.493333,28.599806,27.460283,29.107932,27.904017,27.387017,46.053466,44.523261,44.5478,73.115438,57.509982,41.20674,24.368817,39.234931,68.797844,47.449428,39.914707,23.567288,39.024479,47.553819,44.110805,43.468266,44.635423,41.131891,46.806469,43.092632,32.855954,33.832811,29.590544,29.587868,30.624377,30.637874,37.458452,43.093844,34.166588,41.797193,33.145021,38.327465,33.597959,39.848162,36.75085,42.806262,36.936434,39.952831,32.182648,37.58421,32.83829,39.198248,36.279952,41.582368,34.175007,40.689756,31.953413,37.957599,33.177459,39.526727,35.423677,39.016425,36.214801,38.083063,32.09144,36.576305,33.187245,37.020288,37.087072,41.614508,35.893927,41.211643,33.217331,38.24847,37.599913,41.415689,38.308967,43.239144,42.03412,42.072799,35.017021,42.082313,38.805596,43.48357,82.63052,89.076657,143.298527,88.327904,75.751731,87.803538,140.003896,75.537709,75.528422,70.939633,70.88249,71.079415,75.257943,73.853989,31.580115,163.544669,4195.584778,0,203.899994,0.1119,-14.692,204.630005,0.1021,0.694,204.679993,0.0983,11.773,203.149994,10.208,-2397,118.099998,1.982,119.599998,36.797238,31.768902,30.476869,9.437838,95.569625,37.791085,43.998806,31.188238,-1.086342,0.044605,0.849272,0
4/13/2025,18:44:31,39480,0,0,74.326822,73.425069,64.558689,40.007931,37.893105,38.008852,38.798611,32.192756,32.840891,38.21549,32.521149,32.236609,32.476402,36.484353,47.465015,37.437091,37.24905,43.99076,54.505386,64.099744,55.980766,48.287647,50.272829,47.613013,46.526684,49.850278,52.702852,48.333898,83.91798,61.466075,46.364808,28.612704,29.49901,28.566724,29.307241,29.022871,28.792237,46.262234,44.644039,44.75225,80.804915,58.46604,41.472443,26.284412,39.014416,80.162017,50.496575,40.131943,26.046097,39.237536,47.38484,44.469406,43.713115,44.304617,41.498359,47.043706,43.107088,33.319957,34.128971,29.932566,29.6802,30.910969,30.992483,37.481304,43.095906,34.201712,41.804726,33.113079,38.319,33.635639,39.885858,36.787364,42.86358,37.001208,39.922618,32.201089,37.594315,32.849789,39.190984,36.341278,41.595795,34.160555,40.69039,31.951828,37.95798,33.17962,39.571511,35.50237,39.036973,36.272609,38.079308,32.105457,36.60175,33.219464,36.994462,37.14218,41.611698,35.958005,41.228661,33.230076,38.255453,37.643585,41.394777,38.36525,43.234958,42.028534,42.038204,35.026018,42.107089,38.799622,43.460957,81.138993,92.204127,145.43757,89.188557,75.555199,88.504659,141.909609,75.619647,76.14415,71.061483,70.896199,71.065113,75.247089,79.23591,38.384812,138.731999,4060.338999,0,203.940002,0.11419,-14.97,203.460007,0.1036,0.646,204.580002,0.09858,11.786,202.880005,10.123,-2364,118.050003,1.981,119.599998,29.451138,24.558773,23.218273,16.91367,84.430208,37.806971,44.079571,31.494191,-0.057708,0.002644,0.046004,0
4/13/2025,18:45:31,39540,0,0,74.84734,73.488833,64.562401,40.119566,38.028447,38.058043,39.025988,32.335713,32.983157,38.257005,32.755967,32.446018,32.843156,36.597956,47.738295,37.503405,37.350302,44.600026,53.746645,64.294283,57.184878,48.988141,47.850022,48.249235,45.962924,50.209665,51.329398,48.884879,75.109578,57.870049,46.691158,27.48596,29.695876,28.820801,29.728873,29.108325,28.901792,46.806252,45.015413,44.922128,74.955049,51.00809,41.329567,26.647663,39.176292,73.563268,40.355244,40.111191,26.212006,39.277762,47.284491,44.607846,43.865279,44.269962,41.134046,47.181254,43.050519,33.526167,34.437347,30.430889,30.120186,31.40684,31.532108,37.513608,43.106476,34.238264,41.824225,33.08879,38.349576,33.691267,39.872671,36.792708,42.775791,37.045823,39.965308,32.216606,37.621511,32.891374,39.191019,36.316523,41.581757,34.16183,40.740524,31.99988,37.967494,33.24563,39.553171,35.497673,39.030092,36.286068,38.104937,32.156199,36.622116,33.250583,37.010227,37.169439,41.622974,35.977265,41.244716,33.355159,38.291566,37.652766,41.417949,38.358042,43.277827,42.077593,42.067484,35.019196,42.074059,38.8136,43.470907,74.688842,85.205358,140.720462,75.806281,75.904586,74.568897,137.929591,75.577168,75.740089,70.789574,70.899841,71.053902,75.254514,74.205355,32.929033,112.421401,3997.601268,0,204.029999,0.09493,-12.343,204.720001,0.08602,0.623,204.770004,0.08125,9.446,203.330002,8.374,-1903,118.080002,1.965,119.300003,35.708233,30.346642,29.128266,10.982925,71.065414,37.825005,44.035357,31.908923,-0.286202,0.013147,0.223951,0
4/13/2025,18:46:31,39600,0,0,74.322904,73.411837,64.506825,40.014313,37.793904,38.046613,38.833586,32.337473,32.930255,38.30823,32.476671,32.287227,32.525225,36.513459,47.24703,37.473252,37.249936,46.73366,52.457515,61.494839,54.064674,50.049082,51.390216,46.171967,46.244622,50.249311,50.552971,48.553613,80.79677,58.384868,46.343008,26.831916,28.745764,27.749213,29.075433,28.147562,27.492683,45.954895,44.296715,44.177045,75.014878,58.567634,41.47941,24.499693,39.05778,70.260491,48.973543,39.903679,23.719042,39.088809,46.692377,44.183321,43.860171,44.573385,41.285,46.907391,43.022294,32.855408,33.649792,29.613687,29.571769,30.688512,30.638468,37.538606,43.125596,34.278834,41.816492,33.038745,38.373379,33.716542,39.901225,36.837741,42.783603,37.05806,39.959433,32.209784,37.60986,32.878765,39.200189,36.373091,41.61113,34.138601,40.70956,31.996614,37.988097,33.272576,39.585613,35.55598,39.062555,36.352285,38.111138,32.186476,36.627444,33.264376,37.019297,37.174969,41.616161,36.017013,41.259126,33.382597,38.287004,37.660134,41.384334,38.338429,43.218833,42.047901,42.025484,35.026488,42.041342,38.798853,43.423336,83.629169,89.99887,143.293963,90.01423,75.734759,89.48524,140.188146,75.633403,76.666894,70.943751,70.804192,71.00835,75.226078,75.169911,26.286009,157.036685,4186.429091,0,203.929993,0.11461,-15.156,204.479996,0.10453,0.608,204.440002,0.09955,11.921,202.470001,10.384,-2418,118.010002,1.987,119.800003,43.321217,38.457619,36.881888,3.021791,92.763862,37.83091,43.936091,31.169606,-0.52094,0.023291,0.4071,0
4/13/2025,18:47:31,39660,0,0,74.263034,73.474628,64.585679,39.884822,37.662729,37.830649,38.658214,32.206949,32.86035,38.282513,32.46589,32.16503,32.478687,36.398547,47.378435,37.496198,37.239661,45.368519,56.613706,65.057739,53.181695,48.156409,47.120766,49.86969,46.767943,50.372522,51.754841,48.012401,83.390741,60.951746,46.11651,28.606976,29.522131,28.737538,29.262126,29.228755,28.992349,46.250242,44.386365,44.300898,80.385821,57.238781,41.611129,26.433177,39.183334,79.73739,48.889591,40.035605,26.253179,39.172399,48.370789,44.445699,43.468715,44.551307,41.513469,46.994059,42.99526,33.320962,34.06115,30.001324,29.886296,30.978358,31.017472,37.554272,43.122278,34.302242,41.857707,33.002626,38.366211,33.750635,39.899809,36.850476,42.744426,37.080557,39.977883,32.198601,37.63047,32.935951,39.211564,36.382293,41.606639,34.063077,40.743402,32.013916,37.988818,33.264858,39.581415,35.564612,39.083501,36.372417,38.133982,32.178786,36.621124,33.27225,37.011572,37.206161,41.641023,36.049954,41.272494,33.413869,38.278968,37.671979,41.402717,38.336571,43.25868,42.080495,42.029509,34.998623,42.028629,38.807587,43.403059,80.525234,91.604005,143.974374,88.310646,75.756737,87.622427,140.546091,75.586889,76.619172,70.944516,70.884629,71.020444,75.250781,78.687956,26.595386,119.952544,3991.015436,0,203.960007,0.10894,-14.295,205.600006,0.09709,0.551,204.429993,0.09234,10.936,203.110001,9.599,-2223,117.989998,1.984,119.599998,42.70296,38.197579,36.622055,3.41355,75.083898,37.838514,44.224207,31.54426,-0.757245,0.033351,0.591267,0
4/13/2025,18:48:31,39720,0,0,75.100677,73.421013,64.71623,39.981836,37.828502,37.896102,38.828994,32.354643,33.045112,38.271302,32.78059,32.471955,32.819728,36.441865,47.498336,37.485416,37.388931,44.580035,56.142347,64.117289,54.719372,47.09603,49.736298,47.510997,46.320943,51.348805,51.037181,48.716911,74.416505,57.558585,46.378478,27.279064,29.485846,28.517411,29.552738,28.452582,28.830044,46.558092,44.750865,44.77233,74.373181,51.560009,41.489256,26.448842,39.255255,73.131165,40.696546,40.082567,25.835205,39.258806,47.630737,44.451859,43.534552,44.528546,41.295099,47.171224,43.237199,33.460549,34.260407,30.365491,30.151965,31.306716,31.428805,37.5782,43.135507,34.315412,41.838659,32.998036,38.372252,33.771366,39.90459,36.86368,42.960397,37.153933,39.993711,32.224372,37.605849,32.911186,39.226052,36.403915,41.639115,34.102994,40.755692,32.05883,37.968184,33.289429,39.553465,35.596782,39.090826,36.395703,38.146556,32.232391,36.620447,33.299564,37.011954,37.271541,41.66383,36.089558,41.285005,33.368744,38.299275,37.701139,41.430651,38.420244,43.30542,42.096701,42.049672,35.084141,42.028994,38.871796,43.436189,75.679532,85.033563,140.135511,76.349005,75.825875,74.449487,137.30512,75.646612,75.793062,70.958731,70.874035,71.022583,75.192099,73.347997,38.004717,98.889211,3884.927037,0,204.080002,0.09451,-12.352,204.669998,0.08624,0.581,204.720001,0.08077,9.41,203.619995,8.371,-1912,118.099998,1.975,119.599998,29.862676,24.973454,23.566765,16.515802,63.381164,37.862957,44.112999,31.828989,-0.984462,0.043193,0.76705,0
4/13/2025,18:49:31,39780,0,0,74.71333,73.489182,64.658544,40.113818,37.925495,38.01164,39.009965,32.334237,32.91515,38.35019,32.498032,32.390749,32.729219,36.467292,47.75801,37.562268,37.414416,44.992966,53.667362,66.177781,56.625832,47.753797,53.197724,46.563867,45.583746,49.944336,51.811759,47.382574,82.090436,58.605328,46.669,27.137329,28.928368,27.7748,29.21117,28.408202,27.917264,46.810497,44.887296,44.894304,75.342332,57.885211,41.276782,24.814239,39.15391,71.00899,48.835836,39.923089,24.153107,39.145884,47.659109,44.437941,43.822415,44.798096,41.174143,47.198778,43.030045,33.338839,34.366872,29.644534,29.648548,30.718452,30.825173,37.578795,43.151461,34.3473,41.868052,32.958408,38.404173,33.828782,39.898543,36.893001,42.840652,37.173707,40.029719,32.231365,37.659984,32.965195,39.23191,36.38589,41.626924,34.044713,40.784623,32.077841,38.024945,33.333637,39.568321,35.605951,39.085839,36.39601,38.161072,32.23856,36.643398,33.301282,37.029276,37.276036,41.658186,36.112851,41.317387,33.513847,38.300012,37.707622,41.407269,38.381321,43.256638,42.135797,42.038664,35.018501,42.022524,38.829364,43.423396,83.884695,90.117583,142.115443,90.426755,75.643673,89.842464,138.967597,75.601657,76.01522,70.955546,70.908314,71.029271,75.248163,75.371459,31.585355,153.012691,3977.426063,0,204.059998,0.11154,-14.571,204.619995,0.10151,0.576,204.570007,0.09647,11.492,202.960007,10.066,-2343,118.120003,1.985,119.199997,37.225095,31.832877,30.479184,9.443905,90.989806,37.870182,44.153625,31.423736,-0.189986,0.008453,0.148439,0
4/13/2025,18:50:31,39840,0,0,74.62579,73.463301,64.626831,40.199934,37.96546,38.148775,38.99441,32.252259,32.893071,38.332676,32.465266,32.245125,32.653481,36.405186,47.557621,37.503448,37.271319,45.302679,52.782204,62.78599,55.430148,49.323828,52.401286,48.241863,45.8096,50.768425,51.642004,49.81294,82.140055,61.104717,46.530205,28.649444,29.824824,28.980592,29.591618,29.495744,29.293716,46.631294,44.807025,44.718536,80.040936,55.931571,41.534835,26.748677,39.308659,79.237001,46.79124,39.983079,26.537617,39.127195,47.09828,44.610959,44.018804,44.919357,41.18872,47.281377,43.198621,33.50813,34.336141,30.251664,30.010039,31.03876,31.195332,37.597651,43.17677,34.360756,41.899847,32.943881,38.410593,33.838792,39.904508,36.914913,42.829909,37.194622,40.047035,32.237282,37.651541,32.956702,39.249788,36.414013,41.656623,34.020872,40.803243,32.104675,38.013855,33.375357,39.570414,35.619132,39.080875,36.421129,38.175524,32.25579,36.636195,33.320711,37.061194,37.316787,41.7229,36.158689,41.369967,33.533625,38.340064,37.739749,41.436643,38.395794,43.29165,42.136711,42.059796,35.045139,42.011147,38.88575,43.403114,79.366175,90.890135,143.138032,85.874432,75.94588,86.28489,139.808659,75.60417,76.189005,70.95977,70.850159,71.008472,75.251115,78.693756,40.909079,136.933353,3945.375468,0,203.979996,0.10595,-13.799,204.729996,0.09479,0.569,204.649994,0.09039,10.663,203.130005,9.335,-2147,118.029999,1.992,119.5,27.027337,22.031967,20.480211,19.502868,83.572666,37.887327,44.172457,31.723344,-0.420839,0.018489,0.329158,0
4/13/2025,18:51:31,39900,0,0,74.524062,73.443111,64.691524,40.031405,37.716481,38.008972,38.739541,32.357004,33.064831,38.378766,32.719389,32.492974,32.842072,36.445075,47.316995,37.581638,37.362124,44.414113,54.312624,65.084716,57.08113,47.83227,52.809518,46.301053,45.621755,50.30287,51.783033,48.253611,73.068542,57.073058,46.209937,27.170781,29.291493,28.283675,29.477021,28.406143,28.556965,46.244602,44.384723,44.504362,73.364257,51.8196,41.626757,26.103134,39.393929,72.15755,41.014083,40.101674,25.473324,39.249385,47.615738,44.3175,43.863725,44.831909,40.992517,47.045147,43.138966,33.219805,34.123439,30.300151,30.095534,31.1661,31.391344,37.645345,43.168832,34.396664,41.864201,32.908279,38.377312,33.858164,39.897858,36.941857,42.944031,37.245861,40.00556,32.25102,37.618761,32.953515,39.224608,36.427252,41.652627,34.019485,40.774574,32.118861,37.977114,33.38639,39.544886,35.663925,39.117535,36.491547,38.148831,32.2903,36.617416,33.329847,37.008822,37.314836,41.673469,36.154892,41.33496,33.423638,38.33114,37.722423,41.433248,38.44581,43.283435,42.123527,42.02859,35.095242,41.950736,38.862046,43.392267,76.244029,84.798913,139.659768,77.689508,75.606397,74.914713,137.056177,75.5861,75.86929,70.867323,70.813896,70.996832,75.140712,72.227544,22.04157,118.310706,3976.479392,0,204.110001,0.09487,-12.338,204.800003,0.08638,0.602,204.800003,0.08156,9.508,203.410004,8.437,-1921,118.139999,1.963,119.5,48.804872,44.221692,42.696609,-2.594935,74.222203,37.884199,44.126726,31.716062,-0.190585,0.008366,0.148693,0
4/13/2025,18:52:31,39960,0,0,75.084715,73.465958,64.627806,40.11842,37.812142,38.016254,38.837041,32.304474,32.891766,38.398054,32.404351,32.263805,32.570752,36.420229,47.53675,37.600332,37.347395,43.74229,55.757786,64.420656,54.220732,49.487162,48.366253,46.747479,45.592756,50.140882,51.599183,47.963813,84.684434,59.697958,46.367987,27.641636,28.938356,27.923178,29.173431,28.512851,28.015697,46.548068,44.584984,44.625732,77.654116,59.126532,41.380412,25.014978,39.239785,75.292879,51.525167,39.967635,24.53741,39.186713,47.487788,44.380391,43.820961,44.341383,41.252938,47.100538,43.337613,33.160968,34.098598,29.628285,29.556491,30.747224,30.735092,37.621611,43.176863,34.413536,41.905096,32.879835,38.425238,33.916129,39.902544,36.942137,42.819609,37.244211,40.043133,32.225332,37.684466,32.971595,39.219153,36.410271,41.652466,33.974763,40.81035,32.12254,38.026004,33.416901,39.559155,35.661871,39.090785,36.470464,38.186453,32.273029,36.6498,33.336149,37.032379,37.3627,41.692493,36.183919,41.339165,33.558938,38.284531,37.738972,41.412849,38.403259,43.29512,42.168961,42.050734,35.058167,41.940427,38.870706,43.395613,85.055994,91.437947,142.822276,92.256096,75.722276,91.367098,139.299505,75.595949,75.781656,70.928585,70.852767,71.006836,75.210636,76.981604,39.41906,158.598368,3988.91778,0,204.399994,0.11379,-14.909,204.880005,0.10312,0.617,204.759995,0.09877,11.816,203.369995,10.255,-2411,118.18,1.997,119.699997,28.382478,23.394903,21.982126,17.985509,93.444157,37.892092,44.103512,31.32111,-0.13655,0.005912,0.106604,0
4/13/2025,18:53:31,40020,0,0,74.625145,73.411027,64.550485,40.032965,37.696391,37.945154,38.750914,32.214971,32.871676,38.363089,32.471438,32.321155,32.676109,36.420184,47.37051,37.449718,37.361017,44.211831,54.707617,65.866803,56.551811,47.295199,50.32746,46.507644,46.438948,51.379186,51.475644,48.582157,81.855755,60.777179,46.007436,28.671498,29.544584,28.769371,29.364861,29.207789,29.03963,46.370916,44.404214,44.556715,79.932058,55.491436,41.44763,26.747559,39.277565,79.370439,46.50252,40.104425,26.533477,39.27308,47.773626,44.419684,43.425118,44.286444,41.400067,46.932978,43.311997,33.355886,34.223625,30.177431,29.860893,31.075067,31.188557,37.662086,43.193798,34.439227,41.907688,32.859783,38.403347,33.926084,39.919178,36.976967,42.986345,37.297839,40.059123,32.245484,37.653041,32.965324,39.275938,36.452206,41.677418,33.979775,40.83689,32.156044,37.998568,33.413299,39.573658,35.695052,39.137941,36.496972,38.208266,32.335935,36.649087,33.359428,36.985015,37.384326,41.703888,36.21757,41.334329,33.473203,38.308345,37.733637,41.413052,38.428188,43.312877,42.171574,42.007195,35.093169,41.938905,38.892091,43.383529,79.112041,90.665473,143.116215,85.464885,75.674389,85.996206,139.943285,75.52202,75.349346,71.129686,70.903732,71.013232,75.092836,78.605099,32.903821,121.351561,4014.548258,0,204.25,0.10426,-13.633,203.75,0.09536,0.633,204.830002,0.08944,10.563,203.339996,9.212,-2123,118.239998,1.969,119.199997,35.053084,30.493278,29.150073,10.954352,75.812079,37.906723,44.102823,31.64691,-0.148001,0.006254,0.115733,0
4/13/2025,18:54:31,40080,0,0,75.123758,73.449641,64.549308,40.139282,37.72392,37.945285,38.77896,32.229009,32.913488,38.356487,32.600892,32.443186,32.818094,36.383139,47.495624,37.531734,37.388449,44.766194,56.234753,63.943689,54.636418,47.01929,52.630394,48.141529,46.170799,50.221977,51.435114,49.789769,72.93547,57.084149,46.264465,27.072392,29.147484,28.187333,29.456116,28.347629,28.349414,46.416375,44.488436,44.669837,73.150216,51.566505,41.348913,25.921457,39.406522,72.181095,41.281026,40.086098,25.412645,39.23585,47.496693,44.236653,43.299354,44.591639,41.397606,46.989076,43.361602,33.085262,33.936728,30.121584,29.928541,31.196147,31.249613,37.647513,43.203026,34.44655,41.935605,32.835998,38.407218,33.923316,39.900796,36.985942,42.921054,37.296562,40.05785,32.244644,37.677528,32.98062,39.247397,36.433744,41.657317,33.934538,40.809646,32.184129,38.004933,33.439693,39.547291,35.704443,39.14288,36.497059,38.205808,32.325006,36.640872,33.34718,37.033948,37.397867,41.750775,36.246786,41.380076,33.524287,38.32791,37.762054,41.460901,38.452374,43.305759,42.192096,42.029919,35.111656,41.914375,38.899495,43.37685,76.191248,84.762172,139.512284,77.667622,75.821762,74.776683,136.928849,75.500465,75.195615,70.923833,70.889228,71.018252,75.194968,72.080255,36.052134,130.882261,3976.050323,0,204.410004,0.09558,-12.593,204.809998,0.08755,0.488,204.740005,0.08094,9.415,203.419998,8.475,-1930,118.220001,1.978,119.199997,31.827383,26.911831,25.649016,14.437082,80.631727,37.911527,44.063925,31.586313,-0.374393,0.016196,0.290706,0
4/13/2025,18:55:31,40140,0,0,74.274038,73.48395,64.52924,40.062929,37.654851,37.930577,38.733871,32.160854,32.837284,38.379712,32.300897,32.253548,32.575621,36.407812,47.336243,37.460118,37.313554,44.791425,51.464414,62.846387,56.414941,47.809057,51.834299,47.610869,46.69952,49.628418,50.869829,48.472338,84.509933,59.596108,46.072491,27.578792,28.774283,27.798285,29.049973,28.314712,27.870171,46.280944,44.286378,44.333716,77.604253,58.837467,41.352517,24.952703,39.31688,75.44817,51.561384,39.930337,24.409223,39.074925,46.93119,44.2247,43.654196,44.743111,41.279936,46.883138,42.866001,32.822071,33.884603,29.554706,29.550247,30.557359,30.585414,37.664553,43.200199,34.48668,41.939316,32.818854,38.421142,33.983493,39.891379,36.998164,42.8603,37.33666,40.084151,32.264974,37.675386,33.019361,39.237532,36.443319,41.647921,33.90332,40.827559,32.192891,38.047849,33.476635,39.562104,35.714454,39.128145,36.520338,38.198052,32.352785,36.660094,33.371813,37.031173,37.382273,41.756371,36.215713,41.392752,33.555745,38.337564,37.727968,41.446718,38.420036,43.310479,42.196817,42.027608,35.058338,41.858078,38.902917,43.356996,84.962052,91.42153,142.873387,92.205326,75.737335,91.382301,139.427644,75.600473,75.443013,70.832113,70.83844,70.992936,75.181179,76.959373,12.381473,206.495636,3979.659933,0,204.029999,0.11394,-14.952,204.759995,0.10373,0.56,204.679993,0.09838,11.778,203.059998,10.272,-2402,118.199997,1.989,119.400002,63.602029,58.882055,57.459875,-17.529538,112.417779,37.914729,43.949856,31.159067,-0.603469,0.026023,0.468533,0
4/13/2025,18:56:31,40200,0,0,75.048135,73.384026,64.660472,40.060593,37.674605,37.888914,38.732265,32.088923,32.831965,38.336014,32.442828,32.238203,32.556724,36.307112,47.184449,37.428477,37.324181,44.696817,54.151187,64.43069,54.620947,50.41321,48.234622,48.781433,45.760889,48.844858,51.588862,49.222672,81.41977,60.67227,46.100953,28.575487,29.504471,28.763593,29.370235,29.108251,28.940082,46.315318,44.269346,44.382429,79.932123,55.100994,41.487725,26.734274,39.283855,79.303727,46.210949,40.115046,26.554993,39.196842,47.605645,44.299708,43.725748,44.523657,41.078929,47.03831,42.984737,33.161884,34.046361,30.103277,29.876347,30.9341,31.037166,37.66264,43.183814,34.487586,41.908122,32.789971,38.37944,33.977523,39.89408,37.051296,42.959146,37.35707,40.06748,32.244135,37.655757,33.006285,39.245527,36.470817,41.656772,33.899841,40.830713,32.188069,37.986705,33.465788,39.549753,35.74413,39.149754,36.532281,38.211824,32.355981,36.634067,33.348345,37.054032,37.428553,41.742162,36.257155,41.398737,33.543132,38.36431,37.766665,41.464114,38.460897,43.332662,42.197047,42.030915,35.121084,41.861255,38.924781,43.362942,78.847619,90.352635,142.893583,84.922638,75.82943,85.622614,139.417387,75.511374,75.58398,70.999736,70.863105,70.996802,75.132658,78.414655,38.023633,105.531083,4001.126877,0,204.270004,0.10379,-13.524,204.970001,0.09367,0.627,204.960007,0.08903,10.504,203.429993,9.146,-2103,118.25,1.974,119.599998,29.565299,24.952071,23.579392,16.535654,67.23237,37.920941,44.036404,31.526522,-0.834622,0.035882,0.648341,0
