Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,18:57:31,40260,0,0,74.948444,73.400103,64.60445,40.166268,37.734196,37.943188,38.871078,32.280062,32.971347,38.389227,32.596955,32.417498,32.771964,36.392104,47.294829,37.486712,37.376578,45.029494,54.91324,62.221136,55.387965,48.72352,49.848594,45.26731,45.962064,50.275385,52.5817,49.398166,73.097925,57.19664,46.219296,26.800676,29.120909,28.279009,29.449168,28.172253,28.352996,46.4483,44.443118,44.436983,73.389463,51.861967,41.554878,25.912687,39.545147,72.302881,41.320872,40.077096,25.30229,39.22052,47.256638,44.291174,43.801421,44.396365,41.314713,47.112512,43.124706,33.05781,34.018071,30.218862,30.02672,31.128512,31.11955,37.665239,43.230725,34.498302,41.953029,32.760247,38.397583,33.980671,39.921977,37.039929,42.982986,37.378724,40.108889,32.251245,37.665676,32.995814,39.260656,36.451033,41.707474,33.853208,40.846551,32.204524,38.016057,33.48109,39.563859,35.757859,39.1771,36.523426,38.215105,32.361066,36.642223,33.352535,37.004241,37.433602,41.719044,36.260945,41.388866,33.523391,38.334604,37.757264,41.426305,38.449879,43.323027,42.213679,41.99832,35.12545,41.838422,38.929213,43.330049,75.71799,84.603922,139.451751,76.632859,75.823127,74.011689,136.832818,75.531504,74.900595,70.992813,70.833651,70.977538,75.146852,72.277778,33.967231,112.73713,3988.777027,0,204.210007,0.09448,-12.363,205.020004,0.08594,0.51,204.910004,0.0803,9.296,203.619995,8.372,-1900,118.349998,1.964,119.400002,34.0696,29.405182,27.9274,12.149696,71.237351,37.92294,44.030836,31.594921,-0.043807,0.001914,0.033491,0
4/13/2025,18:58:31,40320,0,0,74.607076,73.384467,64.549306,40.140162,37.669121,37.870177,38.77708,32.107411,32.811068,38.347495,32.267099,32.20806,32.444747,36.355477,47.295748,37.461562,37.329487,44.419013,53.298485,63.973865,56.410954,48.814302,51.096236,45.572003,45.665701,49.27602,51.006738,48.70164,84.314,59.444674,46.232565,27.29616,28.819442,27.853293,28.996991,28.243328,27.865726,46.385895,44.4119,44.418913,77.553342,58.806078,41.306372,24.917859,38.941967,75.398822,51.662764,39.925657,24.351084,39.130999,47.216482,44.199764,43.789783,44.760684,41.270424,46.980296,42.840863,32.945113,33.912621,29.465561,29.459318,30.525312,30.449799,37.650738,43.202279,34.507675,41.943412,32.739404,38.425753,34.023204,39.897374,37.052833,42.817971,37.361225,40.073825,32.210495,37.686873,33.023803,39.238239,36.434291,41.645988,33.777014,40.825606,32.207381,38.03857,33.532162,39.560595,35.769642,39.137663,36.523249,38.186406,32.341054,36.654621,33.379202,37.025656,37.429367,41.754405,36.262685,41.418747,33.63441,38.344226,37.772195,41.443285,38.425862,43.309248,42.208275,42.033794,35.127534,41.813904,38.915359,43.302666,84.833106,91.225916,142.58291,92.080708,75.668762,91.29589,139.316606,75.596569,76.501509,71.007725,70.854241,70.978602,75.17325,76.891193,34.955699,164.183941,3949.205281,0,204.139999,0.11373,-14.903,204.779999,0.10341,0.682,204.789993,0.09919,11.882,203.350006,10.274,-2415,118.160004,1.997,119.699997,32.989356,28.063163,26.682448,13.243209,95.84116,37.918545,44.013,31.126287,-0.272229,0.01176,0.210498,0
4/13/2025,18:59:31,40380,0,0,74.671566,73.396575,64.654338,40.236113,37.712339,37.906757,38.903163,32.062335,32.828481,38.378476,32.285414,32.147948,32.508762,36.285937,47.465605,37.413817,37.298168,43.802667,53.787408,65.417798,57.760281,49.02172,48.465268,46.883393,45.970592,49.673185,51.991182,49.979672,80.514464,60.468924,46.333929,28.279985,29.626704,28.912198,29.454571,29.2661,29.192953,46.720048,44.605694,44.609637,79.299354,54.362661,41.514938,26.633875,39.304705,78.549526,45.300172,39.998884,26.538403,39.19061,47.773201,44.477766,43.596902,43.915772,41.24982,47.100937,43.130639,33.38112,34.222258,30.008879,29.814487,30.923521,30.94597,37.639814,43.213376,34.532952,41.965819,32.701593,38.419321,34.05092,39.886609,37.060163,42.831835,37.372895,40.094268,32.209337,37.708127,33.042515,39.234081,36.421709,41.662071,33.791845,40.839427,32.208002,38.045238,33.51177,39.548585,35.756245,39.160937,36.500571,38.210489,32.351522,36.65043,33.374994,37.031996,37.431283,41.775657,36.279361,41.416842,33.644478,38.342177,37.738329,41.441676,38.421156,43.297111,42.218407,42.01272,35.089874,41.769204,38.909332,43.267706,78.042389,89.695344,142.451177,83.277423,75.859236,83.927743,139.223731,75.553066,75.875512,70.856178,70.800352,70.979047,75.165247,77.975383,30.664619,111.591496,3995.421881,0,204.279999,0.1019,-13.269,204.919998,0.09239,0.554,204.880005,0.08717,10.232,203.809998,8.996,-2077,118.360001,1.977,119.300003,37.964274,33.145283,31.629229,8.369655,70.61197,37.918433,44.024017,31.549373,-0.503489,0.0215,0.390124,0
4/13/2025,19:00:31,40440,0,0,74.766731,73.433486,64.558214,40.250027,37.721436,37.982561,38.945724,32.139527,32.81237,38.376606,32.31067,32.268931,32.643032,36.230107,47.346932,37.49525,37.316192,44.225251,54.84073,64.014864,54.951575,48.722674,50.045915,49.418504,46.192599,49.578523,51.293392,49.896363,72.748098,57.328155,46.303179,26.56069,29.009162,28.116325,29.385608,28.208308,28.467137,46.642718,44.532936,44.484734,73.084612,51.793692,41.38632,25.757171,39.446436,72.202927,41.836344,40.013238,25.210057,39.191314,47.810558,44.261864,43.605406,44.470485,41.572949,47.036101,43.241791,33.178149,34.114745,29.998974,29.816174,30.939467,31.013276,37.632759,43.235776,34.531586,41.979852,32.684661,38.415749,34.010925,39.89579,37.044166,42.866889,37.385197,40.123271,32.214599,37.699538,33.021429,39.246797,36.420749,41.677827,33.742917,40.888211,32.218604,38.048579,33.510688,39.554573,35.724607,39.160752,36.487108,38.228919,32.328268,36.646329,33.339773,37.008037,37.456847,41.789212,36.290005,41.414222,33.614738,38.344893,37.728232,41.43147,38.451972,43.311065,42.250725,41.993179,35.125584,41.754492,38.941012,43.30141,76.701949,84.981991,139.650895,78.44098,75.97972,75.710072,136.940107,75.641261,75.287903,71.199479,70.835276,70.968977,75.131153,72.117085,27.70305,127.763202,3978.944821,0,204.669998,0.0961,-12.592,205.029999,0.08799,0.503,204.979996,0.08182,9.54,203.960007,8.554,-1960,118.389999,1.981,119.099998,41.505064,36.588205,35.215123,4.798115,79.080629,37.920291,44.160509,31.510131,-0.729946,0.030801,0.565359,0
4/13/2025,19:01:31,40500,0,0,73.972121,73.372218,64.482184,40.298132,37.698105,37.936707,38.959155,32.077865,32.774055,38.371673,32.126824,32.126756,32.462225,36.147971,47.372265,37.450167,37.312137,44.687949,55.272374,63.638402,55.24117,46.618075,50.209987,50.472338,45.591776,50.056349,51.579965,49.178895,83.391518,58.962808,46.434766,27.118625,28.748676,27.747216,29.043105,28.061041,27.694555,46.612141,44.601438,44.649196,76.723396,58.370278,41.324958,24.656321,38.933354,73.930175,50.966828,39.908258,24.09558,39.161987,47.364197,44.212249,43.669372,44.989534,41.04228,47.038188,42.909869,33.028755,33.999906,29.455568,29.381091,30.446683,30.412117,37.630612,43.209065,34.516035,41.964883,32.630827,38.428189,34.023877,39.900823,37.086367,42.936887,37.383363,40.098972,32.1865,37.68048,33.030263,39.257127,36.442181,41.695162,33.727751,40.867017,32.209193,38.018044,33.537286,39.583124,35.794049,39.154469,36.503819,38.213257,32.341408,36.643468,33.358673,37.001598,37.485334,41.761267,36.313119,41.430591,33.645481,38.37983,37.799871,41.431966,38.471896,43.30366,42.231125,42.012255,35.208661,41.763152,38.922537,43.271184,84.595991,90.77187,142.388015,91.515635,75.774936,90.818893,139.298011,75.632336,76.317955,71.027983,70.816228,71.003407,75.147678,76.179227,34.119165,161.689569,3978.735963,0,204.369995,0.11262,-14.744,204.919998,0.1026,0.679,204.990005,0.09858,11.825,203.130005,10.192,-2380,118.150002,1.994,119.300003,34.115904,29.006096,27.589396,12.318862,94.777599,37.926806,44.03125,31.120687,-0.149927,0.006592,0.116938,0
4/13/2025,19:02:31,40560,0,0,74.345616,73.437535,64.543061,40.364715,37.702153,37.999068,38.939813,32.051235,32.759771,38.330554,32.086717,32.059296,32.393458,36.133985,47.280193,37.446701,37.255487,44.054144,52.403944,64.430674,59.402178,50.037235,49.330154,49.319699,46.007661,48.245791,51.771338,50.199343,82.72354,61.169721,46.184975,28.51397,29.464228,28.638116,29.393765,29.244755,28.94813,46.639259,44.523437,44.478301,80.498504,56.590273,41.613534,26.500417,39.500196,80.126069,48.188269,40.056138,26.353045,39.250237,47.13713,44.467383,43.99966,44.922134,41.471507,47.091735,42.837716,33.22817,34.173828,29.999912,29.760039,30.768829,30.697768,37.61642,43.222622,34.530859,41.975615,32.621226,38.414728,34.036979,39.888366,37.077847,42.853345,37.409568,40.114514,32.214655,37.709224,33.050286,39.229664,36.426572,41.67086,33.7221,40.857014,32.227559,38.036616,33.53775,39.523001,35.758892,39.145927,36.485512,38.208907,32.335247,36.62318,33.336079,37.034459,37.489443,41.803166,36.304409,41.433373,33.624304,38.321725,37.738631,41.425387,38.43483,43.311579,42.243443,41.975784,35.131537,41.71905,38.958297,43.255404,79.878902,91.280232,143.203031,87.094359,75.863852,86.923176,139.758554,75.614124,75.258643,70.933703,70.893123,71.010688,75.17266,79.029406,35.691975,131.56948,3995.959916,0,204.270004,0.10584,-13.7,204.899994,0.09531,0.555,204.850006,0.09015,10.648,203.389999,9.296,-2143,118.260002,1.991,119.5,32.13789,27.566449,26.009053,14.047085,80.970193,37.918041,44.139255,31.438091,-0.380192,0.016931,0.297607,0
4/13/2025,19:03:31,40620,0,0,73.677433,73.339765,64.490873,40.353459,37.714281,38.0134,38.97931,32.103534,32.809146,38.34647,32.275855,32.215713,32.580944,36.166969,47.393749,37.481642,37.383283,44.090116,54.529887,63.959399,55.705057,47.472052,52.452785,49.742596,46.198158,49.760844,51.243724,49.568817,73.983727,57.386229,46.390457,27.15509,29.242333,28.392016,29.454624,28.568675,28.379032,46.665689,44.633291,44.564938,74.151822,51.394218,41.322718,26.031178,39.089596,72.95269,40.986643,40.126634,25.532247,39.316763,47.335772,44.271483,43.906708,45.010612,41.219871,47.135415,42.878187,33.152694,34.055956,30.001458,29.806173,31.006565,30.979655,37.614441,43.235141,34.542924,41.977898,32.603523,38.434517,34.042227,39.903193,37.113512,42.820694,37.387934,40.097799,32.175526,37.707988,33.058377,39.254206,36.401184,41.665865,33.651065,40.838994,32.214684,38.057909,33.570268,39.565823,35.783754,39.163185,36.48114,38.209548,32.317651,36.652142,33.336724,37.003661,37.505519,41.80113,36.324129,41.456047,33.682288,38.356376,37.783912,41.438473,38.475779,43.307081,42.281845,41.971121,35.164961,41.733095,38.940978,43.238178,74.974721,84.780228,139.585929,75.607398,75.600052,73.741183,137.021876,75.600038,76.225369,70.996359,70.827766,70.986508,75.193787,73.17869,33.77535,111.656217,3995.051842,0,204.520004,0.09452,-12.311,205.169998,0.08527,0.575,205.080002,0.08048,9.326,203.740005,8.286,-1882,118.279999,1.973,119.300003,34.454977,29.387238,28.191154,11.93548,70.647411,37.923842,44.103772,31.500417,-0.60628,0.027011,0.474083,0
4/13/2025,19:04:31,40680,0,0,74.70493,73.39021,64.660307,40.460826,37.694738,38.018602,38.960151,32.026353,32.694874,38.359723,31.996393,32.055353,32.377506,36.199135,47.401653,37.477267,37.24269,43.63929,55.424129,63.376154,55.833703,47.888752,52.175919,48.028436,45.497699,50.541935,51.99214,49.090897,82.826428,58.98627,46.233862,27.161721,28.576156,27.572798,29.041913,28.145116,27.555871,46.771381,44.609667,44.63946,76.365654,57.910236,41.301441,24.600005,39.337939,73.681942,50.84569,39.93046,24.054634,39.145024,47.731151,44.257467,43.763307,44.94712,41.066211,46.971514,43.383503,32.994988,34.09125,29.382766,29.252981,30.323993,30.312462,37.589259,43.236907,34.510172,41.992922,32.575138,38.410599,34.038599,39.88273,37.084575,42.873198,37.401153,40.123311,32.178597,37.70172,33.014289,39.229316,36.390812,41.660399,33.648356,40.866682,32.234218,38.029115,33.538647,39.527064,35.727534,39.149992,36.442675,38.213672,32.324475,36.607598,33.310657,37.02232,37.507369,41.820557,36.32356,41.442285,33.609763,38.338011,37.744765,41.453455,38.484193,43.312373,42.287344,41.957281,35.181592,41.710015,38.969243,43.236448,84.066947,90.338727,142.049479,90.941465,75.885141,90.264276,138.791223,75.518456,75.165891,70.868917,70.893896,71.006792,75.137532,76.060677,32.434678,170.044301,3985.517031,0,203.860001,0.11294,-14.739,204.669998,0.10212,0.693,204.619995,0.09852,11.762,202.960007,10.175,-2374,118.139999,1.975,119.300003,35.813291,30.88087,29.509889,10.420571,98.297842,37.914895,44.19146,31.05974,0,0,0,0
4/13/2025,19:05:31,40740,0,0,74.085834,73.337049,64.604026,40.444294,37.664007,37.985233,38.960708,31.948538,32.757227,38.385871,31.988028,31.932318,32.27771,36.090516,47.297793,37.447719,37.236597,43.985865,55.540529,65.512475,55.382686,46.76109,49.276268,51.915919,46.281909,50.060565,49.997455,48.553297,81.404248,60.816183,46.166979,28.413948,29.438561,28.576742,29.38772,29.054882,28.865741,46.627595,44.565576,44.6405,79.810764,55.402456,41.593304,26.443724,39.569473,79.381351,47.025336,40.00326,26.347235,39.159372,47.92995,44.384607,43.527334,44.867,41.600812,47.11139,42.794364,33.224738,34.184227,29.904248,29.745071,30.617488,30.499716,37.567201,43.260209,34.516228,41.988372,32.520719,38.401555,34.020627,39.884581,37.093509,42.972953,37.408509,40.135048,32.159303,37.689078,32.993127,39.229404,36.400196,41.68951,33.625988,40.885892,32.21804,37.995274,33.538377,39.542333,35.740661,39.16571,36.425692,38.237189,32.291663,36.640455,33.303659,36.990404,37.509067,41.76245,36.300853,41.418842,33.58298,38.320456,37.766084,41.431618,38.502893,43.337543,42.291504,41.915284,35.195098,41.699718,38.954398,43.236604,78.927143,90.454688,142.776355,85.264944,75.785798,85.60743,139.15287,75.586376,75.069976,70.856989,70.904351,71.001544,75.098943,78.393692,36.136377,124.518079,4005.410726,0,204.220001,0.10376,-13.473,204.880005,0.09293,0.57,204.759995,0.0883,10.356,203.089996,9.09,-2079,118.220001,1.978,119.5,31.638976,27.065301,25.475257,14.528003,77.440139,37.911601,44.184011,31.362581,-0.222312,0.009899,0.173287,0
4/13/2025,19:06:31,40800,0,0,75.011082,73.313042,64.695227,40.546825,37.867636,38.083219,39.212946,32.033486,32.833828,38.398357,32.082069,32.007828,32.396287,36.094735,47.597798,37.458374,37.234951,44.456346,52.209305,63.463181,55.905103,47.429204,49.929516,48.045129,46.596086,50.03779,51.05648,48.090395,73.544928,57.394723,46.567364,27.080366,29.206546,28.17413,29.475033,28.590919,28.324077,46.940914,45.006419,44.938974,73.701742,51.238568,41.325718,25.872975,39.275782,72.699061,41.208108,39.949175,25.393985,39.18304,47.171485,44.358307,43.525137,44.573915,41.55651,47.166105,42.955591,33.323026,34.337963,29.974419,29.759959,30.788358,30.696751,37.548672,43.215037,34.505704,41.964759,32.506166,38.394485,34.030388,39.871328,37.112936,42.812219,37.384141,40.095342,32.134329,37.707858,33.042244,39.237754,36.375377,41.661775,33.564636,40.854586,32.221101,38.021557,33.575912,39.517991,35.752087,39.144003,36.409223,38.215002,32.296006,36.623976,33.304886,37.005016,37.491401,41.79764,36.32127,41.451886,33.648773,38.375077,37.777881,41.430596,38.464341,43.29615,42.296996,41.936165,35.145224,41.664013,38.950284,43.203545,75.697628,84.699407,139.640001,76.469098,75.713126,73.937403,137.248667,75.627116,75.630915,70.962895,70.891214,70.994774,75.248886,72.669076,33.202409,127.93815,3937.252715,0,204.220001,0.09476,-12.349,204.770004,0.08614,0.599,204.770004,0.08105,9.394,203.429993,8.397,-1908,118.169998,1.959,119.199997,35.275355,30.033709,28.657166,11.292009,79.168287,37.903286,44.023491,31.480079,-0.449005,0.019847,0.348319,0
4/13/2025,19:07:31,40860,0,0,75.064685,73.350247,64.746924,40.588067,37.864392,38.158155,39.124313,31.976527,32.691626,38.393147,31.840793,31.954373,32.350458,36.111112,47.333307,37.478363,37.23106,44.523919,51.866393,61.936026,55.723146,48.956846,50.727118,49.54385,46.769746,50.04056,50.069285,49.169624,82.204685,58.584109,46.364649,26.906738,28.621593,27.549954,29.101165,28.020632,27.628241,46.746077,44.752286,44.738268,75.684846,57.587851,41.142302,24.591944,39.28104,72.580003,49.784646,39.902396,23.992984,39.116487,46.878416,44.136909,43.939164,44.605867,41.379623,47.052035,42.858005,32.988695,34.077248,29.39635,29.280392,30.329101,30.156031,37.55438,43.241333,34.52987,41.986064,32.502371,38.376505,34.038947,39.860873,37.10731,42.896209,37.425438,40.126806,32.166108,37.684411,33.033329,39.233906,36.386566,41.658379,33.575481,40.868414,32.229294,38.008721,33.586547,39.515423,35.74995,39.15555,36.420809,38.207575,32.302761,36.624942,33.30319,37.000755,37.537092,41.831216,36.323181,41.445428,33.601831,38.334068,37.753193,41.442465,38.50804,43.329056,42.305092,41.920966,35.197724,41.652558,38.944982,43.192126,83.931104,89.992325,141.774971,90.506105,75.773456,89.816516,138.36192,75.537722,75.072401,70.961716,70.967841,70.96487,75.143116,75.556056,35.431356,162.686666,3841.602683,0,204.229996,0.10988,-14.464,204.75,0.09995,0.551,204.660004,0.09454,11.203,203.100006,9.881,-2294,118.18,1.99,119.800003,32.60109,27.378743,26.138837,13.763559,95.204059,37.909942,43.966331,31.03797,-0.677139,0.029468,0.524387,0
4/13/2025,19:08:31,40920,0,0,75.169474,73.260143,64.692669,40.643005,37.828943,38.153194,39.119496,31.977454,32.714022,38.366814,31.973702,32.059729,32.387663,36.184006,47.235878,37.448261,37.202921,45.580318,54.025483,61.301556,52.7113,49.866592,51.897779,45.968797,45.803412,50.985323,51.538551,49.292895,82.493896,60.901942,46.371021,28.603428,29.617633,28.776872,29.483852,29.051412,29.017065,46.730832,44.779481,44.814087,80.317482,56.023467,41.37942,26.405832,39.059288,79.725546,47.808381,40.125467,26.224218,39.314952,46.938685,44.431151,44.089247,44.708514,41.336614,47.216806,43.42886,33.416007,34.261034,29.886435,29.549335,30.770379,30.671007,37.534632,43.241475,34.501733,41.991594,32.447027,38.394307,34.039532,39.880976,37.105812,42.940385,37.407296,40.12679,32.125151,37.692864,33.014272,39.248291,36.407199,41.685033,33.530598,40.860915,32.219043,37.997292,33.552844,39.547532,35.779552,39.193408,36.414976,38.209701,32.297785,36.647428,33.295109,36.963252,37.506244,41.750408,36.265141,41.434824,33.569357,38.358762,37.782765,41.428079,38.487421,43.280912,42.284014,41.911308,35.197738,41.649001,38.938494,43.160214,79.963368,91.017109,142.304225,87.405158,75.505394,86.976791,139.043302,75.596745,75.947444,71.04355,70.869387,70.965734,75.102164,78.82299,37.616382,137.951137,3859.759688,0,204.360001,0.10357,-13.427,204.869995,0.09293,0.523,204.740005,0.08746,10.228,203.559998,9.065,-2094,118.239998,1.969,119.5,30.263953,25.272352,24.018399,16.107068,84.058826,37.902052,44.155512,31.4257,-0.902367,0.038952,0.69785,0
4/13/2025,19:09:31,40980,0,0,73.035957,73.342852,64.615021,40.618495,37.801254,38.12905,39.156534,32.058013,32.749289,38.430973,32.204388,32.268361,32.679818,36.249463,47.354936,37.480809,37.220744,45.545442,57.195617,64.642721,52.268619,46.748849,51.561874,49.968148,46.606875,49.572252,50.527583,48.549092,73.657079,57.248942,46.364996,27.298785,29.33548,28.41069,29.579867,28.657001,28.527607,46.821243,44.751539,44.723064,73.612351,50.817642,41.294794,26.124312,39.41306,72.608111,40.564811,40.202323,25.666178,39.449295,47.99687,44.321174,43.63669,45.033545,41.500008,47.176384,42.882112,33.282877,34.222521,30.085379,29.817427,31.047223,30.96627,37.511883,43.254875,34.504428,42.010968,32.44795,38.374756,34.034969,39.845242,37.092067,42.853412,37.396365,40.127351,32.120378,37.701167,33.016844,39.211206,36.353603,41.666529,33.503178,40.864997,32.22228,38.020611,33.553638,39.496366,35.721943,39.147512,36.371135,38.232051,32.274474,36.614509,33.263829,37.012847,37.484199,41.827408,36.292741,41.432336,33.576618,38.339491,37.706475,41.429037,38.483968,43.313904,42.290077,41.885722,35.142677,41.576849,38.949603,43.149318,75.673763,84.529509,138.626447,76.688026,75.862011,74.161018,135.916294,75.511027,75.253899,71.043524,70.902344,70.955398,75.137913,72.829261,27.119428,105.628395,3832.869247,0,204.139999,0.09212,-12.011,204.820007,0.08427,0.58,204.839996,0.07869,9.117,203.789993,8.182,-1861,118.160004,1.974,118.900002,42.292925,37.222723,36.130252,4.072071,67.287617,37.889662,44.2284,31.570283,-1.122011,0.048718,0.867263,0
4/13/2025,19:10:31,41040,0,0,75.112426,73.265189,64.627639,40.572752,37.678016,38.081399,38.938843,32.032009,32.77627,38.497497,32.048045,32.146814,32.463592,36.291893,47.313158,37.511012,37.270125,44.983171,53.345623,62.363771,55.518811,49.760228,48.815307,48.367962,46.23135,50.877237,51.570869,49.768204,82.965985,58.793131,46.123856,27.371364,28.79238,27.727555,29.039965,28.10401,27.68798,46.438724,44.585914,44.567073,76.477773,57.815768,41.234511,24.77273,39.022546,74.066412,50.712524,40.02642,24.282896,39.29185,46.846766,44.090002,43.728655,44.640045,41.340665,47.078,43.381638,32.908188,33.939239,29.46866,29.423172,30.505678,30.322653,37.480022,43.250452,34.48689,41.997989,32.378319,38.398952,34.007798,39.899542,37.101004,42.944831,37.384208,40.14079,32.061857,37.68863,32.978007,39.251876,36.365647,41.699161,33.453199,40.87094,32.19536,38.017356,33.534817,39.549121,35.774504,39.182647,36.351503,38.225821,32.265972,36.646764,33.276224,36.991486,37.521199,41.818046,36.301923,41.451576,33.585386,38.372844,37.762833,41.418757,38.476298,43.280388,42.279264,41.889411,35.212894,41.595131,38.964,43.116673,84.255896,90.258059,140.993025,91.048285,75.583702,90.374143,137.907531,75.557753,76.155275,71.030237,70.841727,70.939351,75.14813,75.918532,31.870559,160.963697,3846.939907,0,204.169998,0.11034,-14.449,204.880005,0.09978,0.597,204.759995,0.09559,11.321,203.190002,9.91,-2302,118.190002,1.986,119.199997,36.350482,31.461137,30.253046,9.773374,94.466029,37.893715,44.004629,31.094598,-1.343988,0.058193,1.038434,0
4/13/2025,19:11:31,41100,0,0,74.35931,73.357717,64.637739,40.509514,37.622064,38.007363,38.96275,32.037876,32.774334,38.50573,31.994475,32.089611,32.419757,36.258007,47.047846,37.554573,37.190819,44.512963,55.033456,63.457939,56.327953,47.453986,52.330398,47.005909,45.472856,49.121502,52.145068,49.767863,80.883849,60.35388,45.937417,28.432303,29.444863,28.571892,29.214284,29.113101,28.929766,46.487514,44.385415,44.36657,79.425859,54.806321,41.817932,26.461459,39.741708,78.792257,46.30203,40.010309,26.3847,39.217966,47.132254,44.450648,43.915386,45.132256,41.20491,47.117068,43.117038,33.071381,34.11803,30.015204,29.76374,30.638377,30.589842,37.476236,43.252399,34.481538,42.012467,32.409876,38.375486,34.029487,39.861021,37.106132,42.854204,37.38724,40.140726,32.097841,37.713181,33.004036,39.230526,36.318545,41.679195,33.448248,40.888924,32.199301,38.021577,33.547058,39.497404,35.721657,39.162667,36.327911,38.216238,32.256763,36.619019,33.252361,36.999135,37.514698,41.847632,36.300684,41.452105,33.591251,38.349065,37.73771,41.430254,38.478125,43.310291,42.326902,41.889594,35.182934,41.575793,38.972003,43.135608,78.567106,89.909975,141.437674,84.792148,75.759717,85.036982,138.20777,75.480986,75.370372,70.872415,70.920026,70.98369,75.202807,78.195477,39.623544,116.022978,3860.020756,0,204.279999,0.09946,-12.89,204.970001,0.08991,0.64,204.940002,0.08607,10.068,203.300003,8.75,-1989,118.199997,1.99,119.400002,27.741823,23.622338,21.814715,18.195594,73.008385,37.88923,44.158749,31.366096,-1.567823,0.068056,1.211848,0
4/13/2025,19:12:31,41160,0,0,73.599796,73.294264,64.516319,40.629763,37.711812,38.004305,39.08073,32.161776,32.893915,38.566188,32.174252,32.223369,32.599271,36.245869,47.146161,37.563004,37.224846,44.485772,53.818676,63.02043,57.123844,49.519008,50.150923,49.219985,45.802841,50.555996,51.78384,49.8319,71.989028,56.695285,46.196716,26.550649,28.959863,28.00094,29.23597,27.990809,28.211739,46.593631,44.58395,44.623384,72.558911,51.439933,41.651815,25.761569,39.718832,71.491431,41.181754,39.92322,25.238073,39.233056,47.076872,44.281079,43.68298,44.58084,41.342342,47.156542,43.283627,33.068069,34.114137,30.133448,29.951552,30.904544,30.828482,37.471131,43.282002,34.477578,42.013819,32.379659,38.375721,34.011078,39.855689,37.117145,42.942854,37.379394,40.160223,32.097954,37.712473,32.992211,39.244156,36.325584,41.692344,33.453692,40.888155,32.215878,38.009825,33.544125,39.52227,35.705883,39.183132,36.32056,38.240223,32.245332,36.613404,33.245389,36.9677,37.512015,41.81023,36.304996,41.423399,33.522726,38.332609,37.759244,41.449227,38.524098,43.30245,42.326366,41.847732,35.228497,41.564438,38.939851,43.118109,76.42172,84.414868,138.264796,78.798566,75.806215,77.030412,135.690161,75.501871,75.111289,70.792813,70.82813,70.97032,75.107149,71.707628,31.950928,125.489444,3833.005461,0,204.289993,0.09415,-12.19,205.059998,0.08511,0.633,205.009995,0.08104,9.381,203.919998,8.353,-1902,118.309998,1.983,118.800003,36.330775,31.785874,30.057279,9.865941,77.934107,37.888595,44.04129,31.500039,-1.786522,0.077916,1.380828,0
4/13/2025,19:13:31,41220,0,0,74.179588,73.295032,64.564566,40.697559,37.648164,38.050678,39.07365,32.114585,32.853408,38.617346,31.98906,32.145584,32.412985,36.189727,47.154883,37.467514,37.245581,44.10088,56.063186,64.442177,56.4734,48.413446,49.819238,47.698927,45.145526,49.931672,52.022759,50.261123,83.144417,58.832061,45.997634,27.126818,28.735404,27.731703,28.892441,27.983258,27.813186,46.475647,44.468464,44.599045,76.812535,58.074863,41.638775,24.867143,39.513009,74.090944,50.433475,39.925258,24.212188,39.133079,47.623302,44.274127,43.858044,44.473981,41.140666,47.115756,43.247475,32.862523,34.169211,29.639912,29.522632,30.338983,30.193046,37.473061,43.231252,34.488094,41.975445,32.357727,38.350508,34.010145,39.853363,37.142672,42.949758,37.385327,40.136617,32.08924,37.675888,32.978081,39.215805,36.338742,41.676392,33.440106,40.838159,32.21473,37.955583,33.560212,39.480354,35.748384,39.162372,36.308137,38.20666,32.256012,36.601457,33.259165,36.97683,37.517161,41.830737,36.292667,41.469652,33.528124,38.365332,37.748244,41.458341,38.521767,43.308032,42.297317,41.859113,35.221798,41.544084,38.975468,43.125887,84.494048,90.460178,141.272259,91.339756,75.676954,90.732971,138.088766,75.545103,75.670045,70.965317,70.809962,70.921596,75.109346,76.381776,44.084962,118.429348,3839.961333,0,204.080002,0.11085,-14.484,204.779999,0.10046,0.586,204.679993,0.09588,11.375,203.089996,9.951,-2312,118.169998,1.989,119.5,23.360011,19.001152,17.287635,22.637623,74.284732,37.883333,44.102933,31.121051,-2.008719,0.087964,1.553339,0
4/13/2025,19:14:31,41280,0,0,74.240779,73.333856,64.602083,40.662471,37.616921,38.059206,39.092442,32.101499,32.79442,38.58615,31.892096,32.097499,32.404955,36.287104,47.070076,37.631428,37.221848,43.605452,52.922355,64.151256,58.281243,50.896309,51.035079,48.115161,45.428434,49.8939,52.713786,49.458906,80.775654,60.414959,46.003077,28.171285,29.436353,28.646814,29.2196,28.992982,28.944805,46.57787,44.512407,44.631151,79.340756,54.645116,41.735487,26.537289,39.725269,78.724005,45.694424,40.082515,26.331295,39.275963,47.31721,44.45797,44.063904,44.407134,41.150291,47.127057,43.186409,33.193179,34.225943,30.074104,29.795003,30.688346,30.629751,37.420334,43.267559,34.453709,42.024898,32.325474,38.385228,33.999326,39.850089,37.110199,42.948252,37.370042,40.16368,32.054717,37.711834,32.957338,39.227525,36.299154,41.691594,33.389646,40.890289,32.203351,38.001677,33.517273,39.499338,35.71917,39.19151,36.27009,38.240895,32.213527,36.630893,33.217179,36.956979,37.5097,41.828152,36.261642,41.445424,33.519648,38.306275,37.682072,41.43203,38.488297,43.273882,42.321274,41.841757,35.191442,41.502461,38.956136,43.084706,78.546089,89.868951,141.473079,84.75673,75.624771,85.092619,138.336097,75.54128,74.88841,70.85324,70.826416,70.930408,75.116003,78.08667,38.31845,125.38814,3862.268251,0,204.25,0.10029,-12.907,204.860001,0.09019,0.621,204.839996,0.08554,10.007,203.429993,8.774,-2005,118.190002,1.99,119.800003,29.158717,24.891127,23.238155,16.84436,77.882709,37.871826,44.097153,31.434388,-2.232557,0.097989,1.726969,0
4/13/2025,19:15:31,41340,0,0,73.673446,73.333236,64.598891,40.692767,37.5775,38.017157,39.007217,32.112101,32.835197,38.58205,32.067864,32.231792,32.560545,36.299405,47.181521,37.600996,37.29512,44.0496,53.269123,64.090405,55.796746,49.716241,52.335187,49.60806,46.106453,50.93306,51.356843,48.945528,72.055575,56.750109,46.020465,26.707466,28.918101,27.961832,29.179049,28.03853,28.296049,46.406502,44.429005,44.511391,72.435861,51.368912,41.398717,25.644255,39.596106,71.624863,41.551452,40.115516,25.232504,39.325478,47.106815,44.097668,43.542868,44.573659,41.528142,47.008196,43.264735,32.880897,33.971013,29.910804,29.7329,30.844652,30.741206,37.406222,43.243893,34.472766,41.99015,32.312549,38.365615,33.986265,39.816249,37.105432,42.875464,37.371736,40.141578,32.08446,37.693507,33.013584,39.210862,36.303679,41.671024,33.385573,40.87745,32.215735,37.992191,33.548604,39.46839,35.700924,39.137611,36.249642,38.211731,32.22508,36.602555,33.198497,36.979784,37.507736,41.845543,36.244682,41.456284,33.521731,38.32474,37.689502,41.418558,38.481839,43.274484,42.319019,41.823234,35.185621,41.472528,38.97439,43.076968,76.498583,84.463865,138.162104,78.919787,75.762339,77.147145,135.602341,75.49116,74.975547,70.84996,70.821275,70.949885,75.120179,71.587128,35.971219,128.141766,3781.372179,0,204.320007,0.09414,-12.326,204.919998,0.08565,0.542,204.809998,0.0804,9.298,203.529999,8.364,-1899,118.239998,1.968,119.5,31.670819,27.049071,25.76587,14.349646,79.27021,37.864076,44.018981,31.346912,-2.45134,0.107959,1.895681,0
4/13/2025,19:16:31,41400,0,0,74.770861,73.238282,64.582494,40.825269,37.570418,37.94293,39.026317,31.960878,32.81192,38.584543,31.770196,32.040106,32.31822,36.260559,47.293951,37.585276,37.221123,44.038046,56.407328,65.784989,54.688395,47.437291,52.607892,47.898561,45.324427,49.975037,52.625021,51.408866,84.42445,59.403084,46.202545,27.553515,28.741189,27.749992,28.834431,28.194388,27.768561,46.596744,44.573824,44.643489,77.655632,58.078823,41.329206,24.833001,39.105355,76.140455,51.800834,39.963065,24.425789,39.224912,48.018782,44.19202,43.442928,44.685042,41.112411,47.080283,43.292596,32.941129,34.047145,29.337119,29.329537,30.293079,30.151369,37.391505,43.24991,34.478127,42.004692,32.287226,38.36563,34.013806,39.852616,37.123348,42.840999,37.357526,40.136228,32.044342,37.729953,33.015573,39.228289,36.315414,41.686199,33.354851,40.865502,32.190308,38.003002,33.584351,39.525717,35.728397,39.166731,36.249205,38.212911,32.20847,36.623209,33.220572,36.974764,37.496973,41.822528,36.244449,41.456493,33.579691,38.335948,37.70558,41.406269,38.469063,43.267051,42.308267,41.808518,35.200041,41.478845,38.940443,43.061192,84.754532,90.965772,141.320521,91.988164,75.609705,91.0704,137.94796,75.474428,76.287978,70.74866,70.783038,70.904438,75.132395,76.932184,41.094997,157.901436,3836.771711,0,204.100006,0.11144,-14.605,204.960007,0.10088,0.622,204.850006,0.09669,11.507,203.419998,10.022,-2343,118.190002,1.994,119.599998,26.512504,21.639165,20.273024,19.690041,93.141119,37.86689,44.123963,31.016563,-2.673453,0.117941,2.067357,0
4/13/2025,19:17:31,41460,0,0,75.271444,73.24214,64.519249,40.826093,37.650358,37.963196,39.057945,31.89303,32.719288,38.572923,31.829747,32.073322,32.363437,36.217011,47.19177,37.59855,37.293937,44.052812,54.053134,65.106001,55.326768,48.188657,50.634011,45.733874,46.017818,50.911906,52.950623,50.731456,80.605987,60.296607,46.057159,28.397834,29.4412,28.542348,29.1736,28.931312,28.88581,46.53143,44.534321,44.663577,79.397675,54.414159,41.492485,26.392181,39.254903,78.764907,45.978446,40.087456,26.188928,39.247048,47.590289,44.294605,43.588603,44.226663,41.357611,47.108805,43.489552,33.137529,34.073426,29.790278,29.563757,30.60429,30.524017,37.388404,43.211281,34.440571,41.981993,32.270924,38.33673,33.981197,39.834645,37.130965,42.924964,37.351001,40.107255,32.030653,37.671017,32.97407,39.211187,36.30002,41.671348,33.322967,40.84536,32.19175,37.954689,33.5411,39.485934,35.730068,39.159132,36.248219,38.18448,32.210973,36.600031,33.230626,36.954235,37.490603,41.81795,36.205014,41.437547,33.473932,38.306029,37.680499,41.426778,38.477285,43.235286,42.28505,41.809908,35.197453,41.43895,38.950867,43.030736,78.515406,89.795692,141.456026,84.626235,75.702267,85.015637,138.274232,75.430217,75.761571,70.991572,70.778485,70.905404,75.081829,78.007158,39.431279,121.927395,3865.432901,0,204.240005,0.09965,-12.851,205.020004,0.08993,0.653,205.029999,0.08566,10.015,203.75,8.771,-2016,118.199997,1.99,119.599998,28.05908,23.494406,22.089377,17.998079,76.110199,37.848785,44.09122,31.282216,-0.207123,0.009424,0.160821,0
4/13/2025,19:18:31,41520,0,0,74.881568,73.276815,64.58978,40.792676,37.647304,37.953958,39.025003,31.977815,32.814853,38.656315,31.992304,32.225286,32.525131,36.330118,47.06447,37.556808,37.318661,45.804246,51.160896,61.037489,54.520948,49.528723,51.469743,48.133557,45.377141,49.200507,51.966767,50.313355,72.020003,56.760504,46.011314,26.865644,28.871176,27.88006,29.133915,27.971767,28.299362,46.366903,44.285289,44.350159,72.437102,51.0903,41.437395,25.659022,39.505293,71.623603,41.648283,40.162737,25.145697,39.441428,46.589443,44.125739,44.036298,44.961358,41.262965,47.058075,42.990448,32.862727,33.905616,29.983348,29.742581,30.74202,30.674762,37.346944,43.257022,34.439341,41.987368,32.247443,38.345316,33.971626,39.831508,37.125165,42.969695,37.331906,40.152112,32.020332,37.68177,32.930207,39.211576,36.276505,41.680531,33.323771,40.842195,32.165412,37.951743,33.514594,39.492173,35.678301,39.161404,36.196486,38.220328,32.17901,36.607187,33.17515,36.932998,37.511374,41.81267,36.228417,41.42253,33.453433,38.307728,37.698551,41.413719,38.526869,43.257807,42.323716,41.76418,35.220503,41.455046,38.962918,43.055018,76.577008,84.452872,138.289989,79.067648,75.868791,77.518795,135.665596,75.488697,75.175819,70.915822,70.814827,70.943862,75.126856,71.559056,39.011348,127.458613,3837.155375,0,204.429993,0.09477,-12.299,205.110001,0.08553,0.572,205.020004,0.08087,9.331,204,8.378,-1909,118.339996,1.958,119.199997,28.446476,23.872557,22.597899,17.564838,78.927826,37.847117,43.994375,31.318509,-0.425572,0.019786,0.329955,0
4/13/2025,19:19:31,41580,0,0,74.759622,73.327335,64.540754,40.918787,37.624097,37.936503,39.048566,32.021633,32.746049,38.691742,31.755878,32.146527,32.394354,36.375272,47.16705,37.64204,37.28827,43.789778,54.158885,64.555994,56.722154,47.08972,50.618964,47.359644,45.500566,49.850281,52.511516,50.169756,83.807603,59.037703,45.937979,26.985509,28.625787,27.525129,28.827892,28.064664,27.745055,46.438219,44.29234,44.277437,77.065592,57.900483,41.442377,24.635343,39.339689,75.157964,51.407795,39.981232,24.20299,39.283691,47.202143,44.101827,43.639157,44.75832,41.29775,47.021409,43.257095,32.683292,33.874152,29.363596,29.382327,30.262039,30.16415,37.329022,43.227821,34.423654,42.016224,32.190331,38.347803,33.977679,39.816215,37.091688,42.798586,37.281734,40.131635,32.000536,37.706636,32.973003,39.208181,36.249634,41.677146,33.266681,40.866195,32.171875,38.016359,33.523154,39.500795,35.68209,39.154149,36.173708,38.183577,32.155331,36.597799,33.154611,36.957559,37.51691,41.839719,36.248597,41.446098,33.598511,38.320881,37.733809,41.371884,38.481793,43.177443,42.324879,41.764025,35.213697,41.458525,38.926691,43.03873,84.60619,90.736764,141.204617,91.592032,75.57923,90.823585,137.957717,75.514011,75.886264,70.893735,70.82432,70.958023,75.188247,76.435259,32.371289,165.623212,3837.936321,0,204.25,0.11073,-14.485,204.729996,0.10093,0.661,204.800003,0.09655,11.527,203.25,9.994,-2324,118.190002,1.982,119.5,35.589839,31.094237,29.633092,10.34814,96.449907,37.839867,44.042715,30.954926,-0.64719,0.030492,0.502284,0
4/13/2025,19:20:31,41640,0,0,74.712241,73.26125,64.584745,40.846902,37.542635,37.852422,38.998453,31.947446,32.773188,38.671894,31.840534,32.102558,32.393997,36.325338,47.052897,37.622003,37.286074,43.018818,53.604402,64.609534,55.218518,50.852555,48.308697,47.554227,45.827575,49.137895,53.723575,51.225794,80.53978,60.146248,45.838112,28.175697,29.341415,28.462144,29.08852,28.840511,28.658485,46.420159,44.220102,44.448894,79.341413,54.405121,41.569508,26.365226,39.378691,78.847615,46.292425,40.188768,26.24753,39.392642,47.547997,44.215125,43.634524,44.365469,41.252003,47.037144,43.277159,33.061517,34.078837,29.825142,29.602638,30.582981,30.503738,37.326289,43.246614,34.430285,41.996419,32.182297,38.345313,33.972512,39.823435,37.122371,42.922578,37.31459,40.118995,31.97083,37.674061,32.945124,39.22114,36.259985,41.68259,33.261487,40.862811,32.146648,37.968335,33.50107,39.49245,35.6963,39.178884,36.17861,38.205632,32.148628,36.627863,33.161694,36.924858,37.496167,41.835355,36.183848,41.44291,33.464688,38.299026,37.689843,41.389066,38.492415,43.216971,42.300303,41.743389,35.216388,41.422881,38.94878,43.008904,78.457045,89.765676,141.417835,84.61066,75.632401,84.906856,138.096982,75.515071,75.768322,70.991994,70.833357,70.921644,75.074338,77.928974,32.967609,109.942558,3858.131959,0,204.270004,0.09944,-12.901,204.830002,0.09052,0.6,204.860001,0.08508,9.964,203.440002,8.754,-1999,118.25,1.98,119.300003,34.811491,30.542887,29.162147,11.026621,69.704474,37.834617,44.048713,31.275809,-0.119197,0.005309,0.092669,0
4/13/2025,19:21:31,41700,0,0,74.846853,73.278435,64.519142,40.957659,37.572968,37.893347,39.065371,31.99942,32.77812,38.713423,31.870866,32.119181,32.492463,36.297606,47.028579,37.612869,37.167609,43.936748,54.752443,64.31371,55.747014,48.133275,51.304556,49.901451,44.72334,49.003991,52.45598,51.233924,72.000763,56.724937,46.060568,26.541124,28.844544,27.81145,29.154568,28.048963,27.845865,46.52251,44.363164,44.374998,72.370145,51.253273,41.371398,25.523505,39.42633,71.437378,41.647108,39.971652,25.011483,39.268538,47.395882,44.126583,43.494148,44.975778,41.197551,47.060402,43.15846,32.84349,33.915845,29.821519,29.660106,30.629279,30.496524,37.270939,43.22766,34.375387,41.989072,32.157949,38.329892,33.94857,39.793291,37.094779,42.809998,37.27026,40.134741,31.960468,37.675518,32.950592,39.17377,36.223066,41.648558,33.227153,40.850371,32.150537,37.94947,33.515862,39.438305,35.625948,39.13354,36.097231,38.197447,32.10834,36.583818,33.141903,36.939599,37.467578,41.814834,36.18173,41.417053,33.503879,38.300968,37.680737,41.383271,38.464966,43.207239,42.339438,41.743419,35.181397,41.39093,38.950468,42.979413,76.528007,84.389695,138.21704,79.101188,75.793357,77.592597,135.572763,75.483607,75.430835,70.853403,70.79734,70.936564,75.160983,71.496626,28.956146,124.171884,3837.761516,0,204.320007,0.09352,-12.252,203.789993,0.08683,0.554,204.970001,0.08006,9.302,203.660004,8.335,-1893,118.300003,1.979,119.5,39.728858,35.039688,33.639942,6.33171,77.263476,37.812528,44.058067,31.227794,-0.337275,0.015418,0.261895,0
4/13/2025,19:22:31,41760,0,0,74.354561,73.255616,64.594448,40.948181,37.565661,37.845394,39.009597,31.983197,32.77916,38.775362,31.734256,32.080735,32.254726,36.25936,46.921213,37.654519,37.315003,44.089485,51.06602,61.956117,56.424289,50.048626,51.746057,48.227381,45.194757,50.307435,52.007319,51.844916,83.418355,58.910779,45.941563,26.85427,28.520435,27.507665,28.831411,27.869476,27.497585,46.215549,44.127063,44.183616,76.885603,58.058207,41.533822,24.548434,39.21037,74.844033,51.250125,39.884351,23.976851,39.221899,46.661657,44.112698,44.009663,44.702594,41.290783,47.024102,43.185296,32.472214,33.705,29.337327,29.200848,30.192987,29.960876,37.264046,43.255489,34.376039,42.008179,32.130567,38.32186,33.936054,39.841828,37.093949,42.880309,37.257191,40.146392,31.937057,37.70372,32.905609,39.215729,36.217808,41.690827,33.213129,40.873456,32.115579,37.995333,33.480241,39.518948,35.645837,39.188631,36.090983,38.194578,32.092543,36.630505,33.123015,36.941175,37.475341,41.81728,36.187769,41.43405,33.506384,38.330872,37.688126,41.39951,38.492301,43.21159,42.308315,41.737776,35.219594,41.38639,38.967197,42.961375,84.461986,90.479691,141.124631,91.345572,75.478344,90.59836,137.770209,75.578645,76.274852,70.936227,70.780351,70.932735,75.14746,76.424472,35.107724,167.839295,3835.609373,0,204.169998,0.11052,-14.366,204.649994,0.1002,0.68,204.679993,0.09653,11.498,203.380005,9.954,-2326,118.120003,1.989,119.5,32.531636,28.123895,26.474424,13.409927,97.380289,37.821052,43.993782,30.811542,-0.558941,0.025432,0.434445,0
4/13/2025,19:23:31,41820,0,0,74.414391,73.245686,64.480063,40.997565,37.551165,37.780531,39.072064,31.885904,32.710541,38.67062,31.626304,32.003188,32.25106,36.24243,46.951558,37.614061,37.248983,44.937704,52.26692,62.068403,54.822134,48.771862,52.112748,47.22282,46.021527,50.043849,51.554022,48.452827,81.737096,60.688181,45.909825,28.125232,29.278806,28.420476,29.138755,28.764295,28.732172,46.338474,44.295059,44.273142,80.155547,55.573674,41.569559,26.184487,39.237371,79.634261,47.280755,40.048548,26.105904,39.291259,46.783259,44.194773,43.908902,44.675088,41.188973,47.074164,42.979953,32.837872,33.856762,29.699319,29.395188,30.39302,30.23536,37.240919,43.226828,34.360355,41.99616,32.095258,38.326425,33.918,39.825583,37.085609,42.85666,37.234211,40.122612,31.921033,37.689242,32.909271,39.213145,36.213443,41.665824,33.153144,40.847497,32.084439,37.969816,33.474571,39.482327,35.619229,39.165228,36.054204,38.189913,32.089623,36.606803,33.113876,36.936127,37.478696,41.806107,36.154788,41.421518,33.487509,38.32698,37.682906,41.359572,38.480474,43.178765,42.303814,41.712605,35.22126,41.378894,38.931109,42.936881,79.27489,90.521493,141.748321,86.246927,75.612987,86.092755,138.435734,75.525244,76.204201,70.749668,70.785463,70.931055,75.103554,78.603995,25.218327,108.822558,3863.578152,0,204.259995,0.10121,-13.153,205.070007,0.09178,0.574,205.009995,0.08649,10.147,203.630005,8.875,-2036,118.349998,1.975,119.400002,44.257554,39.917288,38.396277,1.652271,69.083029,37.803109,43.955158,31.069587,-0.127627,0.005614,0.099287,0
4/13/2025,19:24:31,41880,0,0,74.095263,73.249562,64.49681,41.107334,37.459855,37.777628,39.007294,31.932763,32.670558,38.720094,31.750192,32.078209,32.362984,36.316169,46.762227,37.594917,37.22603,45.078758,52.129787,61.754604,55.915102,49.464914,50.348994,48.646091,46.223164,49.681245,51.847236,51.432832,72.893818,56.754243,45.861492,26.867206,28.863607,27.883199,29.105829,28.241637,28.177817,46.261816,44.130687,44.057031,73.224772,50.654196,41.377564,25.646309,39.374135,72.219897,41.007957,40.03782,25.233359,39.338229,46.782603,43.989191,43.859389,44.666367,41.319052,46.88441,43.149939,32.679227,33.690228,29.75907,29.583382,30.591815,30.462441,37.202639,43.23755,34.336442,42.009397,32.092194,38.328985,33.922794,39.80887,37.081222,42.794781,37.223708,40.116553,31.897979,37.698838,32.932706,39.182745,36.173188,41.655746,33.147476,40.852888,32.09968,37.984267,33.487771,39.483846,35.593728,39.161455,36.015875,38.178545,32.069267,36.611786,33.078878,36.933508,37.483593,41.82241,36.156753,41.445464,33.525463,38.325613,37.677118,41.372272,38.465847,43.192314,42.316569,41.70822,35.187581,41.357571,38.940759,42.953069,75.66066,84.281873,138.342658,77.155961,75.494592,74.34724,135.832498,75.486022,75.83761,71.006928,70.857265,70.97144,75.172458,72.39796,29.882195,116.961676,3845.909239,0,204.339996,0.09236,-12.026,205.039993,0.08412,0.548,204.979996,0.07838,9.062,203.929993,8.169,-1858,118.190002,1.983,119.800003,38.417788,33.93386,32.594116,7.443704,73.508312,37.798457,43.96109,31.127694,-0.346755,0.015396,0.268197,0
4/13/2025,19:25:31,41940,0,0,73.975696,73.337706,64.558932,41.067883,37.439234,37.71415,38.953508,31.902069,32.537724,38.809829,31.56189,32.081548,32.239966,36.331885,46.745731,37.510606,37.242535,44.278032,53.168136,62.999563,55.320057,48.459282,53.651589,49.393563,45.234336,49.504031,51.508455,51.480215,82.12546,58.425525,45.701522,26.433105,28.205239,27.148043,28.733118,27.643741,27.393256,46.201271,44.021065,44.12103,75.731531,57.30775,41.257851,24.414971,39.48327,73.262403,50.115733,39.993892,23.85176,39.243354,46.744536,43.857411,43.709165,45.449122,41.258475,46.831676,43.111484,32.249257,33.578416,29.25928,29.248576,30.093131,29.877345,37.198006,43.254457,34.336599,42.016146,32.072325,38.333287,33.884937,39.800416,37.063451,42.883401,37.229865,40.16983,31.905518,37.707464,32.902261,39.18443,36.153626,41.667979,33.155888,40.879266,32.112553,37.972127,33.456015,39.477044,35.563409,39.156415,35.981143,38.195656,32.054466,36.602379,33.063207,36.904356,37.465954,41.807503,36.122599,41.409335,33.408562,38.269541,37.650612,41.364923,38.489818,43.177959,42.319437,41.673273,35.197568,41.340553,38.943095,42.95671,83.84027,89.738082,140.752017,90.434595,75.80833,89.722938,137.391105,75.492585,74.937265,70.801728,70.852438,70.933933,75.06925,75.544704,27.501215,158.633852,3838.562894,0,204.119995,0.10912,-14.301,204.580002,0.09997,0.644,204.660004,0.09482,11.313,203.369995,9.863,-2302,118.129997,1.995,119.400002,41.153632,36.709961,35.446002,4.54789,93.459562,37.79032,44.021699,30.717668,-0.567779,0.025594,0.439557,0
4/13/2025,19:26:31,42000,0,0,74.448952,73.241354,64.631782,41.166232,37.583111,37.705089,39.184672,32.011188,32.714669,38.888319,31.731123,32.130001,32.317773,36.378753,46.928559,37.458631,37.318083,44.160493,53.620175,63.641523,54.453361,48.249883,50.32057,46.80447,47.016928,49.947735,51.140851,49.176917,82.825793,60.744625,45.962044,28.361038,29.433592,28.595418,29.250736,29.018839,28.867614,46.582226,44.403807,44.599247,80.356218,55.71157,41.654436,26.507366,39.394609,80.222448,47.917603,40.142774,26.303892,39.375494,47.584281,44.386549,43.607368,44.450096,41.925585,47.246191,43.312553,33.124921,34.28012,29.889557,29.712989,30.585421,30.35813,37.167255,43.201992,34.308351,41.960913,32.045777,38.280183,33.863953,39.786567,37.067689,42.876192,37.21029,40.101421,31.859069,37.650395,32.873748,39.179834,36.162739,41.654163,33.120656,40.808716,32.064814,37.921705,33.422634,39.462782,35.584525,39.141265,35.981433,38.160237,32.029901,36.566448,33.074233,36.912314,37.46374,41.80574,36.137634,41.420312,33.413429,38.304921,37.669668,41.359746,38.470053,43.184206,42.309673,41.647231,35.236036,41.346612,38.924224,42.926957,80.251269,90.999442,140.989178,88.330403,75.70526,87.395549,137.815491,75.497981,75.830153,71.018102,70.809577,70.928002,75.057435,78.902085,38.791438,114.974828,3653.76462,0,204.479996,0.09909,-12.904,204.850006,0.09051,0.55,204.800003,0.0845,9.849,203.470001,8.718,-1988,118.25,1.98,119.699997,28.625106,24.317498,22.805836,17.336938,72.447037,37.773383,44.211072,31.32519,-0.78328,0.035492,0.605331,0
4/13/2025,19:27:31,42060,0,0,74.477942,73.282237,64.620489,41.288729,37.808231,38.004392,39.202405,32.15636,32.875224,38.838936,31.938754,32.292004,32.583818,36.483247,46.979424,37.45882,37.41185,44.168424,51.955807,63.203467,56.616354,49.540459,50.586551,49.071103,45.483746,49.732109,52.456653,50.351013,73.84216,56.989832,46.144842,27.705334,29.414331,28.405694,29.565063,28.756883,28.809973,46.764818,44.628557,44.77751,74.167557,49.225376,41.671165,26.49072,39.704452,72.993876,39.621166,40.191443,25.993731,39.434604,47.21708,44.39345,43.820433,44.682654,41.312308,47.357317,43.31273,33.221098,34.416375,30.307745,30.010844,30.896518,30.773123,37.169061,43.251185,34.304378,41.993023,32.043572,38.293696,33.873545,39.79444,37.069396,42.957797,37.213661,40.144432,31.874048,37.662236,32.855872,39.190359,36.163563,41.668173,33.169378,40.861374,32.094019,37.946796,33.43987,39.456648,35.552218,39.150567,35.935413,38.192994,32.039321,36.581125,33.059639,36.887091,37.448702,41.818043,36.089911,41.407214,33.333552,38.292522,37.626322,41.403732,38.476672,43.183763,42.304768,41.655515,35.218676,41.306202,38.964814,42.922562,74.926996,84.270651,137.320206,75.940865,75.80914,74.455972,134.900941,75.553511,75.168443,70.916898,70.847386,70.936096,75.138134,73.633718,34.732577,112.70125,3624.040976,0,204.330002,0.08725,-11.36,204.929993,0.08026,0.607,205.009995,0.07434,8.534,204.009995,7.673,-1727,118.220001,1.975,119.5,33.147018,28.673341,27.193619,12.997824,71.217827,37.777955,44.123109,31.604284,-0.992852,0.04541,0.765839,0
