Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,19:28:31,42120,0,0,73.715813,73.27489,64.554906,41.308173,37.81362,38.166145,39.299534,32.216972,32.907063,38.86083,31.899827,32.37982,32.649812,36.669284,47.178776,37.454563,37.531032,45.300259,57.620867,65.710452,55.23155,47.760969,49.113095,47.056909,46.198398,51.473832,53.286191,49.781982,79.41316,57.637373,46.055631,26.45029,28.694714,27.611071,29.215746,27.997122,27.70741,46.747094,44.625322,44.823776,73.903139,55.688991,41.391757,24.875218,39.61664,69.966585,46.842005,40.151033,24.278162,39.480782,48.325972,44.160613,43.576464,44.452091,41.648034,47.26879,43.82254,33.004669,34.330648,29.782929,29.66878,30.573321,30.357872,37.095358,43.247384,34.275549,41.986448,32.007985,38.295323,33.827668,39.778538,37.050787,42.904637,37.17779,40.140855,31.866421,37.661408,32.83681,39.16827,36.112166,41.656266,33.124435,40.841953,32.056582,37.914601,33.414157,39.444767,35.537177,39.125006,35.91905,38.18511,31.996213,36.559507,33.0157,36.904865,37.449223,41.812406,36.097626,41.396843,33.371063,38.292598,37.63126,41.370503,38.468487,43.176503,42.323994,41.637377,35.207485,41.296928,38.929277,42.924521,82.344645,88.102696,138.423348,88.281986,75.870716,87.729021,135.836823,75.51893,74.931523,71.021762,70.834546,70.941084,74.975837,74.010072,23.115087,152.587999,3590.596479,0,204.270004,0.10204,-13.412,204.889999,0.09339,0.541,204.809998,0.08793,10.321,203.039993,9.148,-2094,118.269997,1.997,119.800003,47.185014,42.52114,41.280416,-1.129383,90.800758,37.760727,44.330952,31.28637,-1.203846,0.055196,0.927281,0
4/13/2025,19:29:31,42180,0,0,74.480773,73.136073,64.556212,41.30656,37.880927,38.192792,39.225728,32.138059,32.915726,38.902524,31.845697,32.272387,32.490373,36.621725,47.239185,37.420663,37.497211,44.503328,57.35237,64.171803,51.29057,48.736959,49.74262,48.280564,46.240155,50.915991,51.628269,49.384603,85.263569,60.968568,46.392057,28.339764,29.489978,28.434086,29.408813,28.920339,28.730291,46.57619,44.722053,44.909095,80.461552,57.499513,41.505323,25.99673,39.331284,80.768647,50.86641,40.278381,25.824712,39.567283,47.834362,44.331942,43.84923,44.880069,41.623879,47.413798,43.451437,33.225139,34.21024,29.778337,29.664187,30.558925,30.33317,37.11021,43.209894,34.288579,41.965946,31.96138,38.292523,33.851939,39.784902,37.072652,42.877168,37.189454,40.11767,31.846543,37.644868,32.850849,39.181255,36.148226,41.692518,33.101047,40.824511,32.05853,37.933852,33.411747,39.463837,35.566088,39.140555,35.933333,38.150081,31.991174,36.565565,33.03023,36.901015,37.436092,41.795389,36.076869,41.400856,33.366675,38.330275,37.651733,41.369608,38.482158,43.15937,42.270824,41.62858,35.21236,41.310273,38.920437,42.884989,82.591268,92.019554,140.900252,91.770187,75.622279,89.906949,137.445846,75.612834,76.057611,70.958296,70.768973,70.927301,75.088837,78.741594,34.504607,142.06351,3654.495622,0,204.339996,0.10593,-13.723,204.970001,0.09523,0.551,204.860001,0.09023,10.615,203.710007,9.299,-2151,118.300003,1.988,119.599998,33.645816,28.759082,27.53214,12.746241,85.999288,37.759471,44.328486,31.295,-1.417914,0.064574,1.09129,0
4/13/2025,19:30:31,42240,0,0,75.236465,73.201997,64.541131,41.380121,37.910181,38.257364,39.303918,32.22629,32.972111,38.939516,31.916006,32.308508,32.561178,36.711191,47.287822,37.630342,37.449839,45.133589,56.090407,60.157061,54.605804,49.572292,50.409098,48.265023,45.964043,50.531852,52.549819,50.30694,75.413374,58.149547,46.315415,27.647332,29.5305,28.556735,29.610768,28.847597,28.897561,46.718642,44.710173,44.838524,75.505077,50.590431,41.743652,26.387718,39.82897,74.519495,41.080034,40.287085,26.059817,39.546535,47.420075,44.443187,43.747841,45.057366,41.603544,47.366971,43.586795,33.138262,34.119814,30.202005,29.915789,30.850971,30.571619,37.107097,43.198026,34.275023,41.962189,31.984746,38.239447,33.854964,39.772804,37.052552,42.913854,37.181,40.126431,31.850055,37.635619,32.84599,39.162532,36.137402,41.665937,33.108106,40.819177,32.07272,37.888378,33.41089,39.435519,35.529657,39.100315,35.880087,38.15722,32.001936,36.567407,33.006743,36.888816,37.425228,41.836025,36.080254,41.396741,33.300311,38.294545,37.607132,41.38777,38.475662,43.162568,42.313023,41.622879,35.20484,41.263249,38.951009,42.886432,74.529267,85.441053,138.396977,76.78086,75.843899,76.271262,135.78924,75.545311,75.40304,71.202741,70.837793,70.986347,75.057211,74.747132,14.998681,109.48496,3854.03199,0,204.520004,0.09242,-11.987,205.110001,0.08393,0.573,205.089996,0.07858,9.093,204.070007,8.121,-1843,118.330002,1.973,119.5,59.438931,54.867168,53.410601,-13.123516,69.451069,37.75084,44.309801,31.46641,-1.632123,0.073752,1.255104,0
4/13/2025,19:31:31,42300,0,0,74.745439,73.268687,64.467805,41.336271,37.719441,38.16432,39.12566,32.096738,32.831417,38.94637,31.699296,32.261749,32.539786,36.610703,47.137162,37.633454,37.423109,44.55651,53.378145,61.835897,54.532613,49.190677,52.088818,48.864136,46.08263,50.027182,52.457881,50.027182,74.001517,56.81105,45.939182,26.146299,28.40215,27.346432,29.032118,27.601332,27.40755,46.273426,44.267967,44.394636,71.370624,54.15703,41.509706,24.518987,39.695953,68.994626,45.637257,40.187531,23.859608,39.490989,47.272925,44.037814,44.012383,44.87002,41.871332,47.006212,43.295044,32.527396,33.719921,29.648422,29.461574,30.420592,30.116199,37.073627,43.229768,34.239874,41.971335,31.957932,38.268509,33.826904,39.758374,37.018612,42.867866,37.138328,40.142955,31.834688,37.660671,32.838292,39.168823,36.07774,41.637029,33.050993,40.822481,32.048022,37.942139,33.392534,39.427972,35.479531,39.143495,35.837071,38.159145,31.966907,36.555617,32.984231,36.914868,37.430927,41.826305,36.032948,41.396817,33.322605,38.272838,37.584523,41.372368,38.474332,43.129643,42.316525,41.624184,35.200836,41.26109,38.940856,42.88994,80.377496,86.634126,138.747382,85.3317,75.784437,84.873965,136.0619,75.564563,74.900305,70.898724,70.873485,70.983413,75.065695,72.311187,21.360723,140.612873,3855.607506,0,204.399994,0.10337,-13.51,204.990005,0.0938,0.575,204.889999,0.08849,10.393,203.539993,9.23,-2137,118.25,1.988,119.199997,49.480642,45.051166,43.728991,-3.54146,85.319101,37.739856,44.226586,30.982351,0,0,0,0
4/13/2025,19:32:31,42360,0,0,74.786383,73.238171,64.521654,41.413114,37.762164,38.111178,39.171318,31.972322,32.695487,38.913411,31.481129,32.17368,32.340533,36.66074,47.171629,37.695286,37.474522,44.436135,53.050077,63.181653,54.503644,50.066409,51.59457,47.591693,45.334455,50.784635,52.211405,51.464442,86.352034,60.903895,46.133826,27.719089,28.837996,27.792398,29.020449,28.470498,28.201405,46.639018,44.600261,44.72644,80.170618,58.73598,41.408971,25.289787,39.480297,80.4501,53.047988,40.119853,24.961116,39.421311,47.391259,44.230211,44.062742,44.980765,41.651653,47.068849,43.657464,32.746203,33.965124,29.355963,29.186034,30.144746,29.906261,37.031659,43.236839,34.205786,41.991203,31.926393,38.295743,33.785015,39.780956,37.007214,42.910997,37.1245,40.1772,31.791802,37.678145,32.802962,39.17113,36.061458,41.666594,33.071764,40.843492,32.042116,37.92824,33.363893,39.457251,35.455778,39.13529,35.811999,38.1775,31.933301,36.570025,32.958252,36.849036,37.419957,41.811437,36.024932,41.378297,33.297676,38.245395,37.577831,41.356234,38.489486,43.124078,42.308242,41.588188,35.207995,41.248858,38.922025,42.885252,84.147187,92.534282,142.422329,93.051127,75.832206,91.434443,138.57405,75.544778,74.862338,70.706057,70.809432,70.950777,75.049688,78.855688,37.216598,156.073503,3856.61774,0,204.339996,0.11331,-14.825,204.919998,0.10232,0.536,204.820007,0.09695,11.548,202.820007,10.105,-2344,118.220001,1.998,119.599998,30.449942,25.725087,24.435969,15.683884,92.342021,37.731863,44.329016,30.884055,-0.224494,0.009359,0.172722,0
4/13/2025,19:33:31,42420,0,0,74.834748,73.179957,64.614658,41.401166,37.574711,37.945012,39.042514,31.945159,32.678461,38.925198,31.516644,32.019714,32.336543,36.60013,47.11852,37.665858,37.40057,45.203886,54.649394,64.841645,54.284162,46.959999,50.982436,50.934179,45.807994,49.635874,51.993923,49.872725,76.283572,58.39351,46.075413,27.540252,29.277216,28.408621,29.230384,28.792899,28.667531,46.267693,44.339169,44.4426,76.408063,51.200923,41.539224,26.090111,39.374906,75.231384,42.207738,40.196938,25.850229,39.450032,47.704335,44.094749,43.76323,45.151986,41.47,47.100286,43.179955,32.815911,33.742472,29.744192,29.461921,30.419602,30.26935,37.024778,43.225182,34.222839,41.988311,31.914553,38.258719,33.793967,39.777334,37.041617,42.802883,37.111897,40.12323,31.785789,37.655147,32.829177,39.156037,36.067561,41.632197,33.031982,40.807616,32.025427,37.930873,33.372318,39.428742,35.50069,39.127062,35.780702,38.141851,31.919619,36.568824,32.969937,36.854212,37.405236,41.769536,36.009771,41.360597,33.369555,38.260419,37.610988,41.338358,38.449913,43.131262,42.319614,41.594733,35.180457,41.233576,38.896594,42.851164,75.181009,86.488687,139.634288,78.363473,75.770284,78.273418,136.980087,75.543911,76.415593,71.10756,70.758254,70.951812,75.107738,75.302841,26.093175,98.535033,3865.966396,0,204.490005,0.09354,-12.146,205.080002,0.08505,0.549,205.089996,0.07928,9.187,203.789993,8.189,-1855,118.400002,1.983,119.099998,43.298944,38.762755,37.420469,2.776469,63.171184,37.721934,44.227376,31.075575,-0.095925,0.003906,0.07364,0
4/13/2025,19:34:31,42480,0,0,75.032743,73.271682,64.577324,41.523062,37.687466,37.977759,39.309895,31.969283,32.612515,38.902569,31.528992,32.086278,32.427102,36.684897,47.281041,37.59873,37.298759,44.25224,53.798384,63.887555,58.032916,49.222773,50.421049,46.113313,45.560443,51.343348,52.502757,49.881544,71.16454,56.787217,46.218997,26.121175,28.353674,27.273361,29.014439,27.537428,27.411065,46.811449,44.751896,44.84739,70.691567,52.765263,41.402332,24.621005,39.562355,69.429263,44.395667,40.039872,24.137613,39.363942,47.51129,44.164063,44.002281,44.264886,41.32946,46.993921,43.518018,32.699129,33.982851,29.537884,29.310439,30.243678,30.081202,37.000429,43.237888,34.200792,41.982301,31.890644,38.264306,33.796477,39.752538,37.030448,42.792233,37.098855,40.149009,31.790026,37.6833,32.824155,39.170922,36.057264,41.658031,33.030876,40.851861,32.031885,37.953273,33.38285,39.439132,35.445545,39.112752,35.753043,38.166944,31.895927,36.572725,32.95963,36.874692,37.39343,41.797366,35.991443,41.371865,33.36183,38.258219,37.574312,41.339829,38.43726,43.084005,42.299826,41.563492,35.174679,41.243498,38.914837,42.84341,79.221562,85.782743,138.840672,83.591246,75.470407,83.030498,136.195341,75.461584,75.952431,70.945437,70.775014,70.962203,75.161155,71.648207,25.795292,139.060012,3835.359651,0,204.369995,0.10037,-13.226,204.830002,0.09202,0.509,204.759995,0.08562,10.014,203.330002,9.014,-2077,118.209999,1.988,119.5,43.823235,39.00657,37.64411,2.395762,84.585798,37.718751,44.131666,30.975864,-0.31569,0.013161,0.241818,0
4/13/2025,19:35:31,42540,0,0,74.602634,73.195904,64.530698,41.534951,37.713553,37.978657,39.297011,31.876979,32.562895,38.942472,31.278788,31.967649,32.244925,36.714772,47.193519,37.440751,37.413015,46.113687,55.399586,63.853107,52.830667,48.049764,50.983614,48.956547,46.570455,51.497733,51.173561,49.15873,86.065724,60.24872,46.275201,27.625914,28.768044,27.77106,28.900988,28.413564,28.094027,46.552655,44.650669,44.768079,79.405766,57.925561,41.349196,25.106455,39.19016,79.251852,52.356911,40.011904,24.732538,39.295235,47.800351,44.157057,43.750125,44.846796,41.952833,47.250114,43.470107,32.689702,33.806718,29.21514,29.092925,30.017356,29.718898,36.986007,43.182759,34.193955,41.958386,31.8771,38.257922,33.786949,39.723893,37.027802,42.777749,37.069246,40.089111,31.762874,37.642822,32.827893,39.150197,36.040001,41.620659,32.99667,40.790254,31.978926,37.899113,33.358594,39.414048,35.465982,39.087658,35.751322,38.109931,31.88119,36.550119,32.94848,36.834357,37.385394,41.775304,35.982916,41.360315,33.309285,38.281201,37.630903,41.338549,38.456727,43.084922,42.270148,41.55006,35.203697,41.216511,38.897668,42.810955,84.869398,91.987438,141.573428,92.9983,75.257887,91.820822,138.190508,75.457418,76.081587,71.284116,70.704095,70.931621,75.126924,78.190562,36.252995,154.019831,3643.589613,0,204.199997,0.10812,-14.14,204.830002,0.09855,0.642,204.839996,0.09362,11.118,203.449997,9.699,-2259,118.139999,1.98,119.400002,31.621524,26.695519,25.358227,14.653677,91.436725,37.699928,44.329545,30.75679,-0.056403,0.002419,0.042715,0
4/13/2025,19:36:31,42600,0,0,74.575212,73.317853,64.558116,41.748796,37.766702,38.026488,39.391312,31.970003,32.635007,38.939004,31.536822,32.193213,32.468161,36.808031,47.31148,37.340884,37.457725,44.932514,56.373276,65.555661,56.443618,46.957318,49.018039,48.137287,46.561999,51.552324,52.104736,49.571524,77.937766,59.273614,46.188617,27.905371,29.37502,28.480149,29.389292,29.045458,29.047242,46.843857,44.76451,44.905117,77.503417,51.111865,41.252458,26.442271,39.516895,76.881355,43.019992,40.218201,26.29814,39.51269,48.16125,44.213115,43.177476,44.100448,41.797301,47.210906,43.573647,33.081828,34.188121,29.7579,29.517104,30.542508,30.336071,36.973328,43.228991,34.192399,41.980143,31.89113,38.27413,33.761059,39.743698,36.989732,42.851051,37.050617,40.124305,31.76371,37.648501,32.80604,39.158547,36.053254,41.65405,33.029955,40.845666,32.004258,37.911417,33.342087,39.415589,35.417896,39.112139,35.709456,38.134959,31.881486,36.55174,32.927436,36.860246,37.396677,41.764102,35.972474,41.337625,33.281922,38.236369,37.588244,41.333987,38.46716,43.095296,42.316168,41.528831,35.195156,41.219449,38.898828,42.859974,76.317989,87.559688,139.253172,80.891841,75.979957,81.281352,136.32848,75.563043,74.949476,70.913324,70.808424,70.968018,75.076983,76.478925,28.059134,81.109486,3665.739891,0,204.639999,0.0914,-11.905,205.110001,0.08289,0.529,205.009995,0.07721,8.891,203.789993,7.971,-1798,118.349998,1.984,119.599998,40.951246,36.015087,34.98083,5.237371,52.181814,37.703777,44.17054,31.237255,-0.269229,0.011733,0.204764,0
4/13/2025,19:37:31,42660,0,0,74.780615,73.233663,64.532923,41.825415,37.852538,38.078726,39.499198,32.068682,32.694083,38.994087,31.628081,32.215447,32.573561,36.772622,47.273381,37.416818,37.440856,43.846853,56.722966,63.073639,53.722743,47.513267,51.94245,47.965716,46.473613,49.578841,52.969433,49.733422,70.571737,56.299455,46.222237,26.479766,28.7187,27.715881,29.246861,27.996484,27.931315,46.648576,44.643422,44.667957,70.799581,51.001066,41.147347,25.151601,39.343615,70.122011,42.319077,40.041135,24.756354,39.451448,47.69919,44.003133,43.513644,44.942246,41.53966,47.172957,43.349711,32.803814,33.916438,29.643757,29.53272,30.583967,30.359735,36.929133,43.183822,34.157264,41.947106,31.860323,38.259207,33.768257,39.736987,36.960882,42.749952,37.030553,40.132075,31.748402,37.65399,32.788885,39.130657,35.996028,41.613053,32.980451,40.798844,31.951537,37.901441,33.312947,39.40848,35.39524,39.115616,35.663327,38.091814,31.833962,36.568256,32.92002,36.862901,37.379436,41.790483,35.970666,41.357825,33.306326,38.258983,37.557839,41.329569,38.405329,43.061915,42.281329,41.544978,35.144047,41.183259,38.914254,42.79321,77.823558,84.603483,136.922595,81.511947,75.75283,80.937758,134.634929,75.5835,75.668341,70.844334,70.767295,70.95491,75.172903,70.755833,28.43565,125.680288,3588.421639,0,204.429993,0.09357,-12.196,205.059998,0.08497,0.534,204.979996,0.07925,9.151,203.589996,8.275,-1875,118.279999,1.985,119.800003,40.52342,35.44853,34.342318,5.698817,78.030862,37.681893,44.174597,31.140072,-0.478711,0.021259,0.36399,0
4/13/2025,19:38:31,42720,0,0,74.232319,73.278406,64.53066,41.803428,37.82514,38.081373,39.326166,32.127256,32.719991,39.051116,31.556024,32.235892,32.495702,36.966803,47.106596,37.389467,37.495344,44.444946,55.700588,62.978502,55.957168,49.428043,50.22987,46.895593,45.626288,50.659727,52.219119,50.073263,85.119973,59.79691,45.963059,27.512626,28.669775,27.666478,29.073505,28.308557,28.063984,46.528042,44.432598,44.649062,78.298554,57.389092,41.352246,25.012097,39.599868,77.569844,51.827484,40.10379,24.536503,39.447792,47.959167,44.094832,43.633475,44.824486,41.439902,47.175664,43.427513,32.691893,33.967546,29.444915,29.312013,30.242131,29.895841,36.919588,43.195858,34.167064,41.926478,31.836302,38.216036,33.744384,39.736695,36.997743,42.874372,37.050698,40.130555,31.739736,37.624413,32.777359,39.122865,36.017434,41.632551,33.015368,40.791162,31.97539,37.86613,33.315647,39.380677,35.400094,39.073685,35.67261,38.117864,31.859789,36.536381,32.90356,36.850803,37.377514,41.789011,35.921935,41.347693,33.211659,38.232815,37.524134,41.356599,38.439522,43.089765,42.280565,41.520903,35.145493,41.186809,38.90783,42.809213,84.986742,91.249755,140.426113,92.437008,75.882411,91.543425,137.071672,75.554142,74.970562,70.965069,70.844786,70.951323,75.095425,77.389107,31.432881,159.342324,3613.993096,0,204.110001,0.10724,-13.988,204.729996,0.09761,0.7,204.779999,0.09313,11.053,203.360001,9.619,-2242,118.099998,1.982,119.400002,36.695924,32.085111,30.836655,9.267135,93.766658,37.679391,44.229896,30.925723,-0.692188,0.031118,0.527347,0
4/13/2025,19:39:31,42780,0,0,74.492605,73.223695,64.60539,41.781709,37.816569,38.014055,39.332916,32.077549,32.770705,39.055549,31.619309,32.223488,32.523334,36.902276,47.179737,37.444926,37.571833,44.754743,56.425599,66.056149,57.035929,48.16966,51.472737,46.904091,46.275188,50.830389,52.896633,50.850825,78.606574,59.415808,45.947813,28.019828,29.352299,28.505161,29.353637,28.915906,29.026981,46.566165,44.448554,44.665014,78.095113,52.156303,41.586937,26.403997,39.634324,77.340361,43.827209,40.335655,26.163343,39.639836,47.990394,44.263677,43.655915,45.19811,42.090791,47.287611,43.84872,32.99431,33.994344,29.87761,29.699703,30.586403,30.269473,36.881584,43.223986,34.116226,41.957897,31.801765,38.21931,33.677504,39.7437,36.960541,42.916038,37.009249,40.114819,31.703778,37.635882,32.737317,39.156785,35.983286,41.662407,32.936812,40.795249,31.945672,37.887315,33.267189,39.415737,35.371953,39.103906,35.619224,38.13302,31.810036,36.564844,32.880137,36.827488,37.346698,41.759683,35.913767,41.298227,33.185242,38.238782,37.536294,41.330713,38.450187,43.069641,42.280391,41.507973,35.191422,41.188466,38.896868,42.80006,77.183217,88.238629,139.44145,82.16937,75.763311,82.576311,136.564977,75.52857,75.098723,70.969916,70.76046,70.965477,75.074877,76.797232,43.713094,119.884285,3666.398247,0,204.570007,0.09204,-12.016,204.949997,0.08453,0.536,204.949997,0.07793,8.997,203.970001,8.093,-1838,118.309998,1.978,119.199997,23.670557,19.309681,18.058399,22.277256,75.048228,37.667814,44.507934,31.236974,0,0,0,0
4/13/2025,19:40:31,42840,0,0,74.907205,73.235201,64.470751,41.920259,37.831654,38.011466,39.442953,32.182359,32.746924,39.119305,31.653399,32.255745,32.596052,37.007328,47.222595,37.460898,37.493827,44.801842,53.078989,62.899925,57.918185,49.149506,53.524853,47.607711,45.762296,50.068837,52.851689,50.05578,71.098998,56.454992,46.088476,26.889954,28.767796,27.895359,29.244206,28.219623,28.152232,46.559829,44.46631,44.530289,71.62749,50.924236,41.368333,25.459693,39.408382,70.789112,42.060753,40.259299,25.072784,39.609417,47.329086,44.089887,43.694326,44.949194,41.443414,47.252961,43.221388,32.764509,33.837778,29.792175,29.601774,30.587466,30.364778,36.862474,43.200198,34.121727,41.961587,31.79704,38.252799,33.703189,39.741564,36.949994,42.74002,36.966215,40.102353,31.704093,37.654438,32.764435,39.119357,35.949253,41.609264,32.915341,40.778831,31.926831,37.915585,33.29429,39.415597,35.353197,39.090531,35.585409,38.105375,31.7875,36.55706,32.871428,36.865612,37.334839,41.779108,35.915664,41.340145,33.285801,38.236227,37.535505,41.326239,38.400221,43.041471,42.278742,41.499726,35.163604,41.177759,38.885762,42.788568,77.629632,84.728834,136.970756,81.320397,75.911709,80.718131,134.539558,75.569899,75.867864,70.877773,70.782407,70.991663,75.198916,71.20808,27.794875,138.503384,3622.313359,0,204.699997,0.09261,-12.055,203.889999,0.08587,0.581,205.149994,0.07883,9.143,203.720001,8.199,-1851,118.230003,1.991,119.400002,41.176821,36.456678,35.347644,4.911655,84.321621,37.659416,44.121216,31.15808,-0.183355,0.008146,0.140058,0
4/13/2025,19:41:31,42900,0,0,74.509214,73.320324,64.419474,41.876065,37.801816,38.041713,39.443058,32.162885,32.724787,39.111901,31.477516,32.15674,32.509988,37.070795,47.142903,37.418698,37.53061,44.929398,52.844458,64.344681,55.802509,49.140574,49.718479,48.212323,46.300299,50.724909,52.796624,49.94786,84.481533,59.276835,45.970151,27.320266,28.489669,27.611272,28.957681,28.293664,27.883042,46.485478,44.335866,44.416071,77.748134,56.903801,41.403852,24.920121,39.670585,77.07462,51.625439,40.070225,24.546041,39.424117,47.504939,44.001621,43.60821,44.664767,41.969254,47.114873,43.81854,32.544402,33.770524,29.335784,29.302334,30.172721,29.807696,36.864428,43.212671,34.128783,41.964178,31.807239,38.249233,33.722254,39.741978,36.960582,42.778199,36.987701,40.141819,31.722615,37.668437,32.770073,39.133005,35.960741,41.639141,32.938716,40.795814,31.958716,37.910141,33.307033,39.415583,35.35008,39.085664,35.571216,38.108699,31.789961,36.564816,32.879219,36.878847,37.370615,41.773357,35.890486,41.328335,33.25343,38.208383,37.533716,41.331947,38.45849,43.069555,42.294564,41.516883,35.170701,41.167072,38.898106,42.78724,84.569522,90.720177,139.782546,91.860509,76.045758,90.900522,136.600967,75.673024,75.318834,71.096051,70.818787,71.034824,75.167961,76.914995,39.051892,162.234395,3632.486097,0,204.339996,0.10642,-13.924,204.910004,0.09767,0.628,205,0.09193,10.933,203.380005,9.554,-2207,118.300003,1.994,118.900002,28.363373,23.797074,22.463447,17.606778,95.01084,37.667926,44.261222,30.822243,-0.061662,0.002725,0.046659,0
4/13/2025,19:42:31,42960,0,0,74.212281,73.155062,64.38507,42.018958,37.747933,37.986961,39.413315,32.118184,32.717908,39.149631,31.457257,32.103712,32.463656,37.072493,47.097498,37.386448,37.502998,45.216455,53.545326,62.864932,55.066088,49.29996,52.058945,47.877265,46.055228,49.915033,52.1681,48.834769,79.553016,59.695605,46.075679,28.086928,29.282008,28.486597,29.269966,28.942922,28.835856,46.580833,44.504083,44.638601,78.711989,52.92182,41.51227,26.253037,39.379554,78.065942,45.014144,40.197927,26.055282,39.523543,47.154493,44.201955,43.891091,45.287946,41.60777,47.273786,43.444463,32.906933,33.834923,29.749178,29.521314,30.392493,30.081676,36.822187,43.178662,34.070581,41.955777,31.747941,38.214199,33.661261,39.74285,36.941553,42.801025,36.946819,40.107707,31.668966,37.636005,32.717876,39.147553,35.942573,41.651005,32.897181,40.776257,31.893935,37.886997,33.246872,39.433151,35.332724,39.084271,35.562726,38.094987,31.734701,36.540456,32.838741,36.849019,37.335941,41.752503,35.853755,41.339365,33.244574,38.235438,37.540461,41.31316,38.399457,43.03281,42.273244,41.479707,35.168253,41.154408,38.882793,42.753995,77.814591,88.912952,139.628967,83.628258,75.684219,83.605081,136.355206,75.675203,76.369645,70.97687,70.6872,70.99622,75.131656,77.3153,30.417206,109.67398,3639.180893,0,204.619995,0.09399,-12.267,205.199997,0.08531,0.5,205.130005,0.07915,9.153,204.020004,8.198,-1862,118.400002,1.976,119.199997,37.997504,33.434095,32.119752,8.078175,69.555826,37.643467,44.26462,31.081086,-0.275298,0.011974,0.20967,0
4/13/2025,19:43:33,43020,0,0,74.614445,73.281385,64.412202,42.073317,37.719949,37.979307,39.418409,32.256818,32.802456,39.158516,31.611917,32.234549,32.67493,37.217995,46.995837,37.481174,37.55124,44.80924,56.382587,64.274893,56.055243,48.669805,50.30273,46.65676,45.846552,50.981674,50.856461,48.706586,70.689536,56.385597,45.886094,26.043785,28.527527,27.771922,29.113289,27.93976,27.972791,46.458839,44.15943,44.240528,70.944464,51.252442,41.495481,25.139399,39.712539,70.181368,42.620993,40.149635,24.637474,39.57858,47.921476,43.967055,43.655224,44.638116,41.689294,47.163895,43.508602,32.629549,33.806407,29.767364,29.6055,30.498928,30.22343,36.809347,43.179091,34.078316,41.933104,31.749911,38.198004,33.653412,39.700274,36.928023,42.75861,36.953089,40.116155,31.6833,37.642641,32.747675,39.100975,35.927255,41.624801,32.894591,40.785578,31.927422,37.873748,33.250878,39.368579,35.289983,39.054523,35.516896,38.08472,31.764886,36.526186,32.844412,36.835006,37.325031,41.77463,35.852253,41.314117,33.228403,38.21995,37.513909,41.328032,38.42498,43.023944,42.27366,41.443616,35.127887,41.142425,38.884472,42.770597,78.146202,84.833003,136.951208,81.798864,76.04744,81.243172,134.405846,75.653406,75.327921,71.045773,70.722448,71.016601,75.176011,71.10784,24.546144,129.026313,3618.964824,0,204.649994,0.0937,-12.239,205.130005,0.08563,0.504,205.100006,0.07902,9.15,203.539993,8.295,-1877,118.400002,1.988,119.400002,45.110413,40.7198,39.373954,0.775681,79.711746,37.63436,44.229961,31.08853,-0.491697,0.021337,0.373864,0
4/13/2025,19:44:33,43080,0,0,74.212014,73.266544,64.315501,42.185524,37.775322,37.99093,39.558908,32.150755,32.689457,39.172137,31.427861,32.177962,32.557443,37.307678,47.0731,37.421879,37.575054,44.448161,55.561107,65.514963,55.324665,48.116737,51.139368,47.438638,45.947229,50.362875,52.077405,49.809721,85.408985,59.902035,45.84426,27.352515,28.551894,27.783355,28.959221,28.284738,28.191911,46.615734,44.32786,44.446193,78.66747,57.413655,41.353541,25.11786,39.604906,78.20149,51.912511,40.207674,24.617479,39.579603,47.953906,44.099842,44.000314,45.102339,41.628494,47.097389,43.227527,32.596851,33.924004,29.447115,29.278978,30.190835,29.848743,36.786149,43.173633,34.036609,41.939721,31.73256,38.208605,33.624543,39.697333,36.92286,42.868974,36.910557,40.093177,31.648038,37.595651,32.700396,39.116119,35.893297,41.609994,32.889634,40.765261,31.87479,37.832958,33.193852,39.363178,35.281009,39.064562,35.481779,38.078448,31.721585,36.511493,32.803419,36.808447,37.339165,41.785608,35.850521,41.319875,33.147558,38.207491,37.508511,41.32002,38.420912,43.017705,42.278623,41.448584,35.183876,41.152421,38.879082,42.785434,85.198338,91.460554,140.451491,92.708774,76.047742,91.774979,136.87813,75.665261,75.023468,71.141713,70.853812,71.046076,75.182537,77.785075,73.81044,95.628678,3624.467773,0,204.229996,0.10785,-14.108,204.720001,0.09868,0.609,204.710007,0.09256,10.942,203.190002,9.626,-2224,118.089996,1.985,119.800003,-1.29088,-5.781599,-6.927466,47.13514,61.429534,37.622375,44.335404,30.881088,-0.704973,0.031347,0.536694,0
4/13/2025,19:45:33,43140,0,0,73.605316,73.266772,64.297337,42.265216,37.863847,38.060878,39.701054,32.101104,32.664287,39.223041,31.466356,32.144053,32.544455,37.223137,47.130474,37.373846,37.53943,43.935876,54.329117,64.696016,54.508155,47.900234,49.861953,47.829041,46.117968,50.532691,52.27508,50.484408,79.445459,59.837988,46.087498,27.713316,29.149716,28.477402,29.230447,28.846529,28.962962,46.81854,44.594042,44.694812,78.662719,52.625046,41.361769,26.332256,39.521218,78.05511,44.749799,40.381823,26.07086,39.632819,47.75085,44.31823,43.607423,44.689829,41.78431,47.298449,43.651271,32.919997,33.982202,29.742355,29.370443,30.45075,30.110931,36.790609,43.163573,34.044801,41.930249,31.735435,38.181387,33.62293,39.705927,36.92883,42.890707,36.921309,40.117104,31.67624,37.592301,32.68413,39.096927,35.912119,41.634839,32.903107,40.787847,31.892745,37.841981,33.202483,39.377687,35.270327,39.077753,35.494143,38.09846,31.743105,36.526234,32.812003,36.821004,37.299985,41.771266,35.806013,41.302507,33.107344,38.23794,37.477987,41.325262,38.393942,43.02557,42.259412,41.457505,35.182228,41.147459,38.890518,42.721281,77.556264,88.731099,139.692099,83.265422,76.036657,83.480121,136.525324,75.69129,74.973908,71.184005,70.878629,70.986011,75.072081,77.410054,40.56625,153.786493,3663.215435,0,204.300003,0.09266,-12.005,204.830002,0.08479,0.677,204.910004,0.07981,9.251,203.449997,8.11,-1823,118.230003,1.98,119,26.931012,22.205283,21.225337,19.156486,91.333356,37.622594,44.300319,31.096113,-0.917665,0.041578,0.699611,0
4/13/2025,19:46:33,43200,0,0,75.295645,73.231267,64.359842,42.342122,37.961938,38.150996,39.77972,32.152486,32.684115,39.250646,31.608739,32.211385,32.682464,37.25865,47.254437,37.410462,37.590076,45.672978,57.113392,62.564465,54.571487,47.62366,51.749467,48.529112,45.96945,51.11771,53.048814,50.91861,71.177078,56.284829,46.293134,26.607616,28.723528,28.007743,29.20664,27.875133,28.376348,46.700645,44.606388,44.78601,71.803166,50.207121,41.204359,25.468912,39.370288,70.885306,41.285079,40.2655,25.059048,39.671266,47.946016,44.04719,43.94634,45.547942,41.748658,47.305836,43.628424,32.845269,33.880662,29.727332,29.495897,30.550283,30.294513,36.774157,43.18851,34.025163,41.920474,31.709491,38.186894,33.613812,39.707391,36.918798,42.849573,36.90219,40.086605,31.632928,37.596547,32.690181,39.110303,35.89853,41.631022,32.833651,40.755173,31.860127,37.859922,33.203641,39.40988,35.274316,39.060989,35.467111,38.07541,31.706492,36.517743,32.807919,36.779634,37.284727,41.760051,35.805543,41.331075,33.135761,38.23038,37.514624,41.330637,38.422737,43.036201,42.260865,41.451041,35.170837,41.139637,38.876052,42.739821,76.631875,83.964753,136.70858,79.457253,76.041814,78.572338,134.186849,75.67715,76.030769,71.09044,70.801621,71.007477,75.112872,71.007901,34.194013,127.100356,3600.832775,0,204.529999,0.09054,-11.771,205.089996,0.08218,0.551,204.979996,0.07658,8.783,203.460007,7.975,-1796,118.32,1.98,119.199997,33.891081,28.802306,27.863447,12.402053,78.747792,37.615512,44.477428,31.132326,-1.12649,0.051562,0.859127,0
4/13/2025,19:47:33,43260,0,0,74.817925,73.206702,64.434256,42.338393,37.94626,38.109704,39.599822,32.170245,32.703843,39.309025,31.465888,32.223688,32.669412,37.336312,47.18819,37.42519,37.664044,45.280099,53.909011,62.39068,55.368238,49.262762,50.011754,48.38578,46.121976,50.044576,52.915125,51.434836,83.803429,58.97141,46.122124,27.210617,28.476383,27.732807,28.915403,28.031882,27.792176,46.499225,44.359226,44.452137,77.195965,56.838193,41.164956,24.64554,39.135819,75.833747,51.227658,40.170903,24.097523,39.615917,47.351681,43.926345,43.836882,45.158961,41.780434,47.161831,43.717917,32.586915,33.619952,29.300987,29.17967,30.146855,29.825498,36.725918,43.145044,34.0005,41.912758,31.654894,38.178494,33.58493,39.714386,36.893525,42.779695,36.845549,40.058388,31.591924,37.621033,32.664122,39.104951,35.87854,41.611174,32.827409,40.722577,31.826699,37.830496,33.186932,39.36357,35.249931,39.04466,35.425892,38.055491,31.672147,36.519914,32.799429,36.796632,37.276954,41.731655,35.80306,41.297814,33.165715,38.250243,37.489418,41.288108,38.388444,42.992445,42.233825,41.434971,35.136021,41.142768,38.851928,42.725474,84.63692,90.386532,139.795434,91.527712,75.676009,90.743655,136.973115,75.696002,76.242813,71.268932,70.711584,70.993433,75.107766,76.426165,31.138103,160.418257,3633.101319,0,204.300003,0.10598,-13.792,205.029999,0.09639,0.698,205.039993,0.09225,10.962,203.169998,9.514,-2200,118.239998,1.99,119.699997,37.197998,32.24083,31.246777,8.924126,94.231286,37.593676,44.29537,30.776646,-1.338736,0.061798,1.022135,0
4/13/2025,19:48:33,43320,0,0,74.303803,73.23527,64.451146,42.449703,37.978665,38.14961,39.809294,32.113369,32.614057,39.332445,31.381727,32.171726,32.570335,37.339506,47.243839,37.41609,37.594702,44.825594,54.456422,64.428383,54.579224,47.576896,51.049784,48.252498,46.357897,50.517335,52.109125,50.700007,80.208926,60.157769,46.18269,28.022518,29.175405,28.412519,29.30698,28.987029,28.846954,46.907655,44.691077,44.789206,78.90793,53.050597,41.537316,26.174391,39.773279,78.451821,45.876391,40.295263,26.007429,39.635945,47.702005,44.401838,43.950742,45.122459,41.828929,47.326171,43.535583,32.909902,33.905802,29.676775,29.481902,30.377615,29.997866,36.708486,43.18174,33.987103,41.906966,31.678428,38.190283,33.575021,39.670604,36.878344,42.841911,36.853337,40.105801,31.630062,37.583633,32.66607,39.070401,35.853596,41.611474,32.851243,40.739133,31.87018,37.809013,33.180879,39.356569,35.239791,39.043832,35.401571,38.064094,31.693743,36.482506,32.765848,36.792637,37.271635,41.741315,35.760135,41.238022,33.060421,38.181397,37.462061,41.290067,38.37319,42.983864,42.247202,41.393816,35.105182,41.097341,38.855217,42.712059,78.293363,89.26399,139.935587,84.464098,76.33619,84.289099,136.831006,75.709377,75.081555,71.527137,70.811887,70.994823,75.107882,77.539257,39.233936,165.501688,3643.837064,0,204.139999,0.09403,-12.174,204.960007,0.08521,0.637,204.910004,0.08084,9.36,203.570007,8.255,-1868,118.32,1.977,119.400002,28.387892,23.742518,22.500465,17.794798,96.398646,37.584525,44.423593,31.05831,-1.552066,0.071917,1.185606,0
4/13/2025,19:49:33,43380,0,0,74.871512,73.313298,64.528708,42.495049,37.933701,38.109073,39.745415,32.231769,32.686486,39.324888,31.467211,32.199217,32.649847,37.437995,47.139575,37.520537,37.57829,44.025731,55.625226,65.610972,57.994466,49.305893,49.466505,48.806393,45.828725,50.72525,53.967318,51.826473,72.376048,56.541664,45.996499,26.935386,28.751514,28.069664,29.238632,28.117419,28.577061,46.713672,44.331635,44.457856,72.719004,49.886435,41.630247,25.671825,39.949023,71.6684,40.892163,40.201682,25.240289,39.600811,48.133271,44.142237,43.807667,45.23006,41.768943,47.289736,43.813944,32.837245,33.830436,29.828053,29.63944,30.568063,30.257938,36.692724,43.14679,33.989105,41.904992,31.687565,38.149275,33.577754,39.651612,36.860613,42.75888,36.830646,40.082761,31.617458,37.592503,32.669658,39.059777,35.835399,41.597365,32.822213,40.739004,31.843767,37.835113,33.186243,39.346335,35.208227,39.034919,35.39306,38.037919,31.641506,36.484163,32.752839,36.795809,37.258888,41.751503,35.776817,41.294627,33.155385,38.186995,37.476504,41.307168,38.401391,43.004002,42.279584,41.431951,35.144504,41.13543,38.886049,42.746696,76.111744,84.085803,136.95968,78.331875,76.158854,76.57046,134.46412,75.812671,75.367345,71.244514,70.823733,71.051227,75.189352,71.991538,35.444447,126.309264,3621.695866,0,204.550003,0.08906,-11.622,205.130005,0.08099,0.508,205.070007,0.07489,8.595,203.880005,7.793,-1755,118.389999,1.982,119.199997,32.218672,27.85242,26.423855,13.777827,78.349058,37.584656,44.482687,31.160196,-1.761705,0.08175,1.345801,0
4/13/2025,19:50:33,43440,0,0,74.974811,73.257651,64.543475,42.479077,38.029848,38.1628,39.903845,32.227521,32.705132,39.360139,31.411042,32.211714,32.669896,37.514506,47.284728,37.476931,37.637483,44.063408,55.268916,64.828581,56.737909,46.721182,49.574229,49.359943,46.08822,50.128927,53.476942,51.004493,83.077121,58.841608,46.170901,27.065706,28.499814,27.813837,28.995927,27.947209,27.838291,47.076165,44.738327,44.930621,76.827583,56.925739,41.406856,24.804015,39.391264,74.840717,50.583262,40.263356,24.227723,39.68241,47.931738,44.218417,43.862828,45.113056,41.848083,47.349126,43.758802,32.845816,34.125978,29.443522,29.254869,30.216665,29.838483,36.692344,43.145975,33.96377,41.876828,31.649669,38.154713,33.55124,39.686426,36.867679,42.822103,36.821234,40.06854,31.584368,37.567952,32.636505,39.084028,35.8345,41.599992,32.784298,40.719953,31.820035,37.812778,33.154445,39.367487,35.229044,39.034019,35.375315,38.03036,31.637,36.500931,32.759904,36.761387,37.24792,41.731803,35.741424,41.288074,33.077206,38.179565,37.475699,41.305913,38.375846,42.963236,42.217566,41.40506,35.163951,41.134209,38.832718,42.698012,84.297467,90.010514,139.588573,91.059727,75.946321,90.321127,136.424581,75.763749,76.038021,71.367577,70.790137,70.991328,75.099335,76.23007,27.939079,166.894182,3624.5722,0,204.289993,0.10543,-13.768,204.759995,0.0966,0.652,204.820007,0.09106,10.796,203.259995,9.451,-2183,118.169998,2.003,119.400002,41.081315,36.31727,35.17377,5.089586,96.984518,37.571521,44.455487,30.954222,-1.973718,0.091482,1.508181,0
4/13/2025,19:51:33,43500,0,0,74.887794,73.283475,64.580686,42.5671,38.07993,38.280884,40.052133,32.13252,32.556126,39.309841,31.326811,32.138156,32.562579,37.511719,47.39301,37.373913,37.629506,45.155693,53.852631,63.618115,55.788782,48.478557,52.364387,46.537162,45.888841,51.178006,53.493055,49.932276,82.53896,61.045665,46.454359,28.040079,29.162868,28.487436,29.313175,28.891092,28.825513,47.222143,44.950593,45.087226,80.116816,55.261813,41.324886,26.075841,39.539855,80.031988,48.190992,40.381802,25.856814,39.76778,47.720803,44.412579,43.809753,45.026343,41.915303,47.488807,44.076793,32.992585,34.081515,29.529965,29.288694,30.29505,30.037408,36.629145,43.179411,33.894727,41.908261,31.605787,38.151155,33.504126,39.689959,36.828312,42.873045,36.786352,40.108263,31.561715,37.588388,32.590358,39.10918,35.804386,41.609233,32.810155,40.730147,31.812531,37.808023,33.106549,39.340357,35.153896,39.041291,35.31924,38.059008,31.607086,36.493785,32.714038,36.778053,37.265461,41.740012,35.729673,41.262325,33.044524,38.183349,37.457825,41.301516,38.387329,42.96719,42.261963,41.37868,35.128499,41.13334,38.834486,42.692744,80.010947,90.781068,140.620485,87.924963,76.039995,86.722552,137.431289,75.816714,75.17039,71.530673,70.861179,71.041559,75.152703,78.597422,33.0882,122.571996,3645.151506,0,204.360001,0.09813,-12.82,203.720001,0.0902,0.5,204.820007,0.08315,9.709,203.339996,8.599,-1963,118.309998,1.998,118.900002,35.291314,30.161841,29.218757,11.163045,76.442828,37.561768,44.493596,31.037536,-2.187639,0.100878,1.671734,0
4/13/2025,19:52:33,43560,0,0,75.339841,73.303505,64.624871,42.568596,37.960839,38.251917,39.931185,32.223089,32.700868,39.373991,31.514589,32.248021,32.698178,37.525821,47.202392,37.414808,37.645177,45.558182,53.717221,63.565839,54.373803,49.38547,50.303544,47.878205,46.033692,51.531349,52.934269,50.169105,72.930147,56.629818,46.070488,26.858628,28.873595,28.302921,29.366031,28.35781,28.566642,46.729688,44.464642,44.574192,73.243183,49.31815,41.395818,25.80154,39.703582,72.017388,40.401256,40.294222,25.351209,39.72028,47.301348,44.144488,43.971739,44.584523,41.87845,47.309855,43.746348,32.806068,33.721519,29.801631,29.446232,30.577308,30.2918,36.620138,43.145457,33.896957,41.893764,31.605351,38.153251,33.49424,39.67252,36.825411,42.857871,36.774212,40.10895,31.564192,37.591632,32.606074,39.088641,35.809011,41.610747,32.810849,40.715864,31.79897,37.809056,33.09381,39.361773,35.149712,39.046833,35.306192,38.052504,31.598298,36.486383,32.708379,36.773837,37.251962,41.698886,35.704767,41.244189,33.013311,38.182996,37.432274,41.281288,38.362612,42.956224,42.226243,41.367996,35.118175,41.112871,38.868916,42.681774,74.967409,83.833576,136.9544,76.508307,76.335048,74.103224,134.47639,75.778924,75.283754,71.55504,70.810216,71.048323,75.156478,72.478104,33.967292,127.954664,3587.888138,0,204.570007,0.08746,-11.404,205.190002,0.07981,0.506,205.100006,0.07323,8.381,204.160004,7.64,-1726,118.400002,1.992,119.400002,33.920724,29.246054,28.144458,12.149764,79.176557,37.55282,44.271149,31.107426,-2.397173,0.110089,1.831015,0
4/13/2025,19:53:33,43620,0,0,74.72747,73.32264,64.580059,42.669722,38.016605,38.217574,39.975945,32.24114,32.601885,39.429302,31.308046,32.224962,32.741391,37.666005,47.332794,37.399599,37.651111,44.754031,55.40809,63.269997,56.834507,46.739,51.203522,49.446216,46.41238,51.063324,51.81239,50.521519,82.137407,58.528709,46.373563,26.624127,28.332739,27.716333,28.966748,27.853322,27.870732,46.83792,44.648072,44.715541,75.856113,56.200115,41.386406,24.52707,39.406747,73.561797,49.912007,40.21989,23.962458,39.680431,48.094708,44.070286,43.819898,45.424814,42.19196,47.314772,43.727131,32.684313,33.717359,29.29265,29.201663,30.127378,29.809556,36.602572,43.142518,33.894569,41.897114,31.569987,38.161894,33.494937,39.669114,36.807835,42.681454,36.719463,40.081747,31.534458,37.613428,32.607549,39.059203,35.755088,41.577003,32.737152,40.703651,31.750974,37.837474,33.104618,39.370135,35.147035,39.030492,35.270271,38.013168,31.546597,36.488575,32.71236,36.761716,37.222161,41.712342,35.677812,41.282537,33.089836,38.179919,37.464118,41.263719,38.34233,42.928594,42.21525,41.336755,35.136345,41.092466,38.817315,42.680487,83.513257,89.271173,139.082926,90.057309,76.283438,89.411504,136.178705,75.845191,76.49269,71.437564,70.774984,71.033047,75.197867,75.387038,36.40414,141.415811,3620.217971,0,204.220001,0.10455,-13.65,204.820007,0.09517,0.632,204.800003,0.09013,10.733,203.289993,9.351,-2155,118.150002,1.988,119.400002,31.557327,26.57017,25.403654,14.816236,85.696162,37.537211,44.5548,30.805487,-2.608552,0.119211,1.99156,0
4/13/2025,19:54:33,43680,0,0,74.956292,73.36099,64.662427,42.59853,37.989619,38.17072,39.982501,32.174785,32.571942,39.487365,31.268245,32.019689,32.574501,37.647766,47.333947,37.417124,37.663342,44.694308,53.62757,62.636155,55.629634,48.263899,50.832118,49.194272,46.714469,50.936874,51.975289,50.262285,83.686865,60.915261,46.216678,27.898306,28.983052,28.489612,29.180208,28.728346,28.703362,46.831254,44.580693,44.700741,80.33296,56.301621,41.54563,25.796658,39.4748,80.461657,49.749231,40.32918,25.531247,39.682191,47.457058,44.303209,44.094982,45.267366,42.1797,47.429222,43.76387,32.826055,33.682823,29.452419,29.218273,30.224222,29.791922,36.608524,43.126035,33.903811,41.875052,31.580597,38.142485,33.471416,39.64574,36.813577,42.690228,36.723274,40.057342,31.50889,37.591521,32.60196,39.045076,35.759066,41.587549,32.735201,40.7026,31.754365,37.809387,33.082143,39.368808,35.123091,39.006664,35.235692,38.015058,31.554741,36.47365,32.701811,36.767128,37.199711,41.705848,35.668668,41.258057,33.092662,38.163649,37.449159,41.260363,38.331897,42.916902,42.213061,41.329725,35.10931,41.108727,38.827188,42.672305,80.958414,91.259863,140.720557,89.710226,76.286371,87.931387,137.27592,75.86182,76.669099,71.392348,70.791424,71.028688,75.221823,78.710846,55.556087,119.884298,3653.217503,0,204.25,0.10047,-13.111,204.880005,0.09155,0.609,204.789993,0.08607,10.082,203.240005,8.865,-2030,118.190002,1.995,119.099998,13.219214,8.548166,7.331716,32.997464,75.048235,37.528536,44.511031,30.865952,-2.822039,0.128945,2.154772,0
4/13/2025,19:55:33,43740,0,0,74.061216,73.327222,64.59709,42.704722,37.946228,38.111438,39.996716,32.205159,32.60659,39.46748,31.34484,32.090138,32.597314,37.644359,47.266458,37.468604,37.655787,45.236019,54.795403,63.509403,54.787676,48.482961,53.088936,48.038646,47.105473,51.2459,51.952246,51.000317,73.66204,56.915257,46.179918,26.802441,28.956333,28.487428,29.334128,28.513467,28.653124,46.826622,44.569736,44.645974,74.045804,49.204491,41.414781,25.833912,39.392485,72.775135,40.661738,40.340259,25.454562,39.762644,47.835304,44.167026,43.824133,45.066101,42.25667,47.355058,43.782071,32.935201,33.732083,29.643243,29.379242,30.457761,30.046091,36.583333,43.120801,33.883935,41.861967,31.592732,38.143507,33.489771,39.634075,36.821779,42.65489,36.709642,40.030107,31.533034,37.602146,32.605536,39.043991,35.78677,41.567116,32.758853,40.686394,31.776279,37.794824,33.139496,39.336762,35.142303,38.991369,35.220325,37.982222,31.562167,36.45757,32.709224,36.75079,37.170116,41.7072,35.635119,41.2397,33.079451,38.170377,37.436443,41.264168,38.344547,42.911918,42.195144,41.342143,35.081035,41.10482,38.797906,42.671272,75.00842,84.333132,137.215147,76.535811,76.164523,74.705444,134.870259,75.819146,76.528228,71.271813,70.803653,71.015874,75.214562,73.264699,37.303871,111.018001,3634.041179,0,204.339996,0.08728,-11.379,204.899994,0.07981,0.54,204.889999,0.07354,8.434,203.649994,7.636,-1717,118.220001,1.984,119.5,30.403443,25.638306,24.563784,15.776475,70.297341,37.523439,44.488551,31.03227,-0.182795,0.008666,0.139638,0
4/13/2025,19:56:33,43800,0,0,74.764118,73.383049,64.614585,42.709768,37.969417,38.138156,39.972412,32.300308,32.586813,39.580149,31.324581,32.232538,32.738289,37.774726,47.018751,37.419044,37.763407,46.051047,51.329604,62.056982,54.767773,51.683519,50.120601,46.368894,46.697034,51.860262,51.311162,48.549655,79.98987,57.819262,46.051622,26.421617,28.227512,27.792766,29.032415,27.623201,27.77767,46.59998,44.323134,44.438838,74.728456,55.597908,41.343056,24.553622,39.610159,71.167524,47.980398,40.169168,23.926394,39.615828,47.183894,43.970021,44.102436,44.87019,42.082908,47.188937,43.640176,32.588593,33.500695,29.409152,29.199532,30.205491,29.766993,36.565196,43.141439,33.858792,41.859055,31.554585,38.124108,33.43516,39.642817,36.805778,42.831359,36.719249,40.055978,31.527114,37.559666,32.536548,39.046563,35.74594,41.581115,32.766729,40.691991,31.752095,37.758982,33.070998,39.331419,35.093483,38.988229,35.205645,37.989992,31.542381,36.454732,32.667239,36.740713,37.168004,41.702461,35.63358,41.220573,32.957,38.152065,37.396894,41.286188,38.341478,42.89745,42.206346,41.312883,35.118051,41.08452,38.810285,42.671294,82.58724,88.306636,138.771105,88.611877,76.216773,88.13775,135.84532,75.769867,75.484111,71.390271,70.847703,71.043363,75.068761,74.544018,47.726966,148.978435,3613.223504,0,204.009995,0.10214,-13.337,204.550003,0.09355,0.688,204.600006,0.0883,10.409,203.309998,9.176,-2124,118.07,2.019,119.300003,19.972108,15.263542,14.089654,26.079514,89.179624,37.512587,44.308271,30.778409,-0.106066,0.00517,0.081246,0
4/13/2025,19:57:33,43860,0,0,75.248411,73.371845,64.649448,42.872424,37.913487,38.119782,40.000453,32.244083,32.493082,39.588642,31.124188,32.011267,32.566085,37.804234,47.236156,37.555071,37.668071,44.908382,56.239768,62.647333,54.868499,47.300269,53.383578,47.154919,46.705527,50.890154,51.827011,50.672733,84.053412,60.937932,46.156672,27.616066,28.742102,28.285185,29.125744,28.642125,28.523439,46.782641,44.437482,44.564124,80.239668,56.316208,41.357707,25.559025,39.575556,80.31328,50.037091,40.16939,25.229272,39.618608,47.73809,44.146502,43.995239,45.378345,42.126641,47.249865,43.781834,32.706868,33.441199,29.322221,29.113483,30.045483,29.628291,36.544813,43.110687,33.858557,41.860581,31.565487,38.126066,33.462454,39.630372,36.795059,42.67448,36.704539,40.062479,31.50651,37.592166,32.572366,39.029698,35.711284,41.549789,32.714593,40.68836,31.735947,37.795009,33.050788,39.327273,35.06227,38.979229,35.164683,37.987265,31.5178,36.451115,32.649818,36.743118,37.191634,41.707051,35.617505,41.207249,33.033333,38.156296,37.41616,41.249734,38.323436,42.897513,42.218944,41.318457,35.070021,41.087495,38.788723,42.67487,81.255283,91.356604,140.65235,90.083628,76.456221,88.193394,137.263495,75.897891,75.929116,71.296679,70.863469,71.082465,75.240286,78.591699,41.073918,115.022996,3652.443367,0,204.070007,0.10104,-13.209,204.600006,0.09245,0.585,204.570007,0.08631,10.129,203.039993,8.923,-2045,117.989998,1.988,119.099998,26.487829,21.688864,20.500547,19.668843,72.472907,37.503814,44.527775,30.709591,-0.319196,0.015861,0.245069,0
4/13/2025,19:58:33,43920,0,0,75.434156,73.46237,64.821293,42.894386,37.886987,38.131716,40.058375,32.324815,32.50383,39.659253,31.1911,32.164401,32.611937,37.892643,47.056525,37.536834,37.626601,45.397101,50.834253,62.962364,56.63113,51.816368,50.948993,48.24602,45.35608,51.279071,53.276993,50.92264,74.246081,57.433443,46.088939,27.215584,28.765299,28.348105,29.345181,28.518886,28.752235,46.841542,44.377387,44.373442,74.634801,49.124896,41.571504,25.844465,39.904578,73.268214,40.460144,40.274272,25.398804,39.722672,47.167456,44.247951,44.194909,45.486643,41.863374,47.358637,43.879735,32.752325,33.603402,29.6942,29.417273,30.358038,30.086436,36.544166,43.14165,33.859122,41.858502,31.566945,38.130856,33.434395,39.6379,36.785801,42.698229,36.686611,40.063573,31.529001,37.578328,32.565557,39.046937,35.713089,41.563016,32.743267,40.712788,31.770019,37.808128,33.071097,39.3182,35.064677,38.982065,35.15512,37.999437,31.521611,36.46154,32.663851,36.7535,37.171499,41.705497,35.595296,41.229634,33.001273,38.13486,37.395589,41.253343,38.313812,42.944582,42.244958,41.307986,35.07543,41.08126,38.80117,42.679791,74.775391,84.704241,137.544852,76.415364,75.997658,75.413115,135.189598,75.775715,75.526266,71.334638,70.831959,71.094673,75.232165,74.052744,38.62144,110.019888,3639.153655,0,204.039993,0.08701,-11.273,204.770004,0.07959,0.654,204.830002,0.07448,8.553,203.270004,7.613,-1699,118.099998,1.987,119.699997,28.928661,24.411226,23.113994,17.160278,69.74723,37.507603,44.473345,30.985279,-0.529068,0.02631,0.405959,0
