Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,19:59:33,43980,0,0,75.197014,73.342766,64.899261,42.935138,37.848024,38.014579,40.003787,32.402276,32.645263,39.740803,31.342148,32.263729,32.770794,37.985077,46.887169,37.61964,37.738849,45.742828,52.683598,63.003594,54.008016,50.789591,52.241946,48.368297,46.442124,50.773349,52.969418,49.955431,77.900761,56.973516,45.958169,25.953386,28.016194,27.651036,28.984921,27.458702,27.454683,46.473905,44.090693,44.067894,73.258944,54.755868,41.554709,24.321848,39.498682,69.187122,46.406235,40.273045,23.692259,39.770195,47.257344,43.909576,44.190186,45.318657,41.972932,47.291918,43.73247,32.485583,33.10361,29.267498,29.149748,30.152167,29.8402,36.509073,43.096747,33.831699,41.855532,31.520719,38.110133,33.392668,39.618705,36.757689,42.667248,36.650932,40.030247,31.456544,37.556543,32.542301,39.021992,35.710192,41.553103,32.679841,40.660997,31.695341,37.800048,33.044744,39.323327,35.06052,38.962927,35.146087,37.955176,31.464943,36.447292,32.64064,36.72976,37.161038,41.653319,35.615218,41.185177,33.01148,38.166658,37.433163,41.226104,38.31606,42.849342,42.187423,41.2869,35.106054,41.089159,38.757519,42.68027,81.460434,87.264496,137.977163,87.097909,76.037296,86.581117,135.123685,75.858927,76.601706,71.383926,70.777938,71.094987,75.230365,73.424012,29.213442,157.090112,3513.677776,0,204.309998,0.10088,-13.152,203.729996,0.09258,0.596,204.880005,0.08646,10.17,203.690002,9.013,-2080,118.220001,1.996,119.300003,39.315717,34.912257,33.630593,6.642452,92.78721,37.483721,44.396861,30.666468,-0.738442,0.036609,0.566498,0
4/13/2025,20:00:33,44040,0,0,75.274747,73.477374,64.785575,42.906859,37.787751,37.956087,39.970987,32.308657,32.532386,39.771748,31.097168,32.125952,32.630882,38.018373,47.007199,37.560298,37.703586,44.977302,55.526013,63.884196,56.070345,48.47532,51.90319,46.394494,46.492849,51.250687,52.553861,50.572877,85.303771,60.867336,45.905023,27.484195,28.514278,28.227787,29.236977,28.422295,28.43836,46.643815,44.196264,44.2081,80.464097,57.465899,41.497874,25.311711,39.602437,80.53195,51.460113,40.258103,24.982194,39.708826,47.756269,44.123254,44.00005,44.982087,42.274902,47.236053,43.872716,32.626919,33.302509,29.227158,29.024208,29.983895,29.647206,36.467546,43.109114,33.814098,41.859209,31.503506,38.13322,33.396786,39.641867,36.738018,42.635862,36.615512,40.037277,31.445385,37.56848,32.527182,39.010759,35.675432,41.552021,32.677153,40.658335,31.686856,37.799167,33.005186,39.329146,35.024691,38.98022,35.084548,37.956719,31.457588,36.446625,32.620402,36.742487,37.137938,41.691473,35.584402,41.192416,33.000567,38.134228,37.391419,41.234367,38.299623,42.854953,42.193387,41.298591,35.040689,41.094267,38.791845,42.662165,82.68739,92.079516,141.17586,91.813596,76.19912,89.778684,137.774625,75.927329,76.149664,71.371668,70.693968,71.084465,75.244388,78.88681,37.483682,143.725325,3652.579579,0,204.270004,0.1047,-13.66,204.979996,0.09524,0.594,204.919998,0.08999,10.624,203.570007,9.257,-2140,118.209999,1.992,119.599998,29.938151,25.531002,24.291231,15.966872,86.772844,37.475057,44.501546,30.635316,-0.135948,0.006365,0.104958,0
4/13/2025,20:01:33,44100,0,0,74.476765,73.423684,64.626995,42.967835,37.779744,37.951616,39.898646,32.314374,32.473071,39.771593,31.186131,32.19651,32.647586,37.995649,46.948985,37.580961,37.702105,44.999484,53.789497,61.915861,53.455121,49.923342,51.961702,46.670202,46.922386,50.262211,52.536888,51.850588,75.291665,57.905474,46.06517,27.308317,28.937048,28.672047,29.621222,28.555071,28.813398,46.649304,44.321257,44.314683,75.839158,49.810872,41.326498,25.90341,39.407241,74.531925,41.2803,40.423248,25.58617,39.877379,47.230784,44.058939,44.167228,45.216927,42.376369,47.346508,43.890085,32.841521,33.32124,29.532723,29.246851,30.398994,30.079225,36.466638,43.10514,33.784257,41.84901,31.504754,38.125496,33.365469,39.647886,36.748925,42.640541,36.606702,40.013964,31.414238,37.56566,32.519451,39.024724,35.665531,41.556266,32.658516,40.644726,31.673978,37.798116,33.022798,39.352844,35.040092,38.97172,35.092854,37.949443,31.435102,36.441548,32.615746,36.709348,37.136214,41.676567,35.567045,41.19454,33.020938,38.104317,37.398175,41.226006,38.311103,42.855391,42.185778,41.293173,35.076907,41.095847,38.763158,42.684563,74.896588,85.78836,138.182502,77.780728,76.160561,77.438166,135.504862,75.875743,76.622301,71.570492,70.780261,71.118102,75.226342,74.913368,33.846675,102.445237,3636.227374,0,204.460007,0.08777,-11.391,205.029999,0.08107,0.612,205.149994,0.07486,8.648,203.589996,7.72,-1732,118.300003,1.984,119.5,34.049988,29.311316,28.408066,12.015182,65.463118,37.470858,44.490055,30.903426,-0.346096,0.016269,0.266129,0
4/13/2025,20:02:33,44160,0,0,74.365923,73.497641,64.623047,42.942979,37.6469,37.899655,39.789143,32.335973,32.48753,39.851153,31.227351,32.215135,32.664866,38.138703,46.917439,37.553466,37.758451,44.905543,56.813871,65.23535,54.321888,48.014881,53.708338,46.591878,46.606326,50.728406,53.255446,51.004067,75.285401,56.570236,45.780469,26.097226,27.954643,27.561342,29.203088,27.514456,27.794831,46.486962,43.995587,44.065741,71.897124,53.135903,41.348055,24.466234,39.723341,68.928742,45.160473,40.323546,23.81371,39.784823,48.308376,43.820806,43.800193,45.311032,42.259332,47.067266,43.801765,32.526501,33.211322,29.26052,29.117345,30.274916,29.888395,36.429004,43.089765,33.767981,41.840811,31.485307,38.103373,33.3521,39.593179,36.709506,42.669488,36.604139,40.033003,31.447747,37.562093,32.503406,39.005271,35.649984,41.538633,32.667058,40.669035,31.688327,37.775106,33.00054,39.286575,34.960163,38.942925,35.052392,37.948749,31.430838,36.417393,32.597702,36.726264,37.148257,41.670073,35.562922,41.181206,32.975906,38.110989,37.390706,41.238983,38.318829,42.851218,42.216515,41.294908,35.057373,41.078839,38.795152,42.689173,80.180529,86.341701,137.57728,85.298897,76.238745,84.818346,134.909232,75.904219,75.742595,71.225825,70.806859,71.118805,75.178477,72.595064,35.820696,151.27372,3621.49382,0,204.380005,0.09875,-12.868,204.940002,0.0903,0.543,204.919998,0.08413,9.831,204.089996,8.808,-2031,118.239998,2.002,119.300003,31.593758,27.161344,26.136835,14.186711,90.213483,37.461019,44.550251,30.713166,-0.554043,0.026287,0.426045,0
4/13/2025,20:03:33,44220,0,0,75.061901,73.495573,64.620102,43.049172,37.689717,37.889884,39.810065,32.277452,32.418828,39.798507,31.064956,32.02494,32.54728,38.169447,47.030631,37.529199,37.684455,44.695086,54.149042,62.692219,54.028546,49.094753,50.333467,47.88247,46.887576,50.438556,52.130354,50.890421,85.95499,60.708762,45.856849,27.278732,28.372125,28.061506,29.195245,28.260296,28.31608,46.713733,44.220843,44.367242,79.954267,57.357048,41.302409,25.149408,39.666859,80.440089,52.429593,40.318307,24.823213,39.818429,47.68148,44.024223,43.852764,45.106949,42.266409,47.210579,43.701876,32.635583,33.389724,29.053775,28.951177,29.987142,29.583525,36.43842,43.110516,33.773228,41.841609,31.501264,38.101148,33.348528,39.598361,36.729308,42.66455,36.607169,40.040426,31.43654,37.5564,32.506128,39.013105,35.649432,41.538086,32.673216,40.654877,31.686922,37.787532,33.003705,39.324549,34.980605,38.953118,35.065738,37.976275,31.446569,36.426383,32.588054,36.718208,37.124285,41.65547,35.522721,41.185287,32.928016,38.097454,37.349748,41.240678,38.298893,42.860813,42.181327,41.25792,35.033842,41.079734,38.802589,42.685595,83.623091,92.051999,140.923559,92.481788,76.283889,90.779224,137.402005,75.834738,75.606834,71.373184,70.787723,71.09416,75.220674,78.594037,28.597173,116.927568,3646.007368,0,204.5,0.10694,-13.984,204.919998,0.09791,0.596,204.929993,0.09188,10.9,203.360001,9.506,-2206,118.120003,2.006,119.199997,39.961011,35.406571,34.422469,5.895838,73.490193,37.459257,44.43895,30.600154,-0.766354,0.036497,0.590331,0
4/13/2025,20:04:33,44280,0,0,74.584641,73.541003,64.593745,43.163595,37.646259,38.020503,39.955882,32.308089,32.446435,39.899463,31.138062,32.084707,32.498039,38.246422,46.988219,37.58662,37.680063,45.738003,55.965484,63.485337,53.190151,49.485211,51.505999,49.7328,46.728225,50.087992,53.414935,50.93969,76.621357,58.811765,46.24467,27.491601,28.818013,28.525775,29.692644,28.686052,28.748067,46.990814,44.545144,44.62226,76.658255,50.363581,41.55874,25.928555,39.920931,75.717963,42.424653,40.402944,25.697942,39.834179,47.89391,44.280872,43.952937,45.16975,42.454967,47.371791,43.774715,32.956641,33.558346,29.445177,29.226195,30.228127,29.831188,36.444361,43.093581,33.750528,41.832326,31.470025,38.096911,33.333158,39.593673,36.721506,42.675691,36.592788,40.055189,31.451021,37.55442,32.490792,38.985471,35.633202,41.549682,32.656096,40.65598,31.675563,37.760808,32.986156,39.297852,34.952434,38.946265,35.031805,37.968817,31.409196,36.431746,32.587217,36.740529,37.098833,41.68469,35.507508,41.190862,32.897639,38.125935,37.336255,41.250584,38.275273,42.875968,42.167905,41.286279,35.034489,41.079662,38.793107,42.643657,75.689107,86.694047,138.934269,79.19646,76.481185,79.088186,135.848073,75.908689,75.577392,71.523872,70.874333,71.100116,75.257851,75.655541,36.81821,105.544633,3635.964031,0,204.350006,0.08873,-11.511,205,0.08178,0.648,205.080002,0.0759,8.735,203.660004,7.827,-1760,118.230003,1.987,119.300003,30.984945,26.299015,25.143219,15.259725,67.240065,37.45153,44.587859,30.874279,-0.976393,0.047253,0.753098,0
4/13/2025,20:05:33,44340,0,0,75.285869,73.491058,64.62452,43.27525,37.820544,38.068827,39.979404,32.271774,32.442073,39.864291,31.153298,32.042498,32.583952,38.32333,47.051248,37.488618,37.734946,44.648319,55.304612,64.884905,55.969013,48.9494,51.21281,48.678138,46.710759,50.34126,52.041943,50.950574,72.417631,56.531795,46.259835,26.148168,28.040946,27.632488,29.490015,27.464941,27.743539,47.041109,44.640552,44.661144,71.033766,51.814792,41.248877,24.681987,39.626844,69.404719,44.135613,40.319065,24.122026,39.814164,48.204812,43.992316,43.935312,44.966041,42.441156,47.23404,43.982261,32.897629,33.58172,29.268842,29.045378,30.18739,29.812402,36.407564,43.093083,33.738494,41.827008,31.456171,38.080564,33.305605,39.571567,36.689586,42.665088,36.550241,40.024282,31.426008,37.538462,32.486298,38.985849,35.633582,41.521472,32.664038,40.636544,31.661244,37.761646,32.963438,39.281452,34.929293,38.927211,34.993591,37.948124,31.406149,36.411456,32.559268,36.742563,37.095116,41.70386,35.520792,41.171491,32.87451,38.12794,37.361693,41.258532,38.312837,42.870288,42.20467,41.293168,35.057837,41.110534,38.80814,42.697268,79.140525,85.521347,137.408199,83.700578,76.199105,83.198211,134.827356,75.92905,75.551328,71.470113,70.886703,71.134972,75.293381,71.962436,24.504395,132.800364,3636.413532,0,204.470001,0.09689,-12.583,205.080002,0.08798,0.612,205,0.08293,9.619,203.559998,8.6,-1960,118.300003,2.003,119.300003,45.538975,40.528017,39.598205,0.72086,81.573516,37.444909,44.586983,30.798893,-1.183978,0.057676,0.912769,0
4/13/2025,20:06:33,44400,0,0,74.589862,73.47218,64.663599,43.230415,37.839032,38.170346,40.127129,32.281678,32.437516,39.893712,31.052483,32.050131,32.433677,38.333112,47.089379,37.522341,37.719372,45.059948,54.928619,63.752201,55.776769,49.467053,49.901966,48.996021,46.068754,51.065131,52.917426,51.054698,85.2105,59.988659,46.323353,27.059743,28.267295,27.969154,29.311696,27.862539,28.069652,47.077178,44.71785,44.8462,78.971012,57.064976,41.256237,24.798318,39.332728,78.970721,52.379879,40.281502,24.301866,39.714427,48.229993,44.141817,44.094907,45.075952,42.296046,47.374538,43.913328,32.782385,33.478893,28.950598,28.727538,29.882235,29.356716,36.375748,43.071628,33.686439,41.793941,31.432019,38.087169,33.249593,39.5854,36.685771,42.75265,36.516982,40.006149,31.379603,37.528046,32.432667,39.012929,35.606279,41.529115,32.607935,40.613581,31.608607,37.737092,32.891167,39.314139,34.92003,38.93785,34.982111,37.927174,31.35695,36.428975,32.551075,36.699156,37.109223,41.647089,35.49021,41.186005,32.875837,38.145487,37.375279,41.244258,38.280847,42.835844,42.159444,41.285728,35.074281,41.118949,38.767785,42.658424,84.621604,91.285561,140.53786,92.477733,76.171739,91.506868,136.995195,75.779137,76.031044,71.384317,70.772886,71.033496,75.204648,77.802067,49.625567,150.397939,3652.715685,0,204.149994,0.10745,-13.984,203.759995,0.09824,0.643,204.869995,0.09304,11.012,203.179993,9.615,-2225,118.099998,2.002,119.400002,18.508993,13.441877,12.467142,27.81436,89.820251,37.428389,44.625341,30.529728,-1.396076,0.067945,1.076163,0
4/13/2025,20:07:33,44460,0,0,74.914635,73.447064,64.677559,43.190214,37.929785,38.256204,40.003075,32.42291,32.472201,39.933363,31.207539,32.069866,32.532577,38.458217,47.075836,37.305722,37.797573,45.145761,53.588464,63.425236,53.245495,48.156041,53.383122,48.186351,46.275641,50.92345,52.362131,50.679945,78.338398,59.45046,46.463609,27.644193,29.064548,28.885222,29.86148,28.667864,29.075164,47.107552,44.867226,44.894382,78.146848,51.456184,41.250835,26.097616,39.332036,77.314852,43.871773,40.39715,25.865614,39.880033,47.883018,44.279214,44.261243,45.729221,42.355167,47.552044,43.958901,33.160657,33.746086,29.46555,29.130157,30.331404,29.833049,36.358566,43.069075,33.690407,41.799189,31.427534,38.081733,33.288562,39.602489,36.681682,42.700284,36.518735,39.990709,31.35508,37.519511,32.432084,39.014147,35.603071,41.524611,32.628375,40.618847,31.613044,37.750653,32.925262,39.309252,34.951923,38.934285,34.972321,37.945099,31.36389,36.419934,32.554444,36.723464,37.079564,41.637387,35.47769,41.176215,32.905513,38.114509,37.378313,41.196055,38.236,42.805302,42.143006,41.254754,35.071442,41.096345,38.739294,42.641052,77.018859,88.029113,139.019021,82.418726,76.243713,82.49619,135.994255,75.930738,76.574379,71.458661,70.893621,71.047683,75.158797,76.828719,33.676204,114.889441,3508.095381,0,204.029999,0.08886,-11.47,204.990005,0.08121,0.655,205.020004,0.07629,8.749,203.970001,7.805,-1759,118.300003,1.977,119.300003,34.639067,29.426293,28.572608,11.824542,72.40116,37.423348,44.744461,30.944484,-0.15904,0.007665,0.121456,0
4/13/2025,20:08:33,44520,0,0,75.226778,73.458502,64.744702,43.224613,37.852632,38.231196,39.926282,32.438363,32.571607,39.968393,31.313358,32.198472,32.67534,38.63215,47.008808,37.227266,37.805744,45.602535,54.036211,63.011881,55.776051,47.987197,51.372232,47.133739,46.708499,51.836913,52.94792,50.302463,71.125568,56.006875,46.223,26.812501,28.612221,28.331549,29.861073,27.976176,28.47245,46.822724,44.566351,44.556711,71.706271,49.516461,41.348878,25.414326,39.461542,70.59108,41.221841,40.323322,24.920581,39.824435,47.61715,44.053301,43.751152,45.151751,42.383456,47.470571,44.156437,33.096449,33.381434,29.505286,29.292109,30.4781,30.014953,36.352366,43.070828,33.673967,41.794346,31.405696,38.064432,33.235162,39.600724,36.691858,42.665586,36.518404,39.979803,31.33737,37.514606,32.428038,38.981055,35.574269,41.535605,32.629821,40.600024,31.606028,37.740006,32.906547,39.311218,34.91931,38.906688,34.933944,37.921584,31.344629,36.414522,32.551674,36.696317,37.067909,41.651303,35.465512,41.167203,32.911079,38.121011,37.367138,41.224088,38.256186,42.790244,42.149542,41.232698,35.02616,41.116373,38.748435,42.664202,76.917593,83.951661,136.204953,80.108192,76.184877,79.541002,133.897775,75.926662,76.78868,71.681464,70.798435,71.079832,75.263002,71.076861,31.114707,131.963525,3485.774838,0,204.490005,0.08851,-11.535,205.059998,0.08109,0.524,205.009995,0.07432,8.514,203.830002,7.798,-1749,118.339996,1.984,119.400002,37.32617,32.452048,31.426492,8.89683,81.16374,37.413865,44.518875,30.961388,-0.361398,0.017808,0.2753,0
4/13/2025,20:09:33,44580,0,0,75.379215,73.454274,64.724183,43.264887,37.894501,38.240366,39.965261,32.479933,32.599222,40.032328,31.323201,32.248724,32.673533,38.618438,47.152618,37.28794,37.823457,45.497103,54.580068,62.218839,55.763922,50.314731,50.327492,49.400675,45.92358,50.392866,52.995099,51.488453,83.249426,58.858753,46.240787,26.789573,28.338259,28.147249,29.605591,27.877262,28.230762,46.98019,44.624143,44.71089,76.907359,56.142125,41.428091,24.685593,39.483577,75.630115,50.780127,40.290083,24.142788,39.813448,47.766461,44.148865,44.241362,45.55578,42.190792,47.463821,43.832144,32.949057,33.414655,29.233133,29.092186,30.209652,29.663593,36.34217,43.083544,33.656225,41.818112,31.407057,38.109108,33.248557,39.606919,36.662676,42.669561,36.480943,39.985689,31.354461,37.545484,32.423527,38.993432,35.570304,41.540025,32.601962,40.625721,31.61287,37.74171,32.898037,39.320561,34.892341,38.925743,34.92427,37.934705,31.31687,36.442716,32.530636,36.676966,37.066699,41.617558,35.475011,41.158154,32.909494,38.081797,37.361929,41.205,38.2675,42.782611,42.138201,41.223984,35.067482,41.142043,38.715606,42.686434,84.155233,89.804343,138.744707,90.920986,76.171099,90.262116,135.794251,75.93936,76.494028,71.192002,70.638665,71.07502,75.081685,76.234798,39.502253,169.203331,3475.8609,0,204.309998,0.1025,-13.355,204.889999,0.09356,0.694,204.940002,0.08887,10.464,203.690002,9.175,-2121,118.220001,1.997,118.300003,28.169734,23.357038,22.21903,18.071053,97.948846,37.413383,44.622567,30.760379,-0.021344,0.001027,0.016447,0
4/13/2025,20:10:33,44640,0,0,74.738284,73.474396,64.661135,43.182875,37.658159,38.197148,39.818165,32.476923,32.559129,40.067514,31.181442,32.142019,32.580672,38.643686,46.779443,37.29007,37.785834,45.595071,53.391018,62.567086,56.056132,48.994125,51.990783,48.397718,46.688501,51.359603,53.079857,51.257916,81.446468,60.492947,45.784551,27.821549,28.782316,28.600729,29.671234,28.509539,28.762966,46.474884,44.094253,44.233661,79.853632,54.34718,41.578378,25.974992,39.900165,79.570946,47.187883,40.437244,25.619541,39.892642,47.58474,44.049789,44.137036,45.710697,42.641602,47.368681,44.133635,32.811042,33.27549,29.53854,29.277645,30.275984,29.729534,36.333265,43.081737,33.652128,41.797349,31.390917,38.068537,33.196629,39.591097,36.655204,42.753054,36.489446,39.984901,31.343416,37.504463,32.398257,38.983333,35.553073,41.523802,32.585155,40.592349,31.6094,37.71705,32.880785,39.285228,34.873665,38.918192,34.90249,37.925938,31.323623,36.40649,32.528926,36.676642,37.054877,41.62999,35.450059,41.148778,32.79954,38.113212,37.324846,41.246912,38.275563,42.808194,42.147134,41.241727,35.064966,41.121606,38.765592,42.669858,79.522797,90.127459,139.680892,87.155521,76.402883,85.88808,136.500265,75.886045,76.19107,71.363676,70.836378,71.133038,75.144075,78.179456,38.539276,123.729191,3512.331563,0,204.5,0.09382,-12.209,205.059998,0.08597,0.557,205.070007,0.07971,9.246,204.369995,8.225,-1877,118.360001,1.992,119.099998,28.709808,24.503635,23.362501,17.074743,77.037099,37.403946,44.709583,30.818039,-0.228246,0.010591,0.17445,0
4/13/2025,20:11:33,44700,0,0,75.855726,73.536753,64.688657,43.421481,37.880734,38.311834,40.013898,32.542815,32.606229,40.023407,31.313735,32.195859,32.618917,38.701063,47.181036,37.316707,37.802582,45.469422,53.416549,63.418438,56.125687,50.454902,49.732544,48.670785,46.543388,51.343084,52.134874,49.898257,73.028563,56.668001,46.267906,27.066526,28.710369,28.4904,29.956923,28.420382,28.775099,47.368874,44.73847,44.750298,73.246552,48.389732,41.306058,25.752325,39.770548,72.013114,39.759168,40.37075,25.31899,39.856021,47.861424,44.261496,44.071236,45.197245,42.400448,47.495752,43.892643,33.265051,33.722209,29.639126,29.346135,30.56151,30.049502,36.342404,43.054803,33.661714,41.767707,31.406771,38.041139,33.196173,39.564234,36.634438,42.641094,36.476897,39.97417,31.370438,37.504636,32.426902,38.929094,35.530949,41.492605,32.612573,40.587351,31.615481,37.707943,32.88007,39.269261,34.836321,38.870446,34.866479,37.916884,31.298452,36.385468,32.501574,36.717216,37.031302,41.653164,35.411507,41.164183,32.812883,38.097722,37.292097,41.255086,38.243139,42.847968,42.165782,41.259956,35.00796,41.107689,38.786149,42.66572,75.106139,83.780235,136.222696,76.82256,76.349481,74.337967,133.622558,75.873703,75.649607,71.54045,70.898709,71.125759,75.24832,72.675708,29.524896,107.529285,3493.854457,0,204.509995,0.08469,-11.012,205.199997,0.07745,0.51,205.149994,0.07092,8.067,204.25,7.417,-1662,118.400002,1.988,119.300003,39.251148,34.2893,33.353992,7.016758,68.360258,37.393417,44.614082,31.097255,-0.431429,0.019761,0.328155,0
4/13/2025,20:12:33,44760,0,0,75.534938,73.560424,64.863501,43.372887,37.720009,38.30974,39.962693,32.601434,32.64984,40.117727,31.307078,32.277317,32.692327,38.880711,46.944144,37.399691,37.874629,45.1976,54.366574,62.398625,55.331278,50.431877,51.982076,47.790836,46.257824,51.392538,52.771837,50.670052,80.32133,57.726323,45.875537,26.278369,28.092883,28.003169,29.527191,27.732134,27.960244,46.588178,44.064909,44.08157,74.723721,54.88638,41.41555,24.474339,39.759975,71.570039,47.955173,40.235774,23.871672,39.810578,47.704696,43.905055,44.343467,45.392063,42.286463,47.27069,43.935156,32.895218,33.212956,29.368753,29.18366,30.256049,29.710584,36.293202,43.053423,33.62941,41.765187,31.388178,38.064231,33.195408,39.562787,36.61617,42.602757,36.429509,39.974581,31.314714,37.527617,32.399317,38.967357,35.501135,41.484564,32.578298,40.57235,31.573573,37.707055,32.852945,39.276977,34.816139,38.871105,34.845854,37.907579,31.274364,36.381014,32.508219,36.678274,37.035279,41.614461,35.418195,41.144423,32.860498,38.080318,37.312257,41.228242,38.229885,42.789999,42.143588,41.226737,34.992661,41.093481,38.723032,42.666593,82.557638,88.122025,137.707751,88.571626,76.207646,87.927789,134.823318,75.942039,76.020515,71.659601,70.864795,71.142775,75.231893,74.507784,33.867128,165.56446,3485.538737,0,204.309998,0.09996,-12.992,204.929993,0.09119,0.646,204.979996,0.08612,10.108,203.690002,8.93,-2055,118.199997,2.004,118.900002,33.837516,29.377529,28.197753,12.038021,96.425128,37.378603,44.594483,30.771203,-0.032768,0.001552,0.024642,0
4/13/2025,20:13:33,44820,0,0,75.170504,73.438082,64.751862,43.373492,37.654329,38.257799,40.05028,32.555076,32.546662,40.159145,31.226433,32.146994,32.586534,38.815011,46.842372,37.332521,37.86668,45.74996,53.039394,62.679042,54.675057,49.067849,52.487797,48.200577,46.916604,52.066292,52.512487,50.014489,84.584873,60.74158,45.852206,27.542358,28.633556,28.518885,29.584535,28.322666,28.588169,46.610922,44.254988,44.393492,80.655901,56.633907,41.553748,25.607203,39.671552,80.862081,50.460711,40.468723,25.226448,39.955221,47.269491,44.05476,44.311212,45.683278,42.710326,47.406442,44.215305,32.89076,33.190922,29.390793,29.174035,30.231718,29.684064,36.317782,43.049263,33.620524,41.75771,31.363671,38.059885,33.191035,39.581117,36.656692,42.713689,36.461797,39.959576,31.307562,37.484989,32.377324,38.968934,35.53551,41.511207,32.536911,40.579813,31.561521,37.701559,32.835411,39.302739,34.846037,38.89997,34.850472,37.905337,31.280123,36.401343,32.504627,36.698625,37.03041,41.62853,35.426091,41.164583,32.840854,38.127455,37.347945,41.234578,38.259208,42.783148,42.136606,41.225467,35.066759,41.161218,38.736449,42.690046,82.314089,91.679279,140.008847,91.34485,75.999643,89.3576,136.816663,75.905456,76.489662,71.577454,70.817762,71.131401,75.153005,78.848381,39.256614,137.492631,3511.936549,0,204.389999,0.10053,-13.113,205.029999,0.09141,0.562,204.970001,0.08598,10.088,203.460007,8.872,-2036,118.279999,1.999,119.199997,28.034019,23.735561,22.650536,17.818187,83.840109,37.38921,44.707395,30.760382,-0.240212,0.011084,0.182565,0
4/13/2025,20:14:33,44880,0,0,75.291286,73.642037,64.818566,43.501246,37.673843,38.265375,40.165522,32.56244,32.601098,40.192361,31.297455,32.205211,32.580232,39.01394,47.002637,37.464625,37.84167,45.305476,55.119729,63.875684,53.476166,48.891711,52.124,48.401571,46.848297,50.766543,52.005795,50.872205,74.608489,57.566454,46.065931,27.326956,28.839458,28.795738,29.837143,28.662819,29.122308,47.196084,44.602144,44.705542,75.140622,48.886227,41.690384,25.988648,39.991189,73.910713,40.757722,40.4354,25.569326,40.044542,47.966498,44.361272,44.229776,45.535022,42.720575,47.58341,44.10043,33.215225,33.580253,29.740523,29.485455,30.629433,29.981708,36.282613,43.03502,33.627351,41.76095,31.385222,38.054268,33.190717,39.569317,36.609891,42.631663,36.435332,39.966718,31.333942,37.526238,32.393925,38.944771,35.515674,41.496356,32.563245,40.578143,31.583889,37.725563,32.859116,39.266171,34.812813,38.866031,34.808377,37.893034,31.269943,36.383262,32.489127,36.696792,37.011329,41.615274,35.382317,41.155003,32.804941,38.072692,37.279864,41.230939,38.229941,42.791812,42.14118,41.227407,34.992893,41.113089,38.726178,42.66094,74.644857,84.972692,136.893836,76.99031,76.177512,76.283804,134.200238,75.880921,75.900753,71.428942,70.897925,71.128793,75.290188,74.393684,33.005345,100.069564,3503.684395,0,204.5,0.08531,-11.089,205.059998,0.07771,0.59,204.960007,0.07201,8.201,203.550003,7.437,-1659,118.300003,1.968,119.199997,34.996592,30.621045,29.366061,11.069339,64.07749,37.374818,44.818929,31.105433,-0.444531,0.020977,0.337817,0
4/13/2025,20:15:33,44940,0,0,75.186662,73.498705,64.821664,43.539503,37.764522,38.314921,40.138546,32.621935,32.65059,40.170898,31.421892,32.241845,32.686669,39.059528,47.051105,37.439406,37.948714,45.637802,54.749506,65.734743,56.952746,49.447808,49.377851,47.847064,46.775877,51.475157,52.976623,52.162205,75.79717,56.682639,46.124432,26.135368,28.197767,28.060301,29.705561,27.513136,27.98635,47.283492,44.707388,44.851509,72.381139,53.177965,41.451874,24.75022,39.767681,68.845177,45.05988,40.465048,24.13073,40.016201,48.464947,44.067069,43.941664,44.858072,42.511202,47.528542,44.281855,33.200496,33.823191,29.5131,29.29814,30.550985,29.932369,36.273907,43.065897,33.568822,41.781279,31.329186,38.03546,33.122017,39.598117,36.618884,42.750386,36.42929,39.98494,31.303355,37.498749,32.339565,38.966092,35.491002,41.529485,32.547389,40.591067,31.535929,37.681729,32.82702,39.280083,34.789104,38.902896,34.799305,37.906568,31.245273,36.387084,32.483181,36.650729,36.991823,41.590603,35.380839,41.101611,32.762106,38.084197,37.292707,41.223137,38.243309,42.762068,42.120402,41.220684,35.046864,41.147326,38.712173,42.690045,80.453384,86.233432,136.733581,85.624511,76.256306,85.213156,133.982326,75.847212,76.080536,71.260574,70.868858,71.123923,75.187793,72.861068,32.301478,148.381041,3485.21864,0,204.169998,0.09621,-12.51,204.809998,0.08827,0.669,204.860001,0.08267,9.645,203.389999,8.577,-1952,118.139999,1.99,119.199997,35.856146,31.183588,30.196762,10.268286,88.908801,37.36841,44.687468,31.053047,-0.648072,0.031182,0.492499,0
4/13/2025,20:16:33,45000,0,0,75.727677,73.565345,64.773562,43.682979,37.820222,38.431956,40.344349,32.573091,32.506614,40.194373,31.160916,32.203594,32.609303,39.117334,47.20401,37.634802,37.942654,46.230213,54.374787,61.055205,55.298979,50.948661,50.820581,46.897789,46.730307,53.121337,52.785227,52.204624,85.992177,60.661143,46.466099,27.575301,28.545348,28.334282,29.715771,28.289097,28.581377,47.249571,44.895648,44.885136,80.01084,57.466488,41.300963,25.016092,39.390393,80.10759,52.608833,40.424488,24.63694,39.937738,47.848079,44.231579,44.530481,45.108251,42.654795,47.466505,44.569194,33.168787,33.437885,29.107479,28.8947,30.237864,29.554249,36.242472,43.025067,33.591375,41.76535,31.333986,38.031296,33.149383,39.559753,36.609142,42.573379,36.395606,39.955812,31.287716,37.530629,32.360976,38.954172,35.48479,41.503968,32.523771,40.556236,31.531875,37.731278,32.845749,39.282474,34.804814,38.858955,34.768888,37.877497,31.238233,36.375664,32.490387,36.685032,36.988516,41.599189,35.385237,41.131941,32.832325,38.086592,37.306158,41.218618,38.218899,42.743065,42.121085,41.214769,35.028932,41.144669,38.687778,42.674993,84.357464,91.953807,140.455624,92.895613,76.252915,91.483847,136.764285,75.841829,76.836713,71.271708,70.86042,71.111243,75.202202,78.691726,3.733581,206.008859,3643.566911,0,204.179993,0.10759,-14.067,205.899994,0.09718,0.608,204.720001,0.09257,10.976,203.449997,9.61,-2234,118.150002,1.995,119.400002,81.419129,76.253993,75.377518,-34.95303,112.240896,37.360594,44.82373,30.733494,-0.856641,0.041445,0.651973,0
4/13/2025,20:17:33,45060,0,0,75.010802,73.560744,64.784732,43.648988,37.638826,38.420703,40.162153,32.515451,32.4022,40.183039,31.133856,32.054086,32.438964,39.069706,46.99143,37.744106,37.944984,45.959177,53.199062,63.344527,55.4231,49.257916,51.66037,49.533951,46.021039,49.931501,52.973766,51.533118,76.262033,58.560629,46.05439,26.994953,28.671643,28.656027,29.859371,28.562305,28.751927,47.010321,44.493383,44.497765,76.454992,50.305678,41.2433,25.620743,39.740002,75.28251,42.536799,40.377963,25.406358,39.97649,47.827976,44.124155,44.257421,45.776598,42.490674,47.274096,44.029733,32.928868,33.241676,29.284294,28.975186,30.332109,29.620347,36.231503,43.026922,33.566502,41.742928,31.346464,38.043583,33.122189,39.554047,36.566685,42.612498,36.389163,39.960414,31.309746,37.506017,32.364231,38.935225,35.464875,41.484202,32.533754,40.574046,31.548557,37.700485,32.812099,39.236676,34.742348,38.84623,34.731703,37.875781,31.231602,36.358009,32.438395,36.666188,36.952871,41.602449,35.350262,41.092814,32.742545,38.059871,37.28118,41.214814,38.224356,42.755957,42.126111,41.18416,34.971481,41.122067,38.69279,42.688325,75.377021,86.415187,138.584274,79.069047,76.310122,78.921008,135.754655,75.93376,75.759903,71.293288,70.883399,71.114696,75.193392,75.485578,35.921745,102.930503,3648.59993,0,204.419998,0.08916,-11.611,205,0.08149,0.531,204.940002,0.07509,8.626,204.020004,7.77,-1753,118.25,1.995,119.599998,31.758257,26.947167,26.08183,14.296133,65.7436,37.345523,44.751093,30.730413,-1.067399,0.051701,0.813836,0
4/13/2025,20:18:33,45120,0,0,74.237042,73.541282,64.796704,43.800952,37.672172,38.316255,40.282548,32.491116,32.451515,40.187822,31.149388,31.962158,32.46055,39.188162,47.198361,37.731172,37.870256,46.141936,53.668846,64.123006,56.076411,47.765542,51.677627,48.185265,46.277526,52.143065,52.650394,50.683559,71.180204,56.383896,46.319529,25.91418,27.975567,27.877364,29.602181,27.321585,27.968059,47.18611,44.689256,44.75716,70.873352,51.544636,41.245815,24.46916,39.508876,69.389596,43.956393,40.243846,23.975189,39.83005,48.26677,43.959181,43.93594,45.580014,42.48783,47.283933,44.241324,33.062954,33.303209,29.14936,28.945954,30.272141,29.532993,36.217383,43.029164,33.553042,41.754228,31.316032,38.066943,33.113248,39.564074,36.578962,42.552647,36.367948,39.946344,31.242943,37.513357,32.353823,38.922315,35.445705,41.466495,32.509323,40.546335,31.519185,37.727267,32.805699,39.280597,34.762565,38.858401,34.728855,37.877094,31.202181,36.371719,32.448169,36.65541,36.966867,41.591737,35.343279,41.115805,32.808907,38.054141,37.266159,41.194842,38.173394,42.712308,42.10759,41.214458,34.990485,41.141025,38.675845,42.67322,78.495551,84.915309,137.131863,82.747986,76.229176,82.245562,134.462581,75.90724,76.609925,71.317109,70.843782,71.091215,75.244771,71.590106,38.359328,142.155115,3618.195227,0,204.160004,0.0945,-12.277,204.839996,0.08656,0.665,204.899994,0.08126,9.477,203.259995,8.438,-1922,118.110001,2.003,119.099998,29.432467,24.358753,23.356784,16.887062,86.042085,37.340157,44.745177,30.711102,-1.275473,0.06188,0.972869,0
4/13/2025,20:19:32,45180,0,0,74.319614,73.564264,64.771614,43.783567,37.648025,38.301843,40.329486,32.407292,32.255005,40.142131,31.010043,31.954387,32.326893,39.301762,47.066829,37.405807,37.830619,46.050657,52.597123,61.235179,55.750822,48.912406,51.317836,49.559906,46.695339,51.4772,51.772154,50.135755,85.179242,59.664848,46.432267,26.92669,28.251682,28.100386,29.64617,28.02394,28.345276,47.114999,44.733646,44.671436,78.779088,56.412923,41.176411,24.675841,39.315653,78.524632,51.788672,40.18117,24.28377,39.783885,47.567384,44.064779,44.289231,45.556308,42.609827,47.439705,43.984432,33.0083,33.157142,28.949217,28.779248,30.096639,29.323297,36.21995,43.025124,33.522438,41.759991,31.291573,38.048815,33.075006,39.57357,36.565038,42.603396,36.342258,39.937074,31.250948,37.499363,32.33173,38.935789,35.446386,41.493561,32.50397,40.573181,31.510704,37.707974,32.782729,39.27394,34.766071,38.86586,34.711513,37.863644,31.193518,36.383475,32.442634,36.657937,36.964527,41.571819,35.341652,41.109789,32.80683,38.081155,37.303811,41.186868,38.187031,42.713572,42.118415,41.194495,35.003624,41.149535,38.665639,42.681072,84.753823,91.128712,140.128594,92.350078,76.050038,91.354561,136.77164,75.897379,76.850472,71.518017,70.815102,71.127894,75.244955,77.617408,34.633029,157.050216,3477.488624,0,204.330002,0.10468,-13.663,203.850006,0.09595,0.59,204.839996,0.08977,10.584,203.589996,9.32,-2162,118.25,2.003,119.199997,33.544194,28.288338,27.293097,12.888073,92.769776,37.338312,44.67866,30.552307,-0.007509,0.000348,0.00584,0
4/13/2025,20:20:32,45240,0,0,75.211124,73.578645,64.752797,43.786962,37.610344,38.297312,40.181516,32.471837,32.355685,40.223763,31.182176,31.92466,32.293198,39.299233,46.906454,37.360669,37.844445,44.892235,56.422958,63.905965,58.729599,49.22975,52.460314,51.499851,46.39934,50.781671,53.18759,51.454528,78.044676,59.278342,45.910005,27.359787,28.734289,28.73072,29.787769,28.426863,28.766856,47.065128,44.497034,44.665727,78.007446,51.349202,41.479936,25.802508,39.723051,77.104545,43.993766,40.293725,25.526614,39.812507,48.422559,44.162973,44.113872,45.108469,42.487492,47.311983,44.110587,33.058409,33.366037,29.306089,29.030887,30.328484,29.513845,36.17845,42.993632,33.49719,41.737199,31.270705,38.016587,33.028798,39.552596,36.556377,42.704164,36.344919,39.939283,31.227337,37.471148,32.279307,38.948333,35.436383,41.477475,32.50353,40.554251,31.483532,37.679325,32.73834,39.267603,34.705585,38.860403,34.691834,37.87117,31.197988,36.364898,32.415069,36.620231,36.949395,41.580083,35.311504,41.10494,32.700548,38.077356,37.282765,41.194072,38.220319,42.738329,42.101718,41.21122,35.009393,41.168799,38.703762,42.700999,76.93436,87.809844,138.756512,82.376454,76.090024,82.274093,135.848363,75.816164,76.272223,71.527152,70.954996,71.10947,75.198749,76.681858,34.371762,121.127281,3516.538232,0,204.220001,0.08888,-11.534,205.029999,0.08132,0.586,204.979996,0.07551,8.696,203.990005,7.767,-1755,118.209999,1.996,119.400002,33.310776,28.880707,27.694496,12.599229,75.695714,37.326434,44.734325,30.767292,-0.057125,0.002638,0.043933,0
4/13/2025,20:21:32,45300,0,0,74.33894,73.641994,64.713345,43.883863,37.588222,38.287574,40.449213,32.586029,32.428998,40.248785,31.241349,32.008057,32.413866,39.455449,46.983108,37.439118,37.812101,46.515054,56.430213,65.949805,54.2568,48.977561,51.500048,49.198957,47.305304,50.416072,53.154389,51.613718,70.597487,55.967942,45.992476,26.385321,28.267786,28.111581,29.791124,27.657652,28.398141,46.905511,44.321991,44.333387,71.119154,50.137667,41.358518,24.949692,39.617725,69.985902,41.989421,40.161814,24.512899,39.74638,48.717735,43.914401,44.035425,45.530947,42.737224,47.343671,44.031522,33.05915,33.33889,29.31229,29.162875,30.429181,29.655189,36.166479,43.024786,33.507853,41.756108,31.26937,38.057443,33.074799,39.558144,36.53318,42.537074,36.303093,39.930696,31.219101,37.510239,32.324882,38.941531,35.398085,41.472454,32.47796,40.54435,31.481979,37.711335,32.767881,39.293802,34.711972,38.838075,34.661847,37.861639,31.154512,36.369072,32.41437,36.673219,36.932474,41.592725,35.301081,41.119676,32.776357,38.089298,37.27438,41.187735,38.172885,42.721903,42.109185,41.199335,34.971254,41.163887,38.676219,42.693795,77.191655,83.897389,135.870261,80.885127,76.024563,80.349011,133.520519,75.98011,76.780112,71.419219,70.818356,71.095927,75.243969,71.088713,22.935009,116.717285,3484.029059,0,204.449997,0.08904,-11.547,205.080002,0.0813,0.637,205.089996,0.07607,8.751,203.990005,7.895,-1784,118.379997,1.993,118.699997,47.365462,42.731504,41.5348,-1.372986,73.378409,37.323532,44.827876,30.826263,-0.067808,0.003091,0.051247,0
4/13/2025,20:22:32,45360,0,0,74.912152,73.504242,64.688301,43.954997,37.590969,38.305774,40.556971,32.582779,32.503672,40.317007,31.236837,31.998156,32.442673,39.401544,46.94817,37.531516,37.864625,46.485711,52.590166,62.223105,54.235911,50.650964,51.774158,47.932323,46.462973,50.393073,53.140139,51.945157,84.448594,59.412892,46.130735,27.02245,28.215119,28.204854,29.780418,27.815407,28.041719,46.844939,44.348087,44.415581,78.224341,56.404843,41.466896,24.712978,39.533931,77.758257,51.689632,40.225652,24.17109,39.874807,47.844677,43.960419,44.376888,45.511664,42.557983,47.355419,43.999211,32.892141,33.184852,29.122447,28.946696,30.244353,29.314181,36.172824,43.005615,33.49824,41.691628,31.245024,38.037516,33.0343,39.565945,36.570219,42.634892,36.316565,39.915021,31.213946,37.4749,32.281304,38.923305,35.413018,41.487274,32.480376,40.530008,31.488855,37.669376,32.741669,39.279518,34.719785,38.853349,34.678976,37.846799,31.178758,36.357303,32.420336,36.644046,36.917023,41.543938,35.268784,41.104334,32.727061,38.09326,37.272597,41.204864,38.169763,42.72846,42.087779,41.211786,34.989566,41.161262,38.653236,42.700353,84.76464,90.567298,139.261155,91.890938,76.070984,91.062155,136.122614,75.9384,76.73549,71.457032,70.8023,71.13207,75.226307,77.127029,32.702851,163.616814,3484.439964,0,204.449997,0.10431,-13.646,204.970001,0.09525,0.548,204.889999,0.08898,10.477,203.729996,9.284,-2147,118.309998,2.009,119,35.404553,30.740714,29.49947,10.726182,95.600305,37.316766,44.708474,30.617445,-0.274306,0.012673,0.207506,0
4/13/2025,20:23:32,45420,0,0,74.795199,73.573284,64.775599,43.970084,37.546065,38.334214,40.491822,32.524984,32.410903,40.314121,31.1145,31.915138,32.359765,39.501038,47.067178,37.536564,37.891332,44.712252,52.129882,63.492259,56.305989,49.092774,52.377382,47.506069,47.10648,50.977843,53.079274,52.077425,79.921803,60.151848,46.13381,27.294449,28.753028,28.8543,30.045918,28.537942,28.86676,47.244616,44.605667,44.75331,79.139858,52.932057,41.543763,25.725206,39.645948,78.506151,45.790221,40.438427,25.443044,40.003826,48.287408,44.270852,44.543887,45.784753,42.761361,47.524855,44.242298,33.128834,33.430408,29.21059,29.041539,30.407775,29.459349,36.140725,43.010666,33.477571,41.727894,31.250137,38.023701,33.022176,39.549382,36.52527,42.558654,36.262937,39.911434,31.200071,37.500475,32.311939,38.908494,35.389721,41.474269,32.446063,40.525984,31.46117,37.693619,32.741161,39.269639,34.684122,38.844789,34.608265,37.850268,31.130567,36.36432,32.412708,36.655739,36.899517,41.589425,35.26445,41.123793,32.716931,38.095009,37.249145,41.203777,38.155863,42.717274,42.055708,41.234239,34.948341,41.154174,38.678629,42.670281,78.218829,89.026004,139.193887,84.688529,76.032126,84.063908,135.944257,75.854514,76.923141,71.329431,70.850533,71.07802,75.267533,77.583916,35.99223,116.706712,3479.447798,0,204.360001,0.0913,-11.84,205.050003,0.08354,0.598,205.070007,0.07788,8.932,203.940002,8.001,-1811,118.309998,1.997,119.099998,31.76145,27.171403,26.066067,14.37236,73.372785,37.306052,44.98176,30.779749,-0.481527,0.021758,0.364281,0
4/13/2025,20:24:32,45480,0,0,74.828446,73.518147,64.782735,44.039775,37.564159,38.33242,40.562408,32.569146,32.447179,40.34916,31.283175,31.972552,32.538094,39.605483,46.859042,37.565553,37.880971,46.067261,53.176998,62.982491,55.051099,50.291006,51.418815,48.264766,46.170748,50.837416,53.148222,51.621006,71.520362,56.007135,45.986223,26.360165,28.43237,28.394886,30.06078,27.863114,28.390214,46.864981,44.304427,44.432405,72.335371,49.027285,41.36301,25.350281,39.697326,70.995967,40.774468,40.464484,24.852184,40.09771,47.928826,43.996648,44.326319,45.499244,42.559838,47.449832,44.255545,33.013365,33.336463,29.418674,29.180956,30.659854,29.793388,36.168664,43.005441,33.480349,41.702062,31.248913,38.020048,33.018056,39.558422,36.535672,42.680102,36.293921,39.914073,31.220563,37.471477,32.2654,38.917099,35.412547,41.495164,32.468744,40.534786,31.472748,37.659324,32.740449,39.264023,34.679361,38.840053,34.63855,37.839828,31.144992,36.339695,32.398193,36.640404,36.927537,41.568466,35.270605,41.096461,32.668854,38.077663,37.285283,41.221177,38.205128,42.701264,42.076961,41.188636,34.999492,41.196062,38.666952,42.754403,76.01832,83.585337,136.048979,78.89674,76.244816,78.059943,133.776789,75.963889,76.376432,71.389336,70.909113,71.112397,75.111284,71.494643,34.486334,130.548276,3484.898543,0,204.740005,0.08653,-11.282,205.139999,0.07895,0.559,205.059998,0.0727,8.302,203.899994,7.568,-1693,118.360001,1.986,119.199997,33.260186,28.636973,27.738447,12.726037,80.466811,37.31196,44.76107,30.90045,-0.684208,0.031328,0.5177,0
4/13/2025,20:25:32,45540,0,0,75.145265,73.566396,64.777617,44.213745,37.6538,38.32086,40.753405,32.613973,32.426759,40.372987,31.186973,31.965682,32.557921,39.660403,47.136395,37.584504,37.931821,45.149196,54.888302,64.858174,57.213604,48.563816,50.196895,48.984096,46.279833,51.186697,54.161526,54.871428,82.782192,58.70307,46.022333,26.48151,27.961302,27.959517,29.847443,27.679479,27.972321,47.138304,44.415326,44.508669,76.527212,55.561823,41.311174,24.31959,39.856178,75.303021,50.763212,40.272948,23.858567,39.970001,48.550919,44.003396,44.071796,45.424132,42.786088,47.316277,44.572267,32.892755,33.439086,29.010552,28.891446,30.32332,29.348162,36.109149,43.016236,33.435109,41.710492,31.244533,38.015911,32.994778,39.549252,36.481324,42.612113,36.25452,39.939193,31.1916,37.484241,32.267569,38.903509,35.360339,41.452147,32.470523,40.523777,31.46562,37.686669,32.716826,39.256099,34.613278,38.820209,34.564034,37.851937,31.131805,36.341203,32.360559,36.64681,36.873781,41.543607,35.24601,41.080405,32.704214,38.042181,37.240038,41.193974,38.146465,42.683773,42.089678,41.182886,34.947581,41.164066,38.642753,42.693435,83.729659,89.267132,138.341751,90.337569,76.228064,89.596636,135.257982,75.896859,76.127217,71.501377,70.902067,71.12657,75.223368,75.779345,36.221191,167.979515,3483.491023,0,204.380005,0.10255,-13.36,205.089996,0.09304,0.592,204.979996,0.08787,10.303,204.119995,9.132,-2120,118.32,2.013,119.5,31.402909,26.69175,25.653524,14.619424,97.438878,37.290546,44.901433,30.650887,-0.88913,0.041284,0.67358,0
4/13/2025,20:26:32,45600,0,0,74.846521,73.471087,64.646245,44.118004,37.612083,38.359986,40.86469,32.449757,32.41139,40.385959,31.123009,31.897913,32.449775,39.675334,46.873201,37.578107,37.92451,45.708346,56.260655,63.652963,55.060808,47.594774,53.161666,49.558943,47.015277,50.744885,53.460001,52.688145,82.397644,60.658851,46.070674,27.474243,28.573526,28.563264,30.101948,28.240132,28.614967,47.0562,44.537111,44.70492,80.147727,55.280244,41.41314,25.508463,39.709543,80.159593,48.911587,40.382518,25.22883,39.935093,48.331037,44.148223,44.258692,45.92311,42.904977,47.461137,44.360202,33.066605,33.691266,29.07733,28.960905,30.3272,29.247773,36.105125,42.9701,33.452719,41.69846,31.213627,38.001297,32.951177,39.553074,36.497996,42.678289,36.248176,39.889689,31.171401,37.45984,32.22699,38.898068,35.370829,41.470035,32.453028,40.502493,31.439186,37.653877,32.69717,39.254738,34.642963,38.812669,34.581298,37.837126,31.119541,36.321937,32.36789,36.639399,36.911935,41.558671,35.254413,41.083466,32.631707,38.059046,37.244981,41.190352,38.186995,42.687184,42.07572,41.201913,34.995136,41.207382,38.648829,42.744277,80.307094,90.609016,139.85294,88.712399,76.255667,86.943898,136.4679,75.959875,76.39941,71.438748,70.802614,71.107772,75.147648,78.34418,40.764478,115.259739,3526.565663,0,204.589996,0.09547,-12.39,205.199997,0.08664,0.661,205.179993,0.08211,9.55,204.320007,8.354,-1916,118.339996,1.996,119.599998,26.713709,22.056175,21.025553,19.356965,72.599953,37.288796,44.987707,30.728513,-0.125255,0.006027,0.095801,0
4/13/2025,20:27:32,45660,0,0,74.855501,73.478388,64.725459,44.149262,37.578624,38.316844,40.809947,32.535444,32.420665,40.413641,31.199138,31.924211,32.437335,39.741912,46.791885,37.608561,37.854637,45.645707,53.132945,62.208524,55.49329,50.90926,52.032237,48.209938,46.769852,51.188881,52.847469,51.821016,72.595783,56.448245,45.741309,26.590802,28.436065,28.540033,30.152741,27.993818,28.561479,46.732498,44.102091,44.287523,73.388914,48.614459,41.470299,25.428573,39.785073,71.936791,40.356485,40.264863,25.009173,39.83194,47.659504,43.94318,44.296542,45.563608,42.752997,47.318743,44.255567,32.96449,33.504528,29.348333,29.129785,30.496849,29.526894,36.108606,42.9876,33.434495,41.676904,31.224312,38.004321,32.936882,39.553887,36.502353,42.676464,36.255493,39.910635,31.160051,37.446226,32.236869,38.912561,35.361009,41.454132,32.429242,40.483349,31.445659,37.659712,32.698595,39.257331,34.631376,38.817912,34.571929,37.836025,31.097042,36.331016,32.374345,36.624946,36.865194,41.543427,35.241636,41.075182,32.611327,38.087709,37.255987,41.206301,38.137196,42.669286,42.055085,41.190057,34.969885,41.204886,38.64629,42.733407,75.356607,83.794088,136.390477,77.685836,76.318227,75.751206,133.96218,75.887754,76.368657,71.652963,70.849034,71.136778,75.228037,72.646045,35.223569,120.573275,3490.390141,0,204.619995,0.08482,-11.024,205.410004,0.07736,0.551,205.330002,0.07148,8.145,204.460007,7.427,-1667,118.470001,2.001,119,32.2046,27.93359,26.728154,13.536709,75.407668,37.283211,44.745233,30.82848,-0.327715,0.016018,0.249625,0
4/13/2025,20:28:32,45720,0,0,75.716132,73.494532,64.798635,44.261963,37.48319,38.183075,40.794886,32.615407,32.420684,40.454178,31.127417,31.829607,32.473202,39.788031,46.868997,37.648548,37.914743,45.458416,54.789364,63.872418,56.353066,50.03996,50.553603,48.749127,46.614448,51.082567,53.553047,51.242949,80.522096,57.694118,45.696731,26.180634,27.829466,27.925886,29.770153,27.381047,27.667251,46.848492,44.088434,44.225651,75.158501,54.930612,41.529133,24.216673,39.664035,72.601427,48.787933,40.180021,23.628592,39.898386,47.934354,43.859603,44.320832,45.582608,42.885791,47.241188,44.224326,32.959035,33.41858,29.058212,28.91725,30.267975,29.265403,36.095617,42.990527,33.418421,41.700131,31.204626,38.0441,32.946685,39.570786,36.498515,42.568558,36.228923,39.888593,31.135092,37.467492,32.259164,38.886672,35.334118,41.459115,32.422563,40.511967,31.429167,37.683624,32.692862,39.260781,34.629079,38.784735,34.524378,37.837929,31.080693,36.347089,32.38427,36.613875,36.844836,41.508672,35.194586,41.058839,32.673527,38.043843,37.248776,41.178059,38.149039,42.65515,42.054057,41.186827,34.956432,41.197803,38.620607,42.734643,82.603252,88.093442,137.749245,88.713943,76.077332,88.109228,135.170611,75.918744,76.971276,71.623466,70.837676,71.147913,75.291902,74.619825,35.990076,159.061564,3489.130184,0,204.289993,0.09993,-13.017,205.100006,0.09128,0.6,205.009995,0.0856,10.018,203.919998,8.928,-2046,118.379997,1.995,119.599998,31.326699,27.159101,25.809989,14.370032,93.645069,37.275122,44.801252,30.647742,-0.531267,0.026378,0.404903,0
4/13/2025,20:29:32,45780,0,0,74.525129,73.532618,64.737926,44.252098,37.407816,38.178876,40.779969,32.568315,32.387787,40.442309,31.138134,31.84793,32.444346,39.928683,46.67423,37.613763,37.917858,46.480241,53.513594,61.428809,54.044392,49.933813,52.214471,47.41336,47.450886,51.582615,53.563331,52.200991,84.064858,60.746938,45.593384,27.254108,28.183451,28.302162,29.861586,28.083667,28.293874,46.564802,43.886755,44.070044,80.499984,56.332688,41.429479,25.302939,39.903227,80.817448,50.28993,40.301553,24.974815,39.9638,47.914471,43.892785,44.171647,45.412645,43.069693,47.217114,44.21281,32.458641,33.199176,29.054304,28.826796,30.337175,29.169174,36.090414,43.044196,33.399115,41.710485,31.212891,38.040772,32.92422,39.577607,36.494298,42.732152,36.233813,39.920785,31.167195,37.464726,32.21144,38.934976,35.32502,41.498909,32.481746,40.521676,31.453247,37.684394,32.666954,39.260947,34.57734,38.836092,34.508572,37.869834,31.109305,36.360461,32.370127,36.625113,36.859168,41.546232,35.197983,41.05869,32.581317,38.057353,37.222504,41.207693,38.146102,42.664088,42.042838,41.176476,34.953095,41.189582,38.64239,42.768612,81.609313,91.281703,139.98355,90.522804,76.227637,88.40843,136.616485,76.002736,75.657969,71.378338,70.910864,71.116694,75.151037,78.75012,35.709035,100.675672,3534.418151,0,204.570007,0.09827,-12.8,205.169998,0.09024,0.654,205.220001,0.0846,9.934,204.110001,8.675,-1992,118.389999,1.987,119.099998,31.527779,27.363874,26.235948,14.065605,64.433001,37.283811,44.779009,30.507544,-0.151016,0.007386,0.115383,0
