Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,20:30:32,45840,0,0,75.252102,73.578238,64.779321,44.378933,37.36112,38.099982,40.889692,32.52573,32.330505,40.469721,31.108387,31.878788,32.374624,40.027072,46.706892,37.721037,37.930335,44.901172,55.145112,64.770075,54.866152,48.904686,50.389182,48.194891,46.760543,51.0001,53.231981,51.902093,73.477224,56.863548,45.582868,26.803423,28.279634,28.46215,30.092761,28.123484,28.4979,46.782101,43.923821,44.089564,74.062453,48.446651,41.348079,25.393823,39.947832,72.742421,40.67234,40.395351,24.999401,40.067774,48.368152,43.889809,44.04416,45.265215,42.906792,47.193508,44.217802,32.735893,33.47257,29.284584,29.007147,30.560169,29.464406,36.050986,42.989303,33.385096,41.689575,31.194375,38.00458,32.890463,39.53388,36.456599,42.635013,36.212312,39.913044,31.141098,37.461255,32.210616,38.887684,35.296131,41.44165,32.421887,40.495444,31.422253,37.654408,32.678582,39.236038,34.555391,38.792635,34.49727,37.844054,31.069491,36.303202,32.3415,36.622369,36.843596,41.543065,35.182085,41.047309,32.586272,38.008545,37.18072,41.189482,38.123846,42.681485,42.060674,41.201372,34.958673,41.211565,38.625445,42.762732,74.901231,84.239547,136.717844,76.83767,76.376502,75.074921,134.187032,75.876115,75.565912,71.365147,70.954776,71.155079,75.203176,73.357406,30.679126,107.114299,3495.17344,0,204.779999,0.08443,-11.006,205.309998,0.07715,0.53,205.259995,0.07078,8.059,203.880005,7.34,-1635,118.5,1.97,118.5,37.19616,32.961371,32.008643,8.386708,68.127142,37.261147,44.781988,30.754128,-0.35386,0.017235,0.269717,0
4/13/2025,20:31:32,45900,0,0,74.679179,73.608579,64.700953,44.403268,37.359584,38.110814,40.807411,32.538665,32.346755,40.469072,31.105502,31.831776,32.48204,40.025516,46.746376,37.708377,37.947356,46.085743,53.583267,63.197544,55.536741,49.363702,50.51114,48.195044,46.873394,52.181815,53.183537,51.649437,78.842242,57.157212,45.600579,25.888873,27.600838,27.823164,29.772331,27.244566,27.642416,46.662059,43.89982,43.950688,73.974012,54.018626,41.227472,24.101392,39.841451,70.930173,47.434527,40.281233,23.61527,39.915687,48.075399,43.727805,44.141762,45.219077,42.94276,47.112232,44.523851,32.628408,33.278139,28.986362,28.791413,30.388744,29.184685,36.061532,42.978246,33.372061,41.675355,31.213385,37.996745,32.901695,39.531337,36.475291,42.61491,36.195859,39.889615,31.160632,37.445219,32.228292,38.884257,35.302883,41.420638,32.423149,40.490969,31.419953,37.66887,32.672678,39.242441,34.553845,38.769914,34.475313,37.811022,31.07049,36.322345,32.344722,36.610549,36.833548,41.536155,35.171633,41.037813,32.57623,38.030594,37.178471,41.19377,38.127268,42.67259,42.054489,41.191659,34.926269,41.218077,38.625333,42.768329,81.608624,87.183511,137.365343,87.350499,76.275199,86.80946,134.744894,75.850727,75.663347,71.309503,70.877669,71.130609,75.204161,73.800964,36.310942,118.856082,3486.492218,0,204.809998,0.099,-12.91,204.289993,0.09067,0.562,205.259995,0.08443,9.913,204.259995,8.777,-2019,118.389999,2.005,119.300003,30.884536,26.511429,25.56519,14.716043,74.509299,37.257634,44.771776,30.542959,-0.557501,0.0267,0.424153,0
4/13/2025,20:32:32,45960,0,0,74.957895,73.599565,64.89236,44.257911,37.40528,38.061062,41.01172,32.618353,32.34327,40.597291,31.169296,31.821041,32.460645,40.029438,46.752858,37.851029,37.877624,45.197503,51.825491,61.376712,54.499316,49.429432,52.269997,48.032681,46.671132,50.762447,53.342702,53.532113,84.828383,60.174302,45.702153,27.232477,28.32433,28.475159,29.966661,28.231322,28.523613,46.665693,44.033772,44.042102,80.222967,55.685455,41.441384,25.297912,39.705219,80.512286,49.978518,40.273544,25.014659,39.947524,47.487617,43.924693,44.513849,45.792388,42.950024,47.388482,44.261409,32.845933,33.372209,29.092841,28.926901,30.415357,29.213936,36.029906,42.967525,33.376235,41.679487,31.158754,38.012165,32.884315,39.531448,36.449731,42.51487,36.155551,39.874614,31.10759,37.475426,32.225325,38.886574,35.275069,41.433065,32.395107,40.479063,31.38964,37.661062,32.663043,39.263192,34.550317,38.759784,34.45448,37.787411,31.035092,36.312413,32.337409,36.631751,36.80962,41.531718,35.165244,41.063157,32.64676,38.04241,37.21064,41.191612,38.099924,42.640569,42.05199,41.192677,34.899801,41.209372,38.579025,42.753,82.684806,91.286188,138.96625,91.440789,76.063956,89.462879,135.693299,75.89647,76.53339,71.263006,70.832298,71.111137,75.198296,78.569644,41.966139,141.100106,3300.808528,0,204.449997,0.09779,-12.669,205.270004,0.08857,0.634,205.220001,0.0843,9.832,203.779999,8.611,-1972,118.370003,2.003,119.199997,25.141293,20.880524,19.712684,20.56086,85.548077,37.246769,44.821663,30.644529,-0.758642,0.036012,0.576149,0
4/13/2025,20:33:32,46020,0,0,74.828686,73.607666,64.798797,44.291094,37.482509,38.070649,41.00625,32.765356,32.485203,40.612287,31.403244,31.981276,32.621524,40.130208,46.607643,37.860186,37.945245,46.039917,51.957528,61.596783,54.578833,49.999689,52.938046,46.432358,46.362737,51.342979,54.182145,53.29176,74.176967,57.060479,45.619757,27.449816,28.672691,28.863192,30.345459,28.503769,28.918246,46.80358,44.015981,44.138305,75.160497,48.218256,41.461717,25.945177,40.001215,73.919066,40.556774,40.446238,25.614962,40.224767,47.595112,44.056937,44.483873,45.557671,42.9584,47.437419,44.533897,32.854267,33.675744,29.635728,29.307949,30.802795,29.652839,36.04946,42.970668,33.382316,41.675391,31.168863,37.994809,32.865068,39.559158,36.493481,42.701039,36.185796,39.882683,31.13892,37.423039,32.186832,38.908129,35.276775,41.467308,32.435281,40.496814,31.404035,37.635205,32.635689,39.246348,34.521395,38.791477,34.447297,37.836106,31.063257,36.322685,32.345508,36.591954,36.823806,41.513275,35.142831,41.045309,32.523316,38.053235,37.216171,41.207226,38.120899,42.659669,42.04707,41.184233,34.935636,41.253985,38.620734,42.790981,74.56968,84.840691,135.863026,77.599833,76.374146,77.164089,133.13918,75.894346,75.92768,71.32069,70.859386,71.133972,75.125578,74.318948,35.415365,92.39134,3270.626297,0,204.619995,0.08157,-10.588,205.479996,0.07406,0.51,205.330002,0.06834,7.716,204.220001,7.051,-1561,118.559998,1.984,118.800003,31.873631,27.715591,26.700112,13.746126,59.449209,37.255024,44.864315,30.98822,-0.953905,0.04502,0.722182,0
4/13/2025,20:34:32,46080,0,0,74.887509,73.558262,64.802319,44.266866,37.571233,38.113814,41.017425,32.858903,32.502861,40.581771,31.490881,32.080685,32.762637,40.148855,46.916706,37.896087,37.980895,45.064284,54.484124,64.437544,55.331327,49.199435,51.479633,49.32138,46.353866,50.842105,54.4786,52.703581,74.557998,55.827697,45.803262,26.262636,28.14474,28.314776,30.229953,27.544999,28.11104,46.886148,44.118015,44.209201,71.891893,51.633713,41.344827,24.819312,39.570369,68.695571,43.651418,40.43221,24.318592,40.226209,48.538926,43.91115,44.103641,45.611728,42.91895,47.38989,44.334534,32.859196,33.791453,29.511552,29.284997,30.85785,29.753818,36.02398,42.947162,33.33647,41.650685,31.139372,38.016989,32.859826,39.561722,36.454009,42.577977,36.147516,39.853394,31.087917,37.446141,32.201187,38.892603,35.270931,41.451392,32.419063,40.46006,31.365959,37.629575,32.638473,39.269113,34.550061,38.768798,34.441357,37.787281,31.012235,36.324236,32.344842,36.637157,36.805734,41.51642,35.134561,41.069225,32.607975,38.056075,37.200884,41.18021,38.09422,42.658175,41.997541,41.212533,34.929125,41.230824,38.600252,42.779827,79.504897,85.120566,134.991351,84.244715,75.637651,83.839515,132.971526,75.854524,76.936637,71.284896,70.824398,71.124457,75.199305,72.197346,31.764882,141.762857,3267.386733,0,204.330002,0.09083,-11.804,205.080002,0.08291,0.614,205.050003,0.07733,8.886,203.960007,8.01,-1810,118.349998,1.988,119.300003,36.151788,31.693353,30.780736,9.651474,85.858696,37.242522,44.903155,31.009811,-1.147952,0.054794,0.867527,0
4/13/2025,20:35:32,46140,0,0,74.851147,73.550615,64.749272,44.275082,37.648464,38.155219,41.210246,32.858539,32.487085,40.630442,31.389981,32.045495,32.710579,40.188034,46.731728,37.941886,37.970086,46.873232,53.281791,60.086524,53.459305,49.452062,53.139657,48.152939,46.302108,51.25621,52.72641,52.627929,85.456883,59.856784,46.006891,27.415825,28.436383,28.529642,30.257374,28.23785,28.458299,46.773035,44.221863,44.217479,79.528983,55.767001,41.48874,25.15727,39.679457,79.697095,50.882646,40.468807,24.863293,40.128477,47.547282,44.030614,44.61356,45.891067,42.831174,47.561518,44.305755,32.648133,33.435439,29.294585,29.128218,30.708329,29.472785,36.011037,42.972088,33.331462,41.680029,31.12633,38.019361,32.846652,39.561229,36.418104,42.527409,36.114773,39.874132,31.100418,37.476408,32.185821,38.889903,35.236746,41.455738,32.373711,40.476378,31.370884,37.694305,32.62534,39.278033,34.515999,38.782578,34.395308,37.790776,31.001055,36.338361,32.338129,36.627151,36.772725,41.520109,35.121836,41.055714,32.600547,38.037156,37.185925,41.209086,38.092731,42.644836,42.006411,41.196772,34.921222,41.23205,38.589935,42.788885,84.443672,91.130028,138.290773,92.289702,76.030011,91.000325,134.973189,75.864481,76.972289,71.292786,70.85894,71.140741,75.307989,78.153429,35.66657,159.083181,3281.416531,0,204.320007,0.09937,-12.932,204.940002,0.09124,0.694,205.020004,0.0859,10.088,203.899994,8.855,-2037,118.339996,1.994,119.300003,31.987395,27.469244,26.449311,14.019496,93.654436,37.237741,44.869909,30.781248,-1.345805,0.064762,1.016405,0
4/13/2025,20:36:32,46200,0,0,74.513486,73.576391,64.723154,44.282288,37.511201,38.098877,41.161855,32.933239,32.536264,40.726673,31.451718,32.0653,32.789063,40.229666,46.745838,38.002094,37.917322,45.48942,53.97927,63.066611,56.947683,50.576095,52.106749,49.676747,46.742919,51.527977,52.801216,52.240158,75.935587,57.917341,45.690055,27.566642,28.766974,29.002519,30.475761,28.474065,28.952787,46.643822,44.042145,44.20655,76.567233,49.493036,41.624755,25.908295,39.826032,75.411365,42.055214,40.61269,25.655962,40.264721,47.896574,44.064606,44.547628,46.117869,43.076048,47.489805,44.222979,32.925217,33.523831,29.592919,29.327573,30.886132,29.649005,36.001812,42.942746,33.326025,41.65398,31.122214,37.993039,32.808155,39.555946,36.426079,42.606922,36.111226,39.826968,31.077688,37.423131,32.186925,38.880644,35.26069,41.424955,32.382159,40.449509,31.361523,37.629552,32.610433,39.257371,34.528934,38.749546,34.414014,37.770301,31.016055,36.313865,32.340648,36.607211,36.789509,41.503808,35.133273,41.047703,32.57733,38.050969,37.214345,41.178336,38.088364,42.638297,41.997207,41.187559,34.915928,41.246457,38.576301,42.829334,75.667918,86.190369,136.401654,79.932413,76.066607,79.7131,133.729972,75.951521,76.893175,71.440954,70.886197,71.12895,75.198287,75.292034,39.039034,99.775518,3301.448723,0,204.729996,0.08323,-10.845,205.270004,0.07637,0.535,205.259995,0.0696,7.906,204.419998,7.198,-1607,118.449997,1.979,118.699997,28.096575,24.031275,23.01921,17.59348,63.904519,37.229896,44.987617,30.984113,-1.541853,0.074735,1.163995,0
4/13/2025,20:37:32,46260,0,0,74.225252,73.510441,64.698841,44.326036,37.557087,38.025027,41.237446,32.95671,32.611451,40.687511,31.555995,32.081785,32.792193,40.265366,46.789872,38.034681,37.996423,45.590976,53.350117,61.318111,56.481017,48.936445,52.632222,49.995754,46.057497,51.251271,54.192524,52.140398,71.585787,55.46437,45.755353,26.67082,28.338926,28.413003,30.400287,27.742652,28.295232,46.776784,44.187803,44.177282,71.143722,50.177659,41.589836,25.105209,39.87367,69.336241,42.433017,40.45405,24.721839,40.180402,47.908618,43.937485,44.405243,45.781526,42.841051,47.480529,44.500845,32.740694,33.626698,29.679239,29.423716,30.981755,29.749121,35.987872,42.958782,33.318818,41.644648,31.123898,38.016187,32.812334,39.548348,36.434829,42.589251,36.124479,39.844568,31.06518,37.447521,32.164752,38.892015,35.228229,41.458723,32.385688,40.470618,31.364611,37.6367,32.614067,39.280221,34.511545,38.779031,34.388635,37.785286,30.983486,36.29966,32.331711,36.620059,36.766961,41.528454,35.118096,41.074446,32.547872,38.069312,37.18893,41.183036,38.083807,42.643868,42.016701,41.211912,34.934264,41.269413,38.576161,42.819534,78.135025,84.170575,134.514068,82.242254,75.875974,81.741873,132.310527,75.912132,76.917471,71.378024,70.82015,71.113845,75.193389,71.497786,52.231391,114.088922,3275.700183,0,204.429993,0.08795,-11.365,205.089996,0.07985,0.637,205.100006,0.07507,8.584,203.820007,7.766,-1741,118.309998,2.006,119.300003,15.621329,11.455812,10.320026,30.134024,71.969972,37.232177,44.895795,31.033537,-1.735738,0.084321,1.308883,0
4/13/2025,20:38:32,46320,0,0,75.460898,73.544605,64.767141,44.410185,37.656087,38.199494,41.289297,32.954866,32.54073,40.699834,31.469112,32.099306,32.849714,40.350984,46.886596,38.066645,37.984932,46.443882,51.915771,62.33729,55.647743,50.513638,51.762462,48.897013,47.499381,50.925981,52.122449,50.894677,84.432172,59.262998,45.974896,27.213914,28.300949,28.524959,30.274984,28.050777,28.359612,47.086225,44.501822,44.527676,78.361389,55.626106,41.497555,24.942697,39.836526,78.232396,51.039185,40.409381,24.552318,40.100737,47.745913,44.113189,44.546668,45.724526,43.422913,47.592108,44.411379,32.725064,33.637901,29.49383,29.220441,30.839249,29.426975,35.962888,42.974844,33.294547,41.662846,31.123177,38.038808,32.785304,39.546924,36.385152,42.512718,36.075539,39.84037,31.051133,37.47445,32.1883,38.879117,35.216601,41.413315,32.333848,40.46158,31.344327,37.671135,32.600244,39.253888,34.474849,38.752681,34.344833,37.791432,30.979435,36.319541,32.299193,36.590606,36.769811,41.49786,35.116065,41.005975,32.589865,38.043289,37.181894,41.168538,38.044516,42.606995,42.031163,41.187669,34.919587,41.291208,38.541309,42.812531,84.584808,90.344569,137.653842,91.710392,75.88886,90.791091,134.492552,75.944707,76.912499,71.303871,70.818811,71.144331,75.26638,77.176703,27.312116,144.359762,3272.521911,0,204.559998,0.10002,-13.055,205.009995,0.09081,0.609,204.960007,0.08527,9.969,203.520004,8.853,-2024,118.290001,2.002,119.199997,41.662268,37.184927,36.096753,4.312628,87.066598,37.217748,44.994098,30.890577,-1.933201,0.093949,1.457087,0
4/13/2025,20:39:32,46380,0,0,74.755137,73.501007,64.68888,44.41157,37.635828,38.19824,41.329578,32.903102,32.525739,40.722859,31.514689,32.021968,32.792014,40.370024,46.902524,37.942715,38.084896,45.222105,56.206688,64.065372,56.509775,50.398893,49.425722,50.446044,46.315788,51.592203,52.565575,52.037788,78.576798,59.456347,45.903287,27.750304,28.759728,28.924792,30.522455,28.646602,28.849597,47.190254,44.515372,44.622286,78.280946,51.323509,41.583678,25.947223,40.123081,77.662127,44.396265,40.503007,25.722848,40.156171,48.894227,44.215892,44.463091,45.443691,43.026406,47.578395,44.454385,32.892748,33.769724,29.766203,29.356387,30.917598,29.541679,35.963423,42.943325,33.27179,41.63197,31.100802,37.996981,32.740534,39.545867,36.386304,42.665839,36.092241,39.849942,31.057691,37.425381,32.116655,38.890855,35.188053,41.425016,32.377766,40.461896,31.345093,37.61103,32.570445,39.246479,34.44521,38.748798,34.332941,37.805042,30.994943,36.298203,32.285311,36.585342,36.723844,41.476355,35.070947,41.009161,32.45253,38.023338,37.152634,41.187677,38.074331,42.638398,42.005171,41.192011,34.934606,41.284264,38.556096,42.842609,77.448566,87.995578,137.273012,83.47186,76.311653,82.798493,134.175207,75.872362,75.879535,71.427125,70.88324,71.100959,75.17972,76.921251,44.151063,121.040341,3298.209156,0,204.320007,0.08618,-11.157,205.210007,0.07835,0.535,205.110001,0.07267,8.27,204.169998,7.485,-1680,118.379997,1.984,119,23.201787,18.882178,17.801507,22.7015,75.650568,37.208857,45.082949,31.040723,0,0,0,0
4/13/2025,20:40:32,46440,0,0,74.117065,73.549846,64.734812,44.569515,37.784943,38.198429,41.425785,32.99988,32.665812,40.715351,31.585949,32.035809,32.80762,40.366543,47.030136,38.059381,38.050419,44.209651,55.186561,64.745945,58.252538,51.412832,50.91273,48.419429,47.000298,51.084751,53.361051,51.319444,70.660361,55.650321,46.06162,26.740569,28.518577,28.500729,30.573494,27.923714,28.637752,47.47417,44.752645,44.900261,71.357129,49.112555,41.738908,25.400937,40.186608,70.053388,41.1879,40.465084,24.959864,40.123565,48.80923,44.268578,44.477198,45.685787,43.097473,47.594935,44.482118,32.93911,33.901281,29.950461,29.500551,30.966288,29.694151,35.951432,42.957341,33.256787,41.651424,31.068825,38.006052,32.725207,39.558805,36.385129,42.65501,36.079505,39.82272,31.0422,37.440418,32.112657,38.875563,35.183773,41.442763,32.341391,40.449228,31.338515,37.612804,32.545989,39.252726,34.420434,38.741368,34.316594,37.786002,30.95747,36.304804,32.271033,36.594779,36.736376,41.49717,35.075195,41.032742,32.458127,38.039321,37.146524,41.198692,38.077438,42.631825,41.97983,41.211085,34.929883,41.294731,38.544633,42.841306,76.875144,83.487482,134.478529,80.569474,75.966923,80.081317,132.172645,75.839176,76.299862,71.311042,70.910517,71.089613,75.188277,71.315763,32.595063,123.714611,3266.875939,0,204.320007,0.08494,-10.988,205.139999,0.0778,0.614,205.169998,0.07224,8.256,203.970001,7.506,-1684,118.279999,1.989,119.400002,35.458116,31.135404,29.86158,10.603504,77.029634,37.205076,45.136731,31.15864,-0.187051,0.009111,0.140278,0
4/13/2025,20:41:32,46500,0,0,75.131944,73.523432,64.901793,44.476572,37.723475,38.216491,41.427428,33.118442,32.653589,40.821235,31.524251,32.088797,32.881008,40.419423,46.815481,38.120641,38.071407,45.431119,53.815002,62.521819,54.737906,50.769972,49.61769,48.099569,47.178869,51.901456,52.961203,52.258764,83.164329,58.626027,45.852225,27.185588,28.198967,28.3864,30.324234,27.884954,28.149192,46.940971,44.324234,44.384279,77.241342,55.197461,41.773144,24.815107,40.29117,76.50274,50.48306,40.389173,24.364642,40.111609,47.972264,44.111796,44.578577,45.366893,43.318525,47.604382,44.596448,32.587349,33.527447,29.855616,29.314256,30.887086,29.46684,35.935159,42.96843,33.252942,41.650257,31.064969,38.003025,32.721271,39.552325,36.36977,42.672711,36.062252,39.858878,31.039098,37.434762,32.103402,38.887611,35.174598,41.449055,32.340519,40.470825,31.315809,37.619082,32.546969,39.254749,34.402945,38.742068,34.266704,37.788245,30.932103,36.298197,32.290199,36.586814,36.731067,41.483975,35.079619,41.002365,32.44655,38.030862,37.153975,41.183109,38.094922,42.616708,41.985958,41.183778,34.897484,41.326774,38.552395,42.887228,83.933391,89.315753,137.125268,90.622201,75.957149,89.8208,133.900182,75.81572,75.995051,71.098222,70.910043,71.08532,75.134171,76.253893,38.473211,155.104559,3266.260716,0,204.490005,0.09909,-12.919,205.089996,0.0904,0.538,205.029999,0.08419,9.838,203.619995,8.772,-2003,118.309998,2.006,119.400002,28.846331,24.76725,23.383279,17.005894,91.915893,37.202344,44.99075,30.939766,-0.383909,0.018643,0.288624,0
4/13/2025,20:42:32,46560,0,0,74.977563,73.531681,64.8926,44.520671,37.670282,38.195131,41.569912,33.169085,32.641566,40.814616,31.46988,31.971674,32.914749,40.492483,46.966092,38.107704,38.048422,44.723463,54.570204,62.589505,56.769282,48.067231,51.59217,50.258746,47.496424,51.987521,52.449381,51.690039,80.629156,59.929954,45.92253,27.703871,28.781624,28.938656,30.564387,28.656715,28.823573,47.092268,44.471105,44.466284,79.327971,53.322535,41.756848,25.76138,40.029357,78.925001,46.492336,40.547415,25.624392,40.156962,48.471257,44.213388,44.46497,45.710332,43.255028,47.608885,44.486038,32.682089,33.526354,30.0975,29.365785,30.885098,29.549745,35.920502,42.92668,33.257327,41.645361,31.079615,37.999734,32.757979,39.547955,36.365825,42.482115,36.049457,39.792372,31.014191,37.441742,32.136241,38.870882,35.186163,41.430179,32.335228,40.440484,31.315411,37.665394,32.566891,39.266718,34.411437,38.717854,34.284074,37.759946,30.960605,36.307475,32.286621,36.604353,36.707897,41.483374,35.054624,41.009242,32.550024,38.041348,37.147668,41.16168,38.008476,42.583457,41.989611,41.216916,34.874118,41.332123,38.535311,42.852671,78.96937,89.278075,137.600428,86.360348,76.185449,84.735927,134.529683,75.869562,76.834067,71.233405,70.879427,71.013545,75.078366,77.695116,41.205219,133.296425,3241.812992,0,204.600006,0.08893,-11.58,204.100006,0.08224,0.538,205.149994,0.07474,8.577,203.710007,7.71,-1719,118.419998,1.988,119.099998,26.121745,21.956063,20.74663,19.800785,81.815617,37.19532,45.100169,31.017762,-0.091381,0.004555,0.06885,0
4/13/2025,20:43:32,46620,0,0,74.525481,73.511814,64.731014,44.546667,37.73583,38.235022,41.659024,33.264467,32.685999,40.817219,31.613746,32.108199,32.959963,40.507767,47.015325,38.064724,38.07577,44.738758,53.690601,63.467261,56.085513,50.323086,50.920597,49.663153,46.880819,50.221249,54.04805,52.784554,71.84126,55.943933,45.990043,26.769764,28.682333,28.827775,30.672446,28.22871,28.800749,47.3704,44.670953,44.829974,72.719992,47.814016,41.531439,25.631681,40.020065,71.33087,39.979644,40.491978,25.177818,40.227197,48.490194,44.23483,44.580616,45.724734,43.107599,47.648657,44.248595,32.907183,33.850567,30.401956,29.514728,31.148004,29.736569,35.923588,42.915249,33.230453,41.61393,31.038853,37.976289,32.683685,39.552329,36.354723,42.612543,36.028613,39.809971,31.01817,37.402516,32.094082,38.862021,35.137806,41.403751,32.3174,40.432085,31.31538,37.602312,32.528759,39.237044,34.388238,38.715083,34.268416,37.763216,30.92023,36.265595,32.266777,36.585603,36.686937,41.476174,35.048361,40.991143,32.427646,38.021703,37.130655,41.172791,38.040392,42.606409,41.968617,41.216581,34.909702,41.308962,38.519088,42.869029,75.218883,83.156792,134.50996,77.706588,75.999557,76.323943,132.17537,75.791016,76.650219,71.304202,70.904105,71.067501,75.1025,72.165043,31.035606,133.391511,3195.235377,0,204.339996,0.08055,-10.434,205.169998,0.07467,0.65,205.240005,0.06856,7.79,204.339996,7.072,-1574,118.360001,2,119.300003,37.185576,32.726972,31.687511,8.804467,81.861956,37.180394,45.064428,31.259835,-0.285021,0.014382,0.214556,0
4/13/2025,20:44:32,46680,0,0,73.945513,73.55464,64.685353,44.665468,37.751801,38.295585,41.677594,33.282344,32.61845,40.815506,31.580826,32.08958,32.950699,40.556278,47.023278,38.150061,38.105413,45.788203,54.049777,62.987158,56.552921,51.235456,51.246697,46.370363,47.337065,51.6818,52.680662,51.508905,81.001316,57.783878,46.161364,26.713348,28.236475,28.548398,30.446389,27.764892,28.255878,47.262046,44.721383,44.65961,75.542764,54.267994,41.531368,24.559057,39.832832,73.559035,48.948296,40.335049,24.200897,40.081296,48.426892,44.06874,44.50049,45.394381,43.341836,47.567764,44.532764,32.721058,33.694196,30.137118,29.326924,30.939852,29.494927,35.908133,42.916174,33.229281,41.606173,31.047481,38.015348,32.715443,39.543672,36.356656,42.484438,36.029507,39.79323,30.995006,37.419556,32.133042,38.84409,35.153484,41.406991,32.313404,40.418,31.313606,37.637027,32.557023,39.262447,34.404477,38.721524,34.244269,37.749739,30.919563,36.274672,32.276789,36.61573,36.691397,41.485006,35.032599,41.02831,32.49457,38.029476,37.142859,41.193647,38.014948,42.589893,41.993425,41.223813,34.890826,41.357392,38.536923,42.886329,82.743675,88.012752,136.341432,88.849487,75.875965,88.227261,133.624576,75.805383,77.019889,71.084857,70.802556,71.037694,75.197423,74.968503,31.084023,135.579312,3265.143781,0,204.380005,0.09674,-12.582,204.979996,0.08812,0.638,204.919998,0.08277,9.623,203.690002,8.592,-1962,118.260002,2.009,119.400002,37.300348,32.670352,31.474033,8.861016,82.922161,37.185362,45.044184,31.052346,-0.47995,0.024652,0.361929,0
4/13/2025,20:45:32,46740,0,0,74.367036,73.536838,64.699433,44.665903,37.70363,38.276151,41.658846,33.300282,32.605733,40.897561,31.430864,31.992175,32.856963,40.619316,47.090207,38.224354,38.075556,45.728877,54.8201,64.780568,54.561289,49.896295,52.112046,48.409623,46.992355,52.142869,52.971618,50.949909,83.514455,60.664688,46.007947,27.634793,28.701358,28.920406,30.553729,28.579218,28.799621,47.137831,44.495902,44.569518,80.449257,55.409663,41.637574,25.6812,39.963551,80.533742,48.954301,40.339356,25.467777,40.077107,49.100597,44.157129,44.651925,45.960429,43.296977,47.543656,44.537402,32.69019,33.520765,30.309436,29.278557,30.911578,29.433823,35.894396,42.935047,33.21742,41.628298,31.031132,38.013681,32.707985,39.553194,36.340541,42.479867,36.003669,39.793078,31.009113,37.455608,32.126168,38.85715,35.125819,41.417371,32.310581,40.428418,31.308551,37.645227,32.542147,39.262844,34.397333,38.716626,34.227804,37.75643,30.909821,36.290672,32.266173,36.58501,36.701388,41.452272,35.043741,40.990957,32.537328,38.002766,37.14,41.164537,38.009578,42.570497,41.981561,41.211498,34.874422,41.363095,38.468866,42.897236,81.180795,90.789362,138.32719,89.866052,76.069612,87.649273,135.224381,75.860129,76.985642,71.065647,70.806449,71.05644,75.18356,78.658859,35.142228,121.287316,3296.463377,0,204.449997,0.09384,-12.209,205.089996,0.08536,0.574,205.029999,0.0798,9.235,203.740005,8.202,-1854,118.300003,1.994,119.300003,32.560235,28.189862,26.891644,13.447712,75.778761,37.180144,45.284076,31.024058,-0.678005,0.034946,0.5115,0
4/13/2025,20:46:32,46800,0,0,74.904269,73.5577,64.610621,44.676315,37.712365,38.370103,41.73448,33.324277,32.650835,40.906986,31.56649,31.999672,32.861333,40.606471,47.10223,38.143321,38.131835,45.943864,56.519498,64.067043,54.556886,49.813942,52.737624,47.173863,46.695919,51.598551,54.064882,52.527656,73.190476,56.889221,46.188524,27.156505,28.755888,28.927644,30.785141,28.580177,28.997758,47.392067,44.720207,44.754377,74.137518,47.808199,41.693132,25.810544,40.34434,72.738598,39.866286,40.276061,25.437074,40.030992,48.613883,44.281757,44.709012,45.964499,43.230841,47.673005,44.437376,32.867046,33.797951,30.597412,29.548848,31.041733,29.58987,35.835894,42.960038,33.191832,41.617929,31.028646,37.996805,32.656754,39.550128,36.315772,42.6389,36.001153,39.820988,30.982964,37.432505,32.069978,38.861583,35.114755,41.418271,32.323626,40.431642,31.289534,37.614616,32.500665,39.241353,34.333553,38.699975,34.190198,37.785611,30.904936,36.274309,32.249283,36.60552,36.662161,41.475298,35.024348,41.001635,32.403108,38.004291,37.10659,41.19608,38.02976,42.590565,41.970461,41.224586,34.862336,41.343149,38.515966,42.936176,74.350597,83.954405,135.181182,76.394043,76.315807,75.169983,132.657866,75.785791,75.652002,71.169543,70.904576,71.07561,75.172231,73.527829,39.60716,51.548785,3285.437045,0,204.429993,0.08042,-10.402,205.139999,0.07352,0.652,205.160004,0.06841,7.741,203.589996,6.993,-1541,118.269997,1.99,119.699997,28.009741,23.514349,22.097278,18.178783,29.53301,37.17263,45.206228,31.240477,-0.872074,0.045272,0.65788,0
4/13/2025,20:47:32,46860,0,0,74.794544,73.48504,64.692842,44.725839,37.666423,38.355551,41.662118,33.488419,32.728088,40.9588,31.654576,32.071657,32.96747,40.700581,47.027876,38.255405,38.183386,45.464615,53.848156,63.504039,56.931836,51.038874,51.788686,48.769467,46.753678,51.235813,53.658603,51.597321,78.557994,56.994591,46.012772,26.708991,28.118365,28.457531,30.401975,27.581896,28.011346,47.030598,44.41681,44.568431,74.176553,53.396408,41.732848,24.660769,39.961205,70.998388,46.60531,40.245476,24.12083,40.005576,48.519842,44.073688,44.75605,45.828175,43.1793,47.575035,44.366489,32.773342,33.589549,30.465824,29.428339,31.001972,29.409477,35.847626,42.907565,33.193035,41.596251,30.983508,37.983554,32.640301,39.543552,36.298545,42.586229,35.965706,39.747361,30.954871,37.399186,32.056908,38.862945,35.100163,41.417429,32.278227,40.381415,31.257881,37.619315,32.480929,39.241064,34.3519,38.704099,34.189019,37.7454,30.876862,36.251731,32.235045,36.585132,36.680714,41.450634,35.038924,40.997619,32.457768,38.018101,37.135894,41.174796,38.022969,42.564925,41.954642,41.206553,34.926646,41.384255,38.476069,42.918889,81.322661,86.68146,135.547787,86.953111,75.91861,86.446786,133.196824,75.906408,76.765073,71.302272,70.785609,71.067858,75.034431,73.844161,30.137428,142.317974,3237.243087,0,204.460007,0.0943,-12.278,203.919998,0.08696,0.599,205.059998,0.08026,9.291,203.5,8.327,-1878,118.360001,2.007,119.099998,38.26567,33.985746,32.498374,7.747102,86.118127,37.160253,45.120591,31.111417,-1.06619,0.05573,0.803896,0
4/13/2025,20:48:32,46920,0,0,74.455796,73.467859,64.625878,44.753084,37.722633,38.399349,41.744094,33.439293,32.603372,40.950682,31.461468,31.95689,32.88799,40.676902,47.02256,38.276969,38.102363,45.865682,54.914291,61.869378,55.241346,51.415337,52.181132,49.249629,46.448947,52.176963,52.872098,50.961446,85.547435,60.517126,46.191455,27.287222,28.516827,28.700654,30.523609,28.361181,28.662818,47.188221,44.66678,44.674666,80.386559,56.382686,41.776802,25.283863,40.00562,80.698856,50.514114,40.218874,25.029287,39.973831,48.729102,44.246322,44.865907,45.823271,43.164646,47.609354,44.409108,32.622255,33.456947,30.292652,29.296998,30.803885,29.216029,35.858371,42.913386,33.18239,41.609026,31.016505,38.002756,32.660966,39.528687,36.31815,42.464236,35.968602,39.789032,30.955557,37.459889,32.095766,38.852039,35.098516,41.383683,32.244652,40.396187,31.278171,37.624757,32.504199,39.245366,34.334927,38.685011,34.170711,37.731582,30.860252,36.253825,32.249608,36.60382,36.651169,41.451175,35.005525,40.991314,32.485202,38.019873,37.116883,41.151804,37.979566,42.562179,41.953205,41.231954,34.854684,41.387175,38.473308,42.920535,83.62017,91.494776,138.489627,92.08678,76.077939,90.424434,135.169664,75.782699,76.803365,71.126548,70.841197,71.100937,75.259935,78.889677,33.284068,157.230692,3298.054782,0,204.5,0.09885,-12.898,205.039993,0.09067,0.609,205.029999,0.08462,9.91,203.860001,8.749,-2010,118.239998,2.003,119.199997,34.80738,30.392727,28.834799,11.384075,92.848621,37.157837,45.206393,30.948128,-1.264128,0.065604,0.953258,0
4/13/2025,20:49:32,46980,0,0,74.667416,73.536719,64.537241,44.689473,37.623108,38.380715,41.735962,33.418192,32.594765,40.950968,31.45151,31.848538,32.958127,40.733153,46.861559,38.282925,38.096024,45.128929,55.002829,63.511739,56.68103,49.285128,50.125042,48.888165,46.902498,51.599747,53.350709,52.252401,74.346247,57.41875,45.875894,27.094524,28.652254,28.934655,30.684738,28.549973,28.882803,47.024895,44.370899,44.419108,75.323156,48.687127,41.673784,25.795149,40.334017,74.007202,40.902451,40.1199,25.391906,39.923469,48.423766,44.113669,44.59228,46.073656,43.236341,47.579384,44.419332,32.55035,33.431092,30.52346,29.46014,30.934373,29.387486,35.842617,42.906551,33.157888,41.582141,30.997731,38.000183,32.644589,39.53337,36.300274,42.595852,35.975576,39.802584,30.964356,37.422731,32.061474,38.849224,35.058444,41.405071,32.304159,40.419859,31.299446,37.606612,32.487272,39.224721,34.29241,38.676269,34.14017,37.755451,30.862487,36.269326,32.229592,36.598457,36.665276,41.484991,35.012604,40.979416,32.396664,38.017788,37.101528,41.191042,38.026027,42.583779,41.999517,41.24223,34.88899,41.388955,38.496343,42.975932,74.706267,84.990934,135.776874,77.945844,76.164437,77.47152,133.21717,75.832304,75.707386,71.178547,70.911393,71.118496,75.181548,74.438376,32.680174,82.932132,3301.121815,0,204.729996,0.08147,-10.608,205.220001,0.07515,0.586,205.259995,0.06857,7.806,204.490005,7.061,-1574,118.459999,1.995,119.400002,35.175504,30.973394,29.41951,10.70039,53.397325,37.160791,45.143174,31.047817,-1.459157,0.075364,1.100166,0
4/13/2025,20:50:32,47040,0,0,75.399362,73.498164,64.551304,44.76233,37.594074,38.319033,41.821748,33.38003,32.645485,40.969473,31.581178,31.888638,32.945688,40.741086,46.856543,38.288012,38.072192,46.461166,52.405246,63.551997,55.997756,49.237651,51.35289,47.935503,46.553663,52.414621,54.253052,52.78255,74.766818,56.059816,45.790647,26.382475,28.016012,28.197665,30.456213,27.556802,28.074189,46.984639,44.263506,44.446272,72.064383,51.699696,41.529531,24.791415,40.167402,68.842652,43.631066,40.100772,24.314521,39.960041,48.428559,43.863634,44.377455,45.842161,43.274342,47.356531,44.685884,32.519356,33.403937,30.523406,29.435112,30.977992,29.371247,35.841106,42.902858,33.158547,41.586312,30.992599,37.984899,32.611413,39.529956,36.304815,42.634178,35.986201,39.772167,30.961679,37.401101,32.025455,38.85022,35.0692,41.37923,32.305935,40.385501,31.269143,37.578357,32.48241,39.222177,34.287631,38.659599,34.142049,37.726973,30.869419,36.24478,32.238293,36.591039,36.613608,41.470581,34.980832,40.98485,32.350551,38.015162,37.098899,41.201799,38.00988,42.603302,41.933894,41.239465,34.84895,41.391694,38.474907,42.958127,79.313721,84.940711,134.86931,84.122773,76.070039,83.709761,132.371398,75.784947,75.938968,71.177606,70.913337,71.097949,75.134493,72.338261,36.715471,145.841139,3270.197233,0,204.570007,0.09085,-11.852,205.080002,0.08321,0.523,205.050003,0.07658,8.833,203.449997,8.039,-1809,118.360001,2.012,118.900002,30.640709,26.379593,24.950834,15.149938,87.749168,37.149411,45.078673,31.038508,-0.064202,0.003252,0.048143,0
4/13/2025,20:51:32,47100,0,0,75.824073,73.522786,64.715591,44.722868,37.524645,38.278371,41.605832,33.418227,32.594117,40.971453,31.455316,31.907847,32.958189,40.818179,46.893082,38.319641,38.122766,44.926846,52.119854,62.747119,56.584808,50.557133,51.673788,49.081287,46.660453,50.554372,53.704828,53.179941,85.067668,59.622142,45.728879,27.015902,28.136668,28.490109,30.368994,28.104818,28.361879,46.856462,44.148694,44.25215,79.099088,55.887628,41.601823,24.891283,40.223884,79.288426,50.820207,40.224522,24.557722,40.006475,48.160915,44.00142,44.58351,45.940681,43.408576,47.452981,44.379142,32.285352,33.084971,30.281472,29.195272,30.691986,28.956142,35.826198,42.901692,33.160602,41.595382,30.985746,37.988016,32.630117,39.514947,36.298599,42.499309,35.954485,39.768811,30.965416,37.42129,32.064474,38.83255,35.047456,41.368215,32.268734,40.411657,31.29204,37.614453,32.487601,39.213311,34.26362,38.632629,34.101609,37.69468,30.861364,36.246517,32.212007,36.576523,36.589799,41.443396,34.95608,40.95412,32.380438,37.999922,37.045606,41.180457,37.95532,42.559595,41.928574,41.230181,34.823625,41.365492,38.44687,42.953076,84.721427,90.749736,138.022502,92.093808,76.038582,90.937841,134.680534,75.798902,76.02338,71.245097,70.909158,71.075099,75.195794,77.730926,31.952654,149.678741,3283.412032,0,204.320007,0.09974,-12.95,206.139999,0.09026,0.662,205.009995,0.08611,10.085,203.690002,8.889,-2047,118.269997,2.013,119.199997,35.860952,31.733896,30.356595,9.867927,89.496182,37.135679,45.079041,30.749199,-0.261778,0.012908,0.197086,0
4/13/2025,20:52:32,47160,0,0,74.224546,73.517774,64.639545,44.753669,37.511963,38.299704,41.680757,33.394403,32.565169,40.999582,31.476217,31.844632,32.97779,40.84067,46.841158,38.305141,38.096225,46.533471,52.480065,62.658436,56.58269,51.685988,51.63433,50.028994,47.220505,50.566506,52.54577,50.447319,76.944353,58.617646,45.747023,27.264876,28.52076,28.844673,30.609548,28.443183,28.921915,47.040479,44.286304,44.3801,77.367997,50.446769,41.785304,25.719249,40.35218,76.357469,43.046692,40.236624,25.476257,39.94798,48.309335,44.156736,44.82764,45.999841,43.298637,47.492044,44.227331,32.434676,33.281304,30.469477,29.324512,30.849651,29.126457,35.784477,42.913026,33.130594,41.60307,30.960115,38.00398,32.579922,39.54769,36.269497,42.609679,35.916853,39.781607,30.944931,37.414152,32.003879,38.859144,35.03028,41.381967,32.274087,40.390089,31.256408,37.616156,32.463516,39.229409,34.241649,38.672133,34.088955,37.737319,30.854451,36.27861,32.216674,36.580366,36.59674,41.450735,34.955524,40.988339,32.356748,38.023333,37.057546,41.20875,37.984611,42.569391,41.930336,41.269782,34.840038,41.412866,38.462898,42.965941,76.374647,86.855088,136.71409,81.384665,76.294078,80.946524,133.881781,75.764864,75.686364,71.149351,70.875628,71.07892,75.131603,76.041677,35.382371,106.549381,3295.820911,0,204.649994,0.08386,-10.865,205.320007,0.07703,0.61,205.339996,0.07124,8.132,203.630005,7.275,-1609,118.5,2.003,119,32.036879,28.07516,26.52648,13.710144,67.808861,37.139755,45.136587,30.914346,-0.151376,0.007341,0.114308,0
4/13/2025,20:53:32,47220,0,0,75.196434,73.495379,64.642571,44.876396,37.447502,38.223824,41.582814,33.510928,32.545554,41.051029,31.580425,31.898222,33.013486,40.865894,46.819261,38.341742,38.128866,46.755887,54.754193,63.666103,55.584797,48.763735,50.309627,47.657352,48.113508,51.360701,52.748296,50.358487,70.616809,55.334885,45.747278,26.636662,28.181771,28.35805,30.509872,27.64588,28.274809,46.886563,44.083813,44.309137,71.198827,49.425295,41.631557,25.037497,40.030831,69.813488,41.483202,40.179763,24.650631,39.945933,48.705426,43.8847,44.426995,45.632595,43.495191,47.409056,44.41262,32.533309,33.212996,30.569892,29.352738,30.945592,29.18902,35.807629,42.883724,33.129869,41.547378,30.935324,37.967889,32.581391,39.558265,36.287199,42.558719,35.899789,39.724513,30.917067,37.37918,32.018519,38.852076,35.05333,41.357765,32.25472,40.351538,31.240133,37.583845,32.45902,39.247291,34.283165,38.652509,34.085645,37.713579,30.838531,36.234018,32.219912,36.574468,36.614296,41.470385,35.003074,40.981839,32.37776,38.030288,37.091488,41.16854,37.981348,42.551212,41.8946,41.265255,34.878937,41.43318,38.426965,42.973236,77.178753,83.533537,134.369042,80.966014,76.19841,80.509812,132.130404,75.818681,76.633168,71.299771,70.895625,71.095518,75.12616,71.383178,35.843635,142.281602,3264.501316,0,204.440002,0.08579,-11.107,205.220001,0.07833,0.548,205.130005,0.07238,8.24,203.919998,7.55,-1689,118.400002,1.993,118.699997,31.535713,27.419992,25.968198,14.211565,86.101149,37.132092,45.092921,30.967258,-0.344582,0.016634,0.259168,0
4/13/2025,20:54:32,47280,0,0,74.748989,73.483425,64.628352,44.861635,37.451171,38.187742,41.764705,33.543193,32.580461,41.058723,31.491091,31.849194,32.932998,40.876432,46.885853,38.394907,38.110088,45.376217,56.569917,62.534655,56.07054,48.666058,52.50668,49.896362,47.115843,51.030199,52.342404,51.693731,83.343259,58.609097,45.794342,26.662829,27.920398,28.374743,30.26623,27.699135,28.062942,46.791433,44.129317,44.212172,77.424386,55.240506,41.505561,24.471259,39.811598,76.867658,50.627907,39.950376,24.084643,39.813944,48.641129,43.823975,44.664725,46.014324,43.297904,47.359889,44.332777,32.280108,32.535338,30.295668,29.078786,30.703506,28.899086,35.777515,42.884172,33.118935,41.574382,30.907427,37.985649,32.577478,39.537577,36.255358,42.442341,35.872283,39.716975,30.888947,37.44254,32.027564,38.844609,35.012129,41.35912,32.231093,40.354577,31.206669,37.622881,32.438256,39.25961,34.236533,38.665721,34.07496,37.681012,30.800341,36.2678,32.19424,36.569102,36.606275,41.418865,34.975175,40.970873,32.453867,38.01216,37.08351,41.183081,37.981369,42.553429,41.936676,41.23609,34.850426,41.447075,38.418597,43.01233,84.061691,89.425379,137.086975,90.764016,75.8603,89.896147,133.910054,75.758306,76.864565,71.245438,70.776371,71.081115,75.187844,76.329005,32.74592,156.506412,3282.429038,0,204.460007,0.09872,-12.816,205.070007,0.09001,0.632,205.100006,0.08484,9.911,203.529999,8.781,-2007,118.290001,2.013,119.400002,35.0192,30.730419,29.175234,10.775142,92.531835,37.124325,45.129139,30.632082,-0.541205,0.026016,0.40674,0
4/13/2025,20:55:32,47340,0,0,74.867931,73.412129,64.570843,44.830195,37.42563,38.231563,41.843632,33.532315,32.523889,41.104846,31.502143,31.748503,33.005001,40.912953,46.81024,38.353821,38.106027,45.042509,54.786774,65.307139,56.669134,50.150477,50.489891,48.236549,47.106638,50.795391,53.449229,52.595798,81.254973,60.303526,45.792549,27.336798,28.489509,28.778184,30.510584,28.268655,28.7345,47.02471,44.363318,44.506185,79.921145,54.217173,41.849134,25.53044,40.063945,79.731708,47.310984,40.043798,25.229467,39.810994,49.254024,44.112777,44.822265,46.067954,43.412441,47.470362,44.45808,32.434442,33.035946,30.41061,29.264273,30.715922,28.904897,35.776641,42.875841,33.10279,41.584794,30.929118,38.01823,32.566249,39.57486,36.266232,42.564711,35.90589,39.740282,30.896912,37.400134,32.016026,38.864715,35.048736,41.376523,32.258624,40.36245,31.244042,37.593302,32.429393,39.286662,34.263755,38.666751,34.081768,37.69972,30.822772,36.261749,32.23043,36.555787,36.597386,41.392433,34.967134,40.946167,32.37062,38.010785,37.097613,41.174464,37.972718,42.520667,41.928352,41.249318,34.877065,41.472584,38.411275,43.021293,79.596889,89.762646,138.046728,87.50998,76.072947,85.568019,134.826737,75.865517,76.76132,71.300191,70.865143,71.125301,75.187898,78.225648,34.978978,123.379979,3269.736261,0,204.630005,0.09011,-11.722,204.009995,0.08327,0.549,205.169998,0.07618,8.76,203.350006,7.813,-1742,118.410004,1.995,119.099998,32.523786,28.580371,26.775035,13.268763,76.858149,37.130745,45.35459,30.794348,-0.739056,0.035607,0.555496,0
4/13/2025,20:56:32,47400,0,0,74.896354,73.402937,64.617148,44.920132,37.40721,38.224202,41.737054,33.582334,32.592298,41.085398,31.620565,31.763619,32.984967,40.978504,46.672822,38.440601,38.126259,46.95299,53.471454,62.086075,55.432543,50.442833,50.883703,48.065778,47.175788,52.758189,52.861859,51.179831,71.489452,55.571965,45.803421,26.748049,28.284242,28.5734,30.533766,27.898242,28.480663,46.592592,43.943773,44.179218,72.478404,47.877154,41.686978,25.211266,40.082152,71.030844,39.732034,39.901285,24.76117,39.80844,48.342214,43.869997,44.553407,45.709377,43.374528,47.39989,44.661948,32.314443,32.701152,30.560809,29.316444,30.828664,29.015857,35.77564,42.881875,33.091149,41.567118,30.893827,38.013591,32.529999,39.559114,36.244223,42.558687,35.872166,39.716858,30.879915,37.380211,31.994183,38.85425,35.003193,41.377969,32.2332,40.341686,31.207887,37.583992,32.418688,39.264815,34.233782,38.651508,34.053119,37.703779,30.792104,36.268029,32.19803,36.572419,36.581269,41.419523,34.928981,40.983561,32.332342,38.019843,37.071743,41.178817,37.972228,42.536873,41.903597,41.266339,34.8889,41.484073,38.41476,43.033538,75.159209,82.946765,134.474015,77.949126,75.998745,76.84088,132.209376,75.742398,76.594904,71.20823,70.796727,71.056906,75.103358,71.707214,37.026863,122.537426,3246.832391,0,204.539993,0.08114,-10.559,205.25,0.07481,0.516,205.210007,0.06756,7.633,204.25,7.081,-1567,118.5,1.989,119.099998,30.321238,26.204795,24.419102,15.482183,76.425018,37.119446,45.085245,30.789562,-0.93252,0.045177,0.700066,0
4/13/2025,20:57:32,47460,0,0,74.885893,73.433084,64.650177,44.95405,37.365849,38.238088,41.792615,33.681991,32.608715,41.121004,31.607606,31.761509,33.064207,41.023071,46.744318,38.473979,38.119596,45.700307,55.135355,62.189982,54.938292,49.910744,51.189997,48.846189,46.845521,51.771579,53.518274,52.028653,80.574708,57.484253,45.707392,26.605763,27.767894,28.205325,30.26684,27.378028,27.744146,46.747657,44.071088,44.268801,75.304888,54.082031,41.545253,24.311597,39.789247,73.526925,48.676683,39.865753,23.838929,39.759396,48.413621,43.74033,44.478629,45.676714,43.496238,47.27036,44.633551,32.26158,32.628196,30.304041,29.100545,30.685581,28.802274,35.769094,42.890754,33.077736,41.571878,30.891074,38.00772,32.528091,39.570479,36.250322,42.580112,35.870545,39.722738,30.868035,37.395722,31.990212,38.855916,35.014622,41.37963,32.224897,40.336991,31.208039,37.609222,32.414277,39.289255,34.22997,38.649484,34.039984,37.696576,30.810243,36.252845,32.220146,36.586646,36.555668,41.41431,34.925497,40.976141,32.355095,38.051784,37.07586,41.18677,37.938244,42.539541,41.901022,41.301159,34.89872,41.489812,38.402871,43.026107,82.410974,87.656855,136.23282,88.502248,75.97556,87.844918,133.289699,75.856438,76.857206,71.23506,70.812959,71.061675,75.209885,74.675932,29.436753,152.970638,3227.91032,0,204.589996,0.09601,-12.487,203.970001,0.08921,0.642,205.210007,0.08238,9.601,204.330002,8.535,-1955,118.360001,2.008,119.199997,38.796361,34.634222,32.954722,6.911031,90.971102,37.121705,45.073181,30.63037,-1.127507,0.055069,0.846693,0
4/13/2025,20:58:32,47520,0,0,74.430742,73.4834,64.517137,44.919172,37.297482,38.175536,41.821949,33.547278,32.455622,41.081753,31.52198,31.662887,33.082263,41.084956,46.766596,38.49737,38.032051,46.286779,51.225327,63.008141,58.054637,49.653274,51.333837,50.94265,47.195686,50.869689,52.172601,52.180415,84.254861,60.546127,45.619919,27.014112,28.10876,28.444805,30.433836,28.201093,28.36309,46.774625,44.118592,44.151034,80.271949,55.726377,41.480388,25.082545,40.144817,80.783996,49.856409,39.897918,24.919223,39.770646,48.060529,43.817909,44.758988,46.262798,43.483066,47.259871,44.371433,32.037674,32.555517,30.191966,28.993305,30.58155,28.617772,35.747149,42.88964,33.069938,41.592749,30.894843,38.016874,32.548872,39.546473,36.208064,42.51095,35.855431,39.757508,30.898285,37.428019,32.021846,38.849099,34.974516,41.349079,32.244866,40.354116,31.245414,37.604828,32.416082,39.261093,34.16035,38.618209,33.986331,37.693716,30.775717,36.256621,32.194128,36.567259,36.552212,41.404716,34.91941,40.934449,32.324965,37.985863,37.023569,41.189842,37.958558,42.549636,41.918381,41.250778,34.854588,41.47565,38.402863,43.06956,82.025196,91.015487,138.503718,90.827218,75.995307,88.607308,134.98044,75.838044,75.799642,71.015428,70.857404,71.103985,75.160772,78.647099,33.232056,128.274377,3300.704099,0,204.809998,0.0961,-12.507,205.350006,0.08754,0.591,205.300003,0.08209,9.533,204.210007,8.452,-1928,118.459999,2.006,119.199997,34.294471,30.15494,28.57247,11.325448,79.336532,37.111523,45.125787,30.496297,-0.169005,0.008794,0.127434,0
4/13/2025,20:59:32,47580,0,0,74.845516,73.399409,64.577662,45.002522,37.265344,38.184508,41.885431,33.475486,32.505272,41.024816,31.569482,31.608082,33.310686,41.078788,46.778686,38.487509,38.051319,46.049591,51.92979,63.947206,57.498864,50.795938,51.642597,49.874482,46.846207,50.85969,53.593928,52.831307,73.609324,56.887806,45.883985,26.959857,28.393533,28.795992,30.588101,28.29028,28.671796,46.886854,44.163324,44.229079,74.726644,48.105688,41.490729,25.330431,39.881839,73.406781,40.429441,39.922797,25.017427,39.806133,48.305475,43.878519,44.657001,45.978182,43.472296,47.353522,44.47353,32.268612,32.713808,30.362663,29.139134,30.681352,28.839015,35.753304,42.8571,33.098009,41.563351,30.87976,38.015698,32.549022,39.558081,36.229904,42.410052,35.83362,39.705827,30.868764,37.427177,32.005421,38.843066,34.984861,41.329867,32.22607,40.31789,31.207877,37.615035,32.44326,39.255195,34.201908,38.609216,34.004368,37.668078,30.78195,36.232264,32.199461,36.577487,36.546952,41.38585,34.92535,40.945187,32.388759,37.992707,37.038825,41.148959,37.925463,42.52244,41.90755,41.273816,34.817494,41.508888,38.351683,43.045015,74.278693,84.367264,135.446621,77.095439,75.903565,76.332585,132.950679,75.809945,76.813718,71.15946,70.801828,71.065824,75.154468,73.885277,33.528286,110.184855,3259.761144,0,204.729996,0.08137,-10.571,205.410004,0.07388,0.541,205.320007,0.06824,7.685,204.910004,6.992,-1561,118.580002,1.978,118.099998,34.225273,29.832017,28.264085,11.658712,69.838375,37.103706,45.1275,30.667431,-0.363513,0.01872,0.273825,0
4/13/2025,21:00:32,47640,0,0,74.624803,73.440731,64.575799,45.012108,37.505351,38.259978,42.056819,33.628691,32.513126,41.033026,31.642838,31.691792,33.201323,41.215594,46.91354,38.399485,38.116981,45.968085,53.243443,63.655663,57.051005,50.417502,51.254439,48.964422,47.390059,52.244265,51.793146,52.440439,75.734568,56.188013,46.079238,25.918875,27.823247,28.15489,30.513781,27.430184,27.866374,47.265247,44.600803,44.753704,72.400041,51.783111,41.319293,24.477673,39.958504,68.998323,44.145522,39.720932,24.009671,39.681067,48.662297,43.870608,44.472951,45.838181,43.529773,47.383652,44.365821,32.486702,32.945837,30.307327,29.073502,30.729424,28.784093,35.724018,42.87286,33.049023,41.549186,30.848918,38.007177,32.464826,39.582182,36.197878,42.607145,35.84324,39.717605,30.882008,37.398981,31.951178,38.866306,34.973626,41.367992,32.244188,40.353886,31.202405,37.579332,32.380188,39.243441,34.110625,38.625704,33.965898,37.707415,30.75789,36.238468,32.180778,36.563631,36.510966,41.387913,34.897033,40.953613,32.284273,37.996213,37.03349,41.207625,37.947255,42.539715,41.883493,41.279217,34.835357,41.499342,38.395099,43.089057,79.670562,85.159624,135.008961,84.635997,75.84799,84.235924,132.615346,75.918154,76.118134,71.238988,70.927927,71.081134,75.138029,72.608291,30.358626,143.407432,3272.002037,0,204.779999,0.09162,-11.892,205.300003,0.08375,0.63,205.339996,0.07835,9.072,203.960007,8.093,-1825,118.389999,2.012,119.300003,38.070254,33.310309,31.711948,8.008984,86.625331,37.099951,45.123272,30.721148,-0.036227,0.00188,0.026826,0
