Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,21:01:32,47700,0,0,74.764305,73.499186,64.634872,45.117457,37.526823,38.349433,42.220472,33.700365,32.36919,41.053459,31.607389,31.629933,33.495979,41.160217,47.00168,38.43028,38.115847,46.188264,55.70374,61.520949,54.178066,49.933228,51.599321,49.299381,47.085084,52.208971,53.979426,52.844658,85.309176,59.868855,46.152561,27.037148,28.060665,28.307469,30.402743,28.109902,28.400877,47.077257,44.610972,44.656977,79.278906,55.734545,41.38709,24.619783,39.826968,79.695267,50.907679,39.681681,24.328472,39.673623,48.485323,43.888825,44.601138,45.715474,43.834179,47.443454,45.035896,32.267603,32.594948,30.044697,28.841924,30.501614,28.416504,35.728071,42.825502,33.043096,41.537163,30.84342,38.016094,32.515173,39.533405,36.208224,42.413142,35.822113,39.69614,30.854959,37.391037,31.995291,38.820133,34.961817,41.320202,32.190483,40.339484,31.194075,37.610284,32.40378,39.240723,34.128308,38.588111,33.960942,37.664597,30.765516,36.227892,32.192397,36.573685,36.509071,41.392189,34.891777,40.947076,32.361307,37.994263,37.026672,41.181317,37.923934,42.524433,41.897826,41.293561,34.793934,41.502437,38.375764,43.079053,84.12438,90.867961,138.167881,91.933132,75.977123,90.569662,134.564969,75.90089,76.419739,71.208051,70.886905,71.067703,75.194346,77.980394,35.870572,155.540231,2871.614693,0,204.869995,0.09971,-13.013,204.229996,0.09187,0.528,205.350006,0.08499,9.954,204.690002,8.781,-2023,118.589996,2.002,119.099998,31.911821,27.14635,25.440941,14.24074,92.107715,37.089581,45.260139,30.444548,-0.233077,0.011141,0.175393,0
4/13/2025,21:02:32,0,1,0,75.444819,73.552185,64.66192,44.601079,38.233776,38.709708,42.434683,34.975577,33.938177,41.293383,33.315443,33.555386,34.533836,40.973066,47.551257,38.73065,38.565919,46.793374,55.069076,62.372398,52.949348,48.375453,55.252988,47.497121,47.170595,51.148585,53.948139,52.44194,57.582704,43.507119,45.68082,32.258387,32.546086,32.616358,33.185421,32.649142,32.951495,46.579286,44.634618,44.906655,55.312521,33.211398,42.575638,32.333368,40.250123,39.264517,34.850845,40.516815,32.303401,40.131458,47.967922,45.757184,44.75944,46.444253,43.386467,55.807897,44.749185,34.139644,34.934455,33.311114,32.779937,33.111575,32.625352,35.692117,42.887346,33.013266,41.561305,30.830448,38.028908,32.444895,39.556325,36.17811,42.555469,35.791521,39.736667,30.836214,37.402569,31.947221,38.85543,34.919683,41.35627,32.218044,40.338576,31.175332,37.575847,32.353547,39.24711,34.097004,38.605097,33.931407,37.693243,30.738695,36.245521,32.183417,36.577486,36.507119,41.395087,34.88951,40.938225,32.276281,37.987582,37.019983,41.193326,37.932015,42.532469,41.897746,41.313719,34.822683,41.541929,38.381192,43.111666,75.777257,77.991932,111.727132,77.045589,75.946233,65.091991,115.335695,75.772565,75.72572,71.352683,70.893079,71.066237,75.156991,59.621209,55.514199,53.611452,0,0,205.419998,0.01376,-2.596,205.940002,0.01565,0.569,205.850006,0,0.043,206.110001,0.131,-10,118.919998,1.941,119.300003,12.718796,9.613614,7.554791,32.962024,31.335252,37.089888,45.510742,33.48368,-0.29288,0.0205,0.192253,0
4/13/2025,21:03:32,0,1,0,74.478518,73.52869,64.627485,43.663586,38.6111,39.131364,41.806792,35.212043,34.805537,41.112791,33.768357,34.08049,34.708838,40.10136,47.436584,38.767436,38.724189,44.50591,55.333582,62.980395,54.635759,50.221433,50.57991,47.925024,47.318919,52.269477,53.602237,53.362994,51.395651,43.18514,45.052787,32.272307,32.605343,32.845469,33.133525,32.623691,33.197193,46.16647,44.325062,44.700601,49.266081,34.490026,43.06502,32.368411,40.113007,35.458763,36.097494,40.534939,32.306276,39.930289,47.864268,46.556494,44.645871,45.874332,42.944093,60.776581,44.97701,34.373599,35.739957,33.111737,32.865022,33.089513,32.757559,35.691362,42.865522,32.997653,41.539701,30.795187,37.998471,32.452056,39.573569,36.176831,42.602957,35.812358,39.705386,30.84871,37.393301,31.917391,38.863863,34.905985,41.365117,32.209162,40.328462,31.181588,37.579841,32.361571,39.249167,34.105734,38.612895,33.93481,37.682934,30.726961,36.231209,32.163692,36.553876,36.492359,41.372058,34.896953,40.91348,32.253937,38.011291,37.008337,41.175115,37.905336,42.515606,41.896194,41.293248,34.832205,41.550907,38.353645,43.108862,76.80746,76.948019,98.766068,76.715353,75.918138,68.473248,105.101475,75.836188,75.791034,71.277492,70.870044,71.094131,75.1176,54.58059,55.125363,55.240468,0,0,205.380005,0.01375,-2.593,205.960007,0.01537,0.543,205.979996,0,0.051,206.009995,0.128,-10,118.839996,1.944,119.800003,12.420499,10.432732,7.902651,32.632288,32.730041,37.083476,45.477011,33.656231,-0.336167,0.029755,0.193074,0
4/13/2025,21:04:32,0,1,0,75.460632,73.522759,64.692475,42.365891,38.66851,39.175504,41.097685,35.035988,35.219295,40.592987,33.821263,34.450205,34.478159,39.083821,47.512796,38.696181,38.686292,43.599693,53.809185,62.852285,56.056739,51.048227,50.660612,48.326186,46.955089,50.776729,52.532051,51.795369,48.314556,42.419504,44.462035,32.296984,32.603819,32.755463,32.974651,32.573908,33.231885,45.57329,44.042656,44.48187,46.531431,35.983583,43.183679,32.405765,39.687266,35.157788,35.669057,40.490331,32.303305,39.645251,47.074145,47.110098,44.316755,45.750944,42.260071,64.016231,44.221135,34.731131,36.267522,33.167416,32.933166,33.199859,32.911124,35.68223,42.878426,33.014823,41.564606,30.831564,38.030185,32.437285,39.583359,36.172051,42.618859,35.794135,39.712378,30.825028,37.414976,31.923641,38.855569,34.917605,41.381483,32.231348,40.338091,31.182417,37.59002,32.33756,39.263161,34.099842,38.609243,33.922257,37.710536,30.728949,36.226542,32.156332,36.559638,36.496794,41.387023,34.876843,40.934456,32.249334,38.015526,37.039115,41.217956,37.949676,42.526309,41.869917,41.323265,34.855368,41.56064,38.356013,43.134481,77.922199,77.880253,90.876055,76.629448,76.125766,70.650773,98.035914,75.836928,76.225491,71.530208,70.81405,71.112415,75.151846,51.53564,55.075345,57.320426,18.439746,0,205.429993,0.01376,-2.595,206.119995,0.01529,0.54,206.020004,0,0.046,205.869995,0.121,-9,118.889999,1.929,119.599998,11.872262,10.593906,7.900558,32.589773,34.476073,37.091393,45.122191,33.86837,-0.379433,0.03894,0.193891,0
4/13/2025,21:05:32,0,1,0,74.654707,73.51003,64.624877,41.014853,39.024455,39.368951,40.939688,35.111361,35.413873,40.308038,34.061465,34.641815,34.43329,38.216864,47.632526,38.632295,38.631115,43.576439,56.073207,64.301991,54.352183,48.47331,50.93467,48.740974,47.513916,50.327653,52.708441,50.106166,46.65243,37.934178,44.041682,32.381088,32.630421,32.756714,32.918999,32.572273,33.121811,44.939059,43.453531,43.839123,45.046998,36.193523,43.2026,32.406847,39.462161,35.770862,35.568687,40.362814,32.272654,39.307536,47.273796,47.440441,44.06707,45.570848,42.135031,65.947195,43.854551,35.437824,37.072523,33.383053,33.055972,33.326623,33.118551,35.703334,42.857629,33.005326,41.528381,30.825163,38.015304,32.432531,39.586455,36.153908,42.588122,35.78421,39.703825,30.831533,37.399481,31.928963,38.857786,34.911407,41.374895,32.219599,40.333068,31.16575,37.594859,32.349995,39.257345,34.089993,38.582234,33.91951,37.692557,30.728198,36.219155,32.164926,36.559162,36.482155,41.38831,34.877642,40.926885,32.240791,38.029008,37.018999,41.184882,37.926188,42.514814,41.863534,41.345033,34.82498,41.586075,38.336069,43.143625,78.376644,78.386324,86.167822,76.689937,76.217653,71.999769,93.027958,75.83702,76.338617,71.259237,70.869641,71.102215,75.107485,50.105064,55.559348,55.156829,38.769337,0,205.350006,0.01377,-2.598,206.029999,0.01524,0.536,205.949997,0,0.048,205.820007,0.094,-10,118.790001,1.922,119.800003,11.04146,10.202378,7.362592,33.000222,32.659022,37.08445,45.056956,34.232424,-0.422669,0.047988,0.194715,0
4/13/2025,21:06:32,0,1,0,73.757463,73.551004,64.60984,40.865739,40.058038,40.266426,42.138751,35.26354,35.48051,39.923561,34.36877,34.618165,34.547625,37.926961,48.181889,38.678608,38.60435,44.051581,55.921269,63.680902,56.973304,49.34703,52.470508,47.929274,47.413194,50.762755,52.318913,50.462217,46.452638,37.15975,43.774142,32.314317,32.691919,32.759511,32.94669,32.80438,33.210228,44.661313,43.08925,43.489494,44.108168,35.49339,43.31336,32.318693,39.371253,37.085824,35.56238,40.280782,32.282607,39.118031,47.170449,47.684412,44.011319,45.677119,42.004828,67.242747,44.050424,36.264653,40.482755,33.563964,33.235181,33.488889,33.444116,35.640709,42.850887,32.975401,41.52868,30.799172,38.028468,32.424879,39.562018,36.117854,42.418808,35.746464,39.677283,30.789548,37.405901,31.922068,38.820529,34.86288,41.311799,32.16166,40.302583,31.144269,37.603929,32.340439,39.256803,34.057041,38.556088,33.859909,37.664977,30.68122,36.205693,32.139826,36.579604,36.445061,41.387075,34.865111,40.94922,32.292735,38.010649,36.991329,41.187991,37.877176,42.515721,41.864938,41.317842,34.802003,41.565608,38.335656,43.153311,78.862064,78.763718,83.375238,76.708989,76.006921,72.487306,89.397819,75.778035,75.975938,71.312789,70.894596,71.087275,75.264497,49.119955,55.322154,54.59956,56,0,205.320007,0.01377,-2.595,206.039993,0.01524,0.54,206.070007,0.00103,0.053,206.039993,0.123,-9,118.82,1.918,119.699997,10.974803,10.514021,7.481443,32.799339,32.184213,37.062475,45.099759,35.079926,-0.465937,0.056937,0.195515,0
4/13/2025,21:07:32,0,1,0,73.80567,73.501482,64.585021,42.603022,42.50243,42.980238,46.255088,35.620308,35.660054,39.764543,34.735324,34.7897,34.772402,37.764678,48.805513,38.669838,38.658733,45.278842,54.412276,64.033893,58.49913,50.181097,50.241393,49.058292,47.147916,49.772675,52.915289,50.417651,45.592955,37.232935,43.79103,32.692622,33.031617,32.818669,32.984053,32.704848,33.456908,45.06129,43.681915,44.098088,43.940455,35.835199,43.945717,32.396031,39.589889,39.293121,34.992998,40.743821,32.293063,39.369221,47.204735,48.069675,44.518841,45.203894,42.014262,68.128315,43.786931,39.935238,48.236218,34.01891,33.50553,33.857738,33.853296,35.6736,42.825962,32.970485,41.532613,30.820093,38.031596,32.415574,39.583575,36.166513,42.514092,35.748181,39.664004,30.786374,37.383053,31.905282,38.857551,34.891216,41.343427,32.177624,40.313982,31.14466,37.58418,32.329458,39.263279,34.103956,38.55639,33.896623,37.665672,30.705542,36.19842,32.15076,36.554248,36.446258,41.35747,34.864925,40.928349,32.263628,38.012327,37.035912,41.176832,37.886737,42.476466,41.853959,41.313455,34.82153,41.600931,38.284715,43.147446,79.334843,79.221162,81.595642,76.811011,76.266066,73.14258,87.081998,75.808266,76.812041,71.626938,70.846385,71.051806,75.158255,49.243439,55.756746,56.321941,0.847995,0,205.440002,0.01377,-2.596,206.059998,0.01524,0.536,206.009995,0.00104,0.051,205.929993,0.127,-10,118.910004,1.911,119.699997,10.624015,10.778702,7.576806,33.167015,33.642658,37.067269,45.133056,37.234488,-0.509209,0.065826,0.19633,0
4/13/2025,21:08:32,0,1,0,74.668759,73.51733,64.649787,45.259648,45.993067,46.221359,48.954403,36.162649,36.044128,39.72668,35.286967,35.165888,35.267845,37.879723,49.95153,39.034766,38.785007,46.677291,56.852979,64.999756,57.799831,49.16104,51.154203,48.561796,48.004452,51.499323,51.994024,49.590687,46.263844,38.458014,44.415642,33.611138,34.295382,33.060208,33.266426,33.245595,34.289668,45.778009,44.603289,44.785102,43.741544,36.308328,44.433389,32.63804,40.148772,39.996759,34.819956,40.942259,32.260783,39.360599,48.784439,48.590476,44.180959,45.474467,42.450974,68.792284,43.927704,46.360896,50.418675,34.808787,34.076202,34.356714,34.491493,35.627874,42.817528,32.941623,41.535725,30.820126,38.026142,32.413195,39.571631,36.137692,42.409935,35.713483,39.666506,30.779544,37.402314,31.910882,38.835005,34.864123,41.300274,32.16146,40.314719,31.14095,37.612277,32.33594,39.275868,34.085552,38.565899,33.884875,37.664014,30.670443,36.196316,32.151761,36.576579,36.43938,41.356354,34.862517,40.916715,32.323945,37.999267,36.997183,41.176897,37.862501,42.494542,41.864793,41.342333,34.807623,41.611425,38.285221,43.164629,79.779431,79.63493,80.534356,76.904852,76.179117,73.321146,85.271055,75.854555,76.955212,71.348563,70.820144,71.047639,75.281219,49.518373,57.205131,56.449344,0,0,205.580002,0.01378,-2.604,205.860001,0.01498,0.502,206.020004,0,0.037,206.009995,0.118,-9,118.690002,1.92,120.099998,10.035361,10.053108,6.561978,34.380281,33.749484,37.060741,45.56817,39.085461,-0.552571,0.074562,0.19707,0
4/13/2025,21:09:32,0,1,0,75.153236,73.521068,64.657841,47.681543,48.339949,48.889741,50.711604,37.327757,36.770952,40.11716,36.034406,35.999862,36.188497,38.279992,50.993945,39.48347,39.108452,47.648696,58.723777,66.369069,59.813938,50.54505,52.79435,49.87027,48.021592,50.301197,51.942476,49.366946,46.759859,40.370413,44.758163,35.231974,37.219552,33.789705,34.033027,34.546032,36.135874,46.717143,45.475747,45.720812,44.037203,37.291904,44.926348,33.700639,40.672853,40.498039,34.391939,40.875442,32.310699,39.390671,49.58184,49.367041,45.24199,45.812254,42.566593,69.264976,43.660245,49.07978,52.01001,36.473135,35.202317,35.57992,35.638475,35.646007,42.817056,32.904031,41.528002,30.841714,38.030356,32.405427,39.545374,36.108665,42.441323,35.706839,39.674883,30.780436,37.430212,31.920729,38.836085,34.844363,41.328626,32.168136,40.34247,31.136495,37.591108,32.325754,39.254403,34.060841,38.540442,33.878807,37.664881,30.681123,36.189215,32.136169,36.565118,36.438097,41.368276,34.858364,40.913914,32.282851,38.009209,36.997407,41.181686,37.890726,42.51338,41.899065,41.335275,34.80849,41.604081,38.292235,43.198814,80.222,80.037292,79.935665,77.005977,76.344159,73.723677,83.933433,75.844303,75.996626,71.404434,70.914601,71.070781,75.284399,50.663203,56.718364,55.953021,77.461376,0,205.509995,0.01378,-2.604,205.740005,0.01554,0.546,205.929993,0,0.045,205.910004,0.126,-10,118.889999,1.944,120.900002,10.783578,10.951763,6.900857,33.974585,33.332513,37.06077,46.038327,40.66394,-0.59599,0.083308,0.19777,0
4/13/2025,21:10:32,0,1,0,75.457408,73.500486,64.652436,48.657109,49.186209,50.237726,51.141009,39.836726,38.412963,41.080218,37.702673,37.899192,38.373114,39.455065,51.741364,40.580248,39.899976,48.979469,60.185092,65.533053,56.431557,51.719004,55.241557,48.400183,47.521783,50.647819,52.49368,50.712184,47.494201,42.364178,45.560402,39.033499,41.743531,36.197821,36.166828,38.170208,39.781537,47.665897,46.609125,46.852538,44.463287,38.462746,45.3686,36.460434,41.908948,40.76602,37.726789,41.092351,32.379671,39.975226,50.869424,50.140995,45.866334,46.297129,42.641195,69.508979,44.592012,49.460677,51.886934,40.636253,37.796098,38.084585,38.272199,35.661602,42.83427,32.91972,41.536486,30.900223,38.008908,32.420751,39.570311,36.105371,42.475836,35.72958,39.689577,30.811336,37.400676,31.900767,38.838097,34.853925,41.317434,32.222126,40.35407,31.159815,37.62213,32.337405,39.267465,34.105506,38.553958,33.892845,37.68495,30.692449,36.200909,32.141692,36.577198,36.419196,41.384683,34.854122,40.949758,32.270143,38.007017,36.988134,41.230409,37.867193,42.522488,41.872317,41.355581,34.79836,41.614246,38.318614,43.193431,80.683161,80.40975,79.595906,77.009837,76.399031,74.026988,82.964646,75.819318,75.934938,71.248228,70.914827,71.076524,75.267311,51.451102,62.257606,63.078873,62.506537,0,205.690002,0.01383,-2.612,205.929993,0.01498,0.494,205.949997,0,0.041,206.119995,0.128,-10,118.980003,1.905,119.699997,7.085617,6.893815,2.617566,38.474785,39.121249,37.071523,46.734515,42.689458,-0.63941,0.092002,0.198469,0
4/13/2025,21:11:32,0,1,0,74.641366,73.543216,64.636179,49.493826,50.07853,51.051093,51.796059,43.197311,41.622956,43.129523,40.853871,41.427563,41.923152,41.919195,52.403642,42.649142,41.540275,48.441393,57.563115,64.734613,60.636147,53.362963,53.488746,50.750677,48.027871,51.890536,54.086219,52.214859,48.258934,45.120197,46.441936,42.980112,45.293205,39.920921,39.295766,42.388376,43.721155,48.741508,47.893924,48.048389,43.398176,42.446286,46.005744,38.423271,43.676105,42.166163,37.381833,42.488138,33.334284,42.037173,50.8686,50.844027,46.712481,46.93795,43.403559,69.655879,45.450501,50.121283,52.497011,44.246365,43.653943,42.237565,43.101281,35.694019,42.849275,32.922592,41.513378,30.933406,38.028357,32.429661,39.569293,36.122503,42.458567,35.718903,39.680715,30.804605,37.424669,31.930735,38.860024,34.867536,41.337974,32.230535,40.351822,31.159323,37.616506,32.337082,39.261857,34.147358,38.525388,33.91162,37.656349,30.67653,36.193064,32.135587,36.561251,36.426262,41.353874,34.875562,40.903694,32.263176,37.996785,36.98364,41.171522,37.891125,42.483026,41.880437,41.329832,34.791914,41.609991,38.278061,43.187359,81.055343,80.805671,79.312463,77.034897,76.299217,74.07787,82.161055,75.831437,75.895577,71.252774,70.859834,71.092835,75.265807,52.187849,67.538994,68.02395,0,0,205.440002,0.01375,-2.593,206.119995,0.0152,0.524,207.729996,0,0.047,206.639999,0.126,-10,118.879997,1.915,120,3.895979,3.459787,-0.057819,42.545957,42.909932,37.069516,47.36952,45.976241,-0.682854,0.100618,0.199149,0
4/13/2025,21:12:32,0,1,0,74.516511,73.442744,64.524803,50.34522,50.91975,51.769715,52.555568,44.64032,43.665936,44.473107,42.900551,43.34193,43.613523,43.427059,53.236119,44.111364,43.029628,49.235315,60.507961,66.459456,60.314349,54.803529,54.307568,50.6664,50.082587,53.988003,53.787866,50.816462,49.054219,46.850648,47.339439,45.147851,47.671634,44.119933,43.097344,45.475921,46.463605,49.751319,49.084454,49.14502,44.687372,44.459524,46.774458,40.907428,44.85306,44.010313,38.781105,44.256954,37.098418,44.049236,51.780426,51.417361,47.545467,47.975374,44.66407,69.957565,46.251475,51.038538,53.223875,45.283619,45.220575,44.042862,44.457553,35.726044,42.790998,32.880817,41.492721,30.993581,38.009585,32.386289,39.578914,36.121981,42.419828,35.692696,39.636563,30.773786,37.398152,31.917825,38.85774,34.879875,41.303141,32.210443,40.318719,31.116478,37.578945,32.362449,39.274493,34.221772,38.513314,33.927005,37.647726,30.659812,36.149005,32.13981,36.587441,36.394916,41.364952,34.859901,40.948891,32.27416,38.040429,37.004339,41.1898,37.852483,42.52851,41.862153,41.374005,34.816934,41.626488,38.272117,43.181013,81.484955,81.217322,79.23446,77.199821,76.582386,74.480555,81.805186,75.885289,76.959778,71.225459,70.785721,71.073487,75.293426,52.757361,70.138045,68.124448,45.654831,0,205.440002,0.01375,-2.593,206.110001,0.0152,0.519,206.110001,0,0.047,206.130005,0.127,-9,118.949997,1.894,119.400002,2.861094,2.296113,-0.221391,44.478345,42.985161,37.065813,48.272362,47.21117,-0.726129,0.109125,0.199951,0
4/13/2025,21:13:32,0,1,0,74.873569,73.413121,64.56372,50.654778,51.16129,52.152538,52.674911,45.695562,44.885915,45.396462,44.042326,44.453154,44.657345,44.41678,53.440741,45.120868,44.100638,49.688823,58.235488,66.074471,63.241987,53.256825,54.978425,53.327173,49.61197,52.488372,55.016498,53.616265,49.211078,47.731482,47.776001,46.729606,48.903885,47.003143,46.640469,47.467482,48.085052,50.372746,49.818923,49.910777,45.724756,45.429357,47.550776,41.639098,45.933382,44.96695,40.529789,45.16804,40.120108,45.033574,51.918261,51.946429,48.395037,48.800086,45.160597,70.18005,46.781095,51.113569,53.344171,46.304982,46.039974,44.964625,45.33459,35.786021,42.826739,32.885589,41.534388,31.11957,38.029334,32.395947,39.596959,36.127706,42.569596,35.732756,39.679072,30.792247,37.396773,31.877234,38.873594,34.924189,41.330826,32.286273,40.335204,31.158108,37.593919,32.347714,39.282969,34.247168,38.563295,33.945306,37.688408,30.66652,36.168952,32.136273,36.57276,36.410773,41.356516,34.884576,40.91132,32.187234,38.054814,37.020512,41.211868,37.896291,42.536923,41.853348,41.373113,34.833332,41.65555,38.288082,43.222338,77.092996,77.20318,78.908222,77.126919,76.406589,74.19863,81.394779,75.798312,76.132476,71.376867,70.85224,71.114948,75.2042,53.345247,71.827615,73.659212,0,0,205.410004,0.01376,-2.594,206.070007,0.01504,0.51,205.990005,0,0.045,206.259995,0.126,-10,118.879997,1.905,119.599998,2.064942,1.839717,-0.543019,45.711059,47.027366,37.086833,48.833584,47.850318,-0.769385,0.117685,0.200743,0
4/13/2025,21:14:32,0,1,0,74.550138,73.495032,64.581496,51.006013,51.495364,52.47319,52.854544,46.519557,45.774633,46.127198,44.753255,45.164701,45.313994,45.073623,53.721082,45.964606,44.868021,49.984051,58.354908,66.405406,61.678122,54.675146,55.100373,51.989148,50.173889,52.73257,55.422974,53.028807,49.609727,48.520338,48.309264,48.397363,49.552125,48.685464,48.648843,48.972167,49.08329,50.821373,50.324644,50.386423,46.327169,45.968567,48.206368,44.131167,46.716282,45.43876,42.144272,45.705055,42.171226,45.66013,52.128104,52.344348,48.836968,49.047034,45.75581,70.410221,47.115794,51.395225,53.478791,46.899656,46.69865,45.439485,45.776868,35.80002,42.854227,32.880689,41.525142,31.235414,38.045537,32.385572,39.611331,36.128857,42.595776,35.720046,39.699046,30.808875,37.407323,31.899001,38.875183,34.910709,41.367603,32.349143,40.323007,31.147997,37.621261,32.337866,39.285527,34.277702,38.559675,33.960756,37.699256,30.689494,36.167423,32.159212,36.600239,36.402848,41.359638,34.874537,40.947572,32.160251,38.063641,36.999274,41.210101,37.889215,42.558001,41.864455,41.398743,34.821474,41.669061,38.315012,43.203019,76.536181,76.767542,78.27318,76.961001,76.474787,74.377339,81.068076,75.866637,76.036254,71.388707,70.900401,71.090532,75.151184,53.934775,72.060912,72.539498,0,0,204.960007,0.0138,-2.596,205.589996,0.01532,0.54,205.550003,0,0.046,205.720001,0.131,-10,118.550003,1.935,121.300003,2.429399,2.326503,-0.17481,45.879865,46.225101,37.097203,49.204676,48.281446,-0.812625,0.126374,0.201536,0
4/13/2025,21:15:32,0,1,0,74.956204,73.472201,64.650792,51.503239,52.038317,52.883653,53.405656,47.112522,46.390988,46.708326,45.182574,45.550296,45.694267,45.482896,54.260018,46.666028,45.426852,50.4737,60.13644,67.089952,62.136258,53.963717,54.185538,54.211087,50.687482,54.978615,55.196196,52.961414,50.25504,49.38172,48.775158,49.55463,50.202084,49.858679,49.710217,49.958015,49.830033,51.36363,50.883336,50.901597,46.80088,46.434181,48.667652,45.380415,47.023753,45.874028,43.374984,46.106404,43.550328,46.052445,52.796288,52.699166,49.335331,49.275215,46.181623,70.615524,47.667607,51.963261,54.031816,47.345365,47.176353,45.791498,46.067778,35.816421,42.837992,32.876338,41.528755,31.358931,38.066913,32.410659,39.614439,36.09744,42.424914,35.671695,39.668127,30.804357,37.441147,31.929966,38.873439,34.923591,41.312634,32.363763,40.312375,31.122537,37.64005,32.362563,39.301342,34.336221,38.554315,33.965578,37.670103,30.674801,36.155483,32.158337,36.598553,36.385226,41.370279,34.895663,40.952693,32.280228,38.07798,37.035747,41.198386,37.883195,42.543231,41.859605,41.422923,34.824121,41.686119,38.286475,43.191772,77.048903,77.171257,77.906161,76.85478,76.484397,74.499828,80.783556,75.862733,77.022378,71.419143,70.841946,71.106354,75.235344,54.235466,73.559559,74.284883,0,0,205.050003,0.01381,-2.597,205.580002,0.01528,0.533,205.529999,0.00102,0.047,205.830002,0.088,-9,118.760002,1.935,120.5,1.818885,1.711379,-0.849869,46.956273,47.472372,37.099321,49.659205,48.729345,-0.855842,0.135318,0.202329,0
4/13/2025,21:16:32,0,1,0,74.528206,73.477305,64.588812,51.932806,52.410321,53.32507,53.744971,47.636507,46.892106,47.170376,45.607422,45.965722,46.037892,45.88567,54.671427,47.230214,45.904505,50.328213,60.493029,66.430729,62.181926,54.651492,55.423697,52.748913,50.314315,53.458757,57.037551,56.096245,50.768462,50.089817,49.185823,50.34394,50.739724,50.57185,50.469194,50.652458,50.508926,51.818057,51.388869,51.348893,47.281985,46.999385,49.192534,46.197552,47.575169,46.2509,44.264662,46.533381,44.532179,46.441321,53.377049,53.12797,49.753274,49.817274,46.372508,70.808079,47.983903,52.25229,54.312794,47.811967,47.598526,46.135675,46.371711,35.866497,42.824403,32.903525,41.511668,31.510928,38.062322,32.417601,39.587903,36.121268,42.377382,35.691527,39.649066,30.847926,37.434293,31.953796,38.861441,34.96386,41.332348,32.458856,40.295532,31.155851,37.635408,32.3917,39.290696,34.375211,38.54101,33.999259,37.660768,30.707727,36.162513,32.170296,36.623472,36.376069,41.385813,34.887271,40.943485,32.289607,38.068172,37.020619,41.214724,37.854093,42.553391,41.849471,41.440496,34.790392,41.682736,38.290948,43.212897,77.621014,77.694788,77.826574,76.802915,76.478202,74.701116,80.479731,75.906607,76.793093,71.233317,70.809162,71.108377,75.287185,54.728421,73.680671,73.716927,0,0,205.210007,0.01378,-2.597,205.830002,0.01526,0.53,205.830002,0,0.041,205.929993,0.13,-10,118.720001,1.936,121,2.143156,2.149867,-0.509286,47.042667,47.068513,37.109297,50.071996,49.080494,-0.899075,0.144189,0.203115,0
4/13/2025,21:17:32,0,1,0,74.786082,73.503224,64.685562,52.366056,52.923992,53.803944,54.235682,47.98168,47.3504,47.5722,46.062067,46.297242,46.380313,46.257452,55.061545,47.570634,46.397457,51.730246,58.630215,68.291689,62.273727,55.081604,55.255318,53.644056,51.480305,54.75921,55.740079,53.418791,51.214367,50.865734,49.508042,51.041808,51.23271,51.052331,51.065806,51.108317,51.087887,52.291497,51.873316,51.911096,47.518728,47.470266,49.636023,47.004443,48.139921,46.629531,44.900649,46.876216,45.24751,46.763525,53.244911,53.502129,49.805132,49.650565,46.908548,70.921616,48.581801,52.687442,54.836334,48.034321,47.855415,46.46953,46.68295,35.931176,42.838467,32.893376,41.501188,31.643323,38.024285,32.414439,39.59662,36.091942,42.581559,35.724099,39.65635,30.873115,37.418163,31.915715,38.870167,35.007658,41.328729,32.576514,40.307655,31.151182,37.585692,32.386145,39.276041,34.414604,38.544883,34.051544,37.676533,30.748584,36.152627,32.206195,36.622579,36.403504,41.377886,34.909878,40.941274,32.151658,38.091964,37.029404,41.23952,37.906385,42.59352,41.861806,41.441401,34.840977,41.735209,38.311419,43.224026,78.130974,78.11578,77.782812,76.765845,76.362374,74.773509,80.197591,75.884192,75.968159,71.315996,70.890624,71.109189,75.196779,54.967229,72.900907,71.832122,53.772013,0,204.970001,0.01373,-2.584,205.600006,0.01538,0.537,205.660004,0,0.057,205.449997,0.131,-10,118.540001,1.927,120.300003,3.023164,3.151145,0.391338,46.484878,45.714324,37.126479,50.282181,49.427665,-0.942309,0.153004,0.203897,0
4/13/2025,21:18:32,0,1,0,75.196394,73.485183,64.588648,52.622821,53.110775,54.017382,54.445174,48.281763,47.604031,47.899077,46.288117,46.578257,46.663484,46.580879,55.43997,47.990496,46.679793,51.180153,61.731992,69.001907,62.52962,54.863479,55.337056,53.968558,51.210127,53.876056,56.180506,53.723987,51.663649,51.643234,49.846824,51.381693,51.539971,51.483492,51.431354,51.593262,51.488562,52.64473,52.190111,52.180126,47.719958,47.785427,49.895066,47.516187,48.474363,46.797688,45.386712,47.107355,45.717566,46.988097,54.291659,53.823557,49.985694,50.255078,46.943101,71.082074,48.446192,52.928186,55.055756,48.264731,48.115106,46.602485,46.908344,35.991323,42.831358,32.942198,41.515622,31.812974,38.042113,32.475985,39.591497,36.108494,42.447743,35.722105,39.681257,30.940184,37.434322,31.980998,38.867686,35.048175,41.319217,32.646117,40.32109,31.192399,37.643834,32.424649,39.277657,34.456609,38.547384,34.091793,37.69464,30.758376,36.1566,32.243559,36.650652,36.417421,41.403595,34.946483,40.932271,32.259139,38.073394,37.022309,41.221064,37.908618,42.621216,41.896096,41.497261,34.818801,41.745246,38.295104,43.2438,78.606854,78.587018,77.870801,76.828649,76.509893,74.826672,79.961842,75.832526,76.018181,71.165616,70.906484,71.138624,75.319394,55.261957,74.263019,75.157911,52.272439,0,204.970001,0.01379,-2.595,205.589996,0.01525,0.536,205.679993,0,0.047,205.729996,0.13,-10,118.720001,1.93,120.699997,2.389963,2.438205,-0.349506,47.456861,48.089446,37.149176,50.624213,49.645768,-0.985551,0.16178,0.204705,0
4/13/2025,21:19:32,0,1,0,74.163137,73.492706,64.633883,52.912942,53.416328,54.271939,54.684553,48.479779,47.886099,48.111243,46.557091,46.83095,46.955909,46.863721,55.792246,48.250468,47.007616,50.925534,60.774207,68.919467,63.264182,54.553713,57.262136,54.131369,51.722411,55.23566,57.110098,55.255986,52.070848,51.967946,50.214459,51.766447,51.890273,51.848149,51.815578,51.973129,51.85849,52.992887,52.518643,52.508663,47.953074,48.090076,50.144533,48.022047,48.671023,46.934027,45.719764,47.308267,46.064104,47.201332,54.135407,54.093864,50.118889,50.599637,47.151042,71.197923,48.869009,53.16271,55.216025,48.387084,48.263654,46.822536,47.196628,36.04001,42.818157,32.944684,41.506646,31.935742,38.060398,32.473492,39.603841,36.123106,42.414354,35.720726,39.665338,30.948601,37.449325,32.001016,38.863273,35.072117,41.322736,32.726557,40.299457,31.207945,37.652646,32.437522,39.285384,34.510527,38.546288,34.147067,37.687864,30.791207,36.17195,32.240741,36.633048,36.40955,41.411608,34.96896,40.95106,32.289701,38.059228,37.06518,41.233836,37.915257,42.655047,41.916006,41.516301,34.833564,41.76562,38.304831,43.274972,79.095911,79.0392,77.956799,76.934139,76.616707,74.989456,79.784167,75.889479,76.109715,71.399792,70.962355,71.121921,75.344153,55.478009,74.590964,73.939953,38.710312,0,205.289993,0.01376,-2.592,205.850006,0.01522,0.521,205.350006,0,0.048,205.880005,0.127,-10,118.75,1.936,120.800003,2.525233,2.455307,-0.380959,47.689226,47.22733,37.16401,50.827975,49.841439,-1.028763,0.170446,0.205544,0
4/13/2025,21:20:32,0,1,0,75.229488,73.448523,64.729061,53.081288,53.576769,54.527016,54.800774,48.903774,48.262769,48.496094,46.778826,47.025317,47.05677,47.032307,55.896008,48.614648,47.254122,52.897581,58.440908,67.267495,62.115863,55.510563,55.376409,55.100049,52.663089,54.620862,55.530563,54.813441,51.793153,51.981619,50.474412,52.014184,52.157469,52.125345,52.044158,52.095174,52.077374,53.080091,52.813797,52.731377,48.350703,48.454061,50.499773,48.419735,48.822592,46.991999,46.021128,47.487241,46.327567,47.352209,53.737965,54.316743,50.521212,50.605159,47.693291,71.23521,48.760843,53.003939,54.977176,48.796421,48.611143,46.944799,47.223205,36.060758,42.812824,32.942607,41.515148,32.076584,38.058974,32.459603,39.631867,36.137084,42.462051,35.718771,39.658983,30.954656,37.440288,31.993246,38.899267,35.113602,41.330465,32.823752,40.282536,31.178797,37.644937,32.418641,39.323037,34.570587,38.592363,34.204492,37.694187,30.805605,36.179613,32.272469,36.650017,36.396425,41.37305,34.95134,40.941053,32.297826,38.065599,37.062713,41.23759,37.880589,42.621022,41.872457,41.529469,34.818458,41.786656,38.290052,43.247996,79.507171,79.385944,77.944987,76.932006,76.413405,74.92138,79.724399,75.900752,77.032533,71.526073,70.863836,71.104898,75.290057,55.837606,74.552163,74.009004,56,0,204.990005,0.01379,-2.592,205.660004,0.01535,0.537,205.679993,0.00103,0.052,205.779999,0.099,-10,118.580002,1.941,120.800003,2.812645,2.838006,-0.174526,47.661767,47.276442,37.172502,50.939202,49.926114,-1.071992,0.179192,0.206359,0
4/13/2025,21:21:32,0,1,0,74.883105,73.423519,64.695246,53.240984,53.719038,54.629736,54.968377,49.192846,48.51498,48.780927,47.02145,47.278954,47.310396,47.275023,55.923663,48.889713,47.555979,52.576267,61.054119,67.076796,59.96797,56.004454,59.327003,55.72875,52.039378,54.065337,57.505224,54.934984,51.75899,52.064696,50.725084,52.202313,52.269631,52.270065,52.187157,52.171031,52.205325,53.246038,52.950541,52.913243,48.742807,48.768091,50.822149,48.787421,49.098161,47.127116,46.223826,47.69132,46.555002,47.561022,54.318461,54.544157,50.967081,51.453848,47.503608,71.347419,49.036447,53.182738,55.227138,49.173765,48.790261,47.149181,47.493841,36.159844,42.837314,32.994547,41.516396,32.262073,38.072291,32.48191,39.637544,36.150756,42.534042,35.768075,39.669693,31.020739,37.431244,32.009515,38.924365,35.187584,41.358567,32.949701,40.322309,31.190959,37.650037,32.459362,39.340379,34.643486,38.60928,34.286744,37.703377,30.866569,36.185721,32.31687,36.665786,36.436101,41.384328,35.006841,40.967534,32.291671,38.087708,37.117134,41.224406,37.947759,42.671108,41.890665,41.55824,34.867428,41.856695,38.304199,43.296726,79.98564,79.8281,78.049131,77.055657,76.480158,75.113696,79.650967,75.924044,76.772575,71.429874,70.867059,71.116607,75.229078,56.215927,75.774087,68.162743,0,0,205.369995,0.01375,-2.592,205.839996,0.01516,0.509,205.949997,0,0.046,206.100006,0.091,-10,118.779999,1.922,120.400002,2.202784,2.299849,-0.83098,48.5223,43.013809,37.210742,51.303934,50.169487,-1.115221,0.188049,0.20717,0
4/13/2025,21:22:32,0,1,0,74.686449,73.464378,64.665978,51.432383,51.393278,53.632757,52.328808,47.468121,47.334834,48.090815,44.050033,44.083793,44.200846,45.792759,55.728311,48.142755,46.46581,52.343021,59.681939,67.168446,63.097777,55.663018,54.718434,56.322847,50.827089,54.213399,56.172676,54.031508,81.250839,59.506695,51.811904,41.38937,43.716308,42.995752,46.016303,42.741075,41.934811,53.582064,52.826333,52.646304,75.859988,54.442741,49.049234,38.073887,47.967869,61.867859,39.170866,41.240984,37.377838,41.754158,53.861143,46.721158,50.871791,51.019172,46.901692,43.705938,48.710816,46.332319,47.254992,43.870323,43.76331,41.550581,41.931338,36.228002,42.827629,33.023594,41.518746,32.436622,38.060514,32.530099,39.601616,36.152309,42.423999,35.787711,39.661021,31.107779,37.433513,32.058087,38.891053,35.221942,41.303798,33.091646,40.303513,31.237891,37.666449,32.468318,39.300819,34.657372,38.58072,34.332145,37.701608,30.8991,36.202544,32.344897,36.652931,36.434307,41.393103,34.986333,40.943656,32.334271,38.078875,37.093696,41.219497,37.937087,42.709688,41.917221,41.583928,34.833017,41.829845,38.330625,43.298413,82.156904,86.588061,107.408625,87.22296,76.055823,87.026479,103.164003,75.862709,76.362182,71.276579,70.860217,71.14329,75.312214,77.11331,49.029404,147.135771,2011.614901,0,204.820007,0.0696,-8.983,205.410004,0.06359,0.476,205.389999,0.05723,6.262,204.520004,5.931,-1269,118.480003,1.944,119.199997,24.538105,21.775435,13.967185,27.273799,88.34192,37.221491,49.680962,44.117144,-1.204503,0.196313,0.254711,0
4/13/2025,21:23:32,47760,0,0,74.543429,73.43288,64.652537,46.814759,45.727747,48.516253,46.033606,40.842353,42.171289,44.831864,39.58525,39.065367,39.155802,42.891349,53.949565,44.950649,44.149127,49.257902,58.209892,66.843613,61.436994,51.375999,55.655333,52.13737,50.146903,52.388483,55.247399,53.502645,82.155867,60.951717,51.851597,32.991709,34.813636,34.333164,36.761844,33.996864,33.543442,52.263442,50.955784,50.762733,80.237508,63.056452,48.147329,29.603252,45.745803,79.438686,53.407479,44.606756,28.712901,44.07,52.231707,49.812149,48.947072,49.425461,45.50972,51.363381,47.333433,38.260083,38.834955,35.227206,34.930149,35.520165,35.521684,36.301644,42.815484,33.078398,41.522394,32.54751,38.070951,32.535716,39.638891,36.182217,42.517812,35.837768,39.665432,31.142984,37.436803,32.039591,38.910269,35.290006,41.347153,33.21387,40.313647,31.24235,37.65913,32.477411,39.330043,34.737332,38.617915,34.402376,37.686472,30.968953,36.234311,32.393722,36.714195,36.449116,41.399463,35.002011,40.968462,32.316189,38.097833,37.127713,41.236291,37.968528,42.731282,41.892767,41.623673,34.860236,41.891094,38.33379,43.311653,76.683965,89.737754,133.202073,81.464549,76.044987,83.000567,127.846556,75.88871,76.834226,71.477492,70.77272,71.059642,75.169431,79.71792,34.3068,129.717899,5495.001234,0,203.75,0.13445,-17.546,203.339996,0.12276,0.751,204.550003,0.11949,14.604,202.639999,12.307,-2945,118.010002,1.995,120.199997,39.324368,35.6201,32.079527,12.527229,80.055574,37.251726,48.87659,36.382374,-0.076472,0.00269,0.06323,0
4/13/2025,21:24:32,47820,0,0,75.191288,73.493608,64.689955,44.586789,42.830925,44.432103,42.933549,37.896351,38.965269,43.310176,36.308238,35.319314,35.65433,40.496391,52.653397,42.886977,41.673354,47.959635,57.415004,66.610967,59.076389,52.354659,52.065321,50.536519,48.596205,52.641037,55.525017,54.071947,73.268611,60.507195,50.5431,29.62899,31.457289,31.037556,32.545828,30.091376,30.59107,50.73927,48.843327,48.67419,73.912042,61.085317,46.443575,26.740337,44.258757,73.059795,54.752029,42.810319,25.600656,41.937506,51.360754,48.150194,47.39907,47.665382,44.063048,49.557865,46.334552,36.187562,36.96681,34.069658,33.954228,32.505049,32.377656,36.377248,42.840861,33.164718,41.570868,32.634332,38.080287,32.557125,39.652212,36.205336,42.626403,35.871411,39.718752,31.21604,37.434415,32.063,38.946547,35.350825,41.38552,33.340051,40.333008,31.273965,37.682818,32.483015,39.339901,34.733497,38.670598,34.488614,37.749849,31.05648,36.293375,32.426826,36.67536,36.471349,41.37625,35.005913,40.92568,32.313875,38.049518,37.123123,41.240394,37.996502,42.761287,41.898303,41.634488,34.854733,41.925674,38.360869,43.356996,77.870418,87.637214,145.857269,80.005489,75.925019,78.358281,141.777902,75.874705,75.840103,71.213544,70.941589,71.115162,75.241997,73.083086,22.903941,131.922309,5552.915693,0,203.929993,0.12957,-16.908001,203.600006,0.11828,0.54,204.669998,0.1149,14.09,202.529999,11.861,-2831,118.07,2.013,120.5,51.958204,47.858679,44.225423,-1.415104,81.143514,37.282046,47.4955,34.343494,-0.384447,0.01296,0.321829,0
4/13/2025,21:25:32,47880,0,0,75.325635,73.482669,64.720806,43.802988,41.846724,42.393901,42.104935,36.591376,37.155654,42.29327,34.524106,33.547735,33.91724,39.468096,51.89598,41.596801,40.209557,47.248194,56.273845,64.314134,60.616309,53.026011,50.006987,51.921601,48.516136,50.608667,54.803721,52.498445,88.270784,63.472379,49.804279,30.031704,30.943041,30.056941,31.004538,30.067705,30.060126,49.954357,48.075028,48.234692,81.632435,66.698871,45.385279,27.611578,42.787145,80.626335,62.873465,40.461891,25.311205,39.841298,50.30056,47.036051,47.191552,46.68388,43.380449,48.458285,45.427298,36.3731,37.045523,32.522824,32.229208,31.239982,31.02762,36.431589,42.852175,33.205157,41.531282,32.693921,38.080054,32.587135,39.661348,36.201672,42.548096,35.905664,39.663355,31.263865,37.446288,32.09231,38.944219,35.398569,41.382759,33.374856,40.31069,31.26342,37.675684,32.501634,39.352356,34.776185,38.668056,34.570801,37.696911,31.077069,36.309403,32.462949,36.71149,36.477834,41.390174,35.042809,40.966706,32.366912,38.071731,37.166146,41.24211,37.986299,42.800767,41.8796,41.690976,34.877553,41.948304,38.374514,43.348615,85.552203,95.25651,153.057639,95.28622,76.025216,94.099204,148.561363,75.870915,76.686618,71.239858,70.917164,71.072495,75.216851,80.148515,31.467701,155.055516,5547.099368,0,203.779999,0.15387,-20.448,204.270004,0.13975,0.746,204.259995,0.13653,17.138,201.5,14.243,-3450,117.900002,2.001,120.099998,40.496737,36.077737,31.154349,9.307542,91.894277,37.297334,46.669965,33.406376,-0.694225,0.025212,0.580232,0
4/13/2025,21:26:32,47940,0,0,74.221744,73.522163,64.800901,43.217225,41.178582,41.497968,41.463031,35.699211,36.15877,41.494972,35.216442,34.269675,34.755064,39.417792,51.103743,40.698921,39.861952,46.476186,54.551234,65.822395,58.649852,51.751785,53.58716,48.925755,47.821814,50.269948,53.477407,52.271197,81.665916,63.313133,49.202891,30.747197,31.864613,30.834927,31.275192,30.835365,31.085363,49.262504,47.430126,47.525742,80.918881,62.26118,44.382827,28.428177,41.865094,79.447824,51.534771,40.728807,27.860358,39.947202,49.439181,46.303796,46.348393,46.552982,42.995153,47.541641,44.64715,35.338622,36.058623,32.195829,31.640962,32.839001,33.281316,36.483225,42.865201,33.266086,41.559037,32.771786,38.099215,32.600202,39.658219,36.2034,42.611306,35.956365,39.702358,31.351409,37.444002,32.113594,38.979915,35.473422,41.370399,33.501244,40.35671,31.293486,37.682679,32.48421,39.361346,34.805185,38.684557,34.654817,37.733579,31.106023,36.341266,32.497634,36.710577,36.492854,41.399384,35.048954,40.957401,32.384644,38.060172,37.147941,41.216838,37.99759,42.830873,41.88833,41.683878,34.842899,41.967623,38.371229,43.362903,77.922813,91.559185,152.348144,81.679547,76.070758,81.532998,148.592346,75.833571,76.614739,71.109383,70.876292,71.04903,75.1424,79.478859,29.240868,129.066915,5549.803261,0,203.729996,0.13681,-17.892,204.259995,0.12455,0.623,204.350006,0.12132,14.934,201.970001,12.466,-2974,117.949997,2.019,121,42.527398,37.707334,34.053314,6.675493,79.731965,37.320333,46.047776,33.559059,-0.134122,0.004595,0.112153,0
4/13/2025,21:27:32,48000,0,0,75.93575,73.521371,64.935619,42.47368,40.411135,40.615029,40.732264,34.720583,35.168564,40.752178,34.441633,33.420629,33.823054,38.779432,50.580792,39.811405,39.372147,46.981801,54.951087,63.735949,56.457227,50.683065,51.607495,48.014486,47.57684,50.312047,53.761572,52.07314,72.023593,60.288721,48.651709,27.736658,30.216498,29.586058,30.373854,28.34439,29.149236,48.513746,46.681938,46.783323,73.160898,60.36044,43.143214,25.01973,40.751521,71.793037,53.687465,41.385665,23.566566,40.453283,48.807708,45.877737,45.728985,46.491706,42.575597,47.405678,44.39162,34.243489,34.89138,30.658882,30.359803,31.412419,31.325341,36.512651,42.893077,33.308966,41.57201,32.843593,38.082515,32.627861,39.662925,36.236904,42.637956,35.99701,39.709753,31.41324,37.439726,32.129761,38.989479,35.525568,41.39929,33.594431,40.353527,31.338833,37.699176,32.50882,39.375567,34.81993,38.713355,34.730335,37.756006,31.173197,36.353993,32.515761,36.741824,36.52765,41.395698,35.086102,40.972711,32.387218,38.053215,37.179006,41.252315,38.034093,42.86584,41.900608,41.699677,34.864154,41.981658,38.437296,43.406185,79.942146,88.770031,151.5593,83.929783,76.232289,83.33111,148.042281,75.766857,76.349472,71.109346,70.927649,71.054545,75.147466,72.516512,28.378732,141.395881,5559.980617,0,203.910004,0.13433,-17.657,204.509995,0.12188,0.69,204.429993,0.11824,14.537,202.600006,12.332,-2950,118.010002,1.989,120,43.022452,37.513957,35.756408,5.629257,85.686821,37.347926,45.645559,32.148552,-0.12342,0.004391,0.10358,0
4/13/2025,21:28:32,48060,0,0,74.94924,73.454645,64.931051,41.730552,39.67007,39.829638,40.128188,33.717674,34.345209,40.079513,33.337201,32.351573,32.770991,37.990132,50.072004,39.061144,38.714657,45.558849,55.724155,66.136778,56.735898,51.633367,49.860895,48.669831,46.944877,51.036127,52.725825,50.952659,88.343319,62.991522,48.113498,28.77467,29.690377,29.585141,30.500418,28.929393,28.704992,48.104259,46.224161,46.378069,81.953897,65.367809,42.983437,25.248699,40.108893,81.146612,61.923805,40.88419,24.835729,39.875273,49.298391,45.638356,45.180941,45.249241,41.974202,47.210202,44.35472,34.132881,34.849521,29.853637,29.543288,30.43407,30.490276,36.572463,42.888752,33.39829,41.552672,32.907628,38.117701,32.697085,39.683564,36.268699,42.58385,36.065733,39.687794,31.480154,37.449068,32.198794,38.99734,35.599042,41.409767,33.670023,40.36374,31.342035,37.716469,32.54891,39.383933,34.890876,38.708045,34.860719,37.755803,31.23582,36.397169,32.589389,36.786961,36.558195,41.418141,35.129795,40.992319,32.497782,38.106437,37.221674,41.250062,38.047733,42.914525,41.908024,41.756343,34.868088,42.008764,38.431503,43.408325,85.553485,95.468859,155.731999,95.418113,75.837259,93.982486,151.613094,75.863598,76.6987,71.16631,70.864125,71.066146,75.186885,80.160708,28.141401,159.139551,5558.679614,0,203.729996,0.15359,-20.33,204.380005,0.13914,0.797,204.399994,0.13708,17.205,202.389999,14.169,-3456,117.800003,2.026,120.300003,42.775041,37.64498,35.545733,5.338457,93.678857,37.381792,45.282642,31.550612,-0.042136,0.001537,0.035515,0
4/13/2025,21:29:32,48120,0,0,74.72492,73.543948,64.835739,41.436887,39.424162,39.427248,39.903623,33.274036,33.903342,39.478105,32.993022,31.935647,32.428292,37.429986,49.740281,38.752246,38.129453,45.665878,56.490397,64.888345,59.760684,49.959021,50.774997,49.078647,47.180023,50.969311,51.62768,49.972276,80.760139,62.135358,48.037499,27.960624,29.916769,29.613565,30.720479,29.26755,29.164519,47.921926,46.007638,46.203568,79.754396,59.164334,42.517999,26.270599,40.158109,78.513776,51.177132,40.544302,26.180899,39.48256,49.028322,45.34805,44.604409,45.700363,41.870893,46.879515,43.668649,33.887955,34.589807,30.294767,29.876594,30.600987,30.600214,36.660372,42.8987,33.462914,41.574424,33.022524,38.133477,32.781003,39.664931,36.296913,42.541124,36.124412,39.732103,31.598893,37.443277,32.277061,38.991486,35.652091,41.386335,33.794605,40.390394,31.406424,37.751335,32.600014,39.383657,34.877737,38.718803,34.981062,37.769495,31.308442,36.385212,32.633412,36.78534,36.595518,41.424008,35.154468,40.978522,32.538994,38.067786,37.221894,41.238107,38.067093,42.936842,41.933404,41.725446,34.80854,42.001428,38.483966,43.442476,77.405019,90.781668,154.113641,81.299122,76.044982,80.922395,150.120895,75.81472,75.79784,71.080666,70.937833,71.088916,75.242905,78.272044,35.024471,118.867066,5497.061645,0,203.970001,0.13361,-17.517,205.800003,0.12026,0.784,204.720001,0.11885,14.512,202.309998,12.163,-2882,118.160004,1.993,119.099998,34.718823,29.199323,27.225626,13.318676,74.515072,37.409301,45.036781,31.641721,-0.348267,0.013915,0.28936,0
4/13/2025,21:30:32,48180,0,0,76.108486,73.539324,64.936657,41.185204,39.301083,39.163467,39.767813,33.148653,33.608674,39.289134,32.585947,31.67805,32.163456,37.100468,49.556164,38.538243,37.81292,44.737893,55.008095,65.355785,56.557243,49.320981,48.908328,48.81636,46.497362,50.437737,52.650757,49.838489,71.91376,59.609231,47.955988,26.100836,28.760069,28.194711,30.216118,27.909274,27.458362,47.825411,46.008655,46.061578,72.563068,58.738976,42.094884,24.166583,39.701554,71.230879,51.15311,40.013376,23.196177,39.168575,48.539697,44.95048,44.389253,45.333172,41.638174,46.731703,43.708982,33.662333,34.381271,29.717416,29.5444,30.017928,29.984834,36.671216,42.894532,33.521396,41.594937,33.047702,38.172043,32.806933,39.70966,36.313941,42.513215,36.162922,39.734737,31.63675,37.47928,32.279484,39.014634,35.686854,41.430968,33.82257,40.416809,31.416215,37.775394,32.598877,39.388079,34.886176,38.744414,35.058226,37.815809,31.352024,36.425852,32.660457,36.820252,36.649465,41.439804,35.191,40.992786,32.649029,38.091811,37.256998,41.246235,38.092922,42.96032,41.943851,41.784702,34.845247,42.030378,38.500511,43.450582,79.862004,88.292401,151.850029,84.052829,75.882483,83.485389,148.885364,75.782932,76.247022,71.068646,70.923112,71.092021,75.289911,72.168765,26.361054,145.65721,5247.70058,0,204.080002,0.12699,-16.593,204.830002,0.11488,0.56,204.770004,0.11222,13.67,202.860001,11.615,-2756,118.18,1.992,119.800003,44.838962,38.977858,36.89635,3.117026,87.664671,37.437042,44.75996,31.21803,-0.64316,0.024832,0.534032,0
4/13/2025,21:31:32,48240,0,0,74.886893,73.513639,64.942769,41.1134,39.177503,38.98604,39.755988,32.846452,33.361113,39.030528,32.427486,31.431662,31.983631,36.821344,49.258918,38.47934,37.551628,44.432384,53.760696,65.810244,59.772177,49.860519,52.027153,47.168596,45.889844,49.862754,51.934042,49.30142,87.550635,62.717681,47.81503,28.698817,29.543129,28.867848,30.183837,29.066477,28.860831,47.668881,45.844225,45.961462,81.656497,63.372891,41.982408,25.19179,39.241668,80.882682,58.259281,39.88174,24.719089,38.945387,48.204799,45.09458,44.503654,45.066116,41.195341,46.934139,43.360363,34.04439,34.763439,29.560195,29.370216,29.987353,30.062101,36.792586,42.905207,33.580393,41.585618,33.120956,38.153366,32.878833,39.685058,36.382639,42.562497,36.25063,39.726846,31.722777,37.468893,32.348223,39.026189,35.811421,41.43721,33.930071,40.43359,31.475517,37.781801,32.667589,39.446959,35.028306,38.761856,35.210078,37.807848,31.443354,36.451958,32.740494,36.828987,36.657317,41.436613,35.253619,40.990699,32.658928,38.108892,37.30372,41.249985,38.108171,42.989087,41.924493,41.829093,34.907318,42.076784,38.512661,43.442913,84.284881,94.723251,153.913541,94.15822,75.740091,92.379174,149.85074,75.69309,76.952008,71.145505,70.930968,71.062107,75.153725,79.864016,28.736186,144.969594,5050.280236,0,203.529999,0.13996,-18.379,204.210007,0.12707,0.801,204.580002,0.12446,15.376,202.369995,12.782,-3071,117.959999,2.006,119.900002,41.750076,35.917454,33.816786,6.064954,87.348151,37.477043,44.570809,31.297949,-0.925133,0.03632,0.765113,0
