Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,21:32:32,48300,0,0,75.062189,73.477665,64.835463,40.842726,38.947213,38.843517,39.568667,32.749558,33.227756,38.812945,32.465694,31.581128,32.108028,36.73307,48.928912,38.137843,37.370339,45.232615,55.966475,63.123594,54.522027,49.537648,51.062989,47.953381,45.949067,50.134957,52.128721,51.110496,78.584803,60.780588,47.474855,27.929771,29.940636,28.989848,30.331159,29.211074,29.310534,47.150228,45.432712,45.492676,78.247741,56.153283,41.989543,26.267238,39.427963,76.681265,46.222177,39.9479,26.169009,38.990053,48.031704,44.829359,44.534511,45.257202,41.049741,46.942494,43.149303,33.669213,34.292021,30.235431,29.860495,30.493968,30.61597,36.822463,42.908953,33.615263,41.60299,33.128735,38.206072,32.93411,39.716085,36.376612,42.5183,36.276842,39.74457,31.767864,37.512105,32.393047,39.051947,35.829753,41.443977,33.96968,40.432801,31.490758,37.798927,32.681267,39.426368,35.015583,38.780968,35.293549,37.828234,31.482622,36.460871,32.74767,36.850625,36.709933,41.455049,35.320203,41.027323,32.756411,38.127089,37.321936,41.258066,38.11275,43.012077,41.946103,41.844111,34.857276,42.110026,38.530483,43.44834,76.127941,88.837161,149.976084,78.996092,75.740781,78.412726,146.866671,75.754549,76.784522,71.109276,70.910377,71.069952,75.19025,77.100322,30.350028,109.51688,4712.552938,0,204.289993,0.11697,-15.308,204.729996,0.10673,0.583,204.759995,0.10137,12.031,202.699997,10.455,-2432,118.230003,1.986,119.400002,39.476032,33.99072,31.949077,7.998823,69.468768,37.498891,44.475303,31.52785,-1.201268,0.047603,0.989874,0
4/13/2025,21:33:32,48360,0,0,74.776835,73.54474,64.8173,40.779143,38.868036,38.706954,39.508611,32.81794,33.266464,38.740172,32.482643,31.815129,32.219392,36.813265,48.701831,37.936429,37.487976,45.120135,54.570068,64.508414,55.710792,50.95801,51.497582,48.067714,46.50537,50.54793,50.949305,48.484024,71.267101,57.983271,47.24977,26.239489,28.883257,27.725637,29.855057,28.056569,27.82267,47.228167,45.362929,45.42421,71.443098,55.920212,41.611674,24.579205,39.361102,69.785323,47.309888,39.764605,23.662936,38.933387,47.703783,44.639838,44.285749,44.878147,41.348993,46.953467,43.016547,33.486458,34.412283,29.907756,29.712016,30.372281,30.357903,36.897677,42.926963,33.67368,41.616412,33.164078,38.211803,32.991891,39.744693,36.424372,42.552519,36.356981,39.756484,31.832917,37.52584,32.443793,39.078814,35.893048,41.441734,34.026965,40.468927,31.534878,37.813099,32.72399,39.468881,35.060991,38.817778,35.406308,37.867114,31.544549,36.497605,32.79658,36.85497,36.746578,41.473444,35.340473,41.061092,32.756736,38.131856,37.336876,41.293296,38.149,43.035816,41.952253,41.850261,34.843523,42.095253,38.555237,43.44925,80.255867,87.600885,146.660692,84.779008,75.940544,84.208486,143.650989,75.639918,76.011273,70.968977,70.950085,71.058731,75.234404,72.105425,32.120343,155.021497,4541.709649,0,204.330002,0.11442,-14.928,204.860001,0.10386,0.581,204.820007,0.09923,11.931,203.360001,10.365,-2425,118.209999,1.982,119.400002,37.189098,31.551002,29.703933,10.060672,91.87928,37.530985,44.312176,31.374783,-1.455413,0.057937,1.193557,0
4/13/2025,21:34:32,48420,0,0,74.342237,73.552635,64.70599,40.586312,38.640318,38.581167,39.376498,32.578873,33.02275,38.55242,32.345025,31.670089,32.073175,36.586908,48.557917,37.622217,37.366691,46.220048,57.211188,66.979964,56.118909,48.340305,48.499923,46.576384,46.058531,50.250822,53.109375,50.674957,87.0809,62.179578,46.953477,28.710384,29.526544,28.435423,29.95906,29.052982,28.977149,47.246125,45.282936,45.474663,81.460514,61.850067,41.848969,25.595764,39.215782,80.66464,55.526882,39.802606,25.188149,38.848073,49.046898,44.923484,44.058012,44.520881,41.100054,47.012975,43.214784,33.835835,34.732452,29.75512,29.497824,30.283873,30.361509,36.972472,42.963443,33.727579,41.632841,33.196679,38.209616,33.033252,39.764582,36.471786,42.743191,36.440507,39.79999,31.904504,37.490113,32.442091,39.112837,35.98478,41.49633,34.129823,40.504908,31.584643,37.803897,32.756528,39.437034,35.114539,38.839745,35.509909,37.879296,31.618759,36.482367,32.828403,36.862989,36.785568,41.464703,35.378087,41.04519,32.697535,38.114059,37.345589,41.316482,38.181111,43.115141,41.944526,41.873748,34.873868,42.081854,38.586448,43.446488,83.897499,94.035324,149.521597,93.60464,75.864809,91.923876,145.701172,75.731043,75.671533,70.987185,70.892301,71.0209,75.125809,79.823652,29.881233,147.737529,4557.537428,0,203.960007,0.12867,-16.833,203.479996,0.1174,0.702,204.589996,0.11354,13.756,202.059998,11.708,-2761,118.050003,1.996,119.699997,39.510919,34.406411,32.360048,7.442558,88.616254,37.562288,44.477352,31.411102,-1.711826,0.068826,1.400377,0
4/13/2025,21:35:32,48480,0,0,75.525378,73.455211,64.725129,40.540464,38.532115,38.565224,39.290178,32.543857,33.069954,38.471717,32.595991,31.867479,32.267231,36.555085,48.240551,37.500793,37.264645,45.478166,52.991653,62.484516,53.926094,48.279718,50.888326,47.028769,46.638034,48.731896,51.775576,49.985115,77.699869,59.979113,47.053979,27.613828,29.840617,28.872823,30.109457,29.090105,29.30509,46.936087,45.081198,45.163518,77.600489,54.459989,41.525853,26.503746,39.145367,76.165217,43.996312,40.004182,26.165628,39.062159,47.174096,44.605171,43.949869,45.058532,41.201872,46.984749,42.896983,33.440997,34.271703,30.264059,29.919,30.85017,30.887448,37.039718,42.964337,33.789862,41.637346,33.20301,38.199607,33.070295,39.766573,36.496356,42.728925,36.489827,39.786957,31.942115,37.488391,32.469716,39.092771,36.015123,41.509751,34.122911,40.516107,31.607111,37.813663,32.774805,39.459496,35.145103,38.879875,35.614454,37.910759,31.670533,36.509459,32.873403,36.853139,36.842079,41.483059,35.464789,41.053832,32.767187,38.142396,37.402689,41.298785,38.211044,43.08651,41.964501,41.903836,34.925949,42.136112,38.628284,43.46394,75.6847,87.905898,146.553252,78.314659,75.911416,77.874186,143.339624,75.612131,76.291441,71.019976,70.905771,71.019515,75.145124,76.492983,33.02423,107.069,4562.134567,0,204.369995,0.10909,-14.192,205.100006,0.09891,0.55,204.990005,0.09406,11.114,203.029999,9.749,-2243,118.300003,1.986,119.699997,35.963271,30.435145,28.913474,11.090708,68.10166,37.587844,44.147754,31.605563,0,0,0,0
4/13/2025,21:36:32,48540,0,0,74.881269,73.523239,64.699374,40.369259,38.390948,38.407727,39.102567,32.580183,32.982564,38.463506,32.451613,31.903928,32.288063,36.605898,48.008186,37.717962,37.197612,45.669149,52.404861,62.353669,56.089061,48.95369,52.302488,47.878152,46.91466,48.758068,51.049967,49.563686,74.762838,57.701547,46.699105,26.465849,28.799575,27.608409,29.530181,27.991772,27.770809,46.532506,44.636789,44.640294,72.190569,56.172948,41.415488,24.512023,39.326211,69.1858,47.374814,39.742866,23.658882,38.878649,46.77483,44.299725,43.968728,44.948174,41.183426,46.837981,42.870343,33.033636,33.970919,29.782746,29.736819,30.424713,30.41557,37.102186,42.98508,33.841185,41.665303,33.224152,38.279068,33.152934,39.765627,36.519749,42.654638,36.538869,39.833153,32.020858,37.544351,32.567394,39.106824,36.059785,41.492534,34.180976,40.561381,31.690781,37.873578,32.863553,39.469866,35.176365,38.882309,35.70152,37.936132,31.746905,36.522485,32.926056,36.885692,36.862246,41.503111,35.481382,41.07075,32.868314,38.181208,37.418549,41.303311,38.208962,43.100244,41.970714,41.933349,34.878114,42.095233,38.62841,43.454412,81.540706,88.385196,144.928589,86.758781,75.958668,86.238741,141.793389,75.567652,75.578205,71.007511,70.871671,71.055868,75.229866,73.177604,32.83582,164.173017,4321.330738,0,204.210007,0.11339,-14.721,204.919998,0.10242,0.627,204.910004,0.09927,11.815,202.940002,10.221,-2376,118.199997,1.988,119.599998,35.821876,30.538259,28.865637,10.877229,95.836526,37.619367,44.007538,31.227401,-0.079866,0.003406,0.063396,0
4/13/2025,21:37:32,48600,0,0,74.66406,73.460576,64.64888,40.307624,38.288094,38.318122,39.102951,32.46092,32.983278,38.404169,32.402505,31.881767,32.257031,36.529893,48.073385,37.68015,37.239445,44.749105,53.923953,65.264474,54.820152,48.730632,49.291022,46.818096,45.978141,51.15286,52.070315,49.697682,85.271617,61.500246,46.748411,28.690163,29.765005,28.706604,29.639261,29.353966,29.131405,46.744525,44.778919,44.883608,80.932262,59.595503,41.531627,26.062358,39.107135,80.233879,52.22852,39.8767,25.802271,38.985006,47.625208,44.586476,43.401697,44.135482,41.388727,47.106504,43.7362,33.597951,34.266171,29.889366,29.761847,30.746569,30.815122,37.148825,42.973428,33.884986,41.672181,33.217326,38.267526,33.211093,39.787127,36.572314,42.63214,36.587403,39.827279,32.00825,37.54245,32.597058,39.141134,36.131864,41.524983,34.14754,40.570924,31.683062,37.89421,32.897208,39.501358,35.263879,38.905882,35.794293,37.929827,31.78465,36.524578,32.966834,36.951159,36.92683,41.522022,35.54203,41.121296,32.97006,38.190912,37.454786,41.311338,38.209512,43.128884,41.978187,41.939943,34.901618,42.099037,38.641761,43.442673,82.229263,92.852949,146.506442,91.367884,75.930674,89.808864,142.898628,75.660117,76.651419,71.067374,70.873336,71.005334,75.272483,79.147696,36.767667,140.093212,4191.36892,0,204.300003,0.11762,-15.346,204.940002,0.10638,0.711,204.919998,0.10315,12.347,203.139999,10.565,-2479,118.230003,1.977,119.300003,31.542676,26.325892,24.670965,15.205735,85.074304,37.644243,44.145632,31.512838,-0.320192,0.014258,0.254903,0
4/13/2025,21:38:32,48660,0,0,74.6488,73.472801,64.646267,40.226282,38.141624,38.192857,38.940884,32.540834,33.085872,38.332109,32.695081,32.179964,32.581683,36.48422,47.776783,37.745681,37.241127,43.957032,53.795637,62.627645,57.062333,48.628967,50.609188,48.69411,45.829251,48.600842,52.96447,49.9065,76.870682,58.963961,46.510688,27.6704,29.935561,28.98923,29.719758,29.281922,29.387176,46.405109,44.387657,44.456463,76.896305,52.775384,41.526078,26.68373,39.161174,75.362879,41.391155,40.05364,26.205186,39.12944,47.291365,44.445157,43.931818,44.569169,41.321648,47.037276,43.278688,33.335492,34.100969,30.388135,30.127356,31.171617,31.348177,37.191386,42.998561,33.943412,41.708937,33.185589,38.294712,33.277112,39.793963,36.596437,42.643345,36.661047,39.834957,32.063625,37.55041,32.637089,39.136507,36.153343,41.529606,34.193001,40.586961,31.734926,37.913654,32.936334,39.502616,35.296172,38.938911,35.862886,37.95164,31.836047,36.555722,33.00034,36.956659,36.964621,41.527931,35.604223,41.150938,33.036011,38.208361,37.481976,41.32083,38.221249,43.141427,41.989156,41.966298,34.898937,42.106672,38.66894,43.459599,75.159115,86.922499,143.33916,77.495071,75.71899,77.079006,140.44029,75.613799,76.50607,71.124772,70.845637,71.017532,75.180738,75.902166,26.347995,69.498296,4222.018899,0,204.699997,0.10106,-13.176,205.110001,0.09189,0.603,205.039993,0.08706,10.205,203.240005,8.974,-2047,118.330002,1.98,119.300003,43.410225,38.425615,36.953177,3.100463,44.006821,37.671106,44.139641,31.745291,-0.55776,0.024358,0.442233,0
4/13/2025,21:39:32,48720,0,0,74.207468,73.532418,64.650068,40.069047,38.077188,38.103248,38.835803,32.523427,33.007583,38.340884,32.772841,32.40836,32.719253,36.646343,47.632784,37.620214,37.304741,43.874094,54.547353,65.653288,60.288798,48.962579,51.876077,49.539028,46.875509,49.002754,51.547716,49.407501,73.494873,57.229801,46.178566,26.624144,28.833202,27.756798,29.326987,27.997798,28.115185,46.325508,44.196263,44.308479,71.60451,55.209729,41.385407,24.907217,39.378767,69.167159,45.434794,40.048914,24.148592,39.155992,47.585735,44.359409,43.76707,44.55486,41.493325,46.91245,42.882528,33.099753,34.080442,29.954269,29.814715,30.966529,31.025038,37.254087,43.034472,33.974208,41.694585,33.213748,38.286978,33.304434,39.794391,36.606602,42.732487,36.73965,39.880638,32.111086,37.554353,32.660624,39.135612,36.200706,41.534871,34.2177,40.612345,31.795355,37.897272,32.982532,39.479149,35.311587,38.953374,35.963327,37.978327,31.887012,36.566967,33.047196,36.948804,37.012498,41.570699,35.673595,41.158231,33.046934,38.192918,37.481106,41.341801,38.277629,43.182102,42.031671,41.969693,34.909013,42.092833,38.689538,43.444535,81.242396,87.798454,142.594741,86.19304,75.843701,85.707647,139.733539,75.655232,75.612179,71.045063,70.928342,71.024259,75.192922,72.8552,17.815485,146.322247,3980.227481,0,204.520004,0.10515,-13.682,205.110001,0.096,0.638,205.130005,0.09131,10.903,203.649994,9.448,-2183,118.339996,1.985,119.599998,54.882576,50.089417,48.752924,-8.70401,87.969853,37.696443,44.107155,31.490124,-0.790869,0.034601,0.626118,0
4/13/2025,21:40:32,48780,0,0,73.896161,73.563656,64.68292,40.102567,38.05116,38.149659,38.934579,32.398808,32.936253,38.316395,32.560511,32.254535,32.603738,36.590695,47.621958,37.504941,37.315592,44.879297,52.268504,64.039532,53.667215,49.240686,51.037177,46.512858,45.568602,50.631102,51.442263,48.334537,86.630783,61.780028,46.462535,28.651762,29.417696,28.428695,29.336527,29.095361,29.014623,46.621803,44.439969,44.537691,81.326195,60.416505,41.421795,26.022944,39.28967,80.686679,53.158554,40.046266,25.668724,39.133372,47.201361,44.576758,43.813111,44.532064,41.00319,47.034334,43.308123,33.301309,34.192892,29.866136,29.667717,30.832091,31.090904,37.319442,43.058973,34.036951,41.721551,33.190783,38.313698,33.37842,39.808574,36.654914,42.729491,36.776952,39.904572,32.120124,37.571707,32.708768,39.148924,36.23089,41.549023,34.234704,40.641982,31.830685,37.907108,33.001764,39.492151,35.342829,38.964178,36.026872,38.005658,31.934618,36.55496,33.056916,36.949806,37.036056,41.565538,35.698885,41.174988,33.083419,38.223144,37.514454,41.345415,38.275959,43.205899,42.054945,41.996046,34.923626,42.078362,38.717881,43.452967,83.601373,93.602243,146.259839,93.060901,76.037824,91.390226,142.310038,75.684959,75.465458,71.153455,70.943564,71.023777,75.156967,79.821878,33.286725,144.676211,4214.375161,0,204.75,0.12097,-15.853,203.869995,0.11051,0.59,204.880005,0.10454,12.551,203.309998,10.878,-2560,118.360001,1.991,119.199997,35.075467,30.034727,28.659198,11.387068,87.212798,37.719074,44.072434,31.491841,-1.02931,0.044713,0.814811,0
4/13/2025,21:41:32,48840,0,0,75.571157,73.42747,64.691541,40.034477,37.840635,37.991289,38.760137,32.355966,32.984225,38.274405,32.746364,32.289181,32.688176,36.510535,47.378393,37.483778,37.251441,45.726791,52.931864,61.161857,55.050866,48.880693,49.761244,49.690709,46.0539,50.163972,51.959687,48.955046,76.160699,58.398116,46.312292,27.96065,29.741328,28.813633,29.498746,29.093833,29.321751,46.232974,44.237162,44.275736,76.432501,52.008025,41.448156,26.737337,39.050001,74.755503,41.178131,40.020506,26.289581,39.147015,46.919138,44.35794,43.849807,44.661614,41.170211,46.986079,42.91178,33.223583,34.017218,30.384276,30.004909,31.254202,31.480751,37.335775,43.008901,34.059663,41.715905,33.142411,38.322789,33.418668,39.836691,36.689779,42.785173,36.819723,39.876224,32.086158,37.55155,32.68582,39.161626,36.263561,41.55421,34.19994,40.624667,31.823859,37.890935,33.023276,39.514126,35.419875,38.981756,36.077726,37.984753,31.971002,36.566324,33.083887,36.940579,37.06177,41.56428,35.750797,41.172868,33.113279,38.23854,37.56434,41.341695,38.289888,43.170585,42.013581,41.986768,34.961715,42.090198,38.68237,43.423807,75.036813,86.527299,142.384884,77.413177,75.744531,77.064055,139.716026,75.707343,76.326691,71.035076,70.831783,71.010047,75.131057,75.434664,37.400955,108.037783,4002.35505,0,204.860001,0.09725,-12.636,204.240005,0.08905,0.442,205.300003,0.08179,9.482,203.940002,8.549,-1932,118.519997,1.983,119.400002,30.432956,25.56882,24.14117,15.879336,68.645111,37.725913,43.978415,31.72749,-1.265627,0.054364,1.000736,0
4/13/2025,21:42:32,48900,0,0,73.697984,73.48601,64.630537,39.961302,37.905115,38.001423,38.873682,32.574505,32.996624,38.383426,32.824573,32.540498,32.818883,36.613624,47.344978,37.588746,37.440176,44.743419,54.195953,64.726847,53.885929,46.948855,51.163058,49.749261,46.384051,49.168135,49.531429,48.209903,73.208541,56.932243,46.169578,26.591282,28.837162,27.742457,29.293928,27.95817,27.841664,46.329976,44.226425,44.348717,71.420396,54.987788,41.476863,24.943956,39.302524,68.931975,45.05951,39.925002,24.131541,39.096401,47.342941,44.314755,43.726769,45.070923,41.354679,46.997122,42.891905,33.007012,34.116496,30.044424,29.985129,31.027231,31.048505,37.414428,43.051005,34.100963,41.726473,33.148204,38.315299,33.463557,39.860703,36.728929,42.858278,36.894527,39.92298,32.167636,37.568559,32.714495,39.197567,36.312913,41.593123,34.250579,40.678424,31.875129,37.924726,33.076386,39.52837,35.446601,39.02557,36.164649,38.054372,32.023368,36.569688,33.123267,36.948188,37.111393,41.603071,35.812111,41.21573,33.112573,38.245247,37.577241,41.378541,38.343212,43.225781,42.049284,42.009725,34.98842,42.098762,38.741847,43.443007,81.100866,87.505863,141.598329,86.030864,75.652728,85.539714,138.727484,75.562815,75.833353,71.04254,70.92414,71.01836,75.115678,72.572741,28.417623,158.005344,3979.859709,0,204.669998,0.10559,-13.702,205.199997,0.09594,0.66,205.270004,0.09251,10.934,204.139999,9.496,-2201,118.330002,2,119.300003,40.492784,35.800069,34.248208,5.676794,93.186357,37.764269,44.116995,31.538133,-1.491832,0.063705,1.177136,0
4/13/2025,21:43:32,48960,0,0,74.337706,73.507479,64.561574,39.988831,37.825352,37.985286,38.844971,32.24573,32.84478,38.228627,32.518368,32.199674,32.548455,36.494971,47.535708,37.468884,37.229925,45.092688,56.069492,66.068734,54.28043,49.187405,49.562382,47.764004,46.649304,49.094855,51.48922,48.503342,86.353036,61.543834,46.330339,28.570388,29.282828,28.310707,29.225739,29.035746,28.880061,46.443178,44.284769,44.508722,80.883262,60.154677,41.37952,25.868566,39.361402,80.459914,53.307333,40.050747,25.603397,39.141707,48.035524,44.401757,43.530901,44.366257,41.569045,46.926937,42.899767,33.252752,34.055958,29.738846,29.697824,30.937049,30.859854,37.407649,43.078954,34.13478,41.768764,33.113617,38.340168,33.505459,39.842116,36.716464,42.787943,36.914666,39.961992,32.161195,37.617628,32.764308,39.178523,36.284947,41.585571,34.197107,40.702871,31.90031,37.964938,33.110175,39.520277,35.453091,39.031148,36.187957,38.066842,32.027476,36.588819,33.119814,36.962377,37.145922,41.633449,35.841529,41.218111,33.227864,38.242559,37.579853,41.374441,38.345279,43.252413,42.091006,42.016285,34.952469,42.072665,38.773482,43.43453,83.261309,93.216863,145.50291,92.678595,75.892698,91.012166,141.602893,75.555246,75.439153,70.885111,70.901183,71.01323,75.161254,79.309354,51.70525,134.299355,4225.614886,0,204.600006,0.12044,-15.735,205.149994,0.10902,0.643,205.089996,0.1047,12.615,202.919998,10.853,-2543,118.309998,2.001,119.400002,16.659159,11.70834,10.379567,29.67118,82.303282,37.774996,44.133875,31.423714,-1.730481,0.073738,1.366065,0
4/13/2025,21:44:32,49020,0,0,73.861238,73.4242,64.642483,40.023129,37.869905,37.900832,38.859234,32.330853,32.952258,38.303149,32.734842,32.38501,32.786181,36.419092,47.575286,37.502769,37.358478,45.110093,54.670509,63.499858,54.55601,48.992873,50.168211,48.3293,46.187928,49.859499,50.593139,48.337903,76.727421,58.695313,46.540905,28.163258,29.859238,29.101557,29.615333,29.442237,29.422168,46.579728,44.484623,44.601618,76.570003,51.928606,41.540565,26.893533,39.277022,75.060363,41.135257,40.141923,26.526459,39.243217,47.483465,44.565946,43.857987,44.838881,41.22062,47.208661,42.987192,33.398996,34.212976,30.424389,30.222459,31.430194,31.609985,37.442793,43.073905,34.185954,41.789995,33.066631,38.363352,33.561655,39.863019,36.759129,42.719184,36.938175,39.936938,32.160371,37.612771,32.799439,39.20165,36.326307,41.597194,34.185188,40.682243,31.92443,37.96185,33.141736,39.539991,35.508356,39.027492,36.236089,38.045953,32.069182,36.594443,33.166352,37.001502,37.194324,41.63321,35.929812,41.242011,33.350207,38.274146,37.616328,41.372381,38.315392,43.247286,42.078125,42.052193,34.978496,42.065708,38.760824,43.39781,75.168483,86.8081,141.750457,77.786223,75.718061,77.418903,139.107172,75.6547,76.550302,70.7143,70.752193,70.98395,75.262609,75.614289,44.906362,96.187859,3958.215679,0,204.559998,0.09705,-12.571,205.369995,0.08783,0.531,205.259995,0.08277,9.582,204.100006,8.569,-1955,118.410004,1.982,119.099998,23.113315,18.112975,16.714333,23.42759,61.767235,37.79149,44.159015,31.883167,-1.963737,0.083751,1.549321,0
4/13/2025,21:45:32,49080,0,0,74.391286,73.470136,64.671369,40.119963,37.969207,38.056232,38.979057,32.432085,32.938751,38.285757,32.878733,32.580996,32.909605,36.652146,47.575654,37.467338,37.421085,44.400689,54.125285,64.507495,55.314268,49.310332,54.116896,47.515845,45.708622,51.719845,51.976502,50.793301,71.143739,56.965039,46.468637,26.494766,28.833871,27.798984,29.374485,27.918298,27.83393,46.736785,44.576005,44.735921,70.725894,53.932134,41.191093,24.921779,39.188476,69.004053,44.588699,40.019382,24.212758,39.232007,47.488087,44.355705,43.903267,44.827602,40.933204,47.048745,43.365377,33.325067,34.327918,29.997765,29.868469,31.112495,31.227362,37.486214,43.105171,34.221629,41.810385,33.080132,38.358297,33.605876,39.872459,36.818156,42.878772,37.025766,39.972646,32.198207,37.618998,32.795922,39.209333,36.380939,41.620686,34.188308,40.730245,31.967206,37.971166,33.167109,39.535347,35.531163,39.078433,36.29739,38.117744,32.134391,36.619459,33.184808,36.97884,37.203506,41.646739,35.94263,41.246385,33.268864,38.267278,37.602383,41.383977,38.349993,43.260171,42.094018,42.031604,34.987435,42.04795,38.787021,43.423418,80.213938,86.764,140.88245,84.65017,75.673997,84.201958,138.173548,75.553222,75.233611,70.856759,70.930323,70.978283,75.142103,71.750779,32.797969,153.76573,3985.290012,0,204.669998,0.10343,-13.448,205.229996,0.09424,0.631,205.300003,0.09023,10.629,203.690002,9.282,-2134,118.400002,1.984,119.099998,35.634372,30.356828,29.185117,10.834265,91.324152,37.814679,44.14554,31.643179,-2.189538,0.093587,1.725686,0
4/13/2025,21:46:32,49140,0,0,74.264789,73.426027,64.623376,39.991898,37.786009,37.972016,38.823433,32.135016,32.81307,38.209496,32.493762,32.271609,32.602125,36.481548,47.493137,37.421359,37.300087,44.020764,52.953558,63.823562,54.755575,50.607248,52.09323,48.651042,45.96617,51.252228,50.13326,48.019438,86.500313,61.70534,46.173503,28.405433,29.255939,28.329767,29.22338,29.032916,28.918272,46.443902,44.268147,44.442585,81.074464,60.275832,41.360527,25.792895,39.207801,80.532411,53.454513,40.042614,25.520596,39.17295,47.11039,44.417418,43.87424,44.399888,41.278084,46.891348,42.913124,33.132058,34.064193,29.636088,29.560726,30.839698,30.926027,37.513958,43.110336,34.249522,41.783497,33.05695,38.378342,33.650026,39.844733,36.821736,42.764642,37.061961,39.973896,32.211928,37.622428,32.825161,39.197023,36.388948,41.596099,34.139853,40.733255,32.002322,37.991382,33.211,39.539755,35.541796,39.072256,36.317752,38.080486,32.147585,36.612223,33.212206,36.999746,37.222637,41.658289,35.976489,41.264623,33.35749,38.245193,37.603705,41.402387,38.361849,43.269322,42.104418,42.038489,34.963784,42.019107,38.79534,43.392198,83.249816,93.338255,145.327958,92.707778,75.869553,91.049545,141.374232,75.524215,75.621302,70.867067,70.938527,71.012799,75.199677,79.519881,35.368606,143.386885,4213.598756,0,204.580002,0.11982,-15.721,203.979996,0.11014,0.646,205.119995,0.10389,12.519,203.550003,10.778,-2545,118.349998,1.997,119.400002,32.478376,27.6654,26.347487,13.695127,86.615789,37.819336,43.998857,31.359798,-2.427715,0.104146,1.914365,0
4/13/2025,21:47:32,49200,0,0,74.736503,73.371471,64.687554,39.96417,37.606624,37.8616,38.707197,32.131735,32.81831,38.294191,32.658673,32.32258,32.661969,36.400798,47.261026,37.369386,37.253124,44.518617,51.447611,63.165652,56.573057,49.723665,51.30246,46.215717,46.146567,49.722105,52.137212,50.86381,76.367605,58.538367,45.9688,27.52429,29.511045,28.765263,29.393757,28.842506,29.132459,46.310628,44.087174,44.27787,76.561841,52.294862,41.433525,26.490257,39.168663,75.126392,41.838391,40.167739,26.074937,39.256732,46.940869,44.348729,43.851117,44.548127,41.116597,46.84896,43.051249,33.12433,34.162456,30.208721,29.887729,31.240467,31.324936,37.564444,43.093312,34.273818,41.793497,33.009273,38.388863,33.662831,39.87467,36.862403,42.868681,37.105053,39.966597,32.202334,37.596355,32.822497,39.216398,36.407063,41.627291,34.141378,40.729045,32.013199,37.944557,33.25011,39.531356,35.618872,39.096057,36.381474,38.093211,32.16619,36.612138,33.237007,36.984819,37.273156,41.667195,36.000371,41.26107,33.328131,38.307635,37.657358,41.390339,38.364328,43.272225,42.101884,42.034636,35.033947,42.032128,38.793404,43.405631,74.996929,86.642698,142.34445,77.281708,75.809472,76.772358,139.368539,75.534097,75.74092,71.375173,70.882799,70.973203,75.136626,75.61753,10.403117,84.158833,4127.106686,0,204.820007,0.10024,-13.011,204.25,0.09231,0.628,205.490005,0.0868,10.186,203.940002,8.935,-2040,118.510002,1.984,119.300003,67.052888,62.517613,61.251827,-21.084088,54.205978,37.834546,43.976115,31.658107,-2.664421,0.115004,2.102442,0
4/13/2025,21:48:32,49260,0,0,75.180368,73.383219,64.740899,39.900358,37.603176,37.832085,38.799514,32.242168,32.84275,38.212037,32.587057,32.436273,32.76672,36.41831,47.156336,37.37217,37.370717,44.076339,53.930842,63.382194,55.002687,48.968134,51.22306,46.931801,46.095275,50.485761,51.466964,49.718498,77.168961,57.255021,45.88572,26.575648,28.562014,27.625618,29.195043,27.862213,27.895692,46.181758,44.038988,44.146841,72.994041,56.497646,41.187494,24.841262,39.186727,68.743257,46.39283,39.964339,24.053745,39.126944,46.625266,44.081307,43.629154,44.762787,41.196849,46.823783,43.198152,32.786324,33.885412,29.844464,29.724967,30.887081,30.91065,37.557493,43.110114,34.303398,41.838188,33.001116,38.377777,33.711638,39.872629,36.887781,42.877624,37.150365,40.009544,32.231461,37.617325,32.849817,39.199358,36.41475,41.630531,34.104739,40.748178,32.042333,37.964193,33.259197,39.512933,35.611436,39.102769,36.407243,38.125611,32.212626,36.600347,33.246497,36.977271,37.323973,41.683437,36.069528,41.275663,33.406406,38.285285,37.673881,41.394911,38.396734,43.257036,42.14758,42.018801,35.045907,42.01341,38.806376,43.415018,81.981254,88.377042,141.533033,87.655993,75.873368,87.106271,138.522429,75.529114,75.214139,70.897036,70.876508,70.989407,75.140502,73.60859,28.627273,151.898816,3968.279453,0,204.649994,0.10739,-13.949,205.5,0.09748,0.663,205.449997,0.09378,11.105,204.429993,9.663,-2255,118.550003,1.993,119.300003,39.953229,35.255003,34.031848,5.932491,90.493226,37.84938,43.915586,31.339816,-2.889973,0.125143,2.279657,0
4/13/2025,21:49:32,49320,0,0,74.801402,73.36834,64.796413,39.985793,37.613283,37.897418,38.798765,32.181342,32.798456,38.203813,32.468021,32.306953,32.639678,36.440137,47.264758,37.36609,37.354084,44.54506,51.992427,62.383451,56.20331,49.327297,50.274741,49.237213,46.194877,49.870335,51.509001,49.687913,85.964038,61.363572,46.130967,28.53338,29.32176,28.518336,29.245047,29.133171,29.061357,46.42325,44.218517,44.320648,81.15989,59.124157,41.430332,26.169573,39.309101,80.702647,51.883562,40.060227,25.965308,39.196631,46.671148,44.461537,43.924966,44.635495,41.348462,47.097536,42.837002,33.102562,34.074908,29.925527,29.783296,30.990385,31.013303,37.593009,43.131339,34.349153,41.828561,32.970934,38.396358,33.761415,39.868693,36.908603,42.786319,37.168634,40.012326,32.240054,37.647018,32.901472,39.210416,36.447535,41.629682,34.069808,40.765045,32.076741,38.004917,33.312602,39.516578,35.624404,39.081271,36.407804,38.136013,32.204416,36.620946,33.242298,37.01973,37.336793,41.737521,36.079113,41.310704,33.472891,38.315428,37.67046,41.418043,38.395668,43.32795,42.158957,42.075892,35.008612,41.976002,38.84282,43.400356,82.835787,92.973054,144.09556,92.124928,75.747568,90.290004,140.217549,75.642183,75.632053,70.70171,70.964989,71.040532,75.24881,79.561203,36.319805,137.67926,4008.56857,0,204.800003,0.1145,-14.948,204.399994,0.10463,0.648,205.429993,0.09969,11.919,203.729996,10.252,-2391,118.440002,1.991,119,31.40539,26.704755,25.33465,14.725577,83.929193,37.863777,43.979768,31.481663,-0.146171,0.006599,0.115973,0
4/13/2025,21:50:32,49380,0,0,74.661773,73.496371,64.746194,40.00557,37.668475,37.943312,38.823537,32.286855,32.887565,38.210623,32.704819,32.494747,32.842511,36.536242,47.343931,37.468342,37.406438,45.414574,53.987932,64.838924,53.672395,48.482699,47.708911,48.929271,45.70176,49.531009,51.600964,50.401124,76.265159,58.373408,46.192767,27.833275,29.61962,28.832395,29.709248,29.190613,29.347161,46.502716,44.317192,44.430267,76.132071,51.372422,41.466053,26.761954,39.451419,74.849342,40.727957,40.176564,26.326534,39.337861,47.295526,44.448267,43.77661,44.689262,41.278093,47.061738,43.125902,33.355886,34.185391,30.37752,30.159091,31.381564,31.52203,37.600849,43.12464,34.366448,41.838222,32.950917,38.361423,33.778682,39.873047,36.920935,42.799001,37.198547,40.024948,32.236336,37.639374,32.886225,39.196688,36.416941,41.622592,34.053669,40.76797,32.084148,37.991534,33.33691,39.522936,35.657818,39.113659,36.45535,38.128201,32.225023,36.617987,33.272655,37.017157,37.34439,41.744196,36.104343,41.347647,33.470659,38.310833,37.661885,41.433455,38.395242,43.329721,42.166444,42.058326,35.013949,41.931128,38.864018,43.380187,74.79796,86.221659,140.891011,76.932778,75.928989,76.321727,137.973959,75.593889,75.410252,70.794504,70.949995,70.987768,75.203064,75.336501,32.636062,109.11619,3989.716885,0,204.820007,0.09595,-12.445,205.389999,0.08725,0.648,205.470001,0.08293,9.681,204.309998,8.497,-1944,118.489998,1.974,118.699997,35.542575,30.815861,29.526372,10.650192,69.246354,37.867443,44.102277,31.830247,-0.038078,0.001682,0.029879,0
4/13/2025,21:51:32,49440,0,0,74.578979,73.432084,64.675251,39.996885,37.650042,37.875403,38.821709,32.373547,32.950644,38.329365,32.65674,32.626068,32.911091,36.596098,47.337932,37.437956,37.440427,43.971847,57.863633,65.486043,55.716926,47.16788,48.983426,48.186832,46.305123,49.55733,51.680648,48.977919,73.891957,57.085089,46.148224,26.622187,28.709381,27.873069,29.256724,27.956593,27.967306,46.433358,44.271708,44.361123,71.613305,55.385626,41.331623,24.741215,39.039121,68.881289,45.587488,40.065167,24.001623,39.278499,47.991073,44.256399,43.433216,44.163904,41.279924,47.041715,43.026223,33.03721,34.149937,29.878721,29.766361,30.997524,31.113599,37.646079,43.134006,34.407388,41.866472,32.910576,38.421678,33.812639,39.906963,36.964265,42.799421,37.220092,40.026148,32.233989,37.666723,32.939521,39.217401,36.480215,41.646761,34.031793,40.766528,32.084026,38.010919,33.37196,39.557758,35.709643,39.12556,36.475257,38.129642,32.229145,36.634034,33.296323,37.004358,37.374923,41.654079,36.111485,41.334506,33.536021,38.313611,37.718137,41.382039,38.4028,43.295542,42.170844,42.025366,35.054303,41.946053,38.838916,43.348642,81.198142,87.611011,140.881981,86.181221,75.490035,85.640926,137.807534,75.490723,76.562756,70.997225,70.828155,70.956764,75.21909,72.673074,33.935573,156.407619,3978.141173,0,204.800003,0.10526,-13.758,205.309998,0.0961,0.568,205.320007,0.09138,10.838,203.789993,9.46,-2187,118.489998,1.987,118.900002,34.033827,29.217226,27.95077,12.114397,92.488549,37.879886,44.025123,31.490559,-0.106198,0.004771,0.083601,0
4/13/2025,21:52:32,49500,0,0,74.39156,73.346838,64.676777,40.108974,37.724455,37.971001,38.954656,32.221958,32.855302,38.273966,32.512882,32.362925,32.677394,36.580792,47.458906,37.430022,37.406187,43.784388,55.671331,65.548586,56.632506,47.254536,49.426536,49.803211,46.53485,49.719092,52.684059,49.050469,86.691891,61.044525,46.311547,28.628848,29.324155,28.497529,29.298287,29.029703,28.891862,46.789534,44.522443,44.582035,80.726585,59.556675,41.444428,25.828303,39.046874,80.251262,52.836708,40.069552,25.572793,39.20459,47.455273,44.592788,43.571673,44.470532,41.53196,47.185402,43.190975,33.476846,34.340368,29.760592,29.674087,30.883915,30.977497,37.621141,43.12504,34.410283,41.854393,32.881022,38.408137,33.838098,39.889893,36.974999,42.80876,37.244257,40.013656,32.21826,37.651319,32.937808,39.22237,36.46794,41.635884,33.980138,40.763292,32.120807,38.007891,33.375135,39.545098,35.72882,39.127451,36.505922,38.125929,32.26011,36.621906,33.297031,36.992999,37.369758,41.732491,36.160848,41.314482,33.554893,38.325482,37.714992,41.403771,38.396355,43.322928,42.170662,42.05771,35.076288,41.925381,38.850568,43.347942,84.20196,93.204556,144.010066,93.367918,75.721759,91.681537,140.290124,75.555081,76.502232,70.862449,70.83453,70.954649,75.227121,79.312283,27.606124,117.423473,4004.80005,0,204.490005,0.11614,-15.103,203.860001,0.10734,0.555,205.119995,0.10184,12.364,203.600006,10.499,-2466,118.040001,2.027,120.300003,41.633483,36.766364,35.391488,4.678064,73.753293,37.882924,44.135534,31.518884,-0.335539,0.014775,0.265555,0
4/13/2025,21:53:32,49560,0,0,74.844908,73.410226,64.551814,40.133971,37.729199,38.031846,39.044103,32.236522,32.915413,38.198981,32.644178,32.411697,32.820857,36.35933,47.415534,37.449325,37.389479,44.492064,54.212114,63.327698,54.594095,50.170841,48.262173,47.357022,45.903601,50.091029,52.087071,49.413128,76.906121,58.728457,46.418924,28.066388,29.687935,28.934197,29.64156,29.261239,29.367387,46.775154,44.600096,44.616307,76.749996,51.87821,41.485562,26.753515,39.261833,75.391254,41.644862,40.172967,26.46656,39.318172,47.024444,44.600807,43.908228,44.407558,41.223903,47.131555,43.040615,33.467721,34.24596,30.339838,30.030013,31.244983,31.436242,37.635963,43.151174,34.437483,41.891893,32.889158,38.424219,33.876918,39.894709,36.986025,42.792919,37.292792,40.03867,32.244854,37.681863,32.9712,39.212193,36.471449,41.650804,33.982698,40.804131,32.150519,38.022961,33.416506,39.552081,35.750455,39.155612,36.519128,38.152915,32.278397,36.625491,33.310851,36.99749,37.413151,41.749269,36.179533,41.367801,33.594072,38.323079,37.713471,41.396699,38.41619,43.285591,42.197665,42.015269,35.045448,41.911497,38.827587,43.358879,75.220545,86.835596,140.904775,78.096041,75.68395,77.927645,138.212401,75.554759,76.01813,70.822649,70.862474,70.989805,75.144277,75.888944,31.519921,108.028166,4011.892133,0,204.600006,0.09689,-12.546,205.139999,0.08897,0.566,205.240005,0.08302,9.733,204.100006,8.59,-1962,118.449997,1.99,119.199997,37.050825,32.117463,30.804868,9.368099,68.639731,37.897057,44.034259,31.794126,-0.007114,0.000284,0.005504,0
4/13/2025,21:54:32,49620,0,0,75.57223,73.378609,64.596414,40.149112,37.686937,37.99976,38.955538,32.277129,32.881224,38.247604,32.510349,32.397744,32.709087,36.468941,47.353763,37.492441,37.404996,44.930202,53.291892,63.150639,58.397488,49.369149,51.510747,47.123605,46.568924,49.875369,50.064713,48.666452,74.338155,57.129205,46.270768,26.721474,28.711538,27.718983,29.26557,27.935753,27.961643,46.603971,44.462096,44.538782,71.906178,55.41404,41.458625,24.725719,39.19236,68.981424,45.916939,40.010957,24.059252,39.147809,47.134416,44.31179,44.059722,44.569913,41.677097,47.100675,42.918392,33.055164,34.151935,29.837925,29.730021,30.83598,30.808726,37.639829,43.153697,34.447426,41.889874,32.834208,38.43484,33.900477,39.883488,37.022532,42.762856,37.303445,40.043118,32.24801,37.677629,32.974053,39.207579,36.474343,41.644005,33.942781,40.780841,32.145221,38.017845,33.423356,39.553366,35.769023,39.152487,36.528384,38.137272,32.292894,36.614685,33.313331,37.019639,37.431309,41.773045,36.19266,41.391841,33.609906,38.343833,37.715681,41.428328,38.414823,43.33119,42.207428,42.063714,35.076581,41.864963,38.88094,43.305298,81.048935,87.546174,140.552471,86.190914,75.525303,85.699977,137.996303,75.536782,76.3469,70.931486,70.860748,70.936725,75.197462,72.979585,31.464196,155.914423,3833.327812,0,204.539993,0.10595,-13.776,205.070007,0.0962,0.638,205.020004,0.09177,10.848,203.75,9.493,-2196,118.330002,1.99,119.199997,36.967292,32.155149,30.707481,9.303476,92.272181,37.901335,44.111888,31.403292,-0.232171,0.010769,0.182431,0
4/13/2025,21:55:32,49680,0,0,74.024306,73.425287,64.508871,40.274463,37.83123,38.070234,39.07365,32.105239,32.815795,38.247975,32.298525,32.205714,32.567836,36.406704,47.722334,37.309964,37.394315,44.058528,59.17004,67.340148,55.541449,46.508992,48.941802,47.573919,46.001452,50.573402,50.966505,48.084298,86.779026,61.370476,46.597498,28.584728,29.320132,28.427463,29.366069,29.055548,28.930199,47.215009,44.842956,45.12587,80.729609,59.383792,41.300229,25.917882,39.161301,80.536013,52.66314,40.064216,25.648899,39.168952,48.825625,44.717821,43.246252,43.990264,41.209019,47.171377,43.187625,33.687116,34.67308,29.689195,29.523757,30.763088,30.803038,37.61872,43.167409,34.439872,41.895578,32.808853,38.406642,33.888992,39.896141,37.00427,42.904561,37.321326,40.08341,32.246427,37.676806,32.939884,39.221566,36.477756,41.664546,33.925662,40.82946,32.171673,38.014814,33.426083,39.522557,35.740283,39.167098,36.509851,38.19019,32.302599,36.618143,33.277255,37.005323,37.444851,41.773323,36.190865,41.409413,33.553469,38.326091,37.703671,41.430441,38.448733,43.353923,42.224458,42.018772,35.090216,41.868597,38.881294,43.317061,83.805127,93.069465,143.875533,93.092631,75.863484,91.354915,140.220195,75.505303,75.2051,70.927425,70.978373,70.972856,75.188648,79.298791,41.265429,119.543673,4008.584462,0,204.389999,0.11557,-15.048,205.080002,0.10548,0.777,205.179993,0.10143,12.223,203.399994,10.417,-2435,118.139999,1.995,119.599998,26.736287,21.439018,20.203005,19.861211,74.870033,37.904144,44.196101,31.523212,-0.461914,0.021668,0.363904,0
4/13/2025,21:56:32,49740,0,0,75.322004,73.292821,64.65128,40.322382,37.887248,38.178352,39.122111,32.132319,32.833475,38.260677,32.447008,32.330241,32.710984,36.21231,47.493952,37.416879,37.367684,43.581253,56.108191,65.23907,56.12397,47.861154,49.44364,46.962004,45.078109,49.728816,51.590649,49.808926,77.656019,59.276971,46.654993,28.333303,29.840119,29.131942,29.680045,29.337484,29.464587,46.770326,44.67771,44.85425,77.522125,52.019127,41.178284,26.731791,38.891421,76.207151,42.253207,40.070699,26.428814,39.235045,47.815858,44.40816,43.519761,44.565917,40.919763,47.161642,43.018244,33.647203,34.340792,30.167625,29.855544,31.134334,31.254777,37.660148,43.173,34.476241,41.89996,32.765264,38.42561,33.908955,39.922135,37.045395,42.911579,37.351459,40.036772,32.230033,37.685883,32.955238,39.226852,36.506959,41.666297,33.915519,40.806637,32.153052,38.010192,33.436985,39.54329,35.80807,39.192693,36.530219,38.163724,32.282612,36.6434,33.317281,37.006845,37.462287,41.764284,36.223172,41.387845,33.608981,38.354554,37.750274,41.418328,38.442756,43.316385,42.212729,42.021546,35.114738,41.875278,38.873996,43.283032,75.831456,87.491665,141.431068,79.26371,75.395468,79.395365,138.552686,75.526094,76.227828,70.930078,70.815468,70.899089,75.05865,76.375439,38.93738,96.454035,3998.568367,0,204.710007,0.09866,-12.798,205.350006,0.08927,0.587,205.270004,0.08431,9.766,203.929993,8.7,-1979,118.519997,1.976,119.300003,29.166732,23.690023,22.582438,17.488261,61.927542,37.911843,44.041284,31.733379,-0.084661,0.003855,0.066677,0
4/13/2025,21:57:32,49800,0,0,75.901346,73.338752,64.718208,40.285306,37.776269,38.134552,39.074637,32.179215,32.842405,38.227593,32.427473,32.373137,32.741853,36.324944,47.470892,37.483269,37.389827,44.366194,54.50686,64.497106,56.408373,47.26194,49.040734,47.615397,45.585937,49.391337,52.066654,50.407353,71.293395,57.172916,46.425237,26.525472,28.733395,27.842636,29.297678,27.877956,28.232348,46.620807,44.486915,44.548701,71.069687,54.050804,41.096035,24.778694,38.933566,69.669629,44.825128,39.901576,24.163503,39.104514,47.719441,44.129604,43.353687,44.369817,41.300499,47.029381,43.228595,33.23767,34.137751,29.733609,29.696599,30.846697,30.931472,37.64223,43.191196,34.484434,41.952477,32.754353,38.445255,33.945584,39.900058,37.030316,42.817571,37.337718,40.06626,32.202411,37.735852,32.984167,39.240042,36.4631,41.67549,33.831116,40.84402,32.168147,38.042031,33.475226,39.554941,35.804271,39.18494,36.53262,38.195706,32.28947,36.643141,33.306356,37.030524,37.480647,41.76364,36.240131,41.398977,33.638877,38.365193,37.754292,41.405851,38.437297,43.31447,42.241888,42.015988,35.104698,41.823798,38.886632,43.269706,80.069807,86.818779,140.290521,84.565991,75.479866,84.050706,137.674931,75.524285,76.495926,70.803041,70.824741,70.955048,75.182754,71.916239,36.367062,179.187651,3976.790408,0,204.479996,0.10341,-13.494,205.020004,0.09413,0.578,205.009995,0.08938,10.494,203.639999,9.235,-2123,118.389999,1.981,118.800003,31.648845,26.319643,25.125184,14.776392,102.019147,37.914856,44.01694,31.430633,-0.309733,0.014763,0.243304,0
4/13/2025,21:58:32,49860,0,0,73.871052,73.32864,64.648984,40.20064,37.698851,38.050101,38.932968,32.025193,32.718447,38.210909,32.236711,32.227498,32.559367,36.3093,47.318568,37.292794,37.381083,43.897633,54.102987,63.032546,56.182757,48.185806,49.735555,47.141689,45.998992,49.307746,52.259008,48.796597,86.030826,60.744354,46.124472,28.341121,29.076766,28.18352,29.199874,28.7002,28.673877,46.406825,44.226306,44.428364,80.177088,59.176606,41.194898,25.488772,39.055091,79.536696,52.861537,40.059966,25.098636,39.195241,47.334235,44.269636,43.73864,44.277964,41.131732,46.965788,43.125722,33.15751,34.062264,29.547193,29.39646,30.671081,30.727057,37.641928,43.193968,34.492138,41.928898,32.752292,38.408352,33.949321,39.886604,37.079175,42.980236,37.408163,40.100777,32.243498,37.67504,32.966559,39.237163,36.495176,41.702081,33.894322,40.839328,32.204342,37.986543,33.482063,39.526817,35.804366,39.185917,36.553958,38.194618,32.326636,36.635855,33.333699,36.997852,37.478496,41.797115,36.273626,41.412463,33.532561,38.351784,37.731151,41.443491,38.471543,43.332274,42.229917,42.003574,35.142275,41.796612,38.902769,43.288827,83.763177,92.639725,143.532611,92.870225,75.859379,91.233575,140.008601,75.597214,75.850441,70.790632,70.916021,70.957616,75.105065,78.700136,26.518489,138.118291,3997.810125,0,204.550003,0.11519,-15.079,205.070007,0.1058,0.788,205.220001,0.10109,12.191,203.690002,10.421,-2450,118.199997,1.988,119.199997,42.808086,37.878512,36.74358,3.316386,84.138442,37.922837,43.979655,31.260261,-0.539063,0.025034,0.424401,0
4/13/2025,21:59:32,49920,0,0,74.164971,73.374781,64.678499,40.422211,37.796957,38.159206,39.137944,32.059731,32.740437,38.200067,32.37172,32.347541,32.739392,36.396418,47.556337,37.38677,37.369345,43.936859,54.50542,63.77719,56.809257,47.208862,50.530449,47.950894,46.170602,49.125365,50.887707,49.82832,76.828215,58.874939,46.543142,28.033877,29.590794,28.742435,29.650548,29.259062,29.3719,46.982309,44.773083,44.740666,76.656715,51.46153,41.264169,26.671948,39.277457,75.384678,41.590183,40.156519,26.472693,39.325107,47.374601,44.559805,43.802282,44.447624,41.465273,47.222257,42.774171,33.509999,34.356271,30.190308,29.878676,31.133835,31.254827,37.634122,43.223523,34.480041,41.963071,32.70993,38.424201,33.955047,39.907496,37.066528,42.829812,37.371693,40.111134,32.217026,37.727461,33.002842,39.215728,36.451538,41.682911,33.808845,40.847474,32.179203,38.020832,33.481006,39.528046,35.793198,39.191998,36.511377,38.19303,32.312134,36.624087,33.304109,37.039945,37.505977,41.80906,36.258449,41.415859,33.614614,38.360704,37.740077,41.449764,38.46592,43.343798,42.267039,42.007739,35.095492,41.766318,38.917004,43.265243,75.183228,86.730544,140.945964,77.931829,75.738726,77.600409,137.81946,75.508988,75.419065,70.979937,71.033085,70.976216,75.218174,75.836189,40.454499,133.705225,3986.917735,0,204.940002,0.09734,-12.712,205.320007,0.0885,0.51,205.270004,0.08254,9.594,204.199997,8.584,-1960,118.519997,1.976,119,27.499914,22.220941,21.113291,19.043228,82.014684,37.918593,44.070626,31.720653,-0.767043,0.035651,0.602992,0
4/13/2025,22:00:32,49980,0,0,74.313524,73.372399,64.662408,40.375105,37.820839,38.16276,39.125782,32.116441,32.759205,38.291132,32.331327,32.375352,32.692039,36.324935,47.695127,37.435816,37.382258,44.957166,56.708913,63.951185,55.077982,47.944676,49.883361,48.62955,46.01751,48.726561,51.744635,48.122129,75.149872,57.595991,46.603051,26.414113,28.686723,27.758885,29.238979,28.069436,28.0373,46.913579,44.708924,44.784711,72.091819,55.44428,41.08331,24.614697,39.049386,69.094108,46.254361,40.037179,23.992959,39.270405,48.188117,44.307801,43.617603,44.314375,41.159579,47.05372,43.084587,33.306955,34.351841,29.665103,29.569676,30.757728,30.758846,37.616881,43.182261,34.49805,41.938712,32.670614,38.433491,33.975044,39.892019,37.083282,42.79463,37.391213,40.080359,32.20152,37.710612,32.985004,39.248316,36.476271,41.673625,33.772498,40.848862,32.189951,38.030052,33.49783,39.536646,35.816013,39.173694,36.541253,38.174249,32.314125,36.63536,33.308318,36.989851,37.491275,41.786083,36.245775,41.404586,33.651202,38.318054,37.731422,41.388916,38.435311,43.310302,42.247105,41.981206,35.096661,41.735985,38.876705,43.219455,81.31582,87.807689,140.7286,86.551616,75.702015,85.971789,137.996538,75.542944,75.894508,70.890568,70.855935,70.941674,75.148752,73.044221,28.936016,144.366885,3993.73513,0,204.699997,0.10567,-13.751,205.279999,0.09624,0.491,205.179993,0.09245,11.061,203.679993,9.509,-2199,118.370003,2.005,119.5,40.295712,34.775971,33.72984,6.307339,87.069891,37.908347,44.11201,31.401691,-0.993011,0.045514,0.779803,0
4/13/2025,22:01:32,50040,0,0,73.695209,73.306336,64.642271,40.346776,37.692993,38.118011,38.987517,32.002774,32.669876,38.302224,32.16675,32.177109,32.450283,36.294584,47.39434,37.393827,37.338099,44.183847,53.736852,62.497147,53.836621,50.159414,48.663129,49.728381,45.853613,49.237459,50.956955,49.53714,85.37568,61.126017,46.309694,28.493098,29.29303,28.44497,29.276082,28.956715,28.867941,46.424307,44.364412,44.37011,80.699136,58.835969,41.350107,25.795111,38.980146,80.374158,52.426218,40.096372,25.619557,39.256013,46.983407,44.344646,44.344646,44.452897,41.07788,47.050811,42.920688,33.200601,34.001922,29.625267,29.427713,30.579748,30.61007,37.620942,43.185855,34.499233,41.941203,32.63222,38.414842,33.954072,39.895494,37.097825,42.866155,37.395286,40.073403,32.198945,37.680399,32.971949,39.234592,36.471795,41.671375,33.760601,40.847195,32.19939,38.019288,33.503887,39.545728,35.839755,39.177047,36.531339,38.180889,32.305687,36.642013,33.320332,37.01761,37.534045,41.793012,36.254105,41.428698,33.649343,38.350417,37.746574,41.431141,38.453851,43.305032,42.240145,41.972485,35.1322,41.74069,38.895234,43.213745,82.629737,92.544641,143.5194,91.825776,75.572729,90.022198,140.06158,75.47976,76.343916,70.886463,70.820883,70.948644,75.139639,79.06296,64.034408,67.272084,4006.940839,0,204.339996,0.11371,-14.868,204.979996,0.10284,0.79,204.929993,0.0997,11.934,203.179993,10.194,-2378,118.220001,1.989,118.699997,6.44266,1.483073,0.229338,39.867034,42.344951,37.913272,44.020694,31.240887,-1.223017,0.055504,0.960256,0
4/13/2025,22:02:32,50100,0,0,74.229658,73.298598,64.637019,40.367224,37.585344,38.050617,38.905821,32.060564,32.742696,38.27827,32.261419,32.255939,32.566891,36.281374,47.310216,37.306445,37.293336,44.385369,55.408797,65.900288,55.687942,48.054455,50.727606,46.619508,46.410891,49.292907,51.221361,49.088569,75.66775,58.267879,46.174,27.84849,29.396098,28.576645,29.528102,28.905895,29.052656,46.481171,44.34341,44.470067,75.834546,51.208512,41.333128,26.440296,39.262257,74.552741,41.287669,40.086582,26.084222,39.235461,47.954168,44.286134,43.595918,44.625764,41.248512,47.049405,42.970846,33.266924,34.129923,30.113191,29.821165,31.016647,31.030169,37.60576,43.208525,34.490274,41.967055,32.617014,38.425293,33.949929,39.901791,37.116528,42.989219,37.398021,40.116665,32.185679,37.695993,32.953406,39.241777,36.471038,41.718114,33.732706,40.880731,32.189684,37.994677,33.482246,39.516722,35.807956,39.20096,36.519042,38.222058,32.322691,36.639011,33.297766,36.963623,37.553026,41.801341,36.30099,41.381148,33.56535,38.326448,37.759265,41.402416,38.505813,43.313677,42.286726,41.985235,35.232834,41.74912,38.909662,43.261891,74.92362,85.882929,140.296825,76.849207,75.769909,76.125599,137.379092,75.523624,75.182464,70.867746,70.750566,70.967894,75.074325,74.951831,32.545644,111.856137,3995.64663,0,204.5,0.09563,-12.478,205.179993,0.08696,0.555,205.039993,0.08132,9.439,203.710007,8.455,-1921,118.379997,1.973,118.400002,35.626812,30.78594,29.539394,10.547188,70.756802,37.919935,44.113557,31.563003,-1.450454,0.065248,1.137692,0
