Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,22:03:32,50160,0,0,73.07342,73.327398,64.599834,40.430276,37.671596,38.104575,39.151411,32.079548,32.741441,38.262009,32.11777,32.205058,32.550724,36.24713,47.561008,37.364533,37.389354,43.324137,55.535125,65.421362,57.443027,49.986114,50.531189,46.154943,45.829585,50.255003,52.511042,49.609028,76.623608,57.343914,46.466046,26.31248,28.509884,27.542203,29.122415,27.917455,27.737108,46.892829,44.665935,44.74085,72.571873,55.893799,41.194604,24.398619,38.996089,68.609997,46.719457,39.916859,23.710803,39.163628,47.903615,44.298244,43.581716,44.14701,41.233043,47.065934,43.106676,33.129781,34.248704,29.445081,29.313962,30.493254,30.519793,37.579597,43.24004,34.507978,41.976682,32.604517,38.449633,33.993941,39.896485,37.09484,42.792494,37.402096,40.127335,32.158187,37.723204,33.001672,39.247934,36.468364,41.706224,33.686168,40.892271,32.211139,38.049265,33.523817,39.533081,35.839009,39.213356,36.477927,38.183622,32.291534,36.655371,33.300864,37.023131,37.554591,41.843786,36.298572,41.446927,33.694843,38.38283,37.763546,41.41969,38.480326,43.338809,42.299272,41.986797,35.150181,41.72796,38.915518,43.215486,81.872033,88.055158,140.741846,87.268465,75.530959,86.705797,138.02816,75.489867,76.048202,70.809184,70.885655,70.971815,75.182545,73.454802,1.869339,138.240605,3962.26571,0,204.399994,0.10657,-13.918,204.990005,0.09733,0.681,205.080002,0.09311,11.083,203.429993,9.616,-2227,118.230003,1.984,119.099998,85.996267,80.724825,79.44708,-39.530221,84.196661,37.924394,44.045051,31.191762,-1.677055,0.075341,1.314017,0
4/13/2025,22:04:32,50220,0,0,74.664432,73.288279,64.630014,40.491756,37.725333,38.116324,39.102051,31.869855,32.574455,38.189807,31.894486,32.05667,32.398842,36.184063,47.699692,37.30604,37.291872,43.60649,57.221014,66.284991,53.64137,47.355734,50.330075,46.457815,45.751535,49.647176,51.666887,50.60242,85.934979,61.688629,46.62951,28.450975,29.322678,28.51256,29.357465,29.095881,28.989717,47.006402,44.865241,45.04393,81.113451,58.962405,41.031385,25.787513,38.82659,81.001889,52.239283,39.9978,25.6422,39.197191,48.025394,44.504608,43.469781,44.089959,41.243018,47.133933,43.207102,33.51849,34.302376,29.48385,29.259074,30.475841,30.560907,37.569538,43.216884,34.515099,41.952527,32.540048,38.40294,33.957642,39.87327,37.096753,42.82601,37.394625,40.104468,32.153337,37.701411,32.973526,39.217202,36.443722,41.665911,33.624031,40.838613,32.184486,38.01202,33.512127,39.51562,35.835642,39.182214,36.473235,38.170012,32.285387,36.609874,33.286282,37.00312,37.541224,41.837085,36.283046,41.452175,33.675714,38.367456,37.759208,41.433512,38.484927,43.323196,42.286368,41.935643,35.160658,41.662698,38.931589,43.204699,82.929191,92.958547,143.973381,92.167141,75.615209,90.448267,140.606865,75.53863,76.297293,70.981728,70.86968,70.939289,75.197057,79.450463,37.352721,137.286824,4003.685385,0,204.179993,0.11381,-14.895,204.899994,0.10424,0.67,204.929993,0.09873,11.815,203.550003,10.233,-2398,118.279999,1.981,118.900002,30.80126,25.203135,24.16955,15.82825,83.741777,37.905766,44.089977,31.266756,-0.20692,0.009041,0.161307,0
4/13/2025,22:05:32,50280,0,0,74.303317,73.322398,64.589651,40.643517,37.777317,38.161658,39.214332,31.918205,32.644227,38.245842,32.1264,32.172676,32.488999,36.244574,47.524081,37.326252,37.275902,44.483786,53.388131,60.861289,55.3005,49.639233,51.416064,47.974071,45.468091,49.820156,50.870858,49.004769,76.504825,58.841313,46.62134,27.885642,29.542699,28.792914,29.656856,29.098143,29.220803,46.920368,44.895006,45.089891,76.554787,51.22959,41.191677,26.515929,39.180773,75.470721,41.684903,40.083111,26.117966,39.253323,47.068113,44.440087,43.62411,44.903176,40.951529,47.215002,42.941138,33.402596,34.167151,30.056068,29.735942,30.87354,30.890914,37.556925,43.237277,34.491636,41.960931,32.530316,38.416206,33.964767,39.877046,37.139459,42.975544,37.427487,40.127087,32.172621,37.702986,32.966664,39.232449,36.447957,41.728163,33.697022,40.862972,32.217563,38.012269,33.531479,39.522254,35.806427,39.217081,36.491844,38.242055,32.2979,36.632497,33.269895,36.978824,37.548769,41.820409,36.269234,41.422616,33.572576,38.353951,37.739506,41.437973,38.530462,43.333791,42.291084,41.910908,35.170736,41.682468,38.944006,43.202567,75.15586,86.542482,140.971384,77.719103,75.58691,77.420704,138.194433,75.50553,75.321029,70.842761,70.874013,70.937256,75.067488,75.655223,33.250546,80.785804,3998.379943,0,204.649994,0.09674,-12.563,205.139999,0.08871,0.443,205.169998,0.08204,9.606,203.779999,8.528,-1937,118.360001,2,119.900002,35.275045,29.845382,28.736816,11.346295,51.964166,37.915972,43.988025,31.521035,-0.434446,0.019615,0.339612,0
4/13/2025,22:06:32,50340,0,0,74.479148,73.339312,64.50453,40.471311,37.684047,38.105978,38.990971,32.015605,32.605237,38.362568,32.03576,32.24844,32.530929,36.194664,47.378221,37.377508,37.283565,43.70616,55.009987,62.971732,55.195091,48.978942,51.238303,46.710296,45.872986,51.768351,50.269453,48.891592,73.261193,57.048503,46.232281,26.320671,28.407538,27.49382,29.174441,27.75044,27.724547,46.62402,44.515871,44.683684,71.185604,54.350971,41.198199,24.444651,39.32333,68.796324,45.760531,39.903205,23.689829,39.152233,47.288165,44.112308,43.852284,44.64744,41.127447,46.910417,43.155447,32.925799,33.881085,29.497214,29.407576,30.463793,30.46575,37.559597,43.221497,34.487558,41.975793,32.542239,38.401513,33.989507,39.872251,37.126245,42.84695,37.399412,40.144927,32.1586,37.707694,32.982958,39.217065,36.407289,41.680726,33.619513,40.882996,32.218227,38.01565,33.512223,39.500349,35.785306,39.189874,36.449053,38.200568,32.280575,36.612169,33.241927,37.013503,37.575467,41.867628,36.283854,41.461775,33.637882,38.350903,37.741316,41.442494,38.519106,43.339179,42.343834,41.921482,35.180512,41.649096,38.943688,43.19391,80.587105,86.964178,140.425324,85.345954,75.605952,84.810536,137.388899,75.528637,75.039236,70.677088,70.892433,70.953552,75.128474,72.3479,28.656847,141.694279,3959.527858,0,204.289993,0.1043,-13.558,204.880005,0.09501,0.665,204.899994,0.09131,10.785,203.320007,9.39,-2160,118.120003,1.992,118.900002,40.263796,35.229714,33.93472,5.968485,85.826599,37.910331,44.030515,31.106869,-0.659855,0.029892,0.516137,0
4/13/2025,22:07:32,50400,0,0,74.213047,73.313712,64.541102,40.404084,37.514928,37.970523,38.899667,31.848603,32.56641,38.354045,31.841436,32.039164,32.379118,36.069232,47.331863,37.357983,37.287854,44.069578,54.754146,64.626877,58.108833,46.463854,49.392583,47.179009,45.712536,51.275368,53.259426,51.070656,86.592841,61.202259,46.118406,28.26576,28.95422,28.118037,29.142013,28.846768,28.741481,46.519402,44.323492,44.542614,80.62028,59.288019,41.242354,25.546705,39.302796,80.566563,53.252959,39.994597,25.156722,39.143126,47.712688,44.23788,43.135994,44.300562,41.548627,46.925878,44.037594,33.002186,33.968677,29.377372,29.320731,30.403295,30.396315,37.543342,43.225984,34.493905,41.982521,32.50101,38.422976,33.977346,39.869258,37.113513,42.860215,37.410691,40.152203,32.151709,37.732948,32.98569,39.221568,36.425087,41.70896,33.591758,40.881462,32.23314,38.042219,33.54294,39.500886,35.790275,39.198792,36.436313,38.213564,32.287884,36.629173,33.259447,37.003421,37.561857,41.872995,36.264068,41.454871,33.628691,38.356929,37.718181,41.432257,38.500444,43.333793,42.31613,41.933768,35.14591,41.606959,38.959451,43.176234,83.86622,93.077996,143.979149,93.123085,75.952505,91.310138,139.898665,75.456381,75.22373,71.059462,70.891909,70.932231,75.177787,79.16693,32.866939,139.588037,4004.436818,0,204.289993,0.11644,-15.147,204.860001,0.10561,0.564,204.830002,0.10098,12.105,202.929993,10.421,-2414,118.220001,1.99,119.400002,35.205873,30.329821,29.082064,10.912533,84.835753,37.909432,44.162224,31.078096,-0.889074,0.039682,0.697842,0
4/13/2025,22:08:32,50460,0,0,74.116369,73.281693,64.493351,40.462397,37.560191,37.980862,38.961659,31.770419,32.545915,38.316918,31.992858,32.059228,32.448107,36.212287,47.327845,37.288923,37.230779,45.782477,54.702614,63.174291,55.344208,46.87995,50.316711,49.563226,45.413896,49.457506,51.707488,50.06008,77.535039,59.206265,46.38779,27.890427,29.354227,28.593207,29.403731,29.15559,29.064596,46.801866,44.571409,44.648085,77.213528,51.643643,41.08605,26.451831,39.191161,76.187074,42.538043,40.079649,26.264987,39.228163,47.337134,44.276848,43.490542,44.770695,41.19979,47.029862,42.980304,33.199617,33.981504,29.885225,29.567747,30.786105,30.789743,37.52023,43.229369,34.491423,41.980061,32.482953,38.409083,34.022868,39.862898,37.14251,42.823141,37.41687,40.144702,32.143243,37.733761,33.021625,39.225789,36.427109,41.693381,33.570425,40.884092,32.227789,38.035081,33.564635,39.514208,35.796128,39.202856,36.413392,38.193067,32.280137,36.618371,33.274818,36.986498,37.533895,41.856174,36.258741,41.440781,33.625123,38.351338,37.690048,41.401629,38.476768,43.288754,42.307624,41.858874,35.099643,41.569155,38.929612,43.133381,75.707398,87.338009,141.348214,79.036697,75.475607,79.04558,138.424187,75.459673,75.410699,70.856079,70.81065,70.933744,75.170002,76.189713,36.497375,110.15139,3994.250461,0,204.330002,0.09776,-12.62,205.160004,0.08853,0.654,205.059998,0.08472,9.847,203.740005,8.622,-1961,118.349998,1.986,119.300003,31.471459,26.169719,25.163318,14.916331,69.819892,37.899043,44.009219,31.368324,-1.116316,0.050439,0.876947,0
4/13/2025,22:09:32,50520,0,0,75.448805,73.239627,64.552634,40.645198,37.563781,37.936738,38.932457,31.887052,32.595984,38.397535,31.925404,32.180268,32.481019,36.185717,47.384004,37.33252,37.295588,45.060942,55.426566,62.994352,58.852414,49.590488,48.343207,47.675637,45.632476,48.761394,51.334919,49.323535,72.299576,57.182009,46.427892,26.264092,28.50298,27.634859,29.107039,27.689171,27.670867,46.657132,44.576676,44.690591,71.327642,54.204526,41.174783,24.542241,39.000898,69.590819,45.483819,39.904378,23.918126,39.186545,47.700654,44.053581,43.459702,44.403389,41.186702,46.956144,43.0635,33.015835,33.805084,29.466822,29.435604,30.435644,30.465392,37.524324,43.2387,34.475435,42.009059,32.420217,38.39909,33.977747,39.889264,37.141547,42.896393,37.38752,40.135719,32.107023,37.72263,32.974422,39.244236,36.407555,41.724963,33.531605,40.875117,32.180004,38.040298,33.53701,39.552725,35.80426,39.208748,36.410009,38.212045,32.255208,36.653316,33.250364,36.967552,37.549438,41.843058,36.254015,41.446203,33.635483,38.343074,37.720667,41.39802,38.486833,43.283838,42.297003,41.868471,35.163408,41.571904,38.912754,43.123196,80.281498,86.879368,140.382654,84.981706,75.462625,84.431882,137.8572,75.522404,76.58976,70.896232,70.806354,70.947699,75.151369,72.203487,39.307066,157.505895,3975.110465,0,204.520004,0.10394,-13.518,205.179993,0.09501,0.661,205.210007,0.09051,10.717,203.929993,9.345,-2165,118.370003,1.989,119.199997,28.557698,23.304589,22.034184,17.870194,92.968732,37.896906,43.977921,31.104064,0,0,0,0
4/13/2025,22:10:32,50580,0,0,75.211723,73.189896,64.591342,40.577083,37.549773,37.929805,38.945317,31.772184,32.515806,38.333834,31.72304,31.968791,32.285665,36.085591,47.286304,37.280024,37.203942,43.215582,54.731309,63.330143,56.257803,47.760692,50.350158,48.254346,45.942248,50.750256,51.232806,49.077386,86.288228,60.645249,46.174472,28.066352,28.895451,28.043168,28.965934,28.486086,28.52089,46.660841,44.469862,44.755534,80.015331,58.88419,41.173675,25.286484,38.904492,79.845327,53.121464,40.015183,24.940615,39.185433,47.549825,44.243631,43.647259,44.415445,41.398072,47.032787,43.184409,33.042705,34.174935,29.33305,29.162227,30.278314,30.177729,37.496773,43.225828,34.461459,41.968838,32.425333,38.385144,33.955288,39.859178,37.140104,42.944135,37.4058,40.113843,32.110295,37.701911,32.968694,39.224271,36.414078,41.694066,33.496221,40.87131,32.18283,37.98734,33.545946,39.517017,35.806037,39.216252,36.390539,38.192213,32.248576,36.619728,33.243296,36.966818,37.574341,41.841009,36.270439,41.422053,33.572896,38.349748,37.733532,41.418622,38.511923,43.305708,42.311437,41.873241,35.205899,41.544706,38.938715,43.127952,84.648481,92.672221,143.385124,93.336222,75.458048,91.968314,139.817473,75.470528,75.809885,70.964191,70.77409,70.931569,75.040287,78.627638,33.185108,164.896104,3853.523467,0,204.360001,0.11287,-14.752,205.029999,0.10254,0.639,204.949997,0.09836,11.756,203.580002,10.171,-2383,118.239998,1.996,119.300003,34.901985,29.901188,28.742696,11.272487,96.14282,37.891279,44.073107,31.02816,-0.22765,0.01058,0.179277,0
4/13/2025,22:11:32,50640,0,0,75.239115,73.286346,64.565198,40.715454,37.663034,37.991328,39.155379,31.864015,32.596304,38.32588,31.89677,32.034262,32.48454,36.175053,47.416261,37.451829,37.115935,44.371264,56.27738,64.866307,56.495794,46.156474,51.479522,48.590408,46.422953,50.060827,50.83429,48.653404,77.401318,59.102317,46.541016,28.022779,29.533418,28.764892,29.446903,29.236362,29.363472,47.151406,44.858003,45.032314,77.060524,51.157366,41.265958,26.646965,39.270877,76.115248,42.048958,40.0501,26.422229,39.261626,48.396211,44.570795,43.434261,44.73115,41.531016,47.180096,43.156319,33.466647,34.335999,30.010342,29.739704,30.854571,30.827046,37.495345,43.221338,34.464715,41.998878,32.426374,38.394799,33.974763,39.86014,37.173351,42.849374,37.408201,40.135622,32.112266,37.715769,32.997304,39.222587,36.394241,41.701622,33.501299,40.868858,32.20972,38.016212,33.541219,39.482322,35.786243,39.182867,36.374743,38.198386,32.245897,36.609098,33.24062,36.98992,37.556321,41.848145,36.25103,41.440598,33.615609,38.342068,37.698448,41.387731,38.491958,43.333695,42.319371,41.841172,35.140314,41.520038,38.942587,43.118635,75.735002,87.157582,140.482824,79.106371,75.597741,79.119705,137.681088,75.557475,75.822951,70.790995,70.826233,70.977336,75.197751,76.159219,38.187479,135.193548,3786.62994,0,204.470001,0.09413,-12.239,204.970001,0.08626,0.638,205.149994,0.081,9.422,203.770004,8.333,-1888,118.290001,1.974,119,29.833637,24.558579,23.342721,16.707379,82.736047,37.888371,44.303292,31.539052,-0.157237,0.00725,0.122985,0
4/13/2025,22:12:32,50700,0,0,74.569002,73.232907,64.480409,40.811173,37.714043,38.065286,39.181643,31.955129,32.5988,38.370748,31.936689,32.204917,32.558589,36.278423,47.435182,37.397601,37.150257,43.441849,53.323048,64.010642,58.775934,48.69178,49.151504,46.889213,46.321763,50.587083,52.610988,50.291267,72.27129,56.900319,46.321325,26.201188,28.64391,27.707118,29.129275,27.874769,28.106875,46.816965,44.639791,44.686669,71.053483,53.519558,41.061629,24.711526,39.130728,69.482107,44.946086,39.932055,24.244001,39.231915,47.377965,44.156737,43.514673,44.049761,41.349842,47.082307,43.182999,33.091059,34.236545,29.597863,29.467202,30.58534,30.552498,37.440525,43.243715,34.439581,41.988924,32.349125,38.405141,33.958524,39.85391,37.116686,42.833067,37.375063,40.14313,32.079353,37.729558,32.98806,39.225614,36.367178,41.691448,33.448895,40.872838,32.17948,38.018953,33.525318,39.501596,35.761309,39.200385,36.334333,38.207142,32.225796,36.632474,33.213878,36.984356,37.555181,41.882621,36.251441,41.472237,33.632901,38.34514,37.706826,41.389594,38.488971,43.285525,42.332588,41.861431,35.144782,41.502419,38.92813,43.078792,79.917806,86.458064,139.22735,84.615872,75.582942,84.04242,136.551506,75.487562,75.456321,71.041578,70.812166,70.942899,75.173199,72.156738,34.42902,95.945518,3830.235825,0,204.619995,0.10108,-13.199,205.059998,0.09275,0.612,205.089996,0.08731,10.293,203.919998,9.056,-2088,118.360001,1.989,118.800003,33.658695,28.398999,27.269425,12.66263,61.621035,37.87904,43.938663,31.255084,-0.01388,0.000696,0.010802,0
4/13/2025,22:13:32,50760,0,0,74.301251,73.319906,64.549499,40.795358,37.679164,38.11214,39.150797,31.876315,32.592847,38.458883,31.762783,32.107171,32.380814,36.302481,47.451637,37.460238,37.185022,44.308687,54.652203,64.216603,56.117781,48.161637,51.253575,49.196681,45.531191,49.270196,50.520414,48.806536,85.92589,61.00354,46.434649,28.262303,29.154001,28.207242,29.133483,28.834646,28.815909,46.756649,44.61894,44.881346,80.206152,58.321424,41.227997,25.628508,39.244995,80.299593,52.652086,39.973232,25.27318,39.173726,47.404637,44.29221,43.628759,45.209097,41.207048,47.167237,42.818471,33.191806,34.161692,29.470038,29.40894,30.315386,30.216987,37.460111,43.241217,34.441375,41.964327,32.350478,38.373906,33.958195,39.851709,37.146318,42.974013,37.388707,40.151881,32.073506,37.680354,32.933673,39.229587,36.399052,41.714757,33.483043,40.874539,32.206563,37.972417,33.523833,39.480578,35.765886,39.20406,36.356614,38.22377,32.222971,36.615946,33.207502,36.939653,37.55471,41.843465,36.242974,41.438752,33.524905,38.34164,37.71658,41.40354,38.529456,43.295049,42.342529,41.80455,35.20402,41.5053,38.927999,43.086564,83.334162,92.417974,142.463911,92.519808,75.764241,90.791792,138.761106,75.522462,75.060511,70.99603,70.816598,70.955395,75.08216,78.70172,30.581261,146.034735,3853.68465,0,204.389999,0.11126,-14.595,204.880005,0.10157,0.663,204.940002,0.09679,11.555,203.539993,9.992,-2336,118.230003,1.979,118.800003,38.163064,32.956412,31.701647,8.271585,87.838029,37.878595,44.09337,31.127475,-0.207933,0.009629,0.161972,0
4/13/2025,22:14:32,50820,0,0,73.020506,73.302012,64.457854,40.82168,37.628691,38.009128,39.177343,31.969497,32.689524,38.488634,31.878334,32.200766,32.47749,36.236661,47.335381,37.494166,37.201996,44.51396,55.343255,64.620521,55.834896,46.794332,53.989428,47.772818,44.850222,48.753658,52.83892,51.255937,76.795764,58.827578,46.212627,28.062894,29.495213,28.657069,29.420738,29.139578,29.268033,46.63978,44.471858,44.70014,76.868722,51.204689,41.461666,26.609492,39.516563,75.917852,41.759553,40.107683,26.318055,39.329053,47.452299,44.397316,43.609372,45.392441,41.10854,47.179523,43.050268,33.256663,34.132377,30.080437,29.816942,30.779355,30.779003,37.423379,43.226254,34.421818,41.977921,32.326866,38.363983,33.945553,39.851768,37.130899,42.941582,37.382622,40.143174,32.051804,37.689025,32.940617,39.201857,36.36547,41.698106,33.423615,40.86716,32.191539,37.980643,33.498342,39.46809,35.729418,39.191127,36.316189,38.206036,32.18953,36.610567,33.183879,36.965369,37.579523,41.861991,36.251457,41.439703,33.539636,38.341636,37.705528,41.399852,38.513835,43.286103,42.355858,41.826681,35.20151,41.48676,38.947685,43.073225,75.523768,86.945168,140.174718,78.716609,75.601683,78.650163,137.18437,75.516068,75.043977,70.887314,70.880015,70.981454,75.149905,75.935918,29.875304,108.154455,3853.770917,0,204.5,0.09383,-12.172,205.080002,0.08601,0.665,205.139999,0.08023,9.306,203.809998,8.282,-1874,118.400002,1.977,119.5,38.777132,34.026171,32.672188,7.435495,68.710346,37.869066,44.168373,31.47413,-0.429099,0.020387,0.334149,0
4/13/2025,22:15:32,50880,0,0,73.743915,73.26703,64.528574,40.86214,37.654286,37.99407,39.066918,32.05884,32.765419,38.575899,31.897343,32.230813,32.550671,36.294005,47.357663,37.620147,37.200968,44.893211,52.833778,64.073203,56.592379,48.643474,51.637567,48.127148,44.663466,50.824573,51.496527,50.179483,72.650891,56.847655,46.452478,26.345533,28.580644,27.651404,29.065135,27.682436,27.910107,46.637864,44.536252,44.636153,71.109922,53.864465,41.371824,24.705225,39.259933,69.221833,44.975063,39.970025,24.130739,39.214271,47.45918,44.17862,43.687044,44.975207,40.95961,47.161875,43.423651,32.97876,33.975455,29.653086,29.604035,30.506378,30.477998,37.405537,43.200639,34.445214,41.986153,32.294711,38.384057,33.957302,39.809025,37.146387,42.775174,37.341614,40.12698,32.016307,37.727225,32.952372,39.200985,36.327853,41.663816,33.367741,40.857583,32.165838,38.019712,33.54696,39.493687,35.763994,39.19159,36.285665,38.174342,32.162046,36.60315,33.188873,36.970338,37.543825,41.8555,36.209416,41.431803,33.632936,38.368065,37.703254,41.385238,38.48151,43.282057,42.336931,41.796311,35.184187,41.479884,38.929056,43.037132,80.008559,86.474271,139.150183,84.818802,75.607325,84.224541,136.50376,75.565654,76.189322,71.108199,70.777139,70.957537,75.154823,72.132786,30.329759,141.817401,3832.367537,0,204.25,0.10224,-13.272,204.990005,0.09284,0.63,204.949997,0.08842,10.356,203.649994,9.15,-2110,118.269997,1.974,119.199997,38.477615,33.396961,31.995162,7.974863,85.884217,37.858541,44.113885,31.199285,-0.647838,0.031453,0.503879,0
4/13/2025,22:16:32,50940,0,0,74.071546,73.250371,64.615234,41.005078,37.689531,38.03946,39.185935,31.967036,32.652038,38.525588,31.683527,32.134685,32.311334,36.231128,47.387254,37.501147,37.205404,44.056659,56.073184,65.056802,57.688789,47.479434,50.857804,48.842629,45.845808,50.071833,50.793543,49.226636,85.811364,60.97881,46.341712,28.133958,29.19623,28.31242,29.083381,28.769613,28.724998,46.916672,44.708852,44.880129,80.326281,58.673439,41.507845,25.633659,39.133625,80.081909,52.344704,39.964257,25.294268,39.180409,47.731246,44.541366,43.88075,44.515074,41.417618,47.274952,42.973541,33.308311,34.245189,29.50978,29.352354,30.341738,30.189868,37.378843,43.226807,34.398278,41.987131,32.265891,38.364243,33.928498,39.84875,37.126102,42.837587,37.337884,40.130312,32.005876,37.731307,32.941808,39.189133,36.316844,41.699932,33.36888,40.85607,32.148734,37.992429,33.519524,39.49531,35.738603,39.203801,36.253649,38.169126,32.154565,36.634652,33.161847,36.93762,37.528369,41.845841,36.198987,41.444315,33.574056,38.341365,37.703047,41.385899,38.494534,43.247167,42.295836,41.758706,35.202572,41.430448,38.925747,43.043058,83.286011,92.370668,142.460277,92.462573,75.630798,90.783425,138.760717,75.490806,76.319103,70.979483,70.806599,70.961525,75.15668,78.952114,31.695812,141.938151,3830.462841,0,204.220001,0.11173,-14.571,204.869995,0.10118,0.738,204.889999,0.09671,11.518,203.5,9.972,-2329,118.18,1.981,119,36.770024,31.936157,30.392569,9.571688,85.940691,37.849375,44.176599,31.157873,-0.870761,0.042328,0.677848,0
4/13/2025,22:17:32,51000,0,0,73.907377,73.259601,64.616862,40.981671,37.798597,38.140528,39.323179,31.939046,32.7359,38.525404,31.855743,32.222883,32.478693,36.311348,47.364236,37.536193,37.23573,44.046391,53.357852,63.638411,55.354483,50.186772,51.092253,48.367513,45.270434,50.467034,51.832692,50.976706,76.731766,58.926689,46.504758,28.243728,29.572281,28.751128,29.487106,29.059374,29.146354,46.990743,44.83097,44.99828,76.977552,51.25607,41.438892,26.654401,39.440949,75.827347,41.668201,40.103388,26.323518,39.342382,47.265066,44.565381,43.734616,44.622341,41.322927,47.340347,43.303885,33.446753,34.418304,30.087234,29.809918,30.782585,30.780312,37.398594,43.230175,34.410328,41.986759,32.271299,38.369007,33.938173,39.837571,37.144072,42.966076,37.381102,40.143862,32.015558,37.706158,32.920509,39.207057,36.335718,41.699771,33.372325,40.867847,32.177104,37.97038,33.508902,39.478727,35.750293,39.20309,36.258249,38.210687,32.173301,36.609917,33.164115,36.902348,37.550585,41.818258,36.196151,41.414225,33.465482,38.305509,37.684398,41.373956,38.520515,43.24754,42.320507,41.753934,35.207957,41.417947,38.915532,43.038164,75.480342,86.864991,140.131692,78.687818,75.814211,78.700869,137.338457,75.526968,75.294759,71.020082,70.816316,70.933467,75.098352,76.12068,38.792431,94.538139,3862.184254,0,204.630005,0.09471,-12.305,205.059998,0.08604,0.584,204.949997,0.08046,9.26,203.839996,8.338,-1891,118.300003,1.976,119.300003,29.16679,24.100924,22.76542,17.337968,60.767285,37.850828,44.135703,31.554184,-1.092511,0.052491,0.849354,0
4/13/2025,22:18:32,51060,0,0,74.713839,73.254386,64.637251,40.959848,37.657814,38.131437,39.154531,32.023059,32.730848,38.57248,31.88632,32.297343,32.541566,36.353115,47.146433,37.448795,37.213019,43.908985,53.274464,62.539254,52.917332,48.978033,48.937892,49.416722,45.860322,49.001877,51.233989,49.245011,72.573723,56.787578,46.139774,26.500958,28.538352,27.524701,29.08352,27.641691,27.711337,46.482142,44.393819,44.585756,71.234827,53.843831,41.390022,24.803049,39.469686,69.208915,44.843701,40.003551,24.086134,39.23296,46.875814,44.103927,43.911436,44.78933,41.259319,47.054893,42.817228,32.851829,33.882021,29.7229,29.547654,30.514208,30.378357,37.339867,43.222347,34.365366,41.96376,32.222657,38.3303,33.889927,39.812564,37.130038,42.963118,37.356638,40.136665,32.002947,37.687573,32.892921,39.1935,36.316799,41.69505,33.34996,40.854494,32.154706,37.930596,33.495106,39.455381,35.702916,39.188118,36.214887,38.220116,32.136522,36.598566,33.14516,36.946438,37.552209,41.842736,36.190812,41.430475,33.465901,38.334947,37.68204,41.407527,38.526394,43.266551,42.331168,41.740419,35.205414,41.410188,38.956266,43.034352,79.995401,86.41295,139.084421,84.797873,75.576322,84.185489,136.177263,75.442247,75.164827,71.027855,70.877747,70.95924,75.102036,72.129825,19.457341,133.486792,3842.347306,0,204.389999,0.10215,-13.322,204.869995,0.09311,0.601,204.850006,0.08829,10.331,203.419998,9.142,-2093,118.199997,1.983,119,52.401936,47.652184,46.265713,-6.262162,81.908367,37.839425,43.959509,31.149495,-0.056385,0.002642,0.043204,0
4/13/2025,22:19:32,51120,0,0,74.014758,73.311197,64.654024,40.944405,37.556564,38.044383,39.042936,31.893021,32.644516,38.54814,31.614957,32.138712,32.415902,36.317477,47.186969,37.534465,37.187311,45.42,51.656644,61.72755,54.191231,48.643919,52.364037,49.507667,45.292015,49.420733,51.987844,50.019852,86.505885,60.971372,46.187221,28.023126,28.94262,28.007343,28.990797,28.741651,28.613156,46.426895,44.319064,44.511457,80.389935,58.648735,41.265743,25.557515,39.420623,80.279119,52.517773,40.019695,25.231491,39.275083,46.864237,44.181408,43.828873,45.322149,41.249481,47.03595,42.96556,32.837078,33.764029,29.389469,29.345763,30.297706,30.21362,37.341389,43.234392,34.370439,41.990763,32.208609,38.360768,33.903247,39.799629,37.106887,42.818947,37.315657,40.156627,31.976805,37.709006,32.938045,39.191582,36.277688,41.691819,33.317661,40.852869,32.148168,37.963067,33.493551,39.466101,35.70394,39.175463,36.163665,38.182366,32.100265,36.585965,33.121393,36.927765,37.551672,41.862426,36.196614,41.424363,33.562791,38.29657,37.668824,41.374423,38.510388,43.239228,42.338945,41.713465,35.178239,41.396288,38.904969,43.008338,84.252225,92.695235,142.714794,93.159455,75.461246,91.482566,138.767289,75.513052,75.414263,71.118124,70.872415,70.989134,75.170639,78.915976,31.073603,141.56391,3854.227227,0,204.270004,0.11201,-14.627,204.830002,0.10243,0.671,204.899994,0.09769,11.686,202.899994,10.094,-2345,118.169998,2.004,119.199997,37.338371,32.416893,31.170845,8.84885,85.765555,37.829627,44.068618,30.974611,-0.279799,0.012818,0.216941,0
4/13/2025,22:20:32,51180,0,0,74.352254,73.336687,64.603661,40.980583,37.50803,37.940657,38.980771,31.926475,32.663641,38.677478,31.792712,32.236425,32.502016,36.317738,47.138989,37.591548,37.208981,43.760253,53.659283,64.192415,58.037836,48.624993,49.682356,48.029547,45.826342,49.019451,51.412733,49.704646,76.973526,58.825754,46.029281,27.495837,29.341982,28.651898,29.312546,29.029759,29.172049,46.670722,44.325398,44.571248,76.842095,51.330207,41.579902,26.488525,39.70934,75.866063,42.074439,40.213545,26.184798,39.45113,47.669194,44.423289,43.59896,44.626612,41.432918,47.144269,43.101559,33.114378,34.086487,29.952314,29.728488,30.756457,30.684549,37.326146,43.242521,34.374655,41.9945,32.177684,38.350085,33.904049,39.814585,37.106415,42.818039,37.294353,40.156545,31.954005,37.72771,32.919518,39.212724,36.271017,41.701024,33.270476,40.880079,32.14052,37.98044,33.479924,39.442913,35.671339,39.172558,36.135068,38.183996,32.095676,36.591581,33.114143,36.938662,37.56256,41.856989,36.16577,41.398118,33.523405,38.303372,37.645579,41.365916,38.499202,43.253124,42.332478,41.713148,35.159745,41.37155,38.942767,42.998092,75.514842,86.907587,140.127071,78.78507,76.022875,78.668705,137.123902,75.57544,75.20474,71.126099,71.005339,70.989636,75.196055,75.899747,38.15329,115.609915,3830.748886,0,204.410004,0.09424,-12.26,204.929993,0.08603,0.543,204.960007,0.07986,9.213,203.740005,8.274,-1871,118.400002,1.983,118.900002,29.357702,24.908323,23.541966,16.671579,72.787561,37.823641,44.142089,31.387112,-0.501305,0.022734,0.388879,0
4/13/2025,22:21:32,51240,0,0,74.433282,73.273492,64.590271,40.992428,37.509319,37.943711,39.036889,32.041007,32.780412,38.658761,31.853562,32.250001,32.519147,36.391447,47.050496,37.521009,37.251251,44.622798,54.107037,62.301121,57.140609,52.37918,49.323229,48.881829,45.607637,50.511141,51.884107,50.197021,72.825727,56.737496,45.985815,26.331594,28.419648,27.537638,29.000987,27.515997,27.779854,46.578953,44.315345,44.602825,71.342367,54.150269,41.626424,24.731247,39.635258,69.197232,45.198073,40.067533,24.041129,39.294038,47.363053,44.188771,43.794135,44.531509,41.18285,47.137101,43.329625,32.775459,33.985942,29.702858,29.568637,30.501751,30.344111,37.276275,43.232956,34.321321,41.97376,32.129098,38.332329,33.85822,39.819513,37.110475,42.966527,37.29846,40.135525,31.934979,37.673953,32.872995,39.21104,36.262243,41.691429,33.272827,40.873164,32.124629,37.949673,33.454314,39.459529,35.679615,39.184327,36.145996,38.192066,32.094017,36.581966,33.081374,36.894934,37.551575,41.861889,36.16027,41.399692,33.452137,38.307828,37.661086,41.38229,38.536826,43.241811,42.355807,41.693403,35.213427,41.376904,38.950367,42.989849,79.94905,86.414649,138.991183,84.825468,75.89215,84.425894,136.207545,75.603388,75.2289,71.099455,70.882395,70.974922,75.101592,72.237874,35.756665,153.912554,3838.138368,0,204.789993,0.10173,-13.248,205.389999,0.09294,0.631,205.320007,0.08809,10.387,204.089996,9.124,-2103,118.459999,1.982,118.400002,31.868526,27.509135,25.950244,14.117289,91.389214,37.817181,44.064991,31.14646,-0.720111,0.032433,0.558191,0
4/13/2025,22:22:32,51300,0,0,73.980236,73.342673,64.658458,40.967378,37.390884,37.884988,38.928816,31.951532,32.634414,38.692609,31.522862,32.087257,32.291947,36.355714,46.939434,37.558038,37.145428,45.803033,56.430572,62.329969,54.235563,48.322267,51.291929,47.032487,45.755167,48.737592,51.981443,49.381643,86.5268,60.776003,45.993116,27.857156,28.783594,27.812959,28.920998,28.5437,28.433039,46.388132,44.110758,44.304955,80.109445,58.901469,41.49312,25.28776,39.559427,80.186251,53.121901,40.001085,24.9702,39.272824,47.496183,44.132656,43.989723,45.068992,41.504083,47.0009,43.181803,32.663927,33.661875,29.352448,29.308294,30.188932,29.978983,37.276698,43.204408,34.332781,41.97588,32.128129,38.327167,33.888108,39.784457,37.088569,42.797684,37.282171,40.145728,31.932822,37.702675,32.904557,39.171987,36.276173,41.707464,33.294226,40.849903,32.130039,37.961597,33.479634,39.434501,35.666432,39.167231,36.108024,38.166041,32.073134,36.57359,33.081407,36.917881,37.528535,41.855679,36.136483,41.431486,33.507793,38.299576,37.628521,41.381662,38.526925,43.232407,42.343777,41.682243,35.152969,41.341961,38.937382,42.983076,84.35479,92.628601,142.490123,93.147872,75.974246,91.627812,138.797818,75.606998,75.343143,71.102659,70.94018,70.982198,75.16796,78.78926,38.508535,157.721618,3801.887916,0,204.690002,0.11295,-14.737,205.229996,0.10238,0.66,205.229996,0.09777,11.635,203.800003,10.165,-2379,118.510002,1.985,119,28.950401,24.450405,22.95837,17.042715,93.062786,37.808366,44.228907,30.859077,-0.943854,0.042138,0.731545,0
4/13/2025,22:23:32,51360,0,0,75.206324,73.297922,64.716724,41.04314,37.504557,37.825405,39.054249,31.960126,32.75008,38.722666,31.733187,32.139778,32.414743,36.389806,47.066036,37.629993,37.259558,44.854449,56.247485,66.696624,55.842651,48.058359,49.269897,50.048027,46.036998,49.212291,52.199928,49.577307,76.653514,58.714558,46.219866,28.075193,29.392858,28.562696,29.293402,28.838464,28.969172,46.822876,44.5124,44.874274,76.800684,51.56733,41.742941,26.438235,39.442361,75.830808,42.173453,40.248034,26.148038,39.439115,48.360213,44.426556,43.630745,44.637326,41.558839,47.170602,43.400667,33.230159,34.201803,29.943303,29.67756,30.641376,30.536995,37.277483,43.214844,34.328454,41.971594,32.113555,38.334418,33.878082,39.818221,37.148096,42.9288,37.278331,40.133091,31.924945,37.689859,32.881438,39.207101,36.29105,41.694978,33.225044,40.846961,32.116385,37.930672,33.464973,39.491786,35.707152,39.213949,36.116841,38.172742,32.054074,36.601547,33.091262,36.898262,37.529706,41.833542,36.137396,41.421835,33.464727,38.293018,37.656872,41.382968,38.504395,43.249948,42.308789,41.685483,35.226722,41.355916,38.912658,42.930815,75.415954,86.80555,139.928965,78.742631,75.790574,78.802638,137.336078,75.475874,75.69284,71.24454,70.931842,70.947546,75.078996,75.889126,37.288266,107.450502,3859.959464,0,205.100006,0.09415,-12.23,204.559998,0.08643,0.524,205.679993,0.08004,9.271,204.360001,8.27,-1871,118.68,1.993,118.900002,30.459938,25.983013,24.488106,15.759928,68.316047,37.811266,44.335724,31.371866,-1.164845,0.051844,0.903447,0
4/13/2025,22:24:32,51420,0,0,74.026335,73.288502,64.678986,41.182204,37.741457,38.009644,39.312049,32.011096,32.710792,38.654097,31.746395,32.251053,32.523756,36.428789,47.383316,37.568324,37.315113,43.692279,54.202065,63.933902,57.454833,49.440706,49.634657,47.962988,45.988516,51.223148,50.580982,48.377611,70.980386,56.912412,46.572263,26.184213,28.615749,27.581611,29.128777,27.810522,27.768559,47.138538,44.893191,45.063116,70.778632,52.825161,41.220674,24.849068,39.215595,69.634894,44.479519,40.054121,24.306867,39.335314,47.170281,44.255981,43.559596,44.57021,41.513917,47.2461,43.554814,33.083193,34.201898,29.600512,29.474756,30.520239,30.320679,37.208373,43.180917,34.288625,42.002036,32.086521,38.323601,33.861876,39.774109,37.077744,42.762344,37.23697,40.130208,31.876593,37.704118,32.882446,39.162955,36.224164,41.690106,33.208804,40.855966,32.091222,37.98071,33.463758,39.464443,35.646894,39.176892,36.056614,38.142836,32.029723,36.594593,33.038496,36.919877,37.523457,41.843594,36.11244,41.406281,33.525873,38.298598,37.657594,41.32894,38.486376,43.196922,42.338323,41.660953,35.186478,41.306068,38.87435,42.941873,79.364563,85.977782,138.899168,83.681411,75.689155,83.189174,136.262253,75.544972,75.852651,70.947784,70.813893,71.012108,75.223905,71.733266,30.895021,147.956411,3816.405804,0,204.610001,0.09958,-12.902,205.460007,0.09119,0.687,205.529999,0.0872,10.275,204.270004,8.96,-2064,118.459999,1.986,119.099998,37.932252,32.580663,31.41411,8.640011,88.715855,37.78818,44.104133,31.200213,-1.382859,0.061848,1.073116,0
4/13/2025,22:25:32,51480,0,0,73.971959,73.260321,64.684297,41.104097,37.615727,38.032835,39.065702,31.902199,32.616428,38.659751,31.519992,32.065899,32.312417,36.333584,47.142583,37.49706,37.259318,43.888684,53.044538,64.953549,56.858487,50.022801,48.691696,50.855523,45.696451,48.381274,52.628069,49.702088,86.034481,60.624811,46.145361,27.877288,28.970569,27.996923,29.051755,28.609098,28.469884,46.563676,44.398997,44.583047,79.977317,58.703101,41.381106,25.221613,39.148894,79.764664,53.147997,40.048756,24.918907,39.301646,47.528642,44.238792,44.020026,44.579318,41.366924,47.162604,43.117316,32.902739,33.982468,29.355992,29.173128,30.184004,29.945117,37.174572,43.204864,34.264192,41.976518,32.039323,38.302738,33.813365,39.808055,37.089692,42.854567,37.223612,40.12615,31.856454,37.705696,32.871585,39.180606,36.213988,41.672083,33.164713,40.836505,32.061311,37.95534,33.423139,39.481542,35.636162,39.178558,36.019317,38.150988,31.990752,36.587272,33.040032,36.890639,37.492473,41.830363,36.066992,41.40952,33.46695,38.312952,37.61981,41.351194,38.48487,43.215614,42.310954,41.647193,35.168173,41.294081,38.900202,42.910079,84.251054,92.419273,142.324349,92.987902,76.027898,91.525529,138.693448,75.6386,76.325058,71.165829,70.829842,70.944445,75.119412,78.642081,36.925361,130.444214,3861.317041,0,204.649994,0.11248,-14.77,205.169998,0.10248,0.599,205.190002,0.09716,11.63,203.199997,10.112,-2355,118.459999,1.995,119.099998,30.771311,26.007056,24.674706,15.37405,80.41537,37.776578,44.141836,30.923908,-1.605665,0.071978,1.247249,0
4/13/2025,22:26:32,51540,0,0,74.783727,73.31466,64.570713,41.316366,37.718448,38.086032,39.299841,31.913693,32.689067,38.693886,31.642659,32.137684,32.362826,36.403216,47.240005,37.562061,37.285112,45.144274,56.079347,64.302408,56.168572,47.084535,51.024233,47.62031,46.018491,50.819094,50.815615,49.087978,76.628347,58.830963,46.506805,27.571336,29.366249,28.456201,29.402373,28.888313,29.12161,47.059995,44.79087,44.989721,76.555277,51.165336,41.533121,26.412,39.632521,75.72838,42.281174,40.159101,26.128765,39.38438,47.884637,44.467,43.573402,44.513013,41.661805,47.285521,43.227501,33.215676,34.175824,29.897144,29.620247,30.604593,30.440312,37.203237,43.232439,34.274729,41.955305,32.048555,38.301015,33.805415,39.781885,37.087758,42.91324,37.227836,40.155031,31.864272,37.690595,32.835495,39.17206,36.213823,41.685551,33.185402,40.855236,32.074908,37.934942,33.433281,39.445738,35.62677,39.195674,36.012587,38.181804,32.016473,36.598235,33.02304,36.893483,37.504598,41.847258,36.080594,41.401917,33.381965,38.279352,37.610932,41.357812,38.503431,43.208611,42.330928,41.635522,35.190986,41.306477,38.917872,42.915367,75.350011,86.710293,139.938946,78.655734,76.071005,78.521099,136.989454,75.607546,74.947123,71.095148,70.882118,70.961488,75.123279,75.692827,31.364608,101.478702,3856.685845,0,205.169998,0.09379,-12.255,205.570007,0.08582,0.532,205.570007,0.07924,9.204,204.460007,8.252,-1882,118.550003,1.963,119.099998,37.318965,32.345281,30.971261,9.18784,64.901902,37.779155,44.221226,31.325633,-1.826684,0.081909,1.418921,0
4/13/2025,22:27:32,51600,0,0,75.608506,73.303248,64.725953,41.4448,37.778086,38.120026,39.418818,32.011141,32.630742,38.696467,31.625216,32.188628,32.516064,36.456986,47.399369,37.592529,37.289024,44.719371,56.302619,63.614442,55.678314,48.657074,51.650387,49.62541,45.632696,49.284112,51.84948,49.231834,71.111049,57.069459,46.517142,26.13992,28.58249,27.505019,29.152175,27.738626,27.956469,46.953298,44.726359,44.843319,70.869968,52.864705,41.353614,24.833838,39.530011,69.924735,44.403289,40.006115,24.292618,39.275848,47.916016,44.163906,43.781978,45.093637,41.501186,47.248744,42.999726,32.985042,34.04191,29.612367,29.433543,30.358698,30.16739,37.165979,43.203359,34.257173,41.968687,32.010031,38.297479,33.801859,39.751919,37.059902,42.778003,37.184071,40.121119,31.838447,37.684445,32.847092,39.1531,36.180181,41.64774,33.124526,40.822674,32.07225,37.935421,33.412436,39.42983,35.561161,39.155941,35.948337,38.117347,31.965288,36.556221,33.008398,36.901961,37.519699,41.863597,36.090763,41.393544,33.433488,38.299779,37.627398,41.353963,38.489856,43.198187,42.347107,41.643799,35.178051,41.272104,38.924601,42.908013,79.211108,85.920641,138.882633,83.51413,75.770525,83.004979,136.144125,75.633072,75.349804,71.337619,70.870565,71.024207,75.26846,71.615594,29.260282,139.463707,3838.297282,0,204.880005,0.09923,-12.896,204.210007,0.09152,0.574,205.509995,0.08627,10.223,204.309998,8.892,-2055,118.510002,1.996,119.099998,39.818269,34.654741,33.307242,6.698873,84.776955,37.760548,44.242741,31.099825,-0.020292,0.000958,0.015691,0
4/13/2025,22:28:32,51660,0,0,74.480685,73.352702,64.667308,41.42659,37.763328,38.136192,39.368752,31.94766,32.598784,38.778621,31.404744,32.086314,32.375534,36.53182,47.31556,37.552782,37.26698,45.02166,54.510385,63.997151,54.245037,48.016414,51.306317,49.141941,45.667332,49.033212,52.997833,51.113554,86.202242,60.924385,46.358888,27.851542,28.906122,27.904315,29.115331,28.624989,28.624543,46.882962,44.678839,44.875965,79.898693,58.657356,41.440836,25.338958,39.635027,79.913084,53.013437,40.001469,24.993972,39.210252,47.68352,44.325741,43.640822,44.862046,41.446405,47.246759,43.351918,32.894084,34.026919,29.383252,29.251683,30.101586,29.877098,37.160616,43.223053,34.25769,41.97843,32.013664,38.29414,33.802498,39.764251,37.056796,42.845179,37.206866,40.144271,31.854729,37.691181,32.843199,39.163235,36.181942,41.672795,33.149659,40.8326,32.072494,37.937737,33.437869,39.410533,35.586081,39.150754,35.951988,38.150113,31.977842,36.566039,32.992922,36.877586,37.507278,41.84157,36.051756,41.402743,33.375245,38.285712,37.606247,41.35323,38.50104,43.183849,42.332923,41.588264,35.183246,41.277932,38.904009,42.88884,84.155199,92.427139,142.445926,92.989556,76.100585,91.520677,138.991734,75.619946,74.937989,71.281153,70.83238,70.972872,75.154034,78.642492,4.330451,123.817545,3830.467375,0,204.639999,0.11216,-14.695,205.259995,0.10219,0.672,205.179993,0.09732,11.648,203.559998,10.086,-2350,118.419998,1.993,118.800003,79.923595,75.005543,73.566176,-33.564707,77.082323,37.761097,44.218409,30.922437,-0.24283,0.010606,0.189866,0
4/13/2025,22:29:32,51720,0,0,74.524889,73.336445,64.670552,41.482491,37.864552,38.121656,39.521741,31.902644,32.633213,38.728491,31.538589,32.102817,32.351992,36.485829,47.546291,37.558279,37.285733,44.775251,55.86131,66.248155,56.195635,46.774182,50.477375,50.210675,47.552313,50.162283,50.58342,49.006958,76.660285,59.117595,46.654433,27.867215,29.409349,28.511818,29.468216,28.977118,29.230475,47.34086,45.042813,45.344043,76.569567,51.296105,41.445985,26.367544,39.548539,75.751387,42.362598,40.210344,26.086256,39.412115,48.796129,44.54435,43.582841,44.748518,42.012786,47.339372,43.07054,33.436697,34.462324,29.903196,29.598207,30.549136,30.268477,37.115018,43.18921,34.218552,41.944942,31.978851,38.281431,33.77373,39.734724,37.039996,42.86231,37.187748,40.127867,31.818097,37.651912,32.803691,39.13104,36.149627,41.649055,33.118889,40.834699,32.024325,37.894062,33.377508,39.41546,35.557356,39.145978,35.916632,38.126446,31.951301,36.551619,32.971325,36.837968,37.47388,41.843965,36.038202,41.376962,33.330543,38.270511,37.584404,41.347355,38.492937,43.185449,42.297238,41.582452,35.200884,41.257987,38.908707,42.874633,75.427372,86.72168,140.085324,78.700034,75.986535,78.584947,136.959533,75.582275,75.033772,71.02009,70.8862,70.996127,75.091019,75.645394,36.519895,103.696533,3853.809511,0,204.860001,0.09325,-12.122,204.369995,0.08636,0.603,205.619995,0.07997,9.343,204.5,8.259,-1882,118.550003,1.974,119.099998,31.713945,26.505497,25.269856,14.940488,66.184633,37.738489,44.459194,31.369673,-0.463964,0.020544,0.361469,0
4/13/2025,22:30:32,51780,0,0,74.100939,73.301801,64.606472,41.622115,38.012315,38.25833,39.605223,31.92418,32.689383,38.804976,31.573475,32.24099,32.480337,36.568815,47.689966,37.558336,37.367219,43.854059,56.156555,64.836616,57.312217,48.576711,49.621768,47.179984,46.485607,49.509351,52.26502,49.582515,74.100814,57.265387,46.913552,26.201636,28.630514,27.696393,29.20063,27.741218,27.877819,47.404828,45.249225,45.423015,71.696024,54.381415,41.121775,24.610283,38.971795,69.250257,45.539732,40.006508,23.952396,39.363202,47.956627,44.274548,43.509299,44.063245,41.838863,47.343898,43.401259,33.267642,34.385571,29.419394,29.245903,30.379771,30.150109,37.082059,43.186784,34.208464,41.964843,31.93309,38.286789,33.772014,39.776356,37.064076,42.84099,37.139966,40.105373,31.787335,37.675958,32.809209,39.166527,36.168864,41.676956,33.101532,40.824551,32.026081,37.918101,33.37458,39.444429,35.576273,39.171868,35.911182,38.132148,31.929878,36.571051,32.98551,36.861471,37.480125,41.836106,36.017179,41.378953,33.4072,38.279119,37.60893,41.306449,38.446587,43.161755,42.305328,41.591869,35.166931,41.243874,38.891064,42.861468,80.21762,86.670597,139.232842,85.288928,75.734583,84.793315,136.506437,75.647029,76.276122,71.032572,70.812168,70.973459,75.127589,72.53809,33.478039,150.55883,3839.902309,0,204.800003,0.10168,-13.205,205.320007,0.09378,0.474,205.399994,0.08816,10.502,203.919998,9.159,-2106,118.5,2.012,119.199997,35.31126,29.519483,28.404216,11.602292,89.892607,37.738693,44.173973,31.141398,-0.136642,0.005937,0.105864,0
4/13/2025,22:31:32,51840,0,0,75.480914,73.350119,64.65016,41.690292,37.985384,38.362119,39.64153,31.851727,32.593366,38.841648,31.266985,31.942375,32.240592,36.588333,47.692247,37.55932,37.303155,43.915498,53.889336,64.892237,56.464985,49.115059,49.645381,47.783032,45.720072,49.328844,51.913179,49.922371,85.813021,61.39402,46.761755,28.11163,29.236516,28.147884,29.342218,28.917096,28.7788,47.113514,45.096888,45.127101,80.408371,58.402731,41.323781,25.406968,39.168056,80.41233,52.5121,39.92536,25.115159,39.218591,48.025619,44.333662,43.997417,44.988654,41.60355,47.269596,43.309506,33.217388,34.169266,29.231909,29.112818,29.977052,29.741351,37.090543,43.157018,34.208997,41.970206,31.937188,38.282195,33.79315,39.736023,37.068277,42.747235,37.160545,40.079613,31.801383,37.672026,32.82793,39.142926,36.155358,41.638037,33.086657,40.813781,32.021869,37.918588,33.400396,39.423188,35.568223,39.150621,35.885418,38.141313,31.920858,36.554566,32.968062,36.857456,37.456221,41.825961,36.016628,41.378406,33.419977,38.288519,37.583422,41.313944,38.454551,43.13719,42.319608,41.573617,35.139666,41.233895,38.899905,42.845677,83.044776,92.393066,142.579916,92.285421,75.902673,90.423849,139.039536,75.689785,75.867877,71.044158,70.864306,70.94495,75.171861,78.956717,35.370156,150.573931,3857.167126,0,204.940002,0.11069,-14.517,205.330002,0.10103,0.553,205.410004,0.09484,11.337,204.389999,9.821,-2305,118.529999,1.999,119,33.064937,27.626963,26.228542,13.696818,89.899395,37.730559,44.376401,30.908297,-0.182994,0.007749,0.14287,0
4/13/2025,22:32:32,51900,0,0,74.935233,73.243814,64.547456,41.478385,37.771614,38.186433,39.339819,31.901953,32.555561,38.871655,31.330254,31.943076,32.231504,36.5908,47.390891,37.635216,37.236831,45.210304,52.019698,60.683091,53.598852,49.290018,50.967945,48.073528,45.639955,50.015043,51.526137,49.800437,76.561722,58.759467,46.247974,27.592756,29.419851,28.577209,29.50057,29.087397,29.121743,46.664262,44.611887,44.670596,76.597191,51.160299,41.546496,26.125962,39.535948,75.51647,41.992357,40.04183,25.904112,39.295034,46.759469,44.257044,44.418775,45.234829,41.458544,47.166657,43.22788,32.935591,33.690346,29.755176,29.459973,30.36372,30.160387,37.04449,43.20612,34.181949,41.957925,31.899352,38.275312,33.752922,39.746198,37.03249,42.734536,37.109619,40.106422,31.756765,37.671632,32.816417,39.127524,36.114217,41.637635,33.035916,40.806669,31.983063,37.915543,33.365787,39.416125,35.528336,39.150613,35.84156,38.121595,31.858652,36.552954,32.93399,36.893018,37.478053,41.834046,36.000733,41.365256,33.377816,38.250916,37.576284,41.322361,38.447545,43.136809,42.306661,41.565496,35.14079,41.221557,38.893786,42.823779,75.391141,86.739782,140.226222,78.468451,75.942318,78.195015,137.569678,75.690988,75.996505,71.240981,70.81652,70.999455,75.207092,75.693021,16.98762,87.906503,3780.729715,0,205.240005,0.0929,-12.062,205.679993,0.08504,0.509,205.679993,0.07909,9.284,203.940002,8.211,-1860,118.690002,1.992,119.400002,56.219292,51.517814,50.013148,-9.971318,56.631361,37.714942,44.22609,31.060866,0,0,0,0
4/13/2025,22:33:32,51960,0,0,73.761439,73.26848,64.538593,41.517543,37.662033,38.055706,39.264835,31.9995,32.612265,38.872756,31.445873,32.169271,32.37394,36.758565,47.204392,37.560495,37.297626,44.854491,52.871774,62.758788,55.810358,48.972876,51.833467,47.730071,45.656588,49.606247,51.667325,50.824646,74.009294,56.881145,46.09725,26.16882,28.450378,27.487125,29.069622,27.593144,27.975278,46.600277,44.398566,44.557202,71.671779,54.302542,41.43231,24.670186,39.48956,69.116651,45.283869,40.037555,23.945154,39.341075,47.329277,44.046085,43.977683,44.923395,41.411169,47.065014,43.019193,32.715318,33.839906,29.538359,29.298872,30.233008,29.954533,37.069371,43.202283,34.160198,41.957484,31.898459,38.272833,33.724225,39.769083,37.053684,42.924637,37.142806,40.131554,31.760794,37.65675,32.777878,39.162778,36.121266,41.677177,33.059049,40.837502,32.010692,37.914804,33.348159,39.407987,35.524589,39.171586,35.836486,38.145407,31.888905,36.571502,32.936618,36.842271,37.493651,41.832413,35.973554,41.364213,33.29456,38.245161,37.58511,41.348133,38.488861,43.155061,42.288231,41.547928,35.199776,41.223303,38.894925,42.828865,80.307775,86.595206,139.225795,85.349482,75.778578,84.906166,136.496746,75.537887,75.732048,71.39595,70.857114,70.97341,75.09671,72.534229,31.904712,147.041373,3836.860249,0,204.850006,0.102,-13.322,204.210007,0.09434,0.558,205.410004,0.08814,10.408,204.139999,9.191,-2129,118.599998,1.984,118.199997,36.284525,31.619585,30.22483,9.812725,88.298817,37.723387,44.1178,30.929999,-0.218041,0.008265,0.169983,0
