Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,22:34:32,52020,0,0,73.679134,73.251737,64.634575,41.482083,37.593697,37.893744,39.207098,31.860116,32.529481,38.917266,31.232392,31.967377,32.191258,36.711847,47.239675,37.563937,37.263522,43.603368,54.191377,64.382997,58.104424,49.580341,51.392024,45.502244,46.416384,49.55275,53.058805,50.719915,86.367644,60.992997,45.977881,27.809913,28.871271,27.918098,28.967182,28.483972,28.561611,46.501856,44.385913,44.606771,80.626509,58.784691,41.349632,25.312962,39.153412,80.784476,52.824496,39.958441,25.026033,39.271415,47.804275,44.066169,43.750867,44.562335,41.657232,47.01498,43.488085,32.759951,33.750485,29.166244,29.011017,29.95689,29.691218,37.013839,43.185359,34.134745,41.933596,31.872025,38.247374,33.704396,39.712693,37.021872,42.865393,37.074335,40.076556,31.717659,37.622493,32.748748,39.117815,36.115099,41.64027,33.014676,40.779911,31.974696,37.874814,33.311495,39.421694,35.548555,39.135451,35.796214,38.105245,31.851962,36.535244,32.917978,36.81573,37.445471,41.807355,35.961066,41.351369,33.322911,38.276147,37.586951,41.303836,38.477519,43.117448,42.277537,41.529748,35.188101,41.214675,38.879177,42.783332,84.038893,92.634497,142.761935,93.102059,75.629335,91.420893,139.16766,75.560452,76.05082,71.028282,70.790192,70.954883,75.15725,79.055686,15.735993,151.947119,3857.623436,0,204.720001,0.1119,-14.659,205.300003,0.10153,0.631,205.220001,0.09691,11.579,203.75,10.058,-2359,118.400002,1.987,118.900002,57.914427,53.286178,51.894987,-11.936546,90.51481,37.696054,44.221494,30.722634,-0.127805,0.005529,0.099102,0
4/13/2025,22:35:32,52080,0,0,73.626468,73.188885,64.566373,41.478735,37.599614,37.830292,39.160245,31.81859,32.553134,38.944702,31.32515,31.934469,32.290092,36.685796,47.137929,37.607713,37.245031,43.714867,56.776097,64.434378,54.764031,48.359265,49.244014,48.921126,45.667366,51.247889,52.322803,49.563409,76.367851,58.560156,46.192544,27.508031,29.207087,28.346042,29.207087,28.82034,28.96354,46.488699,44.403471,44.559915,76.560366,51.023227,41.276695,26.021284,39.142474,75.441665,42.077453,40.123607,25.797561,39.406019,47.761159,44.055736,43.664545,44.931722,41.405582,47.075628,43.470834,32.815835,33.605801,29.521806,29.277857,30.289569,30.135134,36.976974,43.162383,34.135134,41.937058,31.832768,38.230628,33.67423,39.729015,37.020999,42.806125,37.077695,40.083869,31.715253,37.640928,32.744173,39.145618,36.108026,41.649516,33.014942,40.788539,31.958481,37.883523,33.322476,39.405632,35.502726,39.130412,35.776536,38.09647,31.829748,36.556104,32.89403,36.831226,37.418517,41.808247,35.956682,41.347454,33.318068,38.263114,37.565509,41.318051,38.444103,43.116268,42.273661,41.505636,35.165571,41.192469,38.879755,42.785665,75.296648,86.589305,139.993859,78.429283,75.756177,78.303114,137.300147,75.58346,76.132874,71.019159,70.81746,70.945222,75.157773,75.455037,42.197461,133.495125,3865.707593,0,204.919998,0.09272,-12.089,205.520004,0.08482,0.629,205.570007,0.07948,9.239,204.210007,8.185,-1858,118.589996,1.973,118.599998,25.402142,20.486293,19.333205,20.790402,81.912425,37.687917,44.21493,30.941,-0.205191,0.008852,0.159046,0
4/13/2025,22:36:32,52140,0,0,74.677849,73.250927,64.56619,41.648675,37.662991,37.845933,39.410625,31.827808,32.495255,38.966708,31.354501,32.030012,32.393549,36.833811,47.271681,37.522515,37.227288,44.321654,55.002946,65.493411,57.553724,48.947633,50.215935,48.78742,45.250439,50.238766,52.533468,50.599409,74.184897,56.858822,46.264423,26.367372,28.273845,27.190794,28.970329,27.520801,27.791353,46.846738,44.616614,44.924134,71.51068,53.965242,41.090956,24.445161,39.224154,68.963591,45.397992,40.004375,23.813564,39.296152,48.232338,43.954524,43.293867,44.743008,41.234624,47.056583,43.292114,32.647178,33.799787,29.218437,29.057862,30.073705,29.848309,37.000708,43.179351,34.11677,41.939534,31.825031,38.215831,33.671784,39.727885,37.035345,42.89765,37.091094,40.109996,31.72964,37.635027,32.748907,39.119343,36.094492,41.640034,33.046189,40.799234,31.971086,37.861718,33.302323,39.37877,35.496117,39.140155,35.752209,38.106422,31.841122,36.525802,32.891154,36.845396,37.436212,41.826725,35.943826,41.343043,33.224293,38.236047,37.545049,41.330519,38.486195,43.128269,42.29541,41.507613,35.182193,41.210854,38.916971,42.805136,80.157041,86.459892,139.143298,85.255298,75.831625,84.770325,136.21988,75.62249,75.596741,71.055005,70.910516,70.936407,75.081848,72.432472,32.867782,152.959421,3841.198588,0,204.949997,0.10206,-13.347,205.410004,0.09285,0.616,205.399994,0.08817,10.388,204.229996,9.124,-2113,118.470001,1.975,118.699997,35.350934,30.177467,29.090886,10.913489,90.966112,37.690718,44.125079,30.774213,-0.423483,0.01876,0.327606,0
4/13/2025,22:37:32,52200,0,0,74.915389,73.266681,64.549178,41.867554,37.746423,37.931555,39.524536,31.751779,32.445231,38.939149,31.271867,31.934173,32.261321,36.921309,47.362592,37.297134,37.32657,45.451054,53.888452,63.531538,56.011677,48.840324,51.521269,47.538113,45.924475,49.631633,52.4151,49.840624,85.965307,60.581467,46.475091,27.970638,28.953895,27.998986,29.066752,28.635364,28.651872,46.957346,44.791916,44.986387,80.002405,57.694588,40.998186,25.307563,38.848067,80.103653,52.054037,40.101472,24.986346,39.427218,47.821857,44.1924,43.709605,44.609187,41.632428,47.205686,43.459777,32.89044,34.01832,29.112357,28.910732,30.063974,29.761799,36.965313,43.177147,34.088797,41.936889,31.799186,38.231798,33.673186,39.741252,37.01072,42.851688,37.045047,40.078662,31.687712,37.63296,32.722816,39.119486,36.072495,41.649411,32.967902,40.781574,31.930052,37.84949,33.295802,39.40742,35.473059,39.127789,35.717198,38.082238,31.785548,36.532108,32.893488,36.845899,37.42478,41.80832,35.927592,41.363431,33.280439,38.264556,37.55104,41.335293,38.453459,43.120303,42.282458,41.515321,35.166466,41.182771,38.89705,42.78048,84.116009,92.248757,142.05767,92.787702,75.859551,91.311675,139.014334,75.594377,75.989801,71.213874,70.801152,70.915334,75.121276,78.699455,32.334052,171.768235,3641.010673,0,204.740005,0.1071,-14.036,205.020004,0.0987,0.685,205.240005,0.09319,11.07,203.240005,9.647,-2226,118.419998,1.982,119.199997,36.169534,30.692629,29.795915,10.305557,99.009637,37.677664,44.237542,30.792937,-0.063414,0.0031,0.048877,0
4/13/2025,22:38:32,52260,0,0,74.872483,73.229195,64.555351,41.83138,37.856324,37.954405,39.510659,31.934658,32.528188,39.037318,31.413331,32.058942,32.40645,36.892206,47.188168,37.217367,37.322369,45.169348,51.678991,61.881052,55.071885,50.576405,53.946508,47.879266,45.264495,50.21749,52.166776,50.6299,76.791707,58.723524,46.368449,28.0278,29.475272,28.5867,29.481961,29.093185,29.158308,46.826814,44.756395,44.948247,77.057253,50.533521,41.255064,26.378748,39.085048,75.923166,41.972962,40.09465,26.069722,39.411237,46.971597,44.238471,43.981119,45.291143,41.4884,47.311163,43.42111,33.121536,33.874603,29.722139,29.42158,30.416723,30.216202,36.964967,43.181192,34.103652,41.925664,31.799838,38.236319,33.663963,39.729647,37.010576,42.848471,37.024311,40.088847,31.690437,37.609988,32.721937,39.13787,36.055081,41.639153,32.982179,40.769299,31.927431,37.841547,33.262929,39.406079,35.489881,39.139682,35.712307,38.079304,31.796845,36.525628,32.881643,36.827469,37.443939,41.824297,35.918221,41.344005,33.249262,38.230494,37.554077,41.302388,38.475625,43.119515,42.308623,41.483453,35.193751,41.190016,38.877283,42.7753,75.748931,86.915798,139.209824,79.66804,76.019239,79.940637,136.611524,75.66659,75.741294,71.051815,70.813919,70.969693,75.063022,75.958823,52.908764,109.170324,3647.77585,0,204.910004,0.08999,-11.756,205.440002,0.08225,0.513,205.490005,0.07556,8.742,204.289993,7.865,-1776,118.639999,1.98,118.699997,15.642536,10.529151,9.368737,30.725913,69.276433,37.674258,44.231973,31.128797,-0.275098,0.012824,0.210749,0
4/13/2025,22:39:32,52320,0,0,74.529348,73.264303,64.511705,41.869655,37.889045,38.022462,39.555463,32.076519,32.631988,39.088663,31.556519,32.162177,32.60927,37.01605,47.222517,37.330845,37.35614,45.712703,52.754808,62.379861,55.387596,51.404123,51.231982,48.903113,46.329845,49.110192,50.422868,50.398071,70.544594,56.563356,46.353881,26.02127,28.722943,27.766109,29.324693,28.097675,28.263699,46.735419,44.585787,44.653261,71.019311,51.246948,41.24709,25.118198,39.361399,70.30566,42.646822,40.035873,24.708784,39.415152,47.224456,44.038353,44.097981,45.039174,41.736259,47.27387,43.19934,32.811538,33.848745,29.644448,29.501303,30.522704,30.233219,36.923906,43.164589,34.085637,41.943432,31.775523,38.195947,33.675327,39.683287,36.986175,42.698649,36.993851,40.074366,31.68025,37.645122,32.755952,39.088387,36.040836,41.631603,32.972014,40.762314,31.919027,37.869159,33.273369,39.372201,35.442099,39.111969,35.664095,38.060216,31.760665,36.503404,32.860207,36.827607,37.395891,41.814323,35.901956,41.335329,33.300932,38.237317,37.523777,41.285004,38.433455,43.092952,42.295465,41.480399,35.121513,41.144176,38.886323,42.766291,78.254436,84.943084,137.398589,81.95249,76.002711,81.429328,134.704883,75.679295,75.779318,71.175765,70.814502,71.011019,75.156519,71.140449,32.437636,136.272484,3516.86967,0,204.839996,0.09313,-12.142,205.389999,0.08572,0.541,205.360001,0.07967,9.263,204.380005,8.297,-1892,118.620003,1.992,119,35.929932,30.823141,29.611924,10.423949,83.255708,37.655339,44.222594,31.093659,-0.484369,0.02237,0.370614,0
4/13/2025,22:40:32,52380,0,0,74.182235,73.309533,64.447919,41.87417,37.78533,37.98945,39.445491,32.089688,32.60178,39.127518,31.365863,32.039902,32.479057,37.134241,47.205531,37.354767,37.368553,45.069277,52.195489,62.083626,55.788014,49.063649,51.089901,49.306649,46.521874,49.828944,51.869486,50.089241,85.598635,60.045446,46.17165,27.61975,28.773339,27.916974,29.136456,28.669644,28.524634,46.490983,44.318816,44.497187,78.819659,57.524451,41.366244,25.126324,39.438645,78.37019,51.779498,39.992534,24.758827,39.337906,47.34579,44.098493,43.813466,45.071214,41.71148,47.273279,43.112909,32.656832,33.620895,29.378644,29.260901,30.182574,29.770043,36.884137,43.148392,34.049728,41.936886,31.754635,38.206036,33.642835,39.685985,36.95438,42.727248,36.986904,40.074936,31.648305,37.638922,32.730149,39.092411,36.008118,41.628577,32.971256,40.778292,31.93074,37.862519,33.27158,39.37732,35.410902,39.096355,35.613855,38.07682,31.739098,36.512074,32.847131,36.840565,37.409724,41.819286,35.888891,41.33071,33.298044,38.207602,37.510391,41.293355,38.420642,43.096016,42.323804,41.477098,35.130156,41.169952,38.864251,42.753986,84.723346,91.638671,140.663207,92.644967,76.19026,91.43306,137.287789,75.750877,75.86102,71.321124,70.888417,71.0289,75.092802,77.866551,28.617098,150.259454,3630.810692,0,204.869995,0.10732,-13.99,205.559998,0.09762,0.656,205.479996,0.09325,11.1,204.169998,9.614,-2242,118.5,1.996,119.099998,40.251547,35.446141,34.072431,5.920103,89.757931,37.648354,44.192225,30.811648,-0.69762,0.031679,0.533789,0
4/13/2025,22:41:32,52440,0,0,74.10928,73.307188,64.436567,41.797533,37.72598,37.876214,39.350792,32.053753,32.654514,39.176295,31.50201,32.089747,32.465266,37.124953,47.06332,37.300128,37.39047,44.2292,53.259874,62.529593,55.243262,49.039681,51.20961,48.456917,46.040688,50.173891,51.599987,49.888808,78.195499,59.327993,45.932475,27.957309,29.26478,28.477839,29.364237,29.031884,29.300843,46.505402,44.264757,44.559265,77.774813,51.863272,41.624806,26.421313,39.736927,77.057131,43.334462,40.240868,26.123613,39.546858,47.452268,44.255239,43.840901,45.280747,41.903456,47.298449,43.42853,32.870338,33.609299,29.874014,29.606033,30.488317,30.164006,36.885748,43.203539,34.04284,41.93622,31.735694,38.208667,33.620607,39.693847,36.983059,42.891848,36.999602,40.140016,31.667777,37.624891,32.682234,39.103367,36.015574,41.646096,32.964902,40.804577,31.949765,37.859538,33.244584,39.387432,35.407326,39.143526,35.643952,38.092348,31.746296,36.525863,32.834307,36.80897,37.400256,41.804155,35.858884,41.311904,33.189281,38.232551,37.494253,41.325155,38.450349,43.085605,42.295547,41.456728,35.156619,41.170946,38.882468,42.750159,76.682693,87.848573,139.259495,81.512097,76.00644,81.867259,136.275626,75.71376,75.166609,71.022855,70.879421,70.9885,75.060198,76.674245,37.863136,66.424867,3652.00522,0,205.110001,0.09167,-11.928,205.660004,0.08356,0.53,205.639999,0.07757,8.96,204.419998,8.022,-1813,118.699997,1.977,119,29.565427,25.257758,23.87382,16.367048,41.703682,37.653331,44.36019,31.102001,-0.90962,0.040956,0.69657,0
4/13/2025,22:42:32,52500,0,0,74.828632,73.332133,64.53705,41.968604,37.823249,37.90808,39.513551,32.201985,32.719125,39.167161,31.580106,32.227671,32.680063,37.191704,47.215296,37.438037,37.41845,46.728481,52.113383,59.567992,55.965172,48.919812,52.733661,45.368822,45.872007,50.456427,51.128683,50.736093,71.369112,56.562793,46.341506,26.375995,28.763617,27.884928,29.302023,28.200347,28.724212,46.690863,44.494951,44.58215,71.67832,50.729378,41.363433,25.516015,39.616476,70.913036,41.575223,40.170609,25.014121,39.532641,47.088814,44.17097,44.020151,45.260068,41.606447,47.374658,43.433352,32.838766,33.600522,29.826413,29.61149,30.58247,30.323977,36.848525,43.171435,34.018658,41.92898,31.719448,38.20285,33.590326,39.673302,36.939442,42.731301,36.93651,40.089066,31.634525,37.65264,32.698594,39.095159,35.970576,41.6256,32.935722,40.799894,31.891571,37.855468,33.23338,39.376126,35.366712,39.109719,35.578981,38.061077,31.687582,36.520201,32.810388,36.825516,37.379655,41.792899,35.855713,41.284118,33.23454,38.200442,37.475376,41.281151,38.428264,43.062329,42.327477,41.435469,35.117458,41.122738,38.857747,42.732143,77.079711,84.342806,136.880798,80.09808,75.9349,79.263843,134.777835,75.716668,75.466779,71.060578,70.840993,71.014587,75.171895,71.10625,53.577693,90.029502,3617.28034,0,205.130005,0.09054,-11.819,205.550003,0.08281,0.532,205.490005,0.0772,8.94,204.229996,8.024,-1811,118.5,1.985,119.099998,15.035421,10.057348,8.864524,31.306085,57.976363,37.628475,44.2633,31.130606,-0.183143,0.008252,0.140887,0
4/13/2025,22:43:32,52560,0,0,73.983089,73.30659,64.467186,41.984467,37.804287,37.940811,39.471383,32.196364,32.710919,39.245033,31.415057,32.139483,32.561681,37.187643,47.013587,37.534938,37.464666,45.20826,52.810978,60.942218,54.695883,47.473226,51.289642,51.138831,46.596384,49.799542,52.980218,50.661109,84.491307,59.477108,46.097602,27.265069,28.550631,27.767806,29.00792,28.419731,28.442935,46.40526,44.294731,44.361791,77.829487,57.297006,41.453656,24.919977,39.516576,76.955647,51.622067,40.122761,24.479904,39.498296,47.141276,44.029541,43.828261,45.817812,42.049797,47.232467,43.420805,32.52899,33.321277,29.444461,29.346347,30.225629,29.846443,36.875001,43.157762,34.039954,41.94611,31.743935,38.22892,33.620989,39.68395,36.975782,42.696674,36.955729,40.069877,31.634726,37.650051,32.719557,39.08111,35.981274,41.624788,32.918139,40.752546,31.89088,37.854647,33.25033,39.374377,35.388001,39.125615,35.609126,38.044152,31.700806,36.512537,32.827588,36.819389,37.371321,41.803078,35.81643,41.336169,33.226237,38.212117,37.487946,41.288236,38.42257,43.073349,42.305974,41.415262,35.106402,41.115637,38.84985,42.728236,84.929793,90.893941,140.204383,92.012924,76.067321,91.056481,136.966352,75.711133,75.858415,71.311718,70.812233,71.03973,75.137368,76.982662,32.79809,164.897912,3622.79237,0,204.729996,0.10614,-13.885,205.160004,0.09778,0.692,205.339996,0.09233,11.002,203.449997,9.533,-2196,118.419998,1.988,119.300003,35.2632,30.619254,29.288359,10.834402,96.143585,37.631524,44.381249,30.785524,-0.395443,0.017808,0.303937,0
4/13/2025,22:44:32,52620,0,0,74.904619,73.315993,64.454447,41.963932,37.645769,37.8539,39.419862,32.167512,32.710211,39.302551,31.480288,32.114237,32.60939,37.262491,46.802666,37.433818,37.432134,45.247842,51.60744,61.159641,54.119345,49.242303,53.584981,48.906129,45.469989,48.840606,52.414371,50.61574,80.828593,60.314459,45.871488,28.181183,29.104216,28.326124,29.243824,29.04061,29.169518,46.207909,44.078436,44.298063,79.458821,54.080097,41.661591,26.315367,39.926412,79.20515,46.481869,40.38361,26.126584,39.690866,47.102745,44.183311,44.224518,45.698689,41.697713,47.232092,43.417798,32.59577,33.285478,29.811203,29.577103,30.468761,30.095392,36.832701,43.187338,34.00846,41.930312,31.695404,38.185621,33.563225,39.6927,36.940328,42.826157,36.947617,40.098367,31.616754,37.632417,32.656899,39.092072,35.963934,41.648029,32.915321,40.793779,31.880483,37.841435,33.221489,39.361911,35.347107,39.107851,35.555394,38.072631,31.688097,36.520712,32.785558,36.802732,37.360865,41.848516,35.827961,41.28735,33.148922,38.213379,37.467991,41.296035,38.437902,43.071912,42.312674,41.423288,35.138876,41.119967,38.855024,42.742169,78.75633,89.793976,140.154166,85.470766,76.020424,85.115821,137.121513,75.669964,75.104624,71.296639,70.854186,71.027352,75.120826,77.982042,65.751022,85.746237,3654.052935,0,204.759995,0.09521,-12.429,205.240005,0.08748,0.584,205.330002,0.08068,9.398,204.320007,8.363,-1911,118.510002,1.988,119.300003,4.681415,0.471518,-0.806463,41.190073,55.241462,37.624285,44.387462,30.972285,-0.608206,0.027886,0.46796,0
4/13/2025,22:45:32,52680,0,0,73.600899,73.256851,64.499043,41.989035,37.579963,37.681171,39.39906,32.271112,32.823829,39.394951,31.55715,32.125994,32.596679,37.252948,46.754994,37.502737,37.445183,45.348758,52.117496,61.481813,52.231748,50.242586,50.024561,48.920036,46.174609,50.13656,51.4389,50.092605,72.466393,56.15737,45.662797,26.73581,28.828899,28.289002,29.128667,28.311239,28.844437,46.053201,43.891264,43.959673,73.116015,49.753473,41.820902,25.917898,39.712963,71.896266,40.481168,40.224378,25.40782,39.554777,46.833764,44.067448,44.486053,45.312983,41.901507,47.193008,43.356367,32.634466,33.24982,29.935489,29.70854,30.571613,30.251446,36.835382,43.156639,33.98282,41.915035,31.669676,38.183247,33.561726,39.701665,36.979403,42.821475,36.916621,40.069696,31.609148,37.621548,32.658858,39.104132,35.978256,41.638063,32.900174,40.740038,31.871987,37.834546,33.20656,39.389236,35.378558,39.123274,35.544742,38.055703,31.665232,36.532518,32.794307,36.782854,37.346748,41.801943,35.789187,41.291954,33.168684,38.252774,37.493278,41.276348,38.41638,43.036465,42.241147,41.422506,35.134984,41.119849,38.823363,42.704951,75.769531,83.989888,136.928337,77.820723,75.834233,75.507551,134.523763,75.718915,76.078423,71.330571,70.798158,70.978975,75.094645,72.206747,33.414432,128.425865,3626.047828,0,204.919998,0.08799,-11.46,205.300003,0.081,0.484,205.350006,0.07481,8.632,204.669998,7.75,-1757,118.449997,1.988,119.300003,34.131989,30.290094,28.69357,11.530808,79.412241,37.615493,44.326354,31.058562,-0.048221,0.001971,0.037028,0
4/13/2025,22:46:32,52740,0,0,74.189063,73.304517,64.554477,42.011451,37.572006,37.638744,39.529938,32.286598,32.792551,39.363929,31.452296,32.16307,32.631509,37.376443,46.732596,37.303687,37.516199,44.152667,54.446634,62.733958,55.726537,48.397875,50.409116,48.893338,46.967545,50.177516,52.356952,50.84,81.450821,57.878695,45.505099,26.722251,28.222149,27.597662,28.759391,27.716882,28.173518,46.125104,43.8027,44.056602,75.626533,56.0312,41.6679,24.852383,39.658505,73.323121,49.392244,40.270266,24.219006,39.578159,47.240479,43.988728,43.911112,45.032089,41.976753,47.16775,43.655943,32.389738,33.184716,29.585245,29.369848,30.262047,29.859447,36.820661,43.15169,33.99147,41.901179,31.681473,38.187442,33.568611,39.682392,36.949448,42.826867,36.923255,40.070575,31.609592,37.622344,32.640092,39.096755,35.98148,41.639945,32.862382,40.752804,31.871094,37.823411,33.205582,39.37555,35.393169,39.106496,35.533649,38.031568,31.68366,36.493732,32.783352,36.76456,37.365163,41.775409,35.779404,41.274759,33.125092,38.20846,37.490916,41.280031,38.419192,43.028726,42.247241,41.396055,35.161969,41.13676,38.844709,42.727951,83.314605,88.944884,138.660902,89.699338,76.047071,89.037416,135.718482,75.763868,75.862616,71.499193,70.798178,71.035865,75.133521,75.110715,59.041415,140.458224,3485.134644,0,204.339996,0.10059,-13.095,205.020004,0.09213,0.647,205.169998,0.08748,10.312,203.960007,9.033,-2091,118.349998,1.987,119.400002,9.612581,5.775382,4.377748,35.892518,85.246313,37.610169,44.300851,30.775173,-0.257741,0.012206,0.198295,0
4/13/2025,22:47:32,52800,0,0,74.959206,73.319048,64.61449,42.116988,37.758553,37.74132,39.685211,32.307151,32.820733,39.371154,31.513951,32.194399,32.660596,37.410221,46.87673,37.236413,37.532281,46.019132,55.343288,62.47522,53.102781,48.973081,51.028747,48.978695,46.379393,49.784569,53.205095,50.743566,82.490269,60.395078,46.08038,28.056912,29.092949,28.464789,29.184833,29.025205,29.313789,46.306934,44.138466,44.249813,79.774251,54.988143,41.599053,26.237929,39.720458,79.698359,47.863942,40.266581,26.033075,39.604809,47.138472,44.183628,43.956516,45.378209,41.851302,47.397735,43.562314,32.73958,33.35849,29.793953,29.608012,30.500101,30.094431,36.777773,43.123185,33.964479,41.899512,31.656618,38.157103,33.532765,39.65569,36.931502,42.686088,36.867202,40.053518,31.557595,37.607297,32.656971,39.044446,35.920552,41.600994,32.856285,40.740163,31.84494,37.829577,33.192674,39.362475,35.319751,39.070476,35.465119,38.023008,31.618893,36.496663,32.755171,36.794787,37.349831,41.782145,35.772883,41.267843,33.195881,38.214482,37.476168,41.258601,38.394595,43.009537,42.282692,41.402511,35.096211,41.110583,38.843513,42.72764,80.093442,90.547187,139.529262,88.088552,76.016911,86.645162,136.43634,75.766618,76.315915,71.272462,70.800649,71.05149,75.217064,78.208422,35.839589,124.208339,3494.712588,0,204.699997,0.0959,-12.495,205.259995,0.08693,0.61,205.199997,0.08132,9.428,204.190002,8.409,-1918,118.489998,1.967,118.5,31.873198,27.391871,26.059399,14.207182,77.282094,37.588508,44.345074,31.015761,-0.46523,0.022502,0.356984,0
4/13/2025,22:48:32,52860,0,0,74.856436,73.343057,64.567333,42.17093,37.645307,37.771252,39.576318,32.378333,32.858673,39.391145,31.641071,32.299414,32.782891,37.455319,46.617657,37.276276,37.511211,44.642083,55.944294,63.250436,54.179175,48.056511,51.366948,47.887656,46.007284,50.37649,52.456029,49.670524,73.384357,56.532655,45.732763,27.261933,29.019364,28.448294,29.339614,28.800272,29.261954,46.116181,43.87589,44.103025,73.657292,48.85695,41.669202,26.300753,40.048608,72.446194,39.601796,40.331554,25.814264,39.671605,47.377147,44.117244,43.742751,45.29091,41.704227,47.321101,43.811513,32.706276,33.252836,30.177476,29.874759,30.838927,30.541241,36.750939,43.173816,33.920191,41.905338,31.624208,38.167205,33.495837,39.656861,36.907463,42.800557,36.859628,40.077258,31.557096,37.606263,32.627024,39.069883,35.892939,41.621073,32.860233,40.768286,31.843995,37.82766,33.171636,39.362556,35.267972,39.105849,35.451019,38.046819,31.59702,36.482015,32.713329,36.779161,37.333331,41.792997,35.747266,41.24636,33.101291,38.179287,37.438288,41.295228,38.425172,43.050037,42.287547,41.393735,35.122834,41.110704,38.870984,42.715893,75.092303,84.062448,136.18642,76.582309,76.176912,74.613903,133.809933,75.662059,75.214965,71.247115,70.865428,71.035197,75.135813,73.088404,29.646851,115.533228,3500.115651,0,204.679993,0.08466,-11,205.309998,0.07745,0.609,205.339996,0.0724,8.25,204.160004,7.435,-1659,118.449997,1.968,119.099998,38.569985,34.506424,33.168776,7.162778,72.746508,37.58546,44.340632,31.231919,-0.668353,0.032639,0.511364,0
4/13/2025,22:49:32,52920,0,0,73.678474,73.284514,64.664268,42.242788,37.767946,37.800203,39.781976,32.456415,32.933301,39.414016,31.686896,32.463186,32.940784,37.524336,46.8561,37.235434,37.650375,44.665243,56.624539,64.901786,56.110078,48.370642,51.747784,47.694591,46.334698,51.202987,54.484729,49.95773,79.488078,57.408049,45.968278,26.834647,28.490245,27.880598,29.092078,27.926808,28.267801,46.424734,44.171481,44.399409,74.32873,55.322578,41.570556,25.03866,39.512295,70.586878,46.986896,40.397113,24.37194,39.737591,48.163928,44.149799,43.956442,44.53725,41.866401,47.402689,44.114254,32.751367,33.539272,29.871051,29.663268,30.612829,30.267573,36.782814,43.130381,33.909776,41.901181,31.629797,38.152215,33.498973,39.659118,36.927422,42.843204,36.85812,40.062979,31.548895,37.598112,32.617932,39.06023,35.905836,41.620246,32.84538,40.721,31.812185,37.798744,33.174106,39.33184,35.311567,39.102916,35.444527,38.042401,31.617067,36.474047,32.737785,36.760471,37.336318,41.746722,35.756906,41.233055,33.112296,38.179449,37.471162,41.252244,38.408084,43.00495,42.273432,41.341771,35.158246,41.128535,38.819044,42.716902,82.477056,88.083945,137.520729,88.440416,75.884339,87.906425,134.709808,75.711564,75.973617,71.482679,70.826162,71.007822,75.074781,74.366179,30.827802,155.698173,3485.477442,0,204.770004,0.09982,-13.052,205.169998,0.09147,0.539,205.169998,0.08551,10.042,203.979996,8.936,-2056,118.470001,1.995,119.400002,37.407035,33.009313,31.83587,8.561243,92.177167,37.579591,44.464679,31.11756,-0.873088,0.042511,0.667532,0
4/13/2025,22:50:32,52980,0,0,75.563544,73.389368,64.718891,42.267091,37.837896,37.877219,39.836501,32.389112,32.933013,39.446802,31.561419,32.316453,32.799475,37.626065,46.843641,37.404984,37.642133,44.876543,52.792547,65.254029,56.927578,47.370933,51.19143,49.175772,46.393149,50.724634,51.988265,50.792471,84.763691,60.706835,45.951564,28.126757,28.99977,28.333197,29.22993,28.967465,29.24357,46.376259,44.107942,44.304331,80.201601,56.592303,41.59757,26.077482,39.973449,80.455031,50.086158,40.388206,25.807609,39.705158,47.646571,44.201169,43.859168,45.138739,41.963457,47.412634,43.772318,32.715452,33.461168,29.800241,29.673162,30.522879,30.172955,36.69377,43.15134,33.896992,41.900833,31.588903,38.158348,33.456718,39.625979,36.856126,42.73642,36.807317,40.064814,31.534711,37.587204,32.58205,39.048684,35.864126,41.60126,32.812996,40.729437,31.802903,37.821862,33.124914,39.32061,35.219605,39.064331,35.364105,38.035667,31.560379,36.478809,32.696766,36.788925,37.316561,41.778958,35.732721,41.263153,33.120922,38.184517,37.430261,41.274109,38.410158,43.015353,42.293027,41.371947,35.091121,41.1116,38.853772,42.708425,82.112972,91.59763,139.687968,91.164921,76.311056,89.138324,136.06728,75.736193,75.647138,71.29703,70.960659,71.026017,75.232678,78.685067,50.700558,110.202149,3513.945671,0,204.559998,0.10125,-13.214,205.199997,0.09229,0.564,205.220001,0.0861,10.119,204.070007,8.933,-2049,118.470001,1.988,118.599998,17.171888,12.817894,11.60853,28.779676,69.847924,37.561115,44.430237,31.057643,-0.062338,0.002868,0.047756,0
4/13/2025,22:51:32,53040,0,0,74.986188,73.330846,64.717062,42.24164,37.778281,37.790211,39.860722,32.442919,32.982381,39.483424,31.743208,32.436049,32.934558,37.593727,46.767383,37.310587,37.675743,45.01365,55.155416,64.284696,54.437718,49.313873,51.255528,46.018481,46.773308,50.439204,54.699608,52.684758,74.232954,57.052893,45.798464,27.434822,29.29151,28.793699,29.416386,28.85414,29.399207,46.306727,44.039107,44.244717,74.91934,49.161253,41.751556,26.478636,39.765704,73.617721,40.234621,40.649051,26.052207,39.928257,47.568507,44.261501,44.14095,44.757986,42.12755,47.469539,44.267337,32.940418,33.472485,30.267677,29.914148,30.956285,30.646887,36.703611,43.107989,33.85962,41.86559,31.573681,38.127541,33.445722,39.62558,36.898193,42.769398,36.80456,40.019767,31.516787,37.572554,32.561971,39.057109,35.881,41.581512,32.803999,40.706441,31.791662,37.773193,33.111072,39.332355,35.28283,39.071668,35.379454,37.995464,31.56572,36.442953,32.707879,36.733807,37.312768,41.729896,35.720773,41.223567,33.077377,38.163864,37.448932,41.23439,38.400765,42.973965,42.244754,41.341216,35.14616,41.125143,38.778188,42.684588,74.504907,84.833094,136.569054,76.633161,76.138025,75.892057,133.956771,75.828816,76.088301,71.510178,70.795689,71.017674,75.059667,74.156577,33.433247,111.431901,3500.231431,0,204.690002,0.08459,-10.99,205.279999,0.07825,0.607,205.389999,0.072,8.252,204.199997,7.415,-1655,118.5,1.969,118.800003,34.246504,30.199596,29.097091,11.55196,70.524519,37.547438,44.520638,31.366317,-0.266388,0.012929,0.203701,0
4/13/2025,22:52:32,53100,0,0,75.325095,73.373793,64.594114,42.254054,37.750995,37.80888,39.843068,32.520737,33.017249,39.555928,31.755431,32.548179,32.984831,37.739163,46.738496,37.397194,37.700243,45.692789,54.353303,60.395108,53.700182,48.077984,50.932953,49.391142,46.44176,49.750461,52.999415,50.692537,77.26383,56.757074,45.734421,26.688316,28.28729,27.651223,29.070753,27.865843,28.40276,46.079481,43.840963,43.957613,72.781324,53.993851,41.6501,25.008553,40.075026,69.103576,45.733859,40.462728,24.38934,39.840676,47.193539,44.038745,43.895795,45.623974,42.08882,47.309671,43.41363,32.456329,33.160716,29.986093,29.781443,30.639137,30.28099,36.704543,43.139641,33.869332,41.911695,31.574961,38.141313,33.444914,39.606866,36.858181,42.710353,36.779838,40.074899,31.505257,37.602028,32.576064,39.034851,35.839608,41.603304,32.824062,40.727187,31.799735,37.820775,33.11271,39.339957,35.219104,39.058097,35.334795,38.020433,31.541004,36.480363,32.68899,36.776649,37.276438,41.745212,35.663635,41.21478,33.058277,38.14236,37.394696,41.262136,38.3743,42.999455,42.253351,41.348063,35.067493,41.063557,38.83029,42.663973,81.035606,86.811314,136.545603,86.482102,75.928788,85.884781,133.835911,75.676685,75.448316,71.266485,70.913265,71.041861,75.095142,73.071344,37.158358,156.064999,3489.638707,0,204.919998,0.09762,-12.723,205.199997,0.08906,0.645,205.179993,0.08426,9.825,204.070007,8.681,-1989,118.480003,1.991,118.599998,30.112391,26.02807,24.840698,15.62203,92.338289,37.543323,44.375751,31.050785,-0.081646,0.004038,0.062432,0
4/13/2025,22:53:32,53160,0,0,74.64118,73.367414,64.657799,42.418922,37.780701,37.775398,40.028976,32.45573,32.983869,39.547951,31.583427,32.404966,32.854145,37.71797,46.837842,37.381433,37.699319,44.715078,54.202149,64.715007,56.382697,49.647982,51.930274,48.924218,46.728521,51.484989,51.688729,49.639027,85.894103,60.649046,45.846355,27.98192,28.862505,28.317265,29.147548,28.839261,29.081932,46.448224,44.089456,44.148203,80.233499,57.141764,41.686392,25.961137,39.92617,80.658032,51.164519,40.410854,25.652011,39.745703,48.047619,44.217701,43.849394,45.120661,42.294142,47.36959,43.74893,32.668615,33.475442,29.832848,29.685258,30.481038,30.060622,36.686257,43.130719,33.847398,41.880308,31.564984,38.128334,33.41853,39.618501,36.842871,42.68637,36.775102,40.038457,31.49425,37.579942,32.592088,39.039877,35.842882,41.57489,32.793514,40.704423,31.785166,37.784113,33.097611,39.305316,35.205563,39.044621,35.31505,38.001849,31.510232,36.474578,32.670281,36.772441,37.270906,41.748065,35.675337,41.224202,33.089574,38.163485,37.394178,41.240544,38.379565,42.977032,42.266693,41.326226,35.081842,41.085536,38.805544,42.68063,83.423469,92.021458,139.746592,92.343623,76.120727,90.53456,136.094575,75.752714,75.772971,71.246605,70.840422,71.063668,75.175127,78.761072,37.056492,141.581944,3506.653808,0,204.589996,0.10392,-13.537,205.220001,0.09437,0.606,205.190002,0.08896,10.459,203.520004,9.191,-2096,118.360001,1.992,118.699997,30.332638,26.172675,24.897137,15.513717,85.774001,37.533664,44.546408,31.03397,-0.288779,0.014481,0.221603,0
4/13/2025,22:54:32,53220,0,0,74.798741,73.395721,64.592752,42.366807,37.688512,37.773357,39.974013,32.462078,32.931304,39.573417,31.599358,32.364647,32.8303,37.729622,46.653136,37.406336,37.616127,46.206619,52.874594,60.593828,52.710113,50.113065,51.941273,47.024979,45.810764,49.66258,51.799523,51.473732,75.041481,57.541378,45.774969,27.610875,29.022884,28.588354,29.335998,28.777813,29.311754,46.039931,43.822685,43.968717,75.398788,49.341293,41.57885,26.437134,39.987442,74.227226,40.949567,40.413301,26.102831,39.756042,46.754035,44.023941,44.400057,45.715531,41.993778,47.306514,43.489637,32.657022,33.351311,30.13406,29.839362,30.714413,30.378631,36.673147,43.133076,33.852194,41.872746,31.575142,38.131926,33.415923,39.634069,36.849644,42.772584,36.763676,40.03589,31.513486,37.587095,32.57349,39.038691,35.831946,41.590419,32.817157,40.7045,31.785689,37.797893,33.068357,39.32838,35.186632,39.068133,35.295678,38.02845,31.52815,36.460069,32.66682,36.722847,37.301374,41.736154,35.658275,41.198017,33.060011,38.116376,37.404939,41.232829,38.391692,42.95704,42.252258,41.323212,35.085898,41.094342,38.811486,42.705429,74.637799,85.48141,136.820772,77.666318,76.176414,77.332684,133.956052,75.792178,75.25479,71.305794,70.87583,71.063421,75.117022,74.498485,37.654687,119.407502,3510.819613,0,204.630005,0.08548,-11.06,206.429993,0.07835,0.641,205.380005,0.07312,8.369,204.110001,7.489,-1669,118.440002,1.984,119,29.627482,25.431363,24.265814,16.147487,74.798701,37.534026,44.396163,31.179133,-0.493341,0.024509,0.377799,0
4/13/2025,22:55:32,53280,0,0,75.100253,73.285158,64.606334,42.410708,37.636771,37.628815,39.972862,32.472482,33.012932,39.618661,31.708784,32.422852,32.864018,37.723364,46.650523,37.423144,37.65662,44.987255,54.491528,62.720193,56.181934,48.523415,51.165822,50.146832,47.093814,50.413362,52.02576,50.045238,74.727811,56.25149,45.52577,26.796512,28.28639,27.724879,29.06004,27.739465,28.365233,46.111365,43.710473,43.965719,71.777949,53.176623,41.74077,25.181834,40.058886,68.898263,44.307771,40.357708,24.568898,39.758779,47.804855,43.940249,43.90429,45.424566,42.174763,47.157054,43.73995,32.578123,33.420707,30.053006,29.821166,30.650319,30.2765,36.639908,43.096591,33.789895,41.870859,31.521549,38.129987,33.369098,39.647968,36.848994,42.849663,36.74224,40.048911,31.48388,37.572157,32.538888,39.062307,35.82155,41.611762,32.808064,40.713988,31.743613,37.77368,33.044001,39.313693,35.166549,39.060059,35.271166,38.003108,31.499027,36.470529,32.659986,36.728087,37.282734,41.728609,35.644692,41.204329,32.989042,38.150849,37.416897,41.259301,38.400155,42.973358,42.250198,41.300033,35.099782,41.106734,38.803175,42.696718,80.047921,86.040939,136.292985,85.067079,76.170576,84.610516,133.84931,75.788469,75.374374,71.479805,70.932707,71.033715,75.035506,72.470722,53.944994,138.104721,3475.241138,0,204.789993,0.0958,-12.504,205.229996,0.08705,0.549,205.080002,0.08177,9.482,203.690002,8.478,-1930,118.459999,1.996,119.5,13.902925,10.117925,8.734863,31.622845,84.131981,37.525174,44.498112,31.133304,-0.696469,0.034205,0.531974,0
4/13/2025,22:56:32,53340,0,0,75.465865,73.341804,64.523728,42.523668,37.733168,37.634176,40.216488,32.435976,32.926392,39.612192,31.465678,32.38609,32.807713,37.771249,46.745815,37.370557,37.693887,46.055719,52.539229,62.962902,53.858584,48.150669,52.682626,46.124603,46.428604,49.707315,52.065593,50.605079,86.031676,60.064004,45.93729,27.726077,28.650441,28.21492,29.09789,28.538803,28.818994,46.149402,43.953426,44.146345,79.57303,57.194582,41.546285,25.532647,39.665496,79.656064,51.625123,40.338637,25.166974,39.734423,47.290467,44.086443,43.885177,45.223377,42.196605,47.317642,43.572378,32.542095,33.351498,29.704001,29.527416,30.402158,29.943951,36.603646,43.104956,33.787616,41.871681,31.505897,38.115161,33.387062,39.616793,36.813727,42.631524,36.7081,40.015793,31.428117,37.582468,32.558604,39.029785,35.782252,41.549876,32.737738,40.690143,31.70612,37.78929,33.037923,39.311683,35.147683,39.060696,35.238117,37.979305,31.482594,36.46527,32.64981,36.752304,37.26272,41.754435,35.635996,41.219452,33.064774,38.149705,37.391437,41.223486,38.349641,42.951669,42.228262,41.310628,35.045283,41.080449,38.794613,42.653501,84.543403,91.863871,139.546228,92.834324,76.001522,91.431239,136.124234,75.812698,75.992029,71.384965,70.870765,71.039684,75.148303,78.242583,38.833255,157.631309,3472.691686,0,204.770004,0.10515,-13.791,205.179993,0.09566,0.615,205.139999,0.09018,10.66,203.350006,9.341,-2154,118.330002,1.994,118.900002,28.556962,24.165957,22.958309,17.380328,93.023422,37.505371,44.375741,30.911853,-0.90394,0.043921,0.690128,0
4/13/2025,22:57:32,53400,0,0,74.414976,73.334309,64.564908,42.54613,37.681524,37.632468,40.263832,32.443749,32.908363,39.625174,31.499738,32.365093,32.748487,37.783976,46.790412,37.401528,37.652543,44.006879,55.82103,64.78101,53.284724,48.178938,51.803666,48.663311,46.384547,49.762273,52.471964,50.166209,77.625926,58.857476,45.822227,27.982298,29.140135,28.802894,29.344409,28.936401,29.352556,46.153417,43.997512,44.28116,77.583129,51.085034,41.618992,26.464372,39.670083,76.583094,42.78866,40.4385,26.159271,39.749552,48.201938,44.206303,44.17474,45.518152,41.938485,47.348966,43.492151,32.88323,33.553259,30.069221,29.763366,30.652712,30.263235,36.613908,43.09582,33.782021,41.85559,31.510976,38.108116,33.376421,39.630175,36.833793,42.677797,36.697396,40.001608,31.446299,37.566479,32.534063,39.023324,35.794812,41.586536,32.747436,40.667604,31.718064,37.790538,33.049847,39.335523,35.171203,39.031602,35.223956,37.980097,31.465127,36.456769,32.635932,36.741237,37.256082,41.724529,35.612515,41.190414,33.054997,38.13796,37.408859,41.223517,38.368659,42.952577,42.227261,41.278389,35.094817,41.094194,38.788023,42.668903,76.500548,87.465464,138.089302,81.011673,75.795283,81.169532,135.140987,75.849554,76.598243,71.341414,70.836229,71.058627,75.096202,76.347987,26.236594,152.296923,3518.406602,0,204.800003,0.08843,-11.492,205.300003,0.08025,0.614,205.309998,0.07482,8.584,204.350006,7.695,-1735,118.510002,1.977,119.099998,42.863217,38.659982,37.47949,2.95901,90.670986,37.504828,44.588628,31.197504,-1.110029,0.053928,0.847327,0
4/13/2025,22:58:32,53460,0,0,75.951553,73.389958,64.71008,42.644937,37.788,37.732322,40.414741,32.426225,32.94309,39.639773,31.619188,32.431154,32.893212,37.883612,46.902606,37.419994,37.697671,44.850555,55.008609,64.253465,55.008525,48.93915,51.574658,48.768273,46.429517,50.806033,52.547842,50.809512,70.467136,55.969683,45.996425,26.432254,28.527021,28.021391,29.284503,28.035713,28.862125,46.337288,44.155283,44.26882,70.756978,50.540406,41.626239,25.541585,39.96741,69.974577,42.104349,40.387123,25.062658,39.837917,47.846989,44.170613,44.02637,45.257521,42.157089,47.380558,43.778943,32.820436,33.621243,30.023769,29.774089,30.684823,30.407453,36.573431,43.093859,33.75972,41.859891,31.505979,38.0915,33.339711,39.59158,36.791966,42.675363,36.677688,40.020318,31.43893,37.572778,32.507488,39.019996,35.762677,41.565187,32.764093,40.669568,31.709805,37.754415,33.003285,39.285563,35.095712,39.021773,35.184379,37.985738,31.444974,36.430552,32.598026,36.709885,37.214138,41.703924,35.567953,41.170361,32.978731,38.130211,37.348051,41.248167,38.376618,42.932392,42.234724,41.277502,35.068208,41.074752,38.788035,42.646954,77.647127,84.338593,135.535644,81.540847,75.969479,80.913603,132.928687,75.774273,75.443768,71.259369,70.886376,71.02601,75.087814,70.915663,28.897214,146.501866,3479.781525,0,204.839996,0.09047,-11.737,205.570007,0.08272,0.575,205.5,0.07765,8.952,204.779999,8.035,-1836,118.57,1.986,118.800003,39.736085,35.365899,34.126783,6.26034,88.05212,37.48472,44.539588,31.221969,-1.312186,0.063718,1.00119,0
4/13/2025,22:59:32,53520,0,0,74.951662,73.384707,64.749244,42.662427,37.855524,37.76892,40.335557,32.469918,32.922229,39.691385,31.487347,32.472188,32.828409,37.760001,46.789421,37.351011,37.770176,45.217127,54.065015,63.066821,55.294103,49.000269,50.859709,48.003741,46.741045,51.495268,52.919068,51.072862,84.547194,59.367717,45.852555,27.347586,28.490104,28.038917,29.102643,28.109182,28.634415,46.201129,44.02579,44.382183,78.220873,56.823985,41.650629,25.245443,39.758859,77.794135,51.650023,40.468707,24.626631,39.790078,47.614553,44.193324,44.271351,45.154547,42.062261,47.37062,43.649713,32.659635,33.597591,29.707541,29.504199,30.404359,29.999428,36.596315,43.097684,33.757275,41.859669,31.504862,38.099909,33.318401,39.612837,36.823031,42.77998,36.675241,40.009949,31.414188,37.561925,32.495232,39.02715,35.780935,41.594748,32.732286,40.67902,31.700213,37.759473,33.008818,39.330795,35.138964,39.037019,35.222307,37.992777,31.433806,36.450884,32.624681,36.718651,37.263135,41.730224,35.589732,41.190228,32.984132,38.151215,37.412843,41.237417,38.380401,42.935714,42.237912,41.302691,35.131277,41.124394,38.794022,42.686292,84.750017,90.762929,138.815913,92.038647,76.263006,91.125265,135.476293,75.816527,76.112718,71.30906,70.957529,71.07169,75.060209,77.212859,28.94166,142.320043,3484.705577,0,204.830002,0.1039,-13.497,205.529999,0.09466,0.644,205.520004,0.09031,10.676,203.970001,9.286,-2141,118.540001,1.992,118.199997,39.538382,35.336456,34.154534,6.314173,86.119093,37.499805,44.490958,30.978792,-1.518421,0.073313,1.159312,0
4/13/2025,23:00:32,53580,0,0,74.4212,73.387095,64.684098,42.638887,37.809308,37.759819,40.397735,32.434405,32.873764,39.642445,31.538577,32.421835,32.836326,37.854916,46.772174,37.330467,37.743656,45.128239,55.209342,64.305251,53.72313,48.375458,51.597897,51.675653,46.370503,49.873671,53.125172,50.150055,78.747453,59.347798,45.875178,27.790368,29.103683,28.733421,29.342304,28.728256,29.344277,46.410272,44.147715,44.415971,78.116313,52.128248,41.711113,26.461807,39.867668,77.507736,44.312823,40.522655,26.124626,39.885519,47.91856,44.309865,43.97361,45.263507,41.964461,47.516672,43.872098,32.912204,33.605441,30.003004,29.694909,30.550411,30.267642,36.541723,43.100599,33.723323,41.852877,31.455208,38.078075,33.257331,39.616296,36.792436,42.791768,36.661228,40.007892,31.405871,37.531104,32.453538,39.014729,35.740555,41.580606,32.722206,40.665958,31.670067,37.754731,32.984488,39.315157,35.096643,39.035935,35.136988,37.973461,31.405415,36.408072,32.608349,36.688892,37.228532,41.738466,35.599511,41.173539,32.929484,38.121552,37.373426,41.235321,38.376531,42.878739,42.19375,41.250558,35.091157,41.103882,38.781328,42.655651,77.364863,88.313848,138.350338,83.078222,76.327699,83.117828,135.225011,75.888652,76.171742,71.412111,70.833333,71.035786,75.056152,76.949245,37.562072,117.047996,3514.810614,0,204.770004,0.08971,-11.615,205.570007,0.08165,0.536,205.580002,0.07628,8.784,204,7.883,-1773,118.669998,1.977,118.400002,29.825455,25.66139,24.472932,16.049723,73.554153,37.475061,44.55035,31.172269,-1.724992,0.082606,1.316997,0
4/13/2025,23:01:32,53640,0,0,74.825572,73.464068,64.645994,42.782644,37.848338,37.766152,40.395134,32.501615,32.875681,39.662862,31.60688,32.493081,32.959992,37.909773,46.912827,37.390549,37.72656,45.906096,55.764623,63.069807,54.194912,48.847715,50.642468,47.701938,46.305193,50.09114,53.195249,51.139755,71.076922,56.194535,45.94019,26.529858,28.585711,28.170702,29.44039,28.12838,28.630852,46.414506,44.160598,44.294296,71.27157,50.322259,41.568866,25.575823,40.002033,70.374143,41.891726,40.412355,25.122843,39.84609,48.0017,44.120446,43.829725,45.164952,42.135681,47.325227,43.90595,32.813588,33.552308,30.013876,29.778909,30.777885,30.512636,36.544214,43.126334,33.753803,41.844801,31.469301,38.084712,33.295558,39.591969,36.801205,42.678824,36.647254,40.010721,31.405613,37.574598,32.500423,39.008473,35.73826,41.563815,32.733954,40.673628,31.680501,37.777003,32.971775,39.28465,35.055778,39.001006,35.117405,37.973781,31.411083,36.442031,32.586878,36.729768,37.194653,41.723244,35.524566,41.197679,32.965432,38.128289,37.341264,41.251892,38.354746,42.939183,42.193677,41.270724,35.039208,41.071489,38.797508,42.67966,77.144388,84.111509,135.621583,80.536551,76.279361,79.86909,133.147413,75.846154,75.562956,71.50555,70.861452,71.066445,75.214632,70.907293,36.154107,167.971643,3487.631856,0,205.520004,0.08886,-11.627,205.919998,0.08106,0.432,205.860001,0.07489,8.642,204.630005,7.833,-1769,118.879997,1.982,118.800003,31.393067,27.021743,25.865232,14.547123,97.43559,37.474007,44.526409,31.241534,-0.157049,0.006949,0.119698,0
4/13/2025,23:02:32,53700,0,0,75.005413,73.468179,64.639459,42.823598,37.892194,37.810896,40.485256,32.442735,32.838354,39.714017,31.512004,32.476199,32.843088,37.984014,46.99073,37.403507,37.778281,46.332517,54.594247,62.771592,53.923374,49.685487,52.424251,48.496089,46.784291,50.76416,52.203988,50.187345,83.942151,59.169358,46.244054,27.105585,28.379827,27.995563,29.325595,28.151111,28.583972,46.730055,44.495147,44.699766,77.271918,56.449738,41.491509,25.123924,39.892549,76.271762,51.113077,40.435802,24.590024,39.855837,47.733367,44.2693,44.12946,45.368333,42.197312,47.399565,43.533727,32.836886,33.508164,29.710077,29.477302,30.412688,30.095366,36.508775,43.111376,33.705857,41.83163,31.463528,38.080838,33.272109,39.571693,36.747233,42.741631,36.61048,40.012878,31.40022,37.548174,32.474276,39.015978,35.713456,41.559422,32.745914,40.664336,31.685354,37.74219,32.950534,39.279991,35.053311,38.995463,35.127352,37.966658,31.38786,36.433124,32.559247,36.713139,37.186436,41.724307,35.517808,41.142126,32.91464,38.10008,37.327175,41.215489,38.336317,42.918663,42.206646,41.249831,35.038548,41.080777,38.75614,42.648153,84.367446,90.162913,138.606029,91.339202,76.317786,90.4139,135.305189,75.88314,75.271071,71.215237,70.86506,71.060716,75.075895,76.469405,38.026836,167.660182,3487.44343,0,205.300003,0.10306,-13.452,205.809998,0.09434,0.598,205.809998,0.08916,10.552,204.229996,9.232,-2128,118.730003,2.011,118.699997,29.705039,24.952494,23.896787,16.539015,97.3054,37.459108,44.538583,31.006747,-0.066482,0.002935,0.050218,0
4/13/2025,23:03:32,53760,0,0,75.548842,73.439376,64.608214,42.841648,37.901519,37.832152,40.527761,32.386469,32.935502,39.72879,31.56525,32.408567,32.835513,38.015362,47.079107,37.399666,37.782042,44.848772,55.953286,65.343781,54.011722,48.261261,51.742769,48.505818,46.596441,50.220053,52.351203,51.845426,79.124692,59.741985,46.194117,27.929287,29.203583,28.929256,29.69236,29.00491,29.579807,46.43263,44.322552,44.50399,78.440636,52.223211,41.558408,26.337986,39.615491,77.733412,44.458932,40.530748,26.095018,39.881005,48.268783,44.260294,43.878412,45.229757,42.267883,47.536045,43.766178,32.991997,33.5765,29.902175,29.667641,30.650181,30.276748,36.499868,43.077082,33.685432,41.843066,31.446603,38.101131,33.254308,39.594037,36.752843,42.640917,36.598733,39.974742,31.360769,37.551399,32.490865,38.9951,35.711986,41.565439,32.666518,40.645164,31.661055,37.774137,32.960446,39.310743,35.074471,38.994459,35.097526,37.946056,31.364854,36.429303,32.573643,36.694809,37.190227,41.693779,35.518883,41.169155,32.964176,38.097757,37.371272,41.18472,38.317802,42.858978,42.187542,41.249183,35.039226,41.091973,38.751316,42.634129,77.569978,88.463517,138.41881,83.143862,76.158535,83.224494,135.455362,75.877297,76.372544,71.456688,70.770193,71.049477,75.12215,77.005826,36.22492,115.666192,3507.986412,0,205.360001,0.09019,-11.759,207.089996,0.08161,0.524,205.869995,0.07577,8.748,204.970001,7.869,-1786,118.870003,1.974,118.099998,31.570676,26.934967,25.907307,14.623441,72.817677,37.4512,44.611884,31.17754,-0.057402,0.002564,0.044198,0
4/13/2025,23:04:32,53820,0,0,74.461898,73.408799,64.593993,42.834829,37.830593,37.814245,40.379595,32.486812,32.879617,39.759777,31.613498,32.513075,32.806142,38.063927,46.838586,37.378207,37.783941,45.165529,52.631555,63.618415,57.40134,50.382698,50.445029,46.942136,47.146208,50.769557,52.845931,51.179082,71.462408,56.028896,45.855587,27.092998,28.735462,28.433392,29.687723,28.090904,28.94896,46.338885,44.200616,44.422839,72.107963,49.507103,41.516256,25.791092,39.760283,70.990375,40.88998,40.576958,25.295665,39.949825,47.733482,44.097853,44.057079,44.910288,42.511258,47.337354,44.276961,32.897719,33.603748,30.002643,29.727099,30.793396,30.457286,36.489255,43.078407,33.695354,41.818595,31.428487,38.068549,33.239748,39.599801,36.764379,42.735375,36.596696,39.971391,31.356044,37.517674,32.454257,38.98675,35.716448,41.571188,32.682258,40.644017,31.647421,37.72849,32.936306,39.298215,35.070301,39.018988,35.09114,37.935011,31.372874,36.408499,32.562968,36.692121,37.206113,41.716611,35.535559,41.163714,32.898663,38.112083,37.362622,41.220458,38.321874,42.870493,42.188344,41.257905,35.075948,41.103777,38.751414,42.647842,76.097788,83.597646,135.574136,78.794319,76.313681,77.737595,133.250768,75.872755,76.27775,71.558583,70.748886,71.073584,75.100529,71.253918,31.899627,121.683543,3482.473976,0,205.529999,0.08675,-11.294,206.050003,0.0787,0.476,205.919998,0.07311,8.334,204.779999,7.594,-1697,118.900002,1.976,119,36.048719,31.709388,30.77009,9.806868,75.984065,37.450217,44.59782,31.246982,-0.260705,0.011579,0.197918,0
