Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,23:05:32,53880,0,0,75.629342,73.484955,64.587563,42.864036,37.840099,37.785751,40.370718,32.522327,32.867021,39.820457,31.499743,32.488774,32.848989,38.127693,46.613189,37.308454,37.869514,46.019617,51.264479,61.977179,55.353039,50.653851,52.205935,47.995339,45.752199,50.687453,52.46423,50.191527,84.103401,59.202836,45.707251,27.088067,28.291505,28.032647,29.426424,28.02579,28.716582,46.023641,43.895237,44.029417,77.921729,56.483878,41.596209,25.161346,39.980979,77.022888,51.535627,40.42672,24.594524,39.877016,47.274534,44.087223,44.638583,45.421588,42.077498,47.304098,44.068464,32.518577,33.168701,29.765823,29.51165,30.402446,30.100106,36.468337,43.077853,33.663256,41.816278,31.409208,38.06496,33.197474,39.602522,36.740121,42.797809,36.57189,40.011027,31.34399,37.52268,32.426378,38.997414,35.68374,41.566426,32.704469,40.651919,31.630022,37.703003,32.900442,39.262233,34.998656,39.007259,35.017279,37.956891,31.35484,36.420682,32.538739,36.682496,37.16952,41.697812,35.487191,41.146926,32.864361,38.12037,37.339969,41.208606,38.342656,42.878863,42.214332,41.242567,35.08532,41.108685,38.738643,42.659729,84.612403,90.433271,138.711731,91.677979,76.194803,90.857522,135.380531,75.867407,75.493035,71.356393,70.826055,71.137994,75.107619,76.963934,36.879091,166.690886,3440.831795,0,205.089996,0.10322,-13.46,205.789993,0.09305,0.663,205.770004,0.08957,10.56,204.619995,9.206,-2129,118.730003,1.983,118.5,30.382547,26.271505,25.102016,15.324704,96.89919,37.439497,44.594648,30.911217,-0.466621,0.020828,0.354384,0
4/13/2025,23:06:32,53940,0,0,74.961056,73.45548,64.532115,42.886516,37.77921,37.760209,40.490397,32.462607,32.819766,39.794767,31.545059,32.461422,32.810534,38.21581,46.718231,37.325851,37.890153,45.09958,53.355516,64.191448,56.082875,49.121322,50.818876,48.916059,46.683933,50.633412,52.323506,50.658202,80.363313,60.03341,45.786732,28.049192,28.940123,28.754984,29.730422,28.760483,29.298443,46.322059,44.136824,44.260883,79.19295,53.347137,41.650325,26.345251,39.886693,78.688776,45.865351,40.572623,26.061946,39.986334,47.832488,44.249887,44.445803,45.194406,42.274955,47.363622,43.924962,32.800407,33.586522,29.934973,29.594315,30.564857,30.227711,36.471099,43.087616,33.641445,41.823266,31.429211,38.062271,33.193436,39.590752,36.756625,42.796186,36.56567,40.000427,31.359115,37.534911,32.421337,39.009019,35.701153,41.570517,32.727124,40.648813,31.643363,37.699764,32.907408,39.28401,35.013899,38.9911,35.057795,37.951944,31.343168,36.410414,32.547992,36.675656,37.156051,41.683979,35.477821,41.137622,32.855405,38.111079,37.334206,41.210984,38.335769,42.842595,42.183272,41.207949,35.049992,41.089657,38.741469,42.654196,78.499205,89.315724,138.897258,85.116634,76.223384,84.658632,135.91499,75.868385,75.529051,71.372647,70.835866,71.082029,75.084438,77.857372,37.166306,125.265282,3505.827458,0,205.399994,0.09196,-12.009,206.009995,0.08401,0.543,205.979996,0.07775,8.988,204.369995,8.059,-1819,118.919998,1.986,118.699997,30.156257,26.01985,24.942148,15.630475,77.820338,37.437262,44.65375,31.118131,-0.673975,0.03014,0.51164,0
4/13/2025,23:07:32,54000,0,0,76.418827,73.496922,64.661662,42.960261,37.78803,37.768587,40.588843,32.49666,32.827231,39.814509,31.569024,32.537578,32.824857,38.227828,46.821825,37.418278,37.862225,45.745111,54.459187,64.001553,53.974052,49.522184,50.936298,49.364873,46.272154,50.992586,52.800801,50.669518,72.491223,56.358491,46.002992,26.918789,28.743846,28.540838,29.810697,28.317992,29.122404,46.292465,44.212119,44.413303,72.863797,49.024441,41.595018,26.035247,39.90757,71.553868,40.16697,40.518905,25.489793,39.936201,47.761452,44.211475,44.209721,45.409954,42.102691,47.44135,43.898674,32.954705,33.492201,30.115387,29.806864,30.8085,30.512944,36.44361,43.088008,33.638444,41.813261,31.406596,38.038563,33.182026,39.593345,36.741972,42.785155,36.543874,39.985775,31.332715,37.52772,32.409652,38.996172,35.674518,41.557711,32.697218,40.642978,31.638351,37.701854,32.898397,39.280086,35.001972,38.988498,35.022368,37.930269,31.325318,36.405518,32.563976,36.650446,37.142796,41.687069,35.47963,41.131498,32.846994,38.119659,37.334836,41.20903,38.352796,42.861722,42.174952,41.229539,35.062438,41.106614,38.751426,42.659713,75.159913,83.508369,135.527739,77.096435,76.124481,74.661953,133.296784,75.826856,75.949225,71.510753,70.923813,71.062592,75.108173,72.117759,32.262106,125.036943,3493.493496,0,205.199997,0.08516,-11.104,205.690002,0.0781,0.527,205.520004,0.07183,8.188,204.809998,7.415,-1662,118.779999,1.979,118.900002,35.779782,31.371808,30.295695,10.22321,77.704311,37.430356,44.598995,31.281767,-0.877636,0.039502,0.666109,0
4/13/2025,23:08:32,54060,0,0,74.199257,73.533509,64.704621,43.086258,37.843263,37.837077,40.713826,32.497931,32.759631,39.833447,31.530694,32.562063,32.825767,38.238448,46.816124,37.375817,37.896673,45.403308,54.435796,62.774182,55.098202,49.540497,50.428756,47.438554,46.317079,51.445338,53.13246,50.812043,81.386152,58.048857,45.924165,26.683718,28.12136,27.830779,29.556536,27.812726,28.330472,46.397381,44.267293,44.483363,75.470486,55.57322,41.464419,24.842116,39.850713,73.242724,49.281235,40.457533,24.249597,39.991753,47.720888,44.129931,43.969896,44.925253,42.252832,47.412813,43.94919,32.770727,33.419634,29.660013,29.409839,30.435745,30.143752,36.447049,43.078689,33.651515,41.79982,31.414362,38.041514,33.172996,39.571854,36.731024,42.764189,36.536718,39.981734,31.346897,37.50021,32.419779,38.984372,35.675517,41.529675,32.706926,40.613843,31.63382,37.69689,32.887178,39.249313,34.988328,38.970509,35.004734,37.932321,31.340754,36.395623,32.549585,36.697655,37.12497,41.690011,35.460693,41.140416,32.83333,38.099898,37.333625,41.23541,38.329373,42.872241,42.156002,41.247525,35.037998,41.106281,38.769501,42.636854,83.032848,88.649897,137.694055,89.457776,76.448921,88.792078,134.576713,75.836626,75.507411,71.399261,70.898315,71.077414,75.081533,75.124613,27.646735,152.845459,3494.642215,0,205.080002,0.10109,-13.137,205.429993,0.09271,0.589,205.419998,0.08763,10.284,203.949997,9.033,-2066,118.57,2,118.699997,41.195775,36.736029,35.729143,4.72839,90.915406,37.424782,44.491332,30.973285,-0.140891,0.006031,0.106592,0
4/13/2025,23:09:32,54120,0,0,75.124882,73.427069,64.766816,43.100873,37.840741,37.824393,40.702934,32.489596,32.739889,39.867208,31.407549,32.456257,32.675972,38.238946,46.886136,37.431623,37.885452,46.422821,53.525578,61.419698,55.47839,49.73781,52.01778,49.222938,45.795035,49.968656,53.749842,51.78,82.003934,60.674776,46.223764,27.983654,29.028665,28.870748,29.907205,28.791445,29.262941,46.346718,44.417095,44.553381,79.982832,54.699805,41.580416,26.176306,39.616031,79.688747,47.607485,40.501526,25.879134,39.95462,47.516913,44.279241,44.532993,46.056466,42.166214,47.526286,43.842049,32.906194,33.41331,29.839158,29.553333,30.52969,30.171016,36.403299,43.058125,33.608522,41.796393,31.369898,38.048602,33.169017,39.582009,36.735463,42.696571,36.505275,39.961002,31.299201,37.520696,32.41326,38.972033,35.639202,41.541125,32.641978,40.590485,31.59103,37.716487,32.878884,39.284257,34.978674,38.971493,34.959607,37.913869,31.299422,36.385546,32.530564,36.665203,37.121723,41.652483,35.429443,41.129189,32.90068,38.075232,37.354916,41.145943,38.301407,42.816329,42.162914,41.196367,35.021472,41.099382,38.710215,42.657352,79.82507,90.363561,139.21235,87.570198,76.0433,86.315281,135.947583,75.90111,76.703715,71.458144,70.749531,71.07041,75.18057,78.374034,36.604858,125.1741,3513.650546,0,205.119995,0.09559,-12.406,205.710007,0.08646,0.499,205.610001,0.08033,9.273,204.669998,8.33,-1884,118.699997,1.988,119.099998,31.192212,26.548864,25.469974,15.031552,77.774022,37.406297,44.732313,31.068783,-0.057308,0.002459,0.043942,0
4/13/2025,23:10:32,54180,0,0,75.615826,73.459133,64.717548,43.160222,37.81167,37.789135,40.542023,32.524093,32.83395,39.953386,31.455464,32.490156,32.652939,38.571511,46.855091,37.445745,37.92678,45.471216,55.100107,61.830499,53.984614,49.315457,53.00667,46.917571,45.872277,51.678607,53.236931,49.825245,73.27845,56.622365,46.00258,26.983136,28.835818,28.788975,30.02522,28.679914,29.291046,46.156514,44.037699,44.179748,73.567875,48.715132,41.589014,25.94782,39.817401,72.202275,40.048145,40.519923,25.524381,40.034181,47.633276,44.196751,43.948155,45.306827,42.323431,47.412668,44.131815,32.850546,33.33873,29.995271,29.735778,30.739677,30.500048,36.395393,43.036237,33.60768,41.814906,31.386877,38.062694,33.171196,39.572695,36.697798,42.595058,36.469649,39.946682,31.296753,37.547035,32.424198,38.96933,35.618322,41.529634,32.651097,40.604798,31.601502,37.72691,32.863585,39.300615,34.951664,38.967561,34.940578,37.912658,31.293299,36.3923,32.51867,36.706161,37.115782,41.661966,35.434502,41.133331,32.919537,38.089036,37.309931,41.185031,38.257173,42.820207,42.159113,41.206201,35.008769,41.106868,38.709699,42.628729,74.524694,83.913527,136.026841,75.976957,76.409845,74.129169,133.660533,75.913348,76.312419,71.375429,70.848619,71.105811,75.288432,72.986116,34.184317,111.48222,3495.30284,0,205.160004,0.08497,-10.981,205.779999,0.07728,0.502,205.75,0.07156,8.076,204.860001,7.405,-1653,118.800003,1.981,119.099998,33.611299,29.197733,28.128642,12.391281,70.552101,37.402488,44.590043,31.193342,-0.261183,0.011551,0.198181,0
4/13/2025,23:11:32,54240,0,0,75.847474,73.454849,64.875684,43.153523,37.765601,37.777974,40.49312,32.537415,32.792721,39.970692,31.491674,32.464766,32.688481,38.487156,46.799892,37.426592,37.954291,45.967955,55.890566,62.773434,56.97781,49.017402,50.740549,47.768076,46.583422,51.345948,54.075538,52.478016,81.675893,58.173493,45.942182,27.046972,28.241945,28.174555,29.683261,27.844624,28.373963,46.232746,44.054617,44.155893,75.877594,55.490452,41.515244,24.87009,39.582049,73.565845,49.459744,40.48167,24.26014,40.036943,48.490708,44.029321,43.909611,44.932052,42.427621,47.37605,44.236755,32.726216,33.151274,29.694385,29.500852,30.475898,30.137952,36.376223,43.06771,33.576936,41.798544,31.358712,38.042927,33.139307,39.591173,36.694219,42.678909,36.448664,39.9465,31.271617,37.53467,32.377499,38.991792,35.614295,41.548507,32.630901,40.610781,31.561222,37.720735,32.847146,39.300768,34.928758,38.979185,34.919889,37.917784,31.273962,36.404961,32.510931,36.67971,37.110572,41.645792,35.419345,41.124883,32.908334,38.109626,37.318162,41.184527,38.282722,42.788087,42.123778,41.208225,35.032535,41.113772,38.719345,42.645795,83.243041,88.852218,137.873615,89.605922,76.507122,88.964171,134.93854,75.913568,76.793302,71.35953,70.760221,71.099768,75.226678,75.222877,34.198073,151.910004,3486.921285,0,205.119995,0.10101,-13.176,205.600006,0.09253,0.665,205.589996,0.08793,10.297,203.729996,9.057,-2069,118.589996,2.007,119.199997,33.53562,29.108682,28.075108,12.406562,90.498225,37.397509,44.671011,30.947763,-0.46565,0.020759,0.353528,0
4/13/2025,23:12:32,54300,0,0,74.172451,73.482985,64.74849,43.274886,37.726057,37.851106,40.483949,32.491234,32.753028,39.958236,31.432744,32.479872,32.646661,38.647383,46.847044,37.413732,37.955499,45.644961,55.253221,64.661297,55.807823,48.431049,49.948675,47.743595,46.82027,50.906926,53.835548,50.810835,83.323898,60.884829,45.833157,28.002377,28.717612,28.499429,29.853143,28.608307,29.269418,46.273491,44.134435,44.33257,80.275487,55.777564,41.562824,26.008034,39.965793,80.405767,49.357252,40.607039,25.652912,40.047157,48.193774,44.16199,43.817341,44.649334,42.486795,47.390328,44.453832,32.731231,33.209857,29.723733,29.519501,30.550252,30.081917,36.3799,43.04809,33.555021,41.786085,31.376385,38.031722,33.116478,39.552841,36.690705,42.756229,36.47126,39.974727,31.310405,37.486824,32.367158,38.964021,35.607232,41.538857,32.684735,40.59187,31.577284,37.690135,32.825696,39.246535,34.890637,38.94964,34.904828,37.912356,31.263587,36.392883,32.481892,36.672237,37.105315,41.670907,35.388253,41.127455,32.779327,38.087762,37.309982,41.197311,38.311008,42.839049,42.153079,41.2116,35.024408,41.121629,38.729961,42.636595,80.912562,91.058176,139.56665,89.433413,76.416399,87.628538,136.275209,75.807847,75.525481,71.428871,70.870536,71.088681,75.137939,78.650017,33.35153,124.421656,3510.672051,0,205.179993,0.09807,-12.78,204.389999,0.08919,0.576,205.479996,0.08327,9.647,203.869995,8.588,-1946,118.639999,1.987,118.5,34.373112,30.102779,29.146994,11.460045,77.390967,37.391498,44.627178,30.969415,-0.673439,0.030197,0.511662,0
4/13/2025,23:13:32,54360,0,0,75.513426,73.439421,64.701478,43.354526,37.691797,37.868105,40.516284,32.538127,32.761842,40.046728,31.483455,32.48033,32.644005,38.619145,46.700018,37.493984,37.948351,44.848076,53.575576,64.330275,54.570847,49.001274,53.052691,47.318607,46.666483,49.835846,53.718172,51.689618,73.570718,56.888563,45.729877,27.484045,28.822841,28.780012,30.042568,28.469691,29.220509,46.166507,44.110973,44.266159,74.342925,48.891935,41.630621,26.035256,39.759046,73.048853,40.306815,40.678062,25.538515,40.119048,47.592945,44.190003,44.022964,45.499252,42.435968,47.409673,43.935314,32.821574,33.178881,29.974891,29.676602,30.824482,30.385512,36.339194,43.02045,33.529156,41.756967,31.332174,38.007629,33.09668,39.544915,36.688503,42.688607,36.441678,39.925002,31.233395,37.491812,32.350824,38.928733,35.609015,41.500162,32.607427,40.558476,31.52835,37.682306,32.803146,39.272216,34.898277,38.92856,34.881868,37.861988,31.245763,36.361454,32.491677,36.67136,37.082767,41.657282,35.396289,41.126632,32.823849,38.086643,37.30223,41.21367,38.263836,42.805316,42.145541,41.199213,35.01769,41.128199,38.708855,42.649411,74.295208,84.387922,136.403424,76.22042,76.245564,75.230143,134.103545,75.896341,76.513444,71.402873,70.823595,71.10668,75.151629,73.703081,26.032133,86.126985,3464.700188,0,205.160004,0.08515,-11.088,205.550003,0.07772,0.492,205.520004,0.07113,8.049,204.380005,7.408,-1647,118.620003,1.98,118.699997,43.03125,38.931994,37.979435,2.698627,55.488026,37.372608,44.612741,31.143657,-0.876978,0.039805,0.666296,0
4/13/2025,23:14:32,54420,0,0,75.05391,73.431708,64.653063,43.456819,37.717481,37.83502,40.48437,32.594849,32.803042,40.085793,31.521173,32.478186,32.641417,38.740605,46.883741,37.515398,37.956594,44.979322,55.485637,63.070885,53.200283,49.170421,50.533048,47.196955,46.690785,51.737659,51.829733,50.394031,78.362858,57.312664,45.940669,26.440535,28.177228,28.150004,29.848681,27.706739,28.384285,46.260788,44.229703,44.399767,73.801765,54.670986,41.691416,24.789015,39.77328,69.994771,46.647158,40.456788,24.125207,39.971105,47.878503,44.062992,43.910837,45.353185,42.394011,47.442202,43.946407,32.817705,33.11935,29.759563,29.625345,30.611472,30.134571,36.32196,43.018285,33.516958,41.767758,31.318158,38.048691,33.069103,39.567216,36.672388,42.693693,36.407078,39.950927,31.23822,37.488868,32.344747,38.971347,35.557873,41.540882,32.609129,40.57029,31.538966,37.698807,32.801963,39.290954,34.903813,38.960102,34.857691,37.898062,31.239368,36.391399,32.463942,36.651732,37.048997,41.639975,35.379515,41.105138,32.808355,38.089495,37.29182,41.193917,38.255051,42.768915,42.111726,41.189999,35.008847,41.105608,38.703165,42.630572,81.689238,87.350593,137.191565,87.277722,76.269885,86.793794,134.501579,75.929446,76.92465,71.286829,70.810015,71.070613,75.160923,73.772461,36.780708,156.755252,3464.764193,0,204.589996,0.09814,-12.723,205.300003,0.09084,0.639,205.339996,0.08504,9.9,204.130005,8.796,-2013,118.470001,1.991,118.800003,30.721,26.471747,25.237119,15.219669,92.640784,37.368781,44.590989,31.011334,-0.045311,0.002162,0.03386,0
4/13/2025,23:15:32,54480,0,0,75.158202,73.469765,64.679973,43.424162,37.714199,37.890944,40.582526,32.458252,32.735979,40.087194,31.306055,32.330171,32.517006,38.802071,46.828408,37.440411,37.935468,44.929911,55.098231,62.65833,56.654256,48.634455,50.303508,48.31008,47.139506,50.578488,51.94917,50.777671,85.162922,60.537181,46.005875,27.650536,28.573122,28.570891,29.95888,28.442924,28.990799,46.410058,44.302227,44.474028,80.128747,56.738007,41.513339,25.56266,39.565914,80.399807,51.069803,40.464626,25.172382,39.942936,47.871555,44.143928,44.141298,45.44975,42.575353,47.410239,43.898414,32.684553,33.039017,29.479642,29.348081,30.384717,29.862688,36.331331,43.023188,33.550515,41.76052,31.345132,38.031328,33.093857,39.566819,36.697211,42.642351,36.415306,39.917253,31.240264,37.484452,32.383901,38.944036,35.559691,41.514097,32.632072,40.554697,31.556158,37.705441,32.833092,39.279801,34.906346,38.918057,34.854016,37.885677,31.234452,36.36394,32.487502,36.674045,37.080144,41.625209,35.369335,41.10075,32.866168,38.098759,37.32939,41.191994,38.280501,42.801688,42.151881,41.17388,34.9895,41.128482,38.724628,42.66379,82.819123,91.622413,139.689466,91.790626,76.150085,89.962095,136.180705,75.873069,76.842206,71.502913,70.80435,71.09126,75.165001,78.620186,36.254614,135.445052,3515.627884,0,204.949997,0.10352,-13.485,205.490005,0.09351,0.544,205.380005,0.08778,10.257,203.720001,9.136,-2089,118.599998,1.997,118.699997,31.350455,26.857919,25.809206,14.65542,82.857427,37.374222,44.68005,30.799783,-0.252656,0.011991,0.1914,0
4/13/2025,23:16:32,54540,0,0,75.131949,73.454039,64.777391,43.520332,37.6639,37.916208,40.622591,32.479154,32.764584,40.103642,31.343183,32.281937,32.502145,38.852198,46.739467,37.543609,37.889666,44.810479,53.130899,62.927293,56.937255,49.474424,51.547137,48.476877,46.898891,50.723838,52.722244,52.316095,74.59971,57.516953,46.000859,27.477092,28.783157,28.845168,30.242308,28.722529,29.314914,46.20047,44.172802,44.307376,75.048032,49.072217,41.393851,25.941297,39.728544,73.887904,40.998091,40.542007,25.580852,40.044884,48.056283,44.138186,44.003146,45.55606,42.58577,47.378239,44.0275,32.762097,33.109541,29.853612,29.581168,30.666261,30.172294,36.294344,43.010215,33.514087,41.782943,31.326417,38.050393,33.065926,39.542758,36.621734,42.551177,36.354275,39.932732,31.212248,37.508396,32.369295,38.94996,35.512466,41.503289,32.591211,40.557393,31.517452,37.732029,32.810046,39.28732,34.855811,38.935728,34.804808,37.87091,31.193716,36.367294,32.447281,36.688873,37.047199,41.663693,35.34518,41.117692,32.859277,38.093241,37.279653,41.192185,38.223725,42.794852,42.137949,41.196452,34.982982,41.122942,38.703193,42.649486,74.808347,85.102387,136.85741,77.264039,76.325722,76.655886,134.303365,75.860561,76.451124,71.320663,70.831701,71.070651,75.143645,74.299832,35.089334,109.606362,3512.885488,0,205.039993,0.08607,-11.122,205.679993,0.07825,0.576,205.550003,0.07303,8.238,204.470001,7.505,-1665,118.620003,1.983,119.099998,32.611079,28.004071,27.152227,13.38978,69.518365,37.357755,44.727824,31.024162,-0.458068,0.021375,0.346342,0
4/13/2025,23:17:32,54600,0,0,75.764461,73.581067,64.785601,43.602405,37.730222,37.97279,40.680259,32.502717,32.743321,40.008547,31.404751,32.380295,32.70543,38.887094,46.831419,37.514184,37.906093,44.468815,51.005335,65.073047,58.019461,49.656928,51.522125,47.952303,46.228049,50.834387,52.570495,50.808298,76.179772,56.834951,45.835665,26.18937,28.00143,28.020177,29.978479,27.77985,28.325722,46.517317,44.185397,44.321283,72.481148,53.373071,41.505997,24.739062,39.996003,68.920937,45.472653,40.455732,24.16791,40.009613,48.00696,44.060958,44.257797,45.354219,42.311234,47.346402,44.000228,32.721544,33.112606,29.67521,29.524041,30.553898,30.102644,36.292027,43.025039,33.473261,41.76672,31.329581,38.012133,33.050097,39.52123,36.627563,42.60572,36.372311,39.924687,31.237977,37.478785,32.342162,38.920915,35.508555,41.512602,32.600437,40.567409,31.54808,37.698008,32.798491,39.237197,34.804524,38.89838,34.776138,37.877075,31.219539,36.34337,32.439253,36.673487,37.059242,41.638288,35.32569,41.07678,32.797043,38.050562,37.266998,41.168013,38.248484,42.786976,42.144801,41.187472,34.993442,41.123593,38.698367,42.66313,80.55735,86.396649,136.681317,85.808282,76.244523,85.270367,133.992919,75.878344,75.624282,71.600673,70.942301,71.088716,75.149376,73.021984,33.090328,144.381624,3486.794155,0,204.779999,0.09679,-12.516,205.619995,0.08831,0.602,205.539993,0.08355,9.658,204.210007,8.611,-1952,118.709999,1.992,119.199997,34.670215,30.340547,29.290282,11.16545,87.076705,37.348159,44.665233,30.948324,-0.662039,0.030668,0.500331,0
4/13/2025,23:18:32,54660,0,0,74.680862,73.527334,64.72147,43.683159,37.695791,37.966202,40.728492,32.435795,32.652206,40.09011,31.20875,32.275142,32.511365,38.927534,46.850843,37.464876,37.831913,46.19757,53.509467,63.649307,55.253483,48.136108,50.445921,49.110189,46.429014,50.782052,52.836707,51.490536,86.016945,60.571506,45.973453,27.454473,28.347334,28.383481,29.908946,28.405701,28.998644,46.714096,44.404969,44.581131,79.862729,57.099926,41.492464,25.345413,39.938911,80.19335,51.846326,40.350658,24.935532,39.879271,47.921101,44.160674,44.074306,45.359666,42.601373,47.367987,43.911638,32.781116,33.184217,29.506706,29.295313,30.309244,29.803221,36.280256,43.037073,33.496527,41.776556,31.34846,38.01961,33.043397,39.541512,36.605438,42.607038,36.363092,39.94812,31.244738,37.495166,32.338629,38.942095,35.509885,41.506005,32.600069,40.576292,31.544147,37.700685,32.786511,39.246468,34.814289,38.885151,34.786791,37.885763,31.188644,36.364469,32.443107,36.669489,37.045073,41.628158,35.327388,41.079785,32.800524,38.042551,37.25721,41.182614,38.262697,42.774322,42.15507,41.171353,34.990501,41.125109,38.701096,42.671995,84.228001,91.900924,139.846077,92.730229,76.427325,91.223778,136.373048,75.890943,75.795152,71.293511,70.87878,71.127476,75.199776,78.645989,30.579708,138.053942,3505.938698,0,205.210007,0.1053,-13.761,204.360001,0.09646,0.527,205.490005,0.08995,10.542,203.800003,9.365,-2146,118.68,2.01,119.199997,37.703697,33.222708,32.080902,8.269756,84.1078,37.350227,44.67146,30.813303,-0.870073,0.039827,0.65732,0
4/13/2025,23:19:32,54720,0,0,74.380603,73.537724,64.763609,43.704567,37.648418,37.978927,40.656662,32.479768,32.720404,40.181028,31.245892,32.219169,32.585288,38.940419,46.862164,37.507714,37.874929,44.341046,55.359446,63.89553,56.267977,47.463218,51.720367,48.929301,46.968564,50.424796,52.819183,51.653271,76.927793,58.718303,45.997564,27.79161,28.87558,28.922867,30.171949,28.731361,29.256397,46.525224,44.32566,44.474669,77.098293,50.625467,41.597902,26.040164,39.715839,76.109399,42.763662,40.538501,25.72166,40.072608,48.557397,44.185611,44.070747,45.194569,42.64157,47.437639,44.155407,32.86469,33.186259,29.744647,29.519903,30.589431,30.071831,36.284892,42.993378,33.468825,41.777718,31.317112,38.042287,33.015542,39.557545,36.628167,42.622571,36.338963,39.91881,31.215104,37.500526,32.327563,38.955051,35.518466,41.505725,32.543803,40.551849,31.506051,37.694554,32.763446,39.273008,34.822349,38.935971,34.7709,37.875693,31.189628,36.364561,32.448983,36.649574,37.001283,41.613642,35.284077,41.083872,32.805098,38.075785,37.26041,41.149993,38.21185,42.768993,42.089909,41.179598,34.987724,41.137601,38.699271,42.649097,76.049634,86.963833,138.044184,80.327478,76.078253,80.425936,135.350717,75.868897,76.949727,71.389282,70.821752,71.068343,75.234257,75.999941,39.202568,119.679624,3509.112428,0,205.210007,0.08832,-11.465,205.759995,0.08017,0.534,205.770004,0.07417,8.468,204.220001,7.686,-1711,118.75,1.986,119.300003,28.23513,23.835468,22.776067,17.762434,74.941197,37.341184,44.800883,30.996127,-0.043136,0.001787,0.032656,0
4/13/2025,23:20:32,54780,0,0,74.842078,73.595268,64.70375,43.767759,37.642704,37.932571,40.664218,32.472723,32.700978,40.18469,31.350294,32.339375,32.698323,39.084766,46.759459,37.513442,37.870207,45.525029,56.018765,62.511591,55.450399,49.62689,51.629566,48.613246,45.78032,50.554484,53.772531,51.456533,71.045064,56.138776,45.830356,26.187074,28.146821,28.121381,29.991741,27.795009,28.584067,46.37085,44.062408,44.09529,70.993691,50.8973,41.515709,25.045287,39.956983,69.739712,43.054983,40.379292,24.595404,39.972192,48.082912,44.004595,44.208023,45.354855,42.313626,47.246154,44.117605,32.727197,33.078145,29.76014,29.54298,30.632997,30.154343,36.265451,43.028098,33.452039,41.763303,31.319882,38.022759,33.02034,39.546971,36.601624,42.630485,36.334095,39.954948,31.219115,37.495584,32.345278,38.941822,35.490113,41.515409,32.566043,40.559777,31.517636,37.684751,32.76381,39.243496,34.756747,38.885708,34.730577,37.859817,31.192331,36.368574,32.429439,36.658164,37.02137,41.650765,35.294119,41.093402,32.788938,38.078931,37.257369,41.212901,38.263506,42.806744,42.15266,41.19578,34.989399,41.145723,38.700581,42.671482,78.393338,84.803209,136.217226,82.509579,76.331108,81.989053,133.738221,75.869598,75.971287,71.704262,70.855566,71.144581,75.229468,71.657859,33.642063,146.018449,3482.980229,0,204.970001,0.09167,-11.916,204.440002,0.08436,0.571,205.690002,0.07855,9.059,204.679993,8.145,-1847,118.760002,1.991,118.800003,34.044055,29.729408,28.592991,11.786301,87.830557,37.343497,44.680269,30.982634,-0.246903,0.010712,0.185677,0
4/13/2025,23:21:32,54840,0,0,75.08103,73.527008,64.754491,43.813821,37.644481,37.921536,40.672312,32.493799,32.675787,40.214803,31.221682,32.274635,32.581577,39.181148,46.862984,37.452405,37.876107,44.240962,55.99472,64.522595,57.845524,49.143168,50.94421,49.213359,47.034911,50.117116,52.262423,50.953133,84.658231,59.456285,45.906287,27.234525,28.150627,28.278267,29.829686,27.915266,28.51062,46.711092,44.359125,44.569037,78.357498,56.758239,41.515479,24.964086,39.644695,78.021044,51.845431,40.481438,24.46225,39.98342,48.951293,44.174043,44.209552,45.274957,42.598711,47.412062,43.906211,32.819189,33.215395,29.529072,29.25881,30.420306,29.706767,36.230089,43.009276,33.434245,41.761962,31.279758,38.015374,32.980458,39.555425,36.596833,42.688976,36.305776,39.901196,31.17858,37.489149,32.282298,38.942781,35.480884,41.538356,32.596744,40.552303,31.475323,37.68318,32.726655,39.281,34.766961,38.940878,34.749663,37.869816,31.164986,36.358672,32.421713,36.661791,36.983418,41.619627,35.291634,41.083453,32.733975,38.076391,37.288873,41.179735,38.221828,42.745978,42.04731,41.173913,34.981995,41.159592,38.68276,42.676148,84.881522,90.738172,139.178893,92.122846,76.125491,91.262066,136.23018,75.903177,76.484855,71.565409,70.826581,71.088448,75.139396,77.374411,44.908403,142.909071,3493.688733,0,205.270004,0.10443,-13.664,205.589996,0.09501,0.551,205.520004,0.08955,10.547,204.279999,9.32,-2159,118.650002,2.018,118.900002,22.476744,18.085936,17.051895,23.429543,86.393635,37.330578,44.852461,30.824923,-0.453884,0.020008,0.342219,0
4/13/2025,23:22:32,54900,0,0,74.70815,73.59697,64.738821,43.966323,37.814945,38.070297,40.877376,32.503944,32.599733,40.143868,31.190932,32.132971,32.558731,39.21495,47.065858,37.515779,37.8708,44.922303,55.422428,66.073473,58.704581,49.043223,52.197678,47.861803,46.992349,50.944251,53.004571,51.417563,79.96381,60.224082,46.252327,27.639169,28.783561,28.872785,30.2387,28.905911,29.400567,47.12615,44.665307,44.759497,78.900395,52.900578,41.593646,25.978699,40.046157,78.434649,45.68755,40.43021,25.808537,39.966555,48.787727,44.3914,44.23054,45.037587,42.549374,47.499246,44.220158,33.002374,33.650323,29.646326,29.43272,30.533495,29.883047,36.234673,43.008992,33.433642,41.721352,31.310788,38.003063,32.968069,39.506138,36.592945,42.592003,36.306551,39.923121,31.206541,37.49021,32.305167,38.90537,35.476991,41.478634,32.555716,40.5359,31.504172,37.679821,32.750845,39.226965,34.738792,38.877553,34.684232,37.86629,31.152518,36.338318,32.427504,36.657165,37.003122,41.632621,35.287722,41.042163,32.761177,38.045665,37.268729,41.206167,38.254098,42.778946,42.125026,41.191435,34.976595,41.179169,38.699564,42.717903,78.140736,89.010925,138.944279,84.512555,76.136666,83.986499,135.905986,75.991251,75.821626,71.488107,70.896141,71.136345,75.222961,77.667063,32.851023,107.920366,3515.598372,0,205.029999,0.09127,-11.744,205.679993,0.08296,0.617,205.679993,0.07773,8.951,204.320007,7.997,-1802,118.660004,1.994,118.699997,35.357848,30.699167,29.535731,10.894479,68.579413,37.325628,44.869464,31.024714,-0.660668,0.029371,0.499174,0
4/13/2025,23:23:32,54960,0,0,74.277849,73.526271,64.735361,43.918136,37.7222,38.042961,40.807257,32.51449,32.581436,40.250419,31.282658,32.17304,32.611676,39.215852,46.902661,37.532328,37.88576,44.981367,53.55405,64.08825,55.715474,49.480636,50.779337,46.09703,47.479773,50.469824,52.754337,50.593792,71.971294,56.256176,46.052907,26.695035,28.49757,28.564501,30.178971,28.208497,28.901441,46.697097,44.393701,44.379677,72.291034,49.25881,41.524163,25.447084,39.858853,71.123472,40.873295,40.353275,25.044722,40.010187,48.254449,44.121807,44.164332,45.468808,42.770876,47.426036,44.071045,32.940081,33.700589,29.773038,29.530015,30.661934,30.077141,36.218887,42.985436,33.43335,41.737333,31.304258,38.016128,32.998998,39.533855,36.594654,42.548896,36.298232,39.911313,31.170095,37.497929,32.31516,38.916341,35.46984,41.499245,32.54024,40.521459,31.491344,37.687538,32.73104,39.26003,34.756519,38.885922,34.687766,37.850414,31.143191,36.356055,32.423531,36.64454,36.945827,41.602483,35.24761,41.084194,32.761848,38.040777,37.232442,41.167957,38.184832,42.734222,42.067834,41.177298,34.946385,41.133874,38.671828,42.670541,76.208595,83.741409,135.895497,79.083091,76.259018,78.056858,133.485274,75.938321,76.230674,71.479008,70.821988,71.082159,75.253072,71.611591,10.33521,101.956815,3477.647544,0,204.839996,0.08632,-11.143,205.580002,0.07895,0.531,205.589996,0.07357,8.365,203.899994,7.59,-1687,118.709999,1.983,118.900002,67.262805,62.734061,61.563173,-21.209898,65.179945,37.314573,44.808553,31.1138,-0.863375,0.038749,0.65278,0
4/13/2025,23:24:32,55020,0,0,75.591927,73.47072,64.710014,43.942655,37.708904,38.011117,40.796671,32.569622,32.615061,40.259496,31.194704,32.173335,32.596405,39.351105,46.896189,37.496608,37.871889,45.610282,54.01356,63.779961,56.706718,48.191161,50.20218,48.78018,46.934788,51.538018,53.149942,52.208519,82.175209,58.442655,45.942477,26.776134,27.967015,28.089314,29.833977,27.595319,28.459892,46.619451,44.380324,44.51311,76.234197,55.714499,41.46962,24.576285,39.612646,74.499741,50.237906,40.327734,23.954477,39.94188,48.126632,44.067204,44.112801,45.267648,42.604428,47.362728,44.185735,32.766952,33.666902,29.502435,29.269634,30.368273,29.659309,36.183853,42.959916,33.385107,41.704977,31.251421,37.997502,32.927798,39.541813,36.565027,42.639402,36.260662,39.866861,31.145202,37.443507,32.25816,38.903567,35.4415,41.482114,32.548752,40.509189,31.456653,37.648155,32.687411,39.237791,34.738146,38.865437,34.656527,37.842214,31.12289,36.342528,32.393477,36.650095,36.956246,41.615919,35.248343,41.105604,32.738571,38.080142,37.253275,41.188679,38.194148,42.744364,42.06604,41.164062,34.970738,41.171504,38.672752,42.668386,83.66065,89.142988,138.243377,90.116455,75.932294,89.365233,135.303554,75.864094,76.669685,71.368758,70.83504,71.086295,75.179908,75.668807,7.278651,184.600168,3486.485408,0,204.830002,0.10254,-13.393,205.369995,0.09281,0.506,205.240005,0.08761,10.23,204.149994,9.109,-2103,118.580002,2.008,119.199997,73.111379,68.638522,67.496636,-27.168902,104.161795,37.302009,44.727408,30.872251,-0.046134,0.002135,0.03457,0
4/13/2025,23:25:32,55080,0,0,75.495555,73.505293,64.80566,43.988753,37.707634,37.984667,40.73659,32.483567,32.541359,40.258301,31.142697,32.107623,32.497813,39.406377,46.687228,37.492982,37.877318,46.039152,54.173494,62.585395,55.200518,48.708503,51.466529,49.454163,46.771406,50.727855,51.06394,50.332028,82.753666,60.854466,46.094434,27.707896,28.572787,28.626775,30.090065,28.483987,29.081808,46.744878,44.481491,44.631786,80.218355,55.553181,41.501211,25.727627,39.842286,80.221376,48.896359,40.518191,25.389938,40.049763,47.871741,44.255253,44.432762,45.800685,42.614284,47.42405,43.951669,32.872392,33.718801,29.524667,29.244592,30.457357,29.768645,36.171103,43.001713,33.378551,41.74334,31.239054,37.99907,32.885807,39.555634,36.545265,42.689623,36.252785,39.917194,31.144849,37.455764,32.246025,38.934607,35.427472,41.5003,32.517709,40.524693,31.457191,37.674993,32.683732,39.259544,34.709012,38.91147,34.639811,37.852269,31.127238,36.34729,32.37335,36.623758,36.972825,41.573472,35.237365,41.035736,32.694652,38.04219,37.257733,41.183758,38.216591,42.738575,42.10211,41.181252,34.986287,41.19672,38.658547,42.707833,80.587895,90.784078,139.70864,89.004216,76.444084,87.277003,136.322096,75.922119,76.446437,71.455087,70.908621,71.094082,75.132756,78.725607,16.854872,97.001599,3506.172527,0,204.690002,0.09684,-12.588,205.270004,0.08751,0.633,205.270004,0.08247,9.553,203.830002,8.5,-1932,118.480003,1.988,119.300003,56.271324,51.678101,50.695081,-10.17689,62.25643,37.303664,44.821066,30.931076,-0.254148,0.011667,0.192107,0
4/13/2025,23:26:32,55140,0,0,75.220788,73.533745,64.786097,44.046931,37.554577,37.871429,40.609825,32.481381,32.548235,40.316649,31.206176,32.042327,32.556206,39.465591,46.682374,37.527413,37.839081,45.812759,53.523865,62.701249,55.491666,49.303476,51.290066,47.875907,46.900975,52.058576,53.3544,51.904868,73.080657,56.598939,45.854177,26.939248,28.576643,28.754664,30.213392,28.224755,29.082295,46.461694,44.168636,44.30321,73.971733,48.467791,41.509284,25.717873,39.710573,72.474157,40.217296,40.516366,25.245638,40.017753,47.940843,44.066387,44.312316,45.519838,42.757398,47.291677,44.520984,32.799814,33.744061,29.714128,29.467084,30.650294,29.993444,36.165874,42.996528,33.351711,41.727771,31.239318,38.00941,32.909995,39.551521,36.566362,42.681573,36.229933,39.894446,31.129424,37.459149,32.242313,38.921666,35.437962,41.493998,32.515655,40.518697,31.434194,37.659374,32.676464,39.265133,34.727053,38.896764,34.641884,37.861548,31.127684,36.348175,32.392035,36.643174,36.92898,41.596287,35.225219,41.056244,32.695809,38.048372,37.243582,41.174813,38.195248,42.712959,42.029176,41.148719,34.929113,41.178229,38.649133,42.682655,74.690682,83.992267,136.345905,76.364344,76.123531,74.68044,134.180326,75.949555,76.569148,71.377045,70.830297,71.08113,75.143938,73.306927,40.908856,77.168591,3488.919056,0,205.070007,0.08462,-11.016,205.610001,0.07727,0.493,205.369995,0.0711,8.053,204.580002,7.378,-1650,118.68,1.974,119,26.351534,22.006641,21.013723,19.502643,49.493902,37.296069,44.852961,31.061471,-0.457913,0.021036,0.345918,0
4/13/2025,23:27:32,55200,0,0,74.522414,73.591675,64.661634,44.132697,37.567227,37.865517,40.776435,32.524269,32.559459,40.298252,31.208063,32.158663,32.641336,39.525298,46.815299,37.563736,37.907226,45.848299,53.019781,64.24172,56.031246,49.448271,51.382267,47.791757,46.188581,51.298959,52.228839,52.029575,79.720624,57.479868,45.790013,26.338481,27.778044,27.994096,29.927461,27.627706,28.135697,46.540575,44.107627,44.116834,74.398489,54.431706,41.33832,24.353599,39.815619,71.312666,47.807773,40.3482,23.80604,39.980006,48.087157,43.908231,44.289662,45.499843,42.491302,47.207899,44.039965,32.64489,33.671686,29.359177,29.20932,30.476486,29.730005,36.167713,42.992644,33.400066,41.714505,31.266868,38.007082,32.901873,39.518961,36.534123,42.577544,36.230927,39.89808,31.132653,37.487912,32.286836,38.888197,35.42828,41.481309,32.534446,40.521007,31.463263,37.685478,32.687611,39.238667,34.673378,38.852193,34.583323,37.835784,31.103929,36.347596,32.39946,36.644724,36.938933,41.594749,35.224518,41.058628,32.740462,38.033377,37.240511,41.177327,38.204395,42.713271,42.091583,41.181273,34.953051,41.16401,38.648564,42.711954,82.099581,87.622106,137.399401,88.00706,76.079947,87.298516,134.524228,75.940113,76.075544,71.261493,70.918316,71.131358,75.240378,74.218262,34.670186,191.269296,3480.723656,0,204.880005,0.09977,-13.035,205.490005,0.09085,0.564,205.360001,0.08563,9.978,204.279999,8.868,-2036,118.599998,2.001,119.199997,32.860955,28.409262,27.419142,12.929058,106.744043,37.295063,44.71936,30.848594,-0.661853,0.030475,0.500732,0
4/13/2025,23:28:32,55260,0,0,75.047216,73.559564,64.690329,44.135085,37.483442,37.81402,40.64056,32.520881,32.479501,40.403627,31.070034,32.0627,32.536981,39.586303,46.581229,37.478603,37.878613,46.399879,56.518971,64.045911,56.901138,49.272012,51.978823,49.271417,46.217742,51.133671,52.882157,51.258407,85.202332,60.701928,45.550161,27.444889,28.131851,28.217095,29.919719,28.062782,28.799064,46.324017,43.971283,44.151046,80.487603,56.692178,41.366793,25.270062,39.787529,80.934279,51.330686,40.443158,24.959827,39.953884,48.575958,43.891247,44.432222,45.804521,42.514407,47.145266,44.098595,32.436609,33.390212,29.3143,29.057834,30.347835,29.500076,36.144411,42.966905,33.340438,41.702544,31.264551,37.974347,32.852033,39.530823,36.556208,42.694334,36.231621,39.900534,31.155185,37.42792,32.228233,38.903157,35.416714,41.472029,32.53114,40.500559,31.460843,37.63876,32.661947,39.222701,34.675508,38.87064,34.582792,37.840553,31.110075,36.310319,32.386466,36.639163,36.925855,41.581746,35.212236,41.07284,32.66544,38.052088,37.213696,41.187408,38.191548,42.732117,42.041056,41.165892,34.959279,41.18391,38.670594,42.718942,82.792157,91.71226,140.068054,91.782277,76.147117,89.78438,136.560551,75.902413,76.030256,71.484904,70.894454,71.099015,75.163849,78.927717,28.510392,120.066298,3466.099059,0,204.630005,0.10186,-13.204,205.449997,0.09247,0.652,205.460007,0.08785,10.312,203.690002,9.03,-2067,118.480003,2.003,119.300003,39.760106,35.576738,34.653103,5.790055,75.143314,37.286835,44.886158,30.674478,-0.869155,0.039941,0.658541,0
4/13/2025,23:29:32,55320,0,0,74.609216,73.595225,64.622889,44.177542,37.55675,37.848858,40.748853,32.565344,32.494567,40.402249,31.128796,32.056676,32.550975,39.591798,46.663221,37.550033,37.870603,45.939337,53.626288,61.096799,53.965441,50.895992,53.395976,48.348459,46.998964,50.945183,52.66457,51.122109,74.327028,57.517322,45.993798,27.327885,28.479259,28.632305,30.297977,28.386057,29.073128,46.702724,44.420319,44.496133,75.071616,48.979325,41.541571,25.717917,39.946859,73.741689,41.009242,40.366432,25.284733,39.954918,47.660832,44.22513,44.620871,45.681798,42.813415,47.4155,44.093191,32.645066,33.702982,29.631861,29.279551,30.589905,29.764424,36.171782,42.973849,33.341942,41.688642,31.25492,37.990477,32.863376,39.530035,36.547894,42.713312,36.216476,39.90529,31.135041,37.430722,32.239952,38.910312,35.410161,41.48004,32.532826,40.493861,31.465651,37.656145,32.652758,39.242427,34.6501,38.851543,34.577345,37.849443,31.1079,36.342687,32.38563,36.623272,36.922356,41.575189,35.18488,41.030279,32.634883,38.044088,37.219838,41.184557,38.200611,42.705556,42.053858,41.188828,34.966873,41.200743,38.661997,42.736737,74.520436,84.959882,137.031998,77.120653,76.353899,76.416735,134.212314,75.936844,75.956675,71.102484,70.942243,71.110724,75.179303,74.368497,35.821921,114.306667,3515.639235,0,204.979996,0.08573,-11.145,205.339996,0.07748,0.536,205.289993,0.07188,8.116,204.399994,7.435,-1661,118.519997,1.985,119.5,31.80576,27.353533,26.178394,14.188038,72.087452,37.286398,44.849206,30.935631,-0.048882,0.002268,0.037179,0
4/13/2025,23:30:32,55380,0,0,74.793335,73.562955,64.732667,44.30877,37.535697,37.788487,40.740184,32.59528,32.506276,40.385214,31.091063,31.986538,32.563178,39.628583,46.636749,37.65011,37.819492,45.65641,53.450908,62.148446,53.442643,49.696177,50.579932,49.864128,46.411932,51.638209,52.840578,52.503919,76.824418,56.856892,45.736276,26.201809,27.715374,27.874297,29.998179,27.4521,28.165464,46.238344,43.901259,44.02097,73.031144,53.29445,41.381792,24.470818,40.00816,69.396699,45.69621,40.127933,23.889252,39.735319,47.636715,43.783632,44.325994,45.6394,42.619563,47.178633,44.240019,32.384828,33.337197,29.445723,29.21559,30.412772,29.577405,36.129093,42.973669,33.335574,41.689816,31.237395,37.981835,32.851566,39.501326,36.516422,42.603901,36.175123,39.882637,31.122831,37.477201,32.226667,38.896583,35.354268,41.474273,32.510409,40.503814,31.440077,37.65886,32.631919,39.230324,34.622401,38.830608,34.543876,37.817553,31.073511,36.320477,32.370872,36.63001,36.888394,41.573968,35.178811,41.013252,32.651477,38.017842,37.187816,41.157795,38.162707,42.701682,42.072005,41.166953,34.935072,41.17469,38.643978,42.731106,80.661328,86.434318,136.972166,85.955252,76.220954,85.40105,134.346298,75.901307,75.701699,71.239868,70.831865,71.120464,75.202088,73.237383,33.321582,158.054444,3481.098238,0,204.759995,0.09651,-12.594,204.160004,0.08936,0.572,205.169998,0.08261,9.581,204.139999,8.577,-1962,118.480003,1.987,119.300003,34.309946,29.955462,28.701603,11.42633,93.207727,37.268176,44.707554,30.728919,-0.252198,0.011618,0.190944,0
4/13/2025,23:31:32,55440,0,0,74.628982,73.584129,64.732257,44.333137,37.402461,37.661039,40.796875,32.576055,32.470118,40.430452,30.934968,31.912046,32.476343,39.71665,46.708226,37.639745,37.837481,46.269108,54.45096,62.137626,53.314239,49.429994,52.670038,47.10101,46.12966,51.103497,53.996335,51.43378,85.974606,60.415712,45.652538,27.052765,27.97443,28.163229,29.883741,28.015878,28.665181,46.238279,43.860265,43.996644,80.026047,57.008821,41.555306,24.965998,40.040603,80.320038,51.654098,40.092245,24.601235,39.738615,48.0694,43.892233,44.411733,45.782317,42.616927,47.127966,44.335565,32.250458,33.266384,29.256463,29.068682,30.12375,29.293215,36.105075,42.980148,33.347367,41.706763,31.240755,37.999496,32.848444,39.53312,36.510717,42.552996,36.18828,39.882953,31.124487,37.465852,32.253064,38.893102,35.350328,41.465084,32.494715,40.50413,31.438168,37.670495,32.644517,39.23558,34.584211,38.815567,34.511894,37.842539,31.066626,36.336656,32.380459,36.638479,36.908362,41.581066,35.195235,41.003151,32.731988,38.027815,37.225215,41.155861,38.152375,42.694921,42.069396,41.169622,34.931997,41.209092,38.612906,42.755966,84.039179,91.831773,140.064703,92.528281,76.270381,90.983664,136.753901,75.850131,76.359733,71.242296,70.755241,71.144437,75.239037,78.558066,37.161897,147.039107,3509.005729,0,204.630005,0.10409,-13.537,205.179993,0.09511,0.664,205.210007,0.09016,10.627,203.960007,9.293,-2147,118.410004,1.999,119.400002,30.026747,25.929515,24.466454,15.625791,88.297783,37.271605,44.851363,30.543159,-0.459308,0.021442,0.348513,0
4/13/2025,23:32:32,55500,0,0,74.611963,73.527738,64.782592,44.266358,37.481876,37.651601,40.868038,32.620379,32.519426,40.485878,31.030712,31.898053,32.490393,39.676353,46.723831,37.810192,37.757879,45.33672,52.847165,62.485645,56.527385,48.743081,52.410434,47.769361,46.775611,51.874944,52.159336,50.210903,75.929695,57.882006,45.813455,27.611752,28.647394,28.917306,30.29968,28.568121,29.297042,46.421241,44.07964,44.187049,76.353091,49.362441,41.497286,26.014288,39.84195,75.33837,41.627713,40.287948,25.73428,39.838707,47.976938,44.070795,44.279466,45.750912,42.864273,47.422408,44.495626,32.664248,33.649749,29.726905,29.42813,30.598884,29.743611,36.116134,42.955112,33.323529,41.694165,31.247594,38.004132,32.862003,39.494663,36.511506,42.489204,36.156541,39.857088,31.102793,37.45798,32.271837,38.889916,35.351117,41.446954,32.461493,40.462431,31.449001,37.680744,32.661502,39.247228,34.625207,38.831192,34.516956,37.808624,31.077875,36.323927,32.380567,36.635858,36.869468,41.575823,35.175298,41.045412,32.705764,38.035271,37.202168,41.158087,38.135618,42.664642,42.032112,41.18686,34.90458,41.197597,38.611608,42.735351,75.513841,86.145092,136.693392,79.684765,76.133241,79.539149,134.311588,75.938114,76.80307,71.6124,70.880755,71.109931,75.228345,75.317444,34.941015,106.532474,3306.67698,0,205.220001,0.08347,-10.898,205.710007,0.07611,0.472,205.619995,0.0693,7.86,204.210007,7.231,-1603,118.75,1.985,118.900002,32.586369,28.2702,27.060862,13.227086,67.799318,37.263136,44.906335,30.968588,-0.657586,0.031098,0.497899,0
4/13/2025,23:33:32,55560,0,0,75.520302,73.589757,64.855946,44.28663,37.614145,37.813006,41.05861,32.835153,32.651701,40.51028,31.33033,32.113204,32.676401,39.786212,46.822306,37.939802,37.841131,45.823976,53.966514,64.423032,56.302045,49.603682,50.085076,49.377115,46.680868,50.489435,53.707736,51.874162,71.560682,55.647591,45.856332,26.581377,28.252474,28.404202,30.296995,27.921086,28.840798,46.574748,44.15274,44.237346,71.049285,50.347117,41.561888,25.213904,39.978116,69.332839,41.963983,40.242052,24.83614,39.912698,48.165363,44.069906,44.311013,45.529478,42.791297,47.428002,44.287685,32.788552,33.904256,30.03459,29.647575,30.844494,29.998034,36.07169,42.961536,33.281672,41.697596,31.186017,38.009992,32.790092,39.52342,36.464688,42.531032,36.087986,39.87127,31.035585,37.488568,32.198063,38.893101,35.305561,41.458926,32.434437,40.487611,31.387595,37.659618,32.592656,39.253045,34.58137,38.829509,34.440722,37.798266,31.022422,36.329929,32.335437,36.645992,36.864558,41.571382,35.147613,41.047415,32.703341,38.047345,37.220003,41.155953,38.155117,42.672174,42.025453,41.182393,34.910722,41.237072,38.614322,42.75957,78.245051,84.401615,134.777723,82.446172,76.050437,82.010257,132.675837,75.818016,76.615219,71.307588,70.835013,71.11088,75.233091,71.735282,32.733781,129.440129,3279.439193,0,205.169998,0.08787,-11.584,205.729996,0.08082,0.548,205.660004,0.07508,8.605,204.759995,7.769,-1754,118.709999,1.998,119.400002,35.094986,30.800542,29.480706,10.761346,79.917624,37.249372,44.859124,31.202917,-0.852172,0.040355,0.643664,0
4/13/2025,23:34:32,55620,0,0,74.752089,73.52038,64.825607,44.298607,37.761891,37.960273,41.159103,32.865105,32.703891,40.556236,31.291726,32.161867,32.835302,39.845429,47.168799,37.894357,37.809919,46.080902,54.236915,64.509152,55.3847,49.603835,52.437987,46.340697,47.166256,51.439341,53.189344,51.463672,84.829672,59.505122,46.31192,27.594206,28.385635,28.595356,30.229413,28.309636,28.896814,47.032499,44.65394,44.798071,78.494056,55.930524,41.587866,25.149909,39.858654,78.245948,50.750791,40.367403,24.739075,39.991169,48.485527,44.316241,44.302653,45.682173,42.848634,47.655706,44.328077,32.899329,33.971491,29.859564,29.546095,30.679788,29.770257,36.07529,42.957641,33.283895,41.700675,31.184235,38.003631,32.816593,39.519909,36.466917,42.501177,36.105532,39.860967,31.063936,37.485891,32.215836,38.899736,35.32375,41.457183,32.429376,40.486124,31.390992,37.684783,32.61131,39.256763,34.576237,38.834995,34.451119,37.794099,31.022675,36.332836,32.349482,36.610079,36.860507,41.560317,35.160837,40.978684,32.67258,38.026933,37.206203,41.158851,38.11695,42.646519,42.032932,41.155559,34.920041,41.254329,38.627823,42.771246,84.721802,90.573609,137.778774,91.961857,76.139544,90.951659,134.794442,75.844122,76.93552,71.349953,70.852491,71.07531,75.207406,77.411917,29.936292,155.460075,3276.022551,0,204.830002,0.09913,-12.954,206.619995,0.09015,0.688,205.520004,0.08621,10.123,204.339996,8.867,-2043,118.550003,1.987,119.199997,38.8038,34.079746,32.859283,7.50812,92.07245,37.247999,44.993884,31.121087,-1.050026,0.049994,0.792592,0
4/13/2025,23:35:32,55680,0,0,74.5753,73.493145,64.774574,44.289883,37.664271,37.959874,40.989543,32.937437,32.752473,40.606986,31.40501,32.141647,32.760853,39.89636,46.856294,37.92071,37.874539,45.320094,53.742374,63.192368,53.824625,50.74595,51.09492,49.883454,46.793474,50.689804,53.18141,52.366761,77.423398,58.732641,45.975822,27.976545,28.878757,29.042472,30.452389,28.652044,29.374239,46.393301,44.204696,44.362931,77.538176,50.772117,41.650329,26.13272,39.881601,76.560694,43.042063,40.538088,25.940813,40.138352,48.25963,44.155395,44.399106,45.811274,42.987186,47.613608,44.334811,32.77322,33.737729,30.143367,29.692164,30.867221,29.871853,36.0553,42.940456,33.258282,41.673571,31.179049,37.985095,32.786375,39.529229,36.472289,42.580306,36.086717,39.832103,31.034753,37.434971,32.172589,38.897149,35.313173,41.46736,32.459852,40.451998,31.381862,37.621501,32.581872,39.24055,34.582555,38.826717,34.451669,37.799848,31.029365,36.308494,32.35616,36.633244,36.858891,41.553873,35.156904,41.041675,32.695317,38.038036,37.230583,41.15375,38.133031,42.653286,42.016698,41.159109,34.930271,41.257183,38.612112,42.769229,76.659685,87.289297,136.856673,81.920096,75.871418,81.699629,134.231095,75.848014,76.684396,71.259259,70.756097,71.102859,75.19048,76.188232,14.623259,85.753723,3301.006035,0,205.130005,0.08522,-11.084,205.729996,0.07727,0.514,205.589996,0.07127,8.073,204.809998,7.381,-1653,118.730003,1.974,119.5,59.712459,55.386966,54.274725,-13.736637,55.246316,37.243425,44.991234,31.180926,-1.247337,0.059434,0.940746,0
