Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/13/2025,23:36:32,55740,0,0,74.920183,73.499168,64.784508,44.369574,37.767598,37.951842,41.152899,32.94953,32.770084,40.613858,31.478794,32.192109,32.854848,39.899181,47.086509,37.975472,37.936218,44.868898,57.299062,65.999148,57.160843,47.610425,50.648368,49.545557,47.37288,51.443308,52.789121,50.944361,70.880159,55.737533,46.037899,27.128184,28.569221,28.666042,30.491706,28.127407,29.039419,46.800362,44.476455,44.47032,71.304123,49.489399,41.544119,25.508074,39.79864,70.208698,41.295229,40.510858,25.121381,40.172494,49.152666,44.149158,44.020258,45.365239,43.077254,47.594909,44.486229,33.066858,34.038376,30.25619,29.821957,30.979114,30.125428,36.058739,42.96011,33.266686,41.680568,31.188813,37.99269,32.777123,39.537242,36.471924,42.550953,36.094449,39.850376,31.046099,37.45161,32.208027,38.889725,35.292419,41.449403,32.431143,40.46277,31.373157,37.664211,32.596834,39.273904,34.57174,38.808898,34.433753,37.79054,31.005272,36.304923,32.342784,36.60345,36.83353,41.529979,35.140318,40.98296,32.66356,38.027386,37.208867,41.142006,38.114617,42.661328,42.008444,41.153925,34.938351,41.256439,38.58753,42.764535,77.2671,83.832087,134.456028,80.936641,75.956782,80.400788,132.087083,75.929537,77.081506,71.179578,70.855336,71.064998,75.091562,71.326367,25.384172,137.834944,3257.981303,0,205.139999,0.08575,-11.166,205.619995,0.07873,0.485,205.559998,0.07217,8.204,204.460007,7.512,-1674,118.75,1.993,119.199997,44.171082,39.677302,38.644041,1.866817,84.003445,37.238419,45.041801,31.381321,-1.441939,0.068377,1.085672,0
4/13/2025,23:37:32,55800,0,0,75.30375,73.476395,64.686672,44.373607,37.843246,38.062811,41.088985,32.948533,32.769159,40.595769,31.490787,32.274627,32.862608,39.941688,47.038285,37.951883,37.947227,45.12243,54.905986,64.463566,56.663823,49.120939,49.102362,49.537111,46.975668,50.930259,53.337478,51.526102,83.83222,58.997183,46.03503,27.311929,28.258842,28.458317,30.351498,28.128804,28.732555,46.690733,44.415466,44.584177,77.65985,55.52205,41.551787,25.113329,40.111253,77.144519,50.815844,40.411272,24.664779,40.096025,49.052636,44.198426,44.308011,45.62976,43.041642,47.618864,44.371048,32.857111,33.892849,30.157327,29.686508,30.916828,29.817965,36.041191,42.960713,33.237993,41.66009,31.161825,37.988026,32.743525,39.548189,36.463881,42.699335,36.106596,39.860704,31.069909,37.439262,32.160444,38.899357,35.304753,41.465602,32.45847,40.458117,31.378251,37.634189,32.557725,39.232179,34.516016,38.813046,34.430824,37.821651,31.028627,36.313073,32.332289,36.631303,36.832619,41.553703,35.106776,41.014359,32.576544,38.056913,37.203934,41.191577,38.152892,42.668205,41.999586,41.188181,34.93651,41.253359,38.642555,42.809615,84.44919,89.860241,137.288504,91.258324,76.124693,90.435151,134.164644,75.824801,75.923542,71.323318,70.946779,71.079613,75.174103,76.702363,36.230968,161.966707,3237.354327,0,204.679993,0.09863,-12.864,205.380005,0.09105,0.587,205.449997,0.08488,9.95,204.300003,8.823,-2027,118.57,1.997,119.099998,31.405074,26.921831,25.781316,14.629956,94.896308,37.24176,45.100254,31.221431,-0.03905,0.001754,0.029143,0
4/13/2025,23:38:32,55860,0,0,74.654086,73.525064,64.752526,44.475525,37.858956,38.116945,41.209695,33.026025,32.816522,40.651037,31.38498,32.174994,32.862645,39.987555,47.089247,38.020649,37.985008,45.744199,53.94644,63.783697,54.430898,48.879984,51.302331,49.678491,47.183084,50.839751,52.160944,51.546883,79.11965,59.597879,46.132021,27.979283,28.885217,29.12253,30.597908,28.952058,29.325841,46.720899,44.526235,44.563919,78.488747,51.859096,41.586713,26.042574,39.945642,77.864358,44.804721,40.533049,25.90744,40.129692,48.13633,44.301068,44.429922,45.620202,43.115177,47.640915,44.276065,32.907926,33.863908,30.222779,29.665917,30.923433,29.867295,36.037931,42.92543,33.243708,41.672781,31.16399,37.984181,32.768559,39.517329,36.431132,42.489381,36.057162,39.827808,31.018379,37.468059,32.193882,38.85391,35.256885,41.429977,32.433721,40.448587,31.382422,37.645301,32.576468,39.239351,34.529885,38.785358,34.385679,37.779886,30.997648,36.300005,32.331168,36.622311,36.831593,41.550484,35.11287,41.001923,32.677385,38.019271,37.206935,41.159091,38.122933,42.649394,42.016348,41.182519,34.917501,41.243138,38.579066,42.805738,77.785889,88.31483,137.171851,84.042348,76.205585,83.285801,134.123775,75.841967,77.043779,71.319362,70.815561,71.09101,75.199804,77.086679,31.094159,138.599334,3289.668683,0,205.020004,0.08701,-11.344,205.470001,0.07919,0.493,205.399994,0.07253,8.265,203.759995,7.535,-1674,118.629997,1.984,119.199997,37.259172,32.713864,31.6602,8.872849,84.367209,37.226551,44.979794,31.241876,-0.23708,0.010807,0.177574,0
4/13/2025,23:39:32,55920,0,0,74.80354,73.467391,64.666884,44.517203,37.902745,38.105068,41.305057,33.012577,32.803018,40.643388,31.521149,32.21528,32.833094,40.006739,47.22076,37.940733,37.960987,46.693811,54.877494,62.509914,54.629379,49.25453,49.068706,50.096437,47.113046,50.790464,52.73405,51.935458,71.259567,55.76263,46.414424,27.125533,28.626145,28.748839,30.638156,28.186165,29.130705,46.817689,44.667094,44.698199,71.791089,48.751788,41.413118,25.615695,39.700643,70.630703,40.468036,40.446896,25.148295,40.066386,48.626669,44.234501,44.196363,45.467962,42.979252,47.641077,44.268088,33.061646,33.971951,30.436892,29.845759,31.098264,30.068033,36.007926,42.937393,33.208322,41.642603,31.146779,37.953653,32.747169,39.520861,36.432464,42.571091,36.037377,39.802828,31.021643,37.409501,32.137606,38.870683,35.271074,41.43526,32.440537,40.409532,31.356278,37.61239,32.548686,39.23272,34.512123,38.771221,34.375457,37.766777,30.978189,36.292627,32.338435,36.609723,36.807506,41.539732,35.102355,41.012611,32.621477,38.028735,37.193414,41.161502,38.097084,42.609634,41.972795,41.162683,34.928108,41.285795,38.58016,42.7998,76.460935,83.389605,134.303346,79.633114,76.078594,78.955532,132.167809,75.854706,76.855476,71.189191,70.732325,71.102012,75.162187,71.203,27.894673,164.596233,3274.546924,0,205.179993,0.08331,-10.917,205.770004,0.07667,0.535,205.679993,0.07065,7.994,204.770004,7.326,-1636,118.739998,1.981,118.800003,41.379581,36.378275,35.412053,5.034843,96.015907,37.214632,44.962139,31.413758,-0.431192,0.019878,0.322478,0
4/13/2025,23:40:32,55980,0,0,74.987656,73.41061,64.758311,44.584821,37.958992,38.15335,41.384623,33.020518,32.808245,40.701839,31.476042,32.180738,32.883945,40.068152,47.216093,38.015088,37.938791,45.41571,54.537234,63.778949,58.859759,48.395129,51.432,49.533224,47.263159,51.171596,53.578974,50.891643,83.113354,58.673048,46.111246,27.288825,28.271045,28.597239,30.361012,28.008643,28.71952,46.718607,44.480023,44.591323,77.178632,55.274078,41.517713,24.960443,39.802882,76.392614,50.488572,40.406206,24.498985,40.064973,48.907309,44.167843,44.214749,45.511266,43.194617,47.654439,44.523027,32.845461,33.862522,30.215147,29.662742,30.873022,29.668893,36.024663,42.929838,33.226997,41.64789,31.145006,37.978133,32.714891,39.546469,36.478531,42.597481,36.047778,39.814942,31.022305,37.426727,32.146936,38.87469,35.264904,41.442333,32.422515,40.421197,31.370752,37.628728,32.55134,39.256885,34.516909,38.789663,34.368262,37.777987,30.992167,36.288805,32.344827,36.604911,36.810216,41.527473,35.085329,40.989989,32.613293,38.044956,37.193733,41.166484,38.097227,42.648428,41.963826,41.179666,34.948327,41.319059,38.593987,42.807846,84.027534,89.460589,136.985138,90.71456,75.986035,89.82722,134.021736,75.844942,76.779125,71.453008,70.822066,71.091148,75.189805,76.231848,35.076455,172.839984,3211.325317,0,204.919998,0.09815,-12.786,205.429993,0.08987,0.636,205.440002,0.08492,9.938,203.649994,8.767,-1999,118.510002,1.998,118.300003,32.735579,28.142046,27.030539,13.375667,99.449725,37.221985,45.086468,31.187964,-0.628253,0.028864,0.470102,0
4/13/2025,23:41:32,56040,0,0,74.716689,73.441343,64.720096,44.734059,37.964572,38.207952,41.463764,33.078264,32.824991,40.673073,31.447378,32.08598,32.823507,40.083162,47.185051,38.042885,37.927156,45.585378,55.423534,62.571834,55.724276,48.73046,51.257282,48.284513,47.396155,50.645762,52.48642,50.229879,80.601437,60.089461,46.224286,28.019448,28.850991,29.055746,30.629676,28.763917,29.304552,46.724075,44.580351,44.61628,79.278974,53.152768,41.731528,25.97743,39.916672,78.883074,46.326654,40.568121,25.757369,40.112206,48.433499,44.348519,44.672789,45.83034,43.151893,47.737661,44.34223,32.959474,33.809713,30.3186,29.713163,30.860132,29.729127,35.979972,42.952266,33.208872,41.648424,31.117029,37.98131,32.698968,39.539574,36.407873,42.53307,36.010343,39.808096,30.985526,37.456018,32.136371,38.871761,35.226057,41.433255,32.406263,40.430211,31.33888,37.643869,32.528771,39.232862,34.48387,38.770922,34.320128,37.760515,30.950037,36.303175,32.316558,36.593057,36.770935,41.484463,35.07642,40.976304,32.618143,38.003725,37.15688,41.136366,38.075387,42.621879,41.98355,41.188409,34.927428,41.305919,38.569512,42.817312,78.887158,89.286057,137.612335,86.195344,76.129951,84.784137,134.47811,75.863049,77.129301,71.320619,70.813223,71.100555,75.188187,77.745657,36.994449,110.50291,3305.669013,0,205.020004,0.08964,-11.634,205.660004,0.08117,0.503,205.550003,0.07524,8.584,204.710007,7.807,-1756,118.68,1.983,118.5,30.776617,26.283859,25.120452,15.447669,70.013851,37.203886,45.129878,31.231701,-0.826706,0.037933,0.61903,0
4/13/2025,23:42:32,56100,0,0,74.939958,73.550712,64.80666,44.731469,38.071955,38.269377,41.520128,33.08722,32.764884,40.66727,31.553779,32.215913,32.835061,40.143517,47.21245,38.063087,38.02824,44.992979,53.452857,64.895459,57.96193,49.827399,51.108523,48.638927,46.867822,51.664748,53.23307,51.795049,72.081082,56.128309,46.160932,26.952792,28.646045,28.790598,30.730681,28.529194,29.313882,46.953,44.638986,44.625403,72.537401,48.075365,41.679617,25.678362,40.17093,71.248312,39.874974,40.479863,25.2583,40.176507,48.898655,44.35423,44.488773,45.277176,43.207453,47.658475,44.669892,33.006478,33.907868,30.496919,29.812617,31.090988,30.075701,35.988972,42.930016,33.201196,41.63731,31.128939,37.977829,32.711917,39.497268,36.402141,42.50322,36.024699,39.818417,31.025373,37.447207,32.159542,38.856338,35.21677,41.428438,32.411342,40.42467,31.366245,37.647435,32.558157,39.218691,34.435892,38.762921,34.315633,37.76834,30.984667,36.270729,32.303526,36.613288,36.790277,41.497974,35.032549,40.958282,32.608382,37.991003,37.152547,41.143116,38.079954,42.588207,41.977997,41.17493,34.887679,41.290462,38.556418,42.834586,75.480058,83.28412,134.443666,78.173145,76.180937,76.816802,132.050834,75.868588,76.040313,71.344429,70.938523,71.121008,75.230501,72.09515,35.155481,126.274675,3453.846833,0,205.399994,0.0837,-10.914,205.839996,0.07705,0.478,205.759995,0.07045,7.993,205.240005,7.33,-1645,118.809998,1.989,118.599998,32.698712,28.217397,27.017643,13.46222,78.331587,37.200031,45.149363,31.398428,-1.021432,0.046799,0.764617,0
4/13/2025,23:43:32,56160,0,0,74.36913,73.543588,64.84478,44.967808,38.069553,38.342046,41.473868,33.024913,32.696128,40.666995,31.460386,32.153743,32.821849,40.169195,47.174779,37.88671,38.073021,45.009786,52.882433,63.718734,54.096294,51.613115,51.579892,48.659744,46.571047,51.039838,52.374162,51.137641,82.575625,58.934127,46.077255,26.823548,27.935855,28.305853,30.352542,27.845537,28.5373,47.005498,44.638334,44.72026,76.682856,55.835507,41.501719,24.540564,40.072862,75.216332,50.887243,40.412246,23.990737,40.119008,48.239606,44.227738,44.806161,45.818723,42.938124,47.429044,44.334625,32.782368,33.775485,30.176364,29.438435,30.727291,29.456817,35.976137,42.946709,33.170954,41.628054,31.112876,37.971334,32.667135,39.537865,36.394648,42.65128,35.995237,39.819507,31.010878,37.431407,32.114711,38.870932,35.202616,41.436828,32.439133,40.412546,31.345069,37.606447,32.507122,39.217533,34.424965,38.768382,34.302041,37.785937,30.973893,36.28526,32.296329,36.592608,36.750576,41.507328,35.053993,40.95096,32.517811,38.007568,37.136847,41.173653,38.095148,42.626156,41.964836,41.179797,34.907662,41.295423,38.589702,42.847056,83.68066,89.211863,138.038453,90.225928,76.420613,89.492613,135.043491,75.886379,75.777927,71.56549,71.013907,71.097932,75.1425,76.041593,57.167212,147.827007,3473.061752,0,205.009995,0.10168,-13.231,205.589996,0.0936,0.63,205.610001,0.0881,10.351,204.440002,9.115,-2099,118.650002,1.991,118.400002,11.728504,7.152968,6.063495,34.348751,88.656983,37.197935,45.06083,31.05946,-0.170876,0.007659,0.129299,0
4/13/2025,23:44:32,56220,0,0,75.0775,73.5112,64.888581,44.966141,37.869516,38.262204,41.315317,32.965155,32.690103,40.70682,31.245829,31.956826,32.669604,40.200748,46.98045,37.90709,38.103257,45.754129,53.2187,62.85081,55.212739,49.711982,52.916864,48.352819,47.256783,51.945053,52.421693,51.017895,82.365326,60.785947,46.081094,27.670171,28.408182,28.702226,30.357137,28.319241,28.969314,46.620242,44.443904,44.507884,80.229201,55.298432,41.527967,25.493587,39.779512,80.148565,48.948542,40.362606,25.203808,39.969931,48.078492,44.127063,44.465445,45.996043,43.197694,47.413891,44.490724,32.583667,33.491399,30.078917,29.330247,30.609814,29.276089,35.974261,42.926848,33.174792,41.635369,31.093998,37.962374,32.674124,39.548026,36.414587,42.584098,35.987128,39.801299,30.979991,37.40972,32.143611,38.87007,35.229678,41.445205,32.421201,40.402279,31.336465,37.612167,32.517771,39.255926,34.449833,38.763548,34.273658,37.757381,30.971387,36.307119,32.324971,36.601123,36.771035,41.488521,35.073269,40.98946,32.584295,38.039521,37.175911,41.166343,38.081625,42.596897,41.954504,41.181335,34.920742,41.322972,38.550584,42.857325,80.272434,90.553522,139.558081,88.476739,76.166973,86.692548,136.249749,75.937178,76.829112,71.412537,70.819885,71.100425,75.199883,78.545985,28.830733,114.748783,3497.193911,0,205.169998,0.09609,-12.519,205.690002,0.08685,0.495,205.600006,0.08075,9.329,204.089996,8.381,-1888,118.669998,1.999,118.699997,39.901353,35.348226,34.182865,6.179741,72.325539,37.200091,45.059244,30.895022,-0.378063,0.016805,0.286448,0
4/13/2025,23:45:32,56280,0,0,74.736199,73.595016,64.7501,44.938856,37.856571,38.216584,41.222957,32.902504,32.557216,40.598154,31.198241,31.796792,32.606786,40.136316,46.954663,37.829316,37.977893,46.50686,53.637056,61.722035,55.378695,51.5164,50.632358,48.49323,47.303748,51.377996,52.32124,51.679935,73.060058,56.703139,45.959752,26.943422,28.225214,28.480471,30.430239,28.156151,28.977595,46.635348,44.311369,44.356075,73.705712,48.448638,41.420467,25.323228,40.052775,72.318429,40.590757,40.169247,24.945965,39.904533,48.157717,44.047734,44.455831,45.575618,43.082716,47.275927,44.250737,32.639898,33.625032,30.144375,29.329279,30.655644,29.436531,35.945362,42.895563,33.152045,41.618579,31.108177,37.956928,32.640625,39.513428,36.363918,42.553144,35.962459,39.822586,30.975222,37.439689,32.122158,38.840738,35.154994,41.421686,32.419109,40.406814,31.331251,37.598374,32.495883,39.221051,34.398329,38.738802,34.252767,37.745715,30.946699,36.258245,32.269623,36.609188,36.754765,41.519409,35.03862,40.964749,32.547758,38.0042,37.118439,41.152777,38.066683,42.622448,41.972422,41.19927,34.874071,41.309107,38.558164,42.867499,74.757409,83.886457,136.379403,76.792663,76.566552,74.645986,133.702335,75.896736,75.792928,71.294669,70.887273,71.130875,75.1888,73.271893,35.762206,93.405827,3495.979358,0,205.339996,0.08456,-10.949,205.839996,0.07661,0.516,205.690002,0.07141,8.054,204.270004,7.377,-1636,118.730003,1.98,118.400002,31.836453,27.297168,26.045948,14.123299,60.074484,37.182282,44.928392,30.971793,-0.025645,0.001176,0.018979,0
4/13/2025,23:46:32,56340,0,0,75.008324,73.537529,64.727069,44.897619,37.814528,38.167936,41.268808,32.911935,32.513689,40.713573,31.16622,31.80035,32.53117,40.220897,46.760524,37.929912,38.001368,46.228423,52.371685,60.944108,55.962673,50.265957,51.412097,48.18343,46.973841,51.562516,52.433947,51.797073,80.965943,57.97601,45.77367,26.24805,27.57922,27.963589,30.082902,27.435394,28.159924,46.16776,43.927042,44.023948,75.627064,54.863025,41.388726,24.3519,40.088052,73.758365,49.527004,39.970403,23.828244,39.703916,47.945172,43.757453,44.413787,45.877553,43.178721,47.169674,44.459979,32.262863,33.228762,30.03786,29.29631,30.580802,29.111018,35.933476,42.925052,33.136228,41.627115,31.092319,37.980015,32.629178,39.529849,36.373764,42.626605,35.957,39.803049,30.974631,37.414795,32.078407,38.865116,35.168845,41.418714,32.389158,40.407992,31.328878,37.582767,32.501527,39.202452,34.392487,38.745349,34.257576,37.767288,30.952858,36.282957,32.293569,36.623701,36.73211,41.501726,35.029623,40.976503,32.50137,37.988284,37.117985,41.173833,38.055574,42.590318,41.92592,41.205525,34.890133,41.333734,38.560747,42.865238,82.8504,88.28417,137.635943,88.944021,76.238031,88.272277,134.891712,75.929819,75.659734,71.454768,70.925899,71.118995,75.130521,75.105603,37.340015,152.989169,3272.104195,0,205.229996,0.09639,-12.513,205.880005,0.08785,0.588,205.839996,0.08292,9.628,204.110001,8.565,-1943,118.800003,1.992,118.400002,29.958883,25.573939,24.155616,15.814787,90.979344,37.181486,44.938777,30.752936,-0.102851,0.004419,0.077473,0
4/13/2025,23:47:32,56400,0,0,74.286434,73.437114,64.594382,44.780933,37.682229,38.069266,41.262853,33.013498,32.534251,40.736127,31.210435,31.780616,32.573291,40.230898,46.851048,38.043518,37.853026,45.834879,56.698193,64.663875,54.190727,48.826068,52.477321,47.518421,47.041013,50.439953,53.02686,51.563715,83.283714,60.216159,45.599041,27.57513,28.329115,28.590601,30.314708,28.195186,29.012149,46.259156,44.031455,44.279587,80.102032,55.182576,41.431691,25.469424,39.744675,80.258969,48.857716,40.120145,25.193125,39.743886,49.004683,43.87273,44.29538,45.828486,43.088225,47.238172,44.287276,32.561336,33.44445,30.130328,29.393274,30.605945,29.18901,35.894435,42.888983,33.130351,41.610306,31.039638,37.963324,32.605704,39.520522,36.365285,42.569436,35.932203,39.779694,30.930519,37.400485,32.065781,38.848721,35.169663,41.40237,32.345121,40.389058,31.297694,37.608238,32.47245,39.229471,34.407244,38.735311,34.223958,37.749554,30.918038,36.264304,32.275712,36.591714,36.720922,41.505119,35.063646,40.955261,32.541728,38.017406,37.139178,41.147176,38.050459,42.596213,41.936623,41.181037,34.906695,41.372734,38.539743,42.872448,81.188572,90.654048,138.371996,89.888792,76.03034,87.759119,135.661156,75.826678,76.30888,71.243323,70.853968,71.099701,75.114697,78.350903,37.517852,165.066125,3301.662121,0,205.440002,0.09523,-12.333,205.940002,0.08557,0.461,205.800003,0.07972,9.15,204.220001,8.311,-1868,118.870003,1.992,118.599998,29.596043,25.428693,24.117147,16.002998,96.214708,37.170243,45.062797,30.88739,-0.301554,0.012882,0.225755,0
4/13/2025,23:48:32,56460,0,0,74.426205,73.557562,64.64469,44.761482,37.807549,38.13181,41.39,33.011282,32.652429,40.766379,31.303434,31.816382,32.733517,40.365815,46.929876,38.081248,37.877201,46.357822,56.375511,61.838307,54.930581,47.982758,53.567275,48.700449,47.206847,51.134243,52.932605,52.115972,73.197232,56.59608,45.88234,27.299395,28.448701,28.709722,30.628941,28.409839,29.154885,46.354909,44.003231,44.0519,73.989839,47.786276,41.451581,25.646813,40.183019,72.764343,40.01588,40.154672,25.274626,39.895601,48.383543,44.024764,44.259747,45.94166,43.242012,47.382442,44.291361,32.651762,33.430482,30.364612,29.63612,30.783578,29.411022,35.936858,42.919624,33.132902,41.621185,31.076952,37.965792,32.609078,39.516523,36.360385,42.575555,35.944914,39.794988,30.955786,37.402955,32.075388,38.847366,35.13727,41.413776,32.40371,40.402139,31.334096,37.598774,32.474046,39.206046,34.363709,38.736587,34.224354,37.749517,30.933599,36.253642,32.278345,36.619697,36.717487,41.484991,35.045295,40.947167,32.481952,37.969869,37.100877,41.169354,38.058587,42.599464,41.96282,41.198459,34.871924,41.351177,38.555812,42.906873,74.247978,83.905754,135.157324,76.451655,76.345434,75.273127,132.674816,75.85744,75.64347,71.52368,70.902033,71.12102,75.162522,73.346713,38.261169,105.193488,3292.769771,0,205.449997,0.08163,-10.616,205.800003,0.07463,0.438,205.759995,0.06737,7.554,204.740005,7.025,-1540,118.860001,1.996,119.099998,29.097858,24.667099,23.37019,16.784482,67.040454,37.17266,45.023848,31.046263,-0.497261,0.020655,0.370314,0
4/13/2025,23:49:32,56520,0,0,74.548486,73.521306,64.605056,44.830898,37.819685,38.146149,41.367199,33.082477,32.679409,40.751706,31.34116,31.835,32.731202,40.392151,47.127903,38.121138,37.84922,45.692414,53.653849,64.369665,58.751445,50.283267,51.54717,49.75142,46.737563,51.844081,53.321031,51.16937,77.396022,56.575661,45.890088,26.265079,27.883309,28.282774,30.377631,27.71438,28.363809,46.589154,44.24176,44.316276,73.194241,52.687424,41.47824,24.560478,39.916647,69.535447,45.262466,40.002353,24.13742,39.797584,48.675084,43.908769,44.586451,45.627294,43.207911,47.382137,44.474471,32.766848,33.607519,30.242258,29.457976,30.716513,29.396856,35.91969,42.907433,33.121942,41.611661,31.060617,37.975177,32.631424,39.526966,36.368213,42.462081,35.916688,39.777477,30.946103,37.434036,32.094662,38.850757,35.138903,41.389883,32.353115,40.38376,31.297235,37.643548,32.486192,39.215743,34.362814,38.723339,34.19239,37.746894,30.926943,36.283775,32.305069,36.637483,36.724651,41.49871,35.037119,40.986585,32.584502,38.030044,37.144313,41.160424,38.044322,42.601092,41.966602,41.209285,34.875739,41.376968,38.519042,42.931771,80.544237,86.089619,135.252388,85.873591,76.125945,85.300789,132.713012,75.925552,76.392938,71.40509,70.792693,71.120345,75.249689,73.242767,37.333552,125.986145,3277.087272,0,205.449997,0.09309,-12.127,205.800003,0.08591,0.525,205.860001,0.07925,9.164,204.860001,8.242,-1860,118.910004,1.999,118.599998,30.082151,25.670303,24.194416,15.807937,78.185724,37.17465,45.079997,31.031328,-0.692889,0.02849,0.515125,0
4/13/2025,23:50:32,56580,0,0,75.77441,73.531805,64.743518,44.760969,37.822497,38.23773,41.481423,33.164555,32.613894,40.791187,31.301809,31.829885,32.763449,40.467251,46.980654,38.170569,37.828755,46.31819,53.565743,60.96013,55.998235,51.363583,52.88714,49.182567,47.722968,51.137331,52.21456,50.588181,85.588483,60.247371,45.991315,27.470027,28.243609,28.458257,30.468224,28.275459,29.054913,46.677449,44.457702,44.523434,79.854496,56.287159,41.778045,25.255308,40.43389,80.35646,50.656817,40.007871,24.950474,39.737962,48.001126,44.204308,44.899701,46.350786,43.337169,47.581893,44.418939,32.665585,33.476563,30.24636,29.398306,30.604289,29.096879,35.907921,42.904987,33.118069,41.613105,31.064309,37.962837,32.594984,39.530358,36.342846,42.566057,35.934948,39.774932,30.956008,37.412338,32.067032,38.840031,35.129457,41.402506,32.396369,40.397954,31.34011,37.607271,32.467028,39.217684,34.357667,38.715572,34.183247,37.735807,30.934479,36.250532,32.297021,36.603329,36.71705,41.482356,35.017258,40.958508,32.502755,37.987762,37.114366,41.175661,38.068894,42.593022,41.962445,41.194564,34.889285,41.390143,38.529031,42.960585,84.381017,91.399048,138.482942,92.460678,76.276931,91.010837,134.774643,75.874889,75.721278,71.490745,70.928956,71.151754,75.157213,78.685194,36.585867,150.912112,3286.840025,0,205.309998,0.101,-13.113,205.740005,0.0922,0.466,205.669998,0.08539,9.946,204.639999,8.927,-2042,118.830002,2.012,118.599998,30.980108,26.766838,24.996664,15.011207,90.051303,37.170218,45.202005,30.914664,-0.085462,0.003283,0.063451,0
4/13/2025,23:51:32,56640,0,0,75.604099,73.52016,64.7108,44.743734,37.775508,38.199157,41.499769,33.211979,32.704941,40.812639,31.330205,31.802703,32.817242,40.439057,46.872416,38.232956,37.910816,45.451899,54.711085,63.13446,56.171909,49.460284,51.080532,48.509693,46.930837,51.238181,53.967262,54.203731,75.493302,57.891928,45.783273,27.681853,28.486882,28.838461,30.600222,28.554365,29.110233,46.316387,44.138753,44.245278,76.079535,49.307318,41.833894,25.894995,40.577273,75.086737,41.464525,40.172952,25.578888,39.957461,48.383267,44.121711,44.601632,45.857721,43.334389,47.469546,44.615101,32.659205,33.455573,30.616213,29.643913,30.830584,29.35587,35.880314,42.883767,33.091251,41.593167,31.029846,37.948029,32.571182,39.508892,36.366889,42.577616,35.912113,39.768075,30.953977,37.394613,32.055864,38.83311,35.1194,41.399125,32.389003,40.371722,31.301098,37.595738,32.433179,39.21699,34.324129,38.703843,34.159022,37.723966,30.905603,36.247523,32.266856,36.578622,36.671107,41.469675,34.995709,40.957365,32.478469,37.993756,37.092505,41.170185,38.016131,42.587994,41.926126,41.195171,34.877479,41.400001,38.530158,42.925264,75.355728,85.845613,136.252596,79.290998,76.353019,79.152535,133.67931,75.918179,75.739676,71.408283,70.907325,71.09024,75.128087,75.244223,30.345267,98.761906,3313.989275,0,205.490005,0.08376,-10.825,206.029999,0.07625,0.52,206.009995,0.06996,7.899,204.979996,7.253,-1605,118.919998,1.991,118.800003,37.790077,33.840698,32.179756,7.993196,63.305745,37.153992,45.152303,31.09356,-0.282434,0.011385,0.21078,0
4/13/2025,23:52:32,56700,0,0,74.575573,73.461681,64.745776,44.791674,37.828724,38.129567,41.398722,33.363187,32.779971,40.860943,31.491373,31.939765,32.833551,40.42218,46.864141,38.191469,37.958852,45.127385,54.475944,64.075393,56.059876,49.828968,51.843505,48.156441,46.759731,51.289637,53.249817,52.000722,72.610128,55.606506,45.688305,26.306103,28.046023,28.356645,30.425563,27.566269,28.486637,46.476053,44.076696,44.2126,71.494524,50.954012,41.663233,24.964105,40.038297,69.171478,42.596443,40.218409,24.513704,39.978998,48.464762,43.933352,44.311264,45.727086,43.175594,47.401075,44.371944,32.703283,33.447167,30.626499,29.720644,30.938019,29.4494,35.860702,42.891987,33.085991,41.587962,31.00452,37.979672,32.566123,39.539631,36.337106,42.572221,35.885003,39.743298,30.904864,37.418663,32.039576,38.847547,35.123264,41.404719,32.322622,40.357535,31.279617,37.610501,32.431579,39.247174,34.332309,38.708448,34.168536,37.717776,30.879307,36.265229,32.25395,36.586427,36.665195,41.436086,35.00513,40.964075,32.514608,38.010855,37.1366,41.1516,38.041648,42.559779,41.903967,41.206872,34.892821,41.408402,38.504449,42.929991,78.51647,84.431961,134.701681,82.90694,76.095344,82.513051,132.349649,75.883742,76.712079,71.437292,70.828949,71.107364,75.153154,72.000137,32.008367,139.624956,3272.914655,0,205.320007,0.08877,-11.562,205.880005,0.08183,0.513,205.860001,0.07592,8.686,204.5,7.836,-1740,118.889999,2.003,118.900002,35.756282,31.73121,30.286386,9.932023,84.853206,37.15179,44.997334,31.147502,-0.477239,0.019318,0.355683,0
4/13/2025,23:53:32,56760,0,0,75.492711,73.566758,64.767721,44.90207,37.889712,38.186115,41.607076,33.303516,32.731304,40.856345,31.52548,31.936922,32.823155,40.552808,46.979006,38.311105,37.994438,46.474272,53.730846,61.451033,54.322308,51.659134,49.602566,49.429231,47.210831,51.594899,52.609486,51.527563,84.897567,59.508388,46.007371,27.469005,28.02297,28.331811,30.43196,28.08387,28.754115,46.579862,44.357602,44.494336,78.710553,55.807663,41.683603,24.944169,40.372424,78.780655,50.877126,40.189238,24.56979,39.872491,48.185766,44.090957,45.047047,46.060183,43.132045,47.472588,44.325073,32.448016,33.352076,30.388919,29.504361,30.683538,29.066701,35.85758,42.892405,33.081591,41.601201,31.010359,37.973699,32.554327,39.521085,36.299449,42.523873,35.868295,39.7875,30.917466,37.417398,32.042753,38.848843,35.082891,41.374778,32.364567,40.363385,31.302912,37.597303,32.434309,39.21004,34.279857,38.673937,34.122732,37.717224,30.880979,36.241212,32.276531,36.58846,36.670325,41.475495,34.990192,40.940445,32.520974,37.992904,37.119071,41.169744,38.037333,42.598535,41.9367,41.229954,34.855329,41.399259,38.500137,42.952046,84.64986,90.632964,137.780382,91.963132,76.20722,90.842774,134.62612,75.903284,76.152201,71.419609,70.900997,71.1255,75.219347,77.530385,34.457048,143.634337,3276.871603,0,205.440002,0.10022,-13.073,205.820007,0.09236,0.519,205.820007,0.08543,10.007,204.089996,8.93,-2029,118.830002,2.007,118.900002,33.313727,28.989959,27.495594,12.693644,86.730645,37.147862,45.140178,30.907269,-0.07082,0.002998,0.052775,0
4/13/2025,23:54:32,56820,0,0,74.757829,73.499048,64.689466,44.820479,37.801665,38.106934,41.53139,33.242151,32.715384,40.865677,31.483244,31.861017,32.818088,40.594906,46.848893,38.19858,38.027216,45.610979,54.45982,61.522975,54.820333,49.938765,51.564261,49.862585,46.649463,50.793938,54.444931,53.644101,78.368369,59.205689,45.69615,27.632243,28.432153,28.715485,30.601716,28.547098,29.024462,46.316699,44.084693,44.339383,78.146862,51.37147,41.62738,25.763318,40.383702,77.478776,44.124434,40.241316,25.588878,39.945273,48.458862,44.008355,44.841905,46.081879,43.420038,47.397581,44.620063,32.455645,33.293266,30.592458,29.563959,30.745775,29.18151,35.872371,42.90575,33.066315,41.595321,31.011085,37.961295,32.541839,39.537966,36.338975,42.610533,35.886485,39.757116,30.918387,37.400025,32.047961,38.846321,35.086121,41.39162,32.396183,40.357248,31.285564,37.586564,32.427504,39.230998,34.288074,38.689171,34.145155,37.738142,30.90965,36.267038,32.27757,36.619355,36.678207,41.477613,34.986657,40.970386,32.447591,38.02193,37.107444,41.200249,38.027761,42.608343,41.94412,41.23958,34.889423,41.467231,38.543105,42.977215,77.356139,87.91615,137.314453,83.242674,76.368134,82.545601,134.332678,75.905762,75.771992,71.305441,70.898324,71.157623,75.154608,76.748243,33.416694,104.887061,3301.380617,0,205.380005,0.08582,-11.148,205.839996,0.0787,0.568,205.869995,0.07194,8.214,204.369995,7.464,-1658,118.830002,1.988,119,34.162799,30.094029,28.707965,11.533351,66.86591,37.157928,45.238517,30.972102,-0.26838,0.011585,0.200747,0
4/13/2025,23:55:32,56880,0,0,74.921291,73.474466,64.654791,44.838249,37.704257,38.021049,41.607233,33.244573,32.708561,40.923187,31.518733,31.871248,32.858088,40.57992,46.847904,38.303569,38.01602,45.381926,55.294739,63.040582,56.872688,50.075856,53.808793,46.969365,46.670563,51.996364,53.851326,52.71074,70.8105,55.294769,45.672559,26.601024,28.155046,28.349625,30.557172,27.904077,28.766695,46.119128,43.845692,44.116678,71.410775,48.892247,41.674032,25.14238,40.101536,70.211811,40.797219,40.174947,24.787819,39.890223,48.6477,43.844119,44.585391,45.837131,43.377627,47.315202,44.659166,32.380576,33.213344,30.52567,29.563581,30.838987,29.321651,35.868034,42.896182,33.075751,41.601579,30.963952,37.965353,32.541922,39.564507,36.318699,42.533311,35.856205,39.741968,30.885248,37.42048,32.044966,38.854352,35.087982,41.404464,32.337742,40.348719,31.267579,37.613643,32.42451,39.264441,34.288883,38.714251,34.104238,37.717826,30.887825,36.283429,32.281586,36.614239,36.605831,41.456253,34.944686,40.974501,32.521586,38.02834,37.093075,41.188686,37.988321,42.573959,41.898085,41.242785,34.860722,41.40275,38.498393,42.935383,76.545174,83.278353,134.34845,79.86711,76.278897,79.317404,132.089819,75.981816,77.568013,71.312759,70.888718,71.120438,75.260338,71.150565,38.311571,160.601071,3261.125537,0,205.470001,0.0832,-10.899,205.820007,0.07766,0.503,205.830002,0.07023,7.998,205.009995,7.337,-1636,118.870003,1.986,117.800003,28.835387,24.83686,23.337775,16.837172,94.310024,37.145567,45.158522,30.973968,-0.461994,0.02062,0.345162,0
4/13/2025,23:56:32,56940,0,0,75.096525,73.523913,64.6868,44.915244,37.798285,38.052318,41.609339,33.29647,32.640387,40.899726,31.461125,31.876688,32.867964,40.645181,46.97149,38.310132,37.974804,46.433422,53.982784,62.279849,57.503585,50.507134,50.076131,47.647495,46.929412,50.812919,53.585016,53.635284,82.778049,58.34385,45.74984,26.974321,27.747441,28.122841,30.442996,27.7699,28.341213,46.52637,44.124719,44.467046,76.714351,55.096897,41.687181,24.550674,40.359032,76.143016,50.401613,40.032675,24.185363,39.805117,48.700845,43.989935,44.525586,45.842606,43.375036,47.359786,44.510975,32.407619,33.172084,30.534655,29.4593,30.718282,28.957353,35.824743,42.89498,33.043252,41.581738,30.95365,37.971716,32.50296,39.537262,36.268323,42.575131,35.837907,39.758142,30.88823,37.411393,32.007778,38.824435,35.051717,41.399716,32.348282,40.345059,31.270561,37.595719,32.405579,39.203015,34.235063,38.689859,34.072602,37.708076,30.856156,36.25374,32.245963,36.578835,36.636805,41.445694,34.943798,40.921683,32.420166,37.991445,37.077809,41.160564,37.994104,42.586737,41.869822,41.232098,34.86769,41.436509,38.471943,42.983278,83.789897,89.073851,136.940242,90.278993,76.229441,89.523647,133.793576,75.90795,75.869552,71.495136,70.899914,71.099806,75.187019,76.023627,27.28555,146.853503,3263.14601,0,205.419998,0.09773,-12.852,206.009995,0.08933,0.609,205.960007,0.08395,9.818,204.860001,8.684,-1999,118.860001,2.004,118.199997,41.470328,37.407669,35.753163,4.279512,88.21298,37.128786,45.157497,30.874882,-0.658368,0.030243,0.492554,0
4/13/2025,23:57:32,57000,0,0,74.407493,73.527829,64.61678,44.893722,37.689076,38.011617,41.590136,33.29662,32.630938,40.904899,31.348291,31.718525,32.783913,40.662336,46.802891,38.341537,37.918146,46.028397,55.675409,63.180315,56.916357,50.249129,51.714872,48.640884,47.044372,49.967246,52.096014,51.767301,81.699449,60.327271,45.659641,27.298948,28.230429,28.564216,30.579415,28.520008,28.967492,46.172964,43.846985,44.11534,79.640534,54.222783,41.848236,25.521787,40.431186,79.666447,47.429726,40.096202,25.240629,39.833013,48.945503,44.025373,44.94519,46.030187,43.297438,47.352439,44.24245,32.19153,33.041342,30.526116,29.472609,30.613921,28.842967,35.828547,42.861868,33.041202,41.575751,30.950704,37.977175,32.533364,39.506964,36.274647,42.477298,35.814532,39.74546,30.899919,37.415122,32.050698,38.812646,35.04741,41.376967,32.319465,40.350446,31.287595,37.606518,32.428015,39.209666,34.207136,38.668267,34.067754,37.699129,30.867633,36.235037,32.276109,36.622377,36.615296,41.466101,34.956085,40.940921,32.468079,38.014181,37.05944,41.190858,37.994919,42.580959,41.905636,41.252102,34.836408,41.442568,38.483796,42.96082,79.735211,89.804304,137.882569,87.641244,76.061455,85.636761,134.721512,75.924508,76.129126,71.435855,71.083278,71.123591,75.220403,78.134736,40.671845,136.646414,3306.974374,0,205.309998,0.09045,-11.627,206.009995,0.08205,0.618,206.050003,0.07665,8.82,205.059998,7.873,-1785,118.82,1.997,118.099998,26.396293,22.584888,20.832854,19.263348,83.435172,37.129241,45.24769,30.781414,-0.855837,0.04003,0.641678,0
4/13/2025,23:58:32,57060,0,0,74.571184,73.458132,64.626312,44.921694,37.733208,38.033644,41.834569,33.365439,32.63694,40.94077,31.503116,31.756283,32.802035,40.713742,46.724199,38.285864,37.931177,46.370576,52.889766,61.628512,55.286182,51.486017,51.710495,47.94298,47.708058,50.182642,52.278298,51.185506,71.966697,55.901964,45.665371,26.819744,28.238935,28.545503,30.721618,28.077562,28.835252,46.395769,44.095012,44.427272,72.987195,47.875542,41.736802,25.361575,40.20951,71.587057,39.659402,40.022135,24.959064,39.787419,48.489751,43.952032,44.917484,45.957902,43.568566,47.38602,44.290162,32.296025,33.337497,30.760724,29.516485,30.706797,29.016372,35.843925,42.872721,33.041286,41.577155,30.957028,37.946965,32.505616,39.523204,36.314415,42.58221,35.839347,39.742824,30.878092,37.389091,32.014254,38.850081,35.072607,41.379972,32.31992,40.333277,31.273346,37.577841,32.407604,39.221192,34.25069,38.677152,34.074027,37.706452,30.876355,36.245915,32.261236,36.580834,36.612254,41.45472,34.939768,40.939691,32.417458,38.001194,37.083588,41.187865,38.001633,42.588074,41.88111,41.248234,34.884842,41.489896,38.459601,43.012273,74.75561,83.129152,134.670454,77.156053,76.000111,75.291012,132.264735,75.916122,76.494418,71.326887,70.87658,71.100241,75.170137,72.37953,32.553341,104.275951,3273.352802,0,205.419998,0.08062,-10.548,206.169998,0.07366,0.489,206.039993,0.0674,7.564,204.860001,6.968,-1528,118.970001,1.983,118.300003,35.109409,31.18084,29.466173,10.555962,66.516831,37.132059,45.195983,30.938983,-1.049611,0.049241,0.786431,0
4/13/2025,23:59:32,57120,0,0,74.491537,73.450323,64.628257,44.968227,37.6741,37.967049,41.932109,33.390263,32.653569,40.937421,31.430668,31.736432,32.846693,40.708212,46.911826,38.427777,37.966693,45.523012,54.207401,63.660459,54.810526,49.683356,50.901074,49.823855,46.888606,51.25919,53.077659,52.093173,79.882943,57.240211,45.83308,26.428944,27.71765,28.112249,30.476545,27.561625,28.156224,46.45708,44.168033,44.388512,74.777325,53.874545,41.688172,24.338469,40.025921,72.563761,48.022377,39.973185,23.868029,39.816689,48.507371,43.870165,44.673628,45.961101,43.443048,47.40083,44.532505,32.196789,33.111174,30.543103,29.453036,30.596142,28.773228,35.812902,42.868753,33.023375,41.584941,30.927484,37.998608,32.505572,39.545833,36.276486,42.481319,35.795034,39.71724,30.852226,37.408966,32.013791,38.827276,35.032846,41.374395,32.304775,40.324009,31.230553,37.608319,32.406696,39.245035,34.22009,38.665259,34.040313,37.68664,30.834984,36.269896,32.26576,36.600729,36.618873,41.426989,34.962772,40.939636,32.515708,38.00512,37.094152,41.155044,37.982819,42.550039,41.874792,41.243671,34.874477,41.498168,38.437265,43.001039,82.124029,87.319773,135.917942,87.98077,75.817325,87.304584,133.27947,75.911363,77.13541,71.328042,70.83182,71.082227,75.194019,74.248795,29.132587,146.402526,3269.840813,0,205.410004,0.09567,-12.542,206.020004,0.08744,0.473,205.929993,0.08112,9.399,205.179993,8.496,-1951,118.910004,2.002,118.300003,39.288129,35.143221,33.428234,6.544951,88.00663,37.123556,45.164636,30.778912,-1.245246,0.058297,0.932304,0
4/14/2025,0:00:32,57180,0,0,75.683496,73.509203,64.816879,44.995452,37.728971,38.001579,42.096101,33.373417,32.617924,40.957602,31.514808,31.683012,32.893859,40.822712,46.935007,38.401752,37.931727,45.71418,52.756273,63.531195,55.023864,50.852982,50.697598,48.522886,46.698267,50.839015,52.836708,52.414992,84.218379,60.385695,45.839435,27.408766,28.155049,28.376403,30.591048,28.223694,28.772982,46.604902,44.254484,44.539794,80.367647,56.054362,41.767983,25.272718,40.247978,80.791197,49.964353,39.992213,24.922788,39.726552,48.380254,44.061354,44.837032,46.20821,43.454096,47.441952,44.405369,32.066794,32.921925,30.600714,29.331399,30.515137,28.574884,35.827273,42.86807,33.008365,41.579326,30.914219,37.967744,32.456257,39.545805,36.27336,42.614829,35.831495,39.73501,30.873311,37.403506,31.97801,38.838723,35.004884,41.387125,32.328494,40.336039,31.263219,37.583413,32.366946,39.237044,34.195183,38.663883,34.026054,37.716039,30.851262,36.234269,32.244192,36.584384,36.551636,41.398424,34.872011,40.924378,32.389525,37.995966,37.054914,41.180019,37.964158,42.555644,41.836336,41.255344,34.868503,41.497963,38.441574,42.998738,82.260481,91.067473,138.484572,91.04301,76.077883,88.947245,135.22646,75.929863,76.611028,71.093342,70.802727,71.04805,75.095389,78.656853,25.622788,124.123096,3303.936855,0,205.009995,0.0971,-12.545,205.949997,0.08779,0.571,205.960007,0.08219,9.551,204.910004,8.486,-1930,118.879997,1.998,117.800003,43.665115,39.593663,37.817893,2.17432,77.238554,37.11506,45.224386,30.668475,-1.444457,0.067057,1.081264,0
4/14/2025,0:01:32,57240,0,0,74.580441,73.553299,64.804999,45.050219,37.732091,37.987912,42.159757,33.484861,32.677167,41.023273,31.553664,31.782157,33.099476,40.904389,46.765055,38.434003,37.982626,44.756781,53.028744,62.927042,57.668238,49.094727,52.09328,47.743319,46.873386,50.773249,54.376712,52.302477,73.835818,57.076576,45.636956,27.114576,28.338687,28.701899,30.80118,28.383953,28.95103,46.600142,44.022353,44.34281,74.903187,48.499047,41.741779,25.573318,40.289464,73.641257,40.450551,40.060253,25.203449,39.924187,48.703968,44.004432,44.637345,45.916565,43.500785,47.400651,44.65456,32.152541,33.186267,30.744984,29.342862,30.650945,28.839178,35.810167,42.869116,33.006904,41.581399,30.889136,37.954484,32.480272,39.560984,36.276205,42.621165,35.806678,39.731473,30.847007,37.379904,31.972492,38.847737,35.021036,41.384233,32.326703,40.331624,31.249841,37.574403,32.357432,39.227887,34.191294,38.662665,34.014174,37.683422,30.837533,36.236125,32.242053,36.561814,36.577303,41.426576,34.922474,40.913282,32.384983,37.995712,37.055102,41.180163,37.981973,42.554469,41.869583,41.237578,34.867005,41.513811,38.414344,43.037514,74.526358,84.59563,135.619476,77.417992,76.02938,76.756414,133.001878,75.866611,76.183032,71.354319,70.936547,71.131762,75.194751,74.140444,32.95247,98.20476,3051.704672,0,205.919998,0.08169,-10.63,206.270004,0.07455,0.436,206.199997,0.0675,7.604,205.199997,7.03,-1554,119.080002,1.996,117.599998,34.62748,30.732303,29.050777,11.009476,62.974939,37.113942,45.236276,30.819463,-1.640138,0.075317,1.226745,0
4/14/2025,0:02:32,0,1,0,75.174314,73.507913,64.787358,44.570313,38.385586,38.449607,42.31367,34.805093,34.074648,41.211281,33.145413,33.535865,34.334628,40.677712,47.566936,38.686476,38.399651,45.583104,54.740422,63.149868,55.684024,50.722374,50.554493,50.105489,47.060433,51.711605,53.295878,53.746171,62.580031,47.426462,45.597536,32.165246,32.587645,32.894912,33.137618,32.758904,33.140775,46.397798,44.634549,44.993741,60.551108,33.510093,42.732544,32.274069,40.18524,52.51722,35.319841,40.564731,32.266582,40.062832,48.506734,45.757499,44.838166,46.271434,43.411397,55.497446,44.872365,34.204097,35.237974,33.283822,32.794868,33.109611,32.633599,35.800893,42.87573,33.00021,41.60864,30.911392,38.006507,32.501071,39.565433,36.254995,42.456478,35.779442,39.724206,30.87041,37.458071,32.017387,38.847336,34.972744,41.384713,32.283331,40.353433,31.256308,37.635756,32.377815,39.264435,34.186351,38.66437,33.996799,37.691082,30.833225,36.273461,32.250656,36.594643,36.589775,41.408183,34.930667,40.923175,32.503522,37.99846,37.062276,41.156766,37.962017,42.525841,41.884489,41.244137,34.841241,41.523998,38.413826,43.051926,78.146513,78.251959,113.858929,79.270946,76.047167,70.783097,116.694544,75.909979,76.55743,71.346165,70.921171,71.132939,75.209436,66.708315,55.251527,55.514078,0,0,206.070007,0.01384,-2.608,206.710007,0.01538,0.519,206.509995,0,0.041,206.539993,0.097,-10,119.32,1.942,118.699997,12.85811,9.993118,7.825305,32.739426,32.961921,37.119117,45.609599,33.543995,-1.700186,0.084192,1.243405,0
4/14/2025,0:03:32,0,1,0,75.535391,73.529144,64.754511,43.857016,38.919154,38.909006,41.799652,35.136574,34.866064,40.998139,33.626888,34.125344,34.600618,39.883252,47.598309,38.797637,38.589774,45.042742,53.509475,62.562552,54.35484,50.094817,52.692525,49.373531,47.06804,51.97322,53.986781,52.454617,54.257836,44.346823,45.194036,32.242309,32.616378,32.976535,33.048103,32.71269,33.540264,45.907597,44.466338,44.912331,52.393399,34.201253,42.911483,32.296659,39.823363,44.60106,36.223932,40.53959,32.238327,39.914547,47.422636,46.675256,44.399922,46.178194,42.782314,60.628166,44.778437,34.35924,35.015171,33.017356,32.859093,33.122254,32.812963,35.74745,42.855688,32.981901,41.577333,30.860504,37.969569,32.47144,39.534698,36.224576,42.412234,35.732875,39.707403,30.815987,37.4271,31.984857,38.816573,34.948928,41.348329,32.254803,40.313298,31.223283,37.63794,32.360883,39.236735,34.173123,38.626497,33.955152,37.679908,30.770705,36.239246,32.240295,36.605934,36.540881,41.433922,34.908215,40.947105,32.46899,38.021719,37.074063,41.157412,37.945878,42.529121,41.864437,41.274666,34.825891,41.529874,38.418448,43.049058,79.691098,79.617785,100.583713,78.403176,76.157423,71.369714,106.32967,75.948183,76.961487,71.39221,70.882018,71.060696,75.28661,58.701333,55.708385,54.136303,0,0,205.869995,0.01372,-2.601,206.639999,0.01548,0.531,206.660004,0.00102,0.055,206.699997,0.122,-8,119.220001,1.92,118.400002,12.067852,9.785299,7.413406,33.126184,31.787328,37.098436,45.372793,33.531013,-1.743644,0.092991,1.244135,0
4/14/2025,0:04:32,0,1,0,74.7078,73.547962,64.667059,42.426831,38.67765,39.04259,41.183024,34.982752,35.224334,40.50816,33.78368,34.583118,34.387003,38.853313,47.699027,38.69292,38.680275,44.701109,58.728797,65.178371,54.249432,49.486847,52.44943,50.180166,47.298674,51.071764,53.218912,51.991046,50.206858,37.983469,44.607345,32.246091,32.607186,32.885103,32.978017,32.657203,33.508824,45.482385,44.027186,44.467723,48.527638,36.330008,43.022316,32.341166,39.427485,42.131382,36.194484,40.474188,32.262105,39.64146,48.106748,47.259816,44.136061,45.624396,42.503187,63.930358,44.517361,34.772331,36.478932,33.194792,32.933432,33.230345,32.935798,35.769725,42.853618,32.974744,41.566294,30.869819,37.980242,32.451939,39.5539,36.236774,42.468271,35.755782,39.70507,30.835021,37.430086,31.973611,38.844177,34.980213,41.35517,32.272471,40.30436,31.232956,37.598496,32.37323,39.236181,34.179223,38.62859,33.973241,37.669364,30.802411,36.241079,32.239913,36.577894,36.539835,41.422326,34.904263,40.93174,32.475258,38.001557,37.067145,41.143625,37.942638,42.517554,41.84226,41.279311,34.858514,41.552987,38.394017,43.065594,79.838398,79.751609,92.298643,77.931649,76.184231,72.195912,98.794207,75.923501,77.160171,71.265578,70.854733,71.062698,75.250598,53.803257,55.268822,56.147855,91.391389,0,205.970001,0.01382,-2.613,206.369995,0.01532,0.52,206.330002,0,0.041,206.449997,0.129,-10,119.150002,1.923,118.699997,11.853243,10.268214,7.720086,32.754102,33.496457,37.10151,45.357928,33.924272,-1.787089,0.101652,1.244846,0
4/14/2025,0:05:32,0,1,0,74.233544,73.540743,64.592199,41.045833,38.913882,39.299885,40.887296,35.096716,35.416591,40.157876,34.074841,34.714206,34.405865,38.084449,47.478254,38.636543,38.69694,45.334686,55.300829,62.546716,54.250084,51.649229,49.07292,48.972255,47.340881,49.721665,53.808178,50.961629,47.637039,36.815325,44.149195,32.323797,32.648891,32.763621,32.953467,32.605224,33.374706,44.925082,43.363971,43.665826,46.606595,35.822789,43.029147,32.403727,39.337357,41.227552,35.880641,40.426752,32.305958,39.368332,47.021708,47.428647,44.194203,45.144041,41.976433,65.883648,44.082003,35.363239,36.977013,33.446167,33.088444,33.384855,33.225933,35.78069,42.86273,32.955916,41.569217,30.885704,37.995436,32.431207,39.571718,36.225888,42.553673,35.738109,39.71746,30.80922,37.4027,31.942898,38.841711,34.979952,41.374268,32.271628,40.322907,31.200475,37.581724,32.349675,39.255543,34.171188,38.644877,33.979411,37.690886,30.79069,36.219695,32.249568,36.582157,36.537017,41.428762,34.904224,40.918056,32.368455,38.02872,37.056748,41.169213,37.97098,42.543099,41.849941,41.310754,34.868479,41.572384,38.406889,43.073562,80.329325,80.101228,87.320804,77.702817,76.286348,72.870798,93.527911,75.907002,76.730258,71.47552,70.89559,71.084025,75.175537,50.979409,54.609428,54.170343,67.983428,0,205.880005,0.01382,-2.611,206.369995,0.01539,0.523,206.259995,0,0.043,206.449997,0.097,-10,119.190002,1.937,119.400002,11.956549,10.836501,8.234106,32.192646,31.816559,37.103254,44.974506,34.247609,-1.830553,0.110299,1.245582,0
4/14/2025,0:06:32,0,1,0,74.419502,73.556775,64.588303,40.904943,39.877831,40.095959,42.004412,35.349243,35.494438,39.919344,34.345885,34.715535,34.539862,37.802587,47.917823,38.670115,38.575847,45.30696,54.15388,62.821459,53.355436,49.190851,52.463026,47.187013,46.822157,50.983146,54.174832,51.009665,46.69637,37.020715,43.933174,32.325717,32.701255,32.804417,32.908455,32.766358,33.185558,44.458651,43.084253,43.29669,45.266897,35.573086,43.17724,32.309017,39.119513,40.945522,35.267774,40.336392,32.242941,39.09282,46.587961,47.488513,44.152168,45.310898,41.886686,67.175922,44.107284,35.994416,39.792562,33.622353,33.279818,33.520186,33.531655,35.74617,42.838613,32.959523,41.584221,30.88531,37.991188,32.447392,39.557314,36.215409,42.412363,35.704824,39.698446,30.817182,37.406429,31.973383,38.840534,34.916243,41.353737,32.243537,40.309634,31.206654,37.608877,32.359656,39.241141,34.133169,38.606187,33.924955,37.672886,30.764961,36.226898,32.242124,36.582467,36.503692,41.397399,34.897528,40.908329,32.430691,38.011272,37.056969,41.169301,37.926006,42.507604,41.822735,41.27605,34.84547,41.587733,38.370329,43.04292,80.774261,80.495466,84.259075,77.614018,76.24666,73.311466,89.813318,75.884988,77.077891,71.421153,70.85202,71.078658,75.245365,49.517107,55.287244,56.524879,0,0,205.770004,0.01377,-2.607,205.940002,0.01557,0.535,206.029999,0,0.048,206.179993,0.13,-11,119.019997,1.933,119.599998,11.163443,10.407509,7.566661,32.769731,33.812751,37.08803,44.922252,34.956832,-1.873935,0.118988,1.246339,0
