Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/14/2025,0:07:32,0,1,0,74.874078,73.499534,64.544991,42.266607,42.041153,42.421268,45.673206,35.732723,35.780356,39.788148,34.796779,34.826655,34.840404,37.698535,48.538805,38.783812,38.614837,45.535588,55.844242,64.325828,55.682751,51.703753,52.457649,48.440255,46.662189,49.936045,53.824396,49.848982,45.995642,37.034995,43.934615,32.557159,33.05725,32.869652,33.005688,32.812251,33.308304,44.852619,43.527435,44.012092,44.727947,36.155698,43.901735,32.374082,39.707005,40.849674,35.001221,40.704438,32.26401,39.216929,47.324702,47.786763,44.476186,45.638393,41.767433,68.038689,43.652959,39.204048,47.408419,34.142413,33.656206,33.891576,33.928172,35.735901,42.828433,32.927458,41.554258,30.85985,37.96855,32.404578,39.558739,36.220381,42.476167,35.691807,39.677118,30.784925,37.407314,31.938638,38.84196,34.944283,41.338002,32.256716,40.322681,31.186879,37.611088,32.331629,39.245532,34.135368,38.608816,33.94092,37.685697,30.760945,36.214939,32.226101,36.591624,36.516833,41.407821,34.911613,40.922749,32.426581,38.036828,37.070173,41.177059,37.955001,42.52106,41.841567,41.278177,34.8383,41.574223,38.364867,43.087974,81.197341,80.884788,82.353497,77.48592,75.986919,73.580301,87.133768,75.784758,77.068403,71.176142,70.882828,71.086119,75.260391,49.360996,55.118335,56.218851,0,0,205.990005,0.01381,-2.61,206.199997,0.01533,0.512,206.300003,0,0.038,206.380005,0.088,-9,119.150002,1.935,119.5,11.308299,11.275419,8.078122,32.626316,33.556113,37.087669,45.107739,37.038472,-1.9173,0.127747,1.247122,0
4/14/2025,0:08:32,0,1,0,75.034064,73.533696,64.580373,45.132659,45.835132,45.739316,48.652929,36.373105,36.194009,39.873229,35.3222,35.270787,35.352786,37.895467,49.626482,39.076412,38.766245,45.578931,58.7989,65.324388,57.276094,50.02225,50.852243,50.204999,46.955583,50.366625,52.91473,50.101194,38.270712,38.319729,44.360337,33.524434,34.59823,33.208886,33.387519,33.470482,34.074006,45.55884,44.573066,44.869652,44.574842,37.021977,44.533215,32.710163,40.091135,40.999595,33.986997,40.98402,32.267368,39.341988,48.915113,48.378627,44.800673,45.583522,41.902465,68.631802,43.787258,46.309633,50.343697,35.161597,34.343692,34.411587,34.583285,35.729282,42.83812,32.903331,41.537425,30.880229,37.985638,32.401767,39.579626,36.205937,42.497857,35.697605,39.670103,30.778724,37.401647,31.908428,38.846979,34.921833,41.342126,32.254529,40.321397,31.179342,37.602328,32.322366,39.258367,34.130085,38.616363,33.918763,37.670388,30.760659,36.215098,32.218695,36.571789,36.512044,41.388544,34.899588,40.907733,32.406957,38.038717,37.056585,41.172406,37.942377,42.533547,41.826542,41.302298,34.858181,41.599819,38.382276,43.093429,78.322639,78.390893,81.107866,77.38855,76.137191,73.767379,85.257823,75.758042,76.928786,71.45898,70.898988,71.045835,75.242263,49.801298,56.15227,56.664277,37.734129,0,205.729996,0.01376,-2.597,206.229996,0.01544,0.526,206.210007,0.0011,0.054,206.279999,0.096,-10,118.970001,1.925,119.699997,10.860169,11.033047,7.483852,33.500168,33.929379,37.085164,45.561276,39.192248,-1.960667,0.136376,1.24788,0
4/14/2025,0:09:32,0,1,0,75.325018,73.50194,64.646207,47.521118,48.16613,48.619254,50.434733,37.597162,37.0367,40.318817,36.145885,36.150076,36.513069,38.394016,50.831481,39.579731,39.198331,48.107671,60.752216,66.014471,57.77198,49.878941,48.879006,50.348694,48.094405,51.411632,52.473747,49.715299,42.61086,39.858772,44.961291,35.437963,37.846735,34.089819,34.348137,35.074601,35.943579,46.50681,45.394457,45.722684,44.647404,37.71016,44.839282,33.93886,40.470053,41.161624,34.600586,40.886116,32.282767,39.264194,50.444601,49.129368,45.027195,45.454497,42.723064,69.040084,44.351225,49.208693,51.888142,36.998919,35.632354,35.695709,35.981985,35.737927,42.819903,32.904732,41.530895,30.897232,37.973939,32.401107,39.549909,36.182735,42.455068,35.6801,39.667232,30.792311,37.389399,31.915686,38.817676,34.918994,41.329191,32.243623,40.298266,31.182679,37.594503,32.326057,39.246012,34.146061,38.584576,33.924975,37.650882,30.742771,36.213266,32.21552,36.607413,36.495005,41.417798,34.88202,40.914065,32.422253,38.039779,37.050572,41.177908,37.932881,42.558368,41.829945,41.310542,34.8523,41.596242,38.368369,43.086627,76.365329,76.710003,79.801171,77.166427,76.243854,73.981341,83.891612,75.892813,77.017441,71.289028,70.891764,71.046251,75.268436,50.59979,56.535689,57.571015,56,0,205.300003,0.01373,-2.599,205.839996,0.01525,0.524,205.860001,0.00105,0.054,205.759995,0.137,-10,118.870003,1.913,119.099998,11.139489,11.01748,7.064314,33.821802,34.683879,37.080736,46.188325,40.900967,-2.00404,0.144875,1.248673,0
4/14/2025,0:10:32,0,1,0,74.545454,73.562276,64.642613,48.665672,49.251404,50.16577,51.275633,40.47941,38.911655,41.366131,38.02027,38.362693,38.891061,39.743573,51.590703,40.874409,40.111411,49.171992,56.557682,65.961558,61.241201,51.516748,53.044259,49.129102,47.831762,52.418672,52.739315,50.379935,42.708661,42.541316,45.527671,39.839237,42.262816,36.791047,36.832633,39.042638,40.013093,47.43819,46.630148,46.90676,45.003966,39.110252,45.253989,36.638022,41.676481,41.361125,37.82465,41.261961,32.408674,40.001752,49.881058,49.989659,45.817895,46.078165,42.809601,69.257878,44.97904,49.545829,52.194185,41.596728,38.578998,38.327782,38.988128,35.753272,42.824136,32.86334,41.546244,30.924371,38.003106,32.392666,39.568761,36.195911,42.531839,35.673901,39.670762,30.794989,37.390772,31.902815,38.840958,34.925539,41.349321,32.232503,40.328223,31.174216,37.607809,32.307863,39.267865,34.196904,38.594087,33.922109,37.675263,30.748639,36.209356,32.186671,36.594854,36.489526,41.41763,34.901041,40.898611,32.363038,38.031572,37.029086,41.167715,37.933692,42.528425,41.809686,41.317547,34.860692,41.610609,38.362998,43.106747,76.939881,77.049678,78.904728,76.91103,76.221359,74.20489,82.951324,75.80926,76.701328,71.193565,70.894552,71.004478,75.16268,51.554604,62.996458,65.207457,18.591849,0,205.759995,0.01377,-2.604,206.270004,0.01529,0.511,206.229996,0,0.045,206.339996,0.092,-10,119.040001,1.902,119,6.471065,6.197383,2.205355,39.056606,40.773426,37.08391,46.59257,43.205275,-2.047422,0.153265,1.249481,0
4/14/2025,0:11:32,0,1,0,74.324137,73.481626,64.660743,49.532006,50.099709,50.970958,51.88796,43.384538,42.027568,43.416231,41.349937,41.941776,42.418598,42.282392,52.407771,42.857967,41.88602,49.712161,55.822086,66.438613,62.168406,54.223552,51.813873,51.682705,48.188327,51.097552,54.361964,51.097552,44.094945,45.372393,46.460754,43.626569,45.666368,40.470989,40.230495,43.304837,43.809364,48.646519,47.993954,48.170648,44.099811,43.04954,46.012594,39.31845,43.544767,42.723934,37.989911,42.900521,33.633562,42.501929,50.698865,50.773853,47.149648,47.323032,43.516748,69.487094,45.502848,50.439173,52.811031,44.484264,44.142821,42.666252,43.490923,35.783883,42.800906,32.870332,41.526772,30.991539,37.968527,32.407224,39.572564,36.202387,42.494774,35.672741,39.647566,30.789366,37.381508,31.925999,38.826672,34.935573,41.342998,32.276277,40.293152,31.152998,37.584846,32.314112,39.244322,34.231357,38.602749,33.965897,37.667309,30.749532,36.182792,32.228499,36.586991,36.443154,41.386499,34.878891,40.881468,32.334143,38.021758,37.027663,41.173911,37.921799,42.521872,41.800888,41.300384,34.834077,41.574914,38.353761,43.101515,77.504463,77.569931,78.446702,76.742425,76.256298,74.342641,82.19499,75.77616,76.780815,71.341024,70.794753,71.037958,75.188817,52.245879,69.387342,69.476287,0,0,205.710007,0.01378,-2.599,206.229996,0.01521,0.505,206.210007,0,0.049,206.300003,0.127,-10,118.919998,1.918,119.300003,2.535982,2.087822,-1.024251,43.924772,43.990552,37.078726,47.494166,46.339077,-2.090772,0.161695,1.250301,0
4/14/2025,0:12:32,0,1,0,74.51268,73.494766,64.603892,50.24572,50.819885,51.745965,52.481251,44.887272,43.964645,44.722016,43.163551,43.665658,43.874434,43.675748,53.0524,44.249579,43.254844,50.209788,59.899689,68.179754,60.565273,53.521192,52.62689,52.399515,49.484775,52.707451,54.540033,52.122452,45.942238,46.958627,47.33164,45.635103,47.840995,44.526695,43.668695,45.963,46.303678,49.68261,49.126687,49.155444,45.416726,44.770842,46.942475,41.753442,45.092211,44.352717,39.56533,44.49487,37.417895,44.333099,52.290381,51.429555,47.562958,47.62582,44.783162,69.780289,46.309581,51.247992,53.525776,45.580154,45.510569,44.288569,44.654548,35.804708,42.822429,32.837861,41.539072,31.062377,37.980047,32.390354,39.585872,36.190957,42.53527,35.68016,39.664206,30.804404,37.399888,31.903091,38.859409,34.948514,41.354517,32.295295,40.310219,31.173382,37.587752,32.321485,39.256389,34.267466,38.593195,33.972716,37.679962,30.757389,36.179086,32.22878,36.573001,36.461473,41.382711,34.917797,40.889712,32.336693,38.033523,37.040769,41.17162,37.938054,42.535838,41.837862,41.312305,34.856294,41.634415,38.347046,43.138736,78.009625,78.046561,78.230474,76.714643,76.346258,74.493668,81.656168,75.824284,76.659424,71.133992,70.849467,71.071013,75.215799,52.975605,70.822348,71.234976,32.70338,0,205.539993,0.01376,-2.6,205.940002,0.0152,0.506,205.940002,0.00112,0.057,206.059998,0.136,-11,119,1.914,119.400002,2.351848,1.962683,-0.484922,44.979792,45.280721,37.091544,48.333576,47.467935,-2.134174,0.169992,1.251075,0
4/14/2025,0:13:32,0,1,0,74.403548,73.451097,64.55249,50.970733,51.56307,52.496989,53.216293,45.840953,45.050952,45.525947,44.07163,44.512206,44.636646,44.40484,53.764396,45.238591,44.217618,50.368164,60.495533,67.344674,59.734161,53.911956,54.57593,51.243272,50.526454,54.169108,54.866023,51.521076,48.147524,48.00704,47.980424,47.435259,49.249994,47.333031,47.029479,48.018878,48.09872,50.512966,50.083316,50.054156,46.289381,45.582488,47.69085,42.146572,45.91472,45.282804,41.244887,45.258489,40.264116,45.165325,52.476016,51.9913,48.253872,48.586616,45.501431,70.098308,46.939536,51.651776,53.928846,46.377235,46.222016,45.051011,45.275574,35.842362,42.820235,32.854646,41.557875,31.149159,38.00822,32.405823,39.586621,36.170899,42.526791,35.666122,39.663462,30.805881,37.405374,31.883228,38.866336,34.963014,41.360103,32.329693,40.316524,31.177532,37.607822,32.319443,39.28077,34.310639,38.610534,33.983495,37.691781,30.720731,36.189157,32.206419,36.614033,36.459579,41.387426,34.930245,40.911311,32.353185,38.043,37.075468,41.185272,37.925696,42.545513,41.822721,41.321351,34.86497,41.639387,38.353681,43.121628,78.499443,78.46002,78.132656,76.721625,76.47079,74.660306,81.246565,75.84706,76.87945,71.262966,70.795971,71.048936,75.240704,53.535717,72.250373,71.234652,0,0,205.710007,0.01382,-2.606,206.289993,0.01498,0.492,206.139999,0,0.04,206.300003,0.098,-10,119.120003,1.896,119.5,1.96372,1.674146,-0.758215,46.016704,45.280485,37.100732,48.958128,48.08441,-2.177585,0.178457,1.251826,0
4/14/2025,0:14:32,0,1,0,74.827543,73.52486,64.633023,51.430453,51.977302,52.931568,53.495494,46.621092,45.886301,46.241004,44.777894,45.186678,45.275117,45.063637,54.128896,46.078959,44.950033,50.805527,60.038824,66.714803,61.894463,54.805055,55.985541,52.219001,51.632888,52.49383,54.986032,52.225181,48.767193,48.775911,48.50255,48.953743,50.02481,49.160394,49.204835,49.431389,49.221422,51.09658,50.726899,50.714287,47.092068,46.130076,48.385315,44.449478,46.637704,45.732056,42.673036,45.833483,42.062349,45.730259,52.737944,52.512381,48.939917,49.24145,46.168968,70.373498,47.08279,51.903643,54.091353,47.057747,46.865082,45.548408,45.746141,35.877434,42.820315,32.825517,41.539177,31.295526,37.988544,32.388678,39.590039,36.180531,42.531954,35.683221,39.674306,30.793223,37.397722,31.890218,38.859167,34.97,41.359555,32.367329,40.307977,31.181362,37.612547,32.34422,39.281017,34.331746,38.609016,33.986408,37.688824,30.763207,36.181767,32.219905,36.623983,36.441204,41.38984,34.92794,40.903742,32.329518,38.054345,37.047022,41.201921,37.941086,42.544124,41.821636,41.347541,34.869197,41.664187,38.350518,43.14087,78.983015,78.952316,78.128671,76.784658,76.459572,74.694279,80.876047,75.931284,76.725009,71.314981,70.790495,71.07741,75.233145,54.16739,72.656409,71.822719,50.680006,0,205.770004,0.01384,-2.608,206.190002,0.01496,0.495,206.130005,0,0.041,206.229996,0.095,-9,118.989998,1.914,118.900002,2.193327,2.076092,-0.47574,46.309223,45.707513,37.107065,49.447242,48.535396,-2.221015,0.18678,1.25255,0
4/14/2025,0:15:32,0,1,0,74.997459,73.518183,64.588643,51.636811,52.133165,53.159661,53.520722,47.149424,46.46762,46.768759,45.305288,45.628301,45.743381,45.557844,54.548564,46.733986,45.516268,51.370751,58.254759,66.417828,61.694907,54.840069,56.924081,51.624661,50.550385,53.595992,55.85023,53.280018,49.534396,49.558783,48.930126,49.786514,50.393155,50.028504,50.119464,50.247265,49.953938,51.515109,51.09838,51.071865,47.378912,46.460976,48.78156,45.471041,47.339117,46.024523,43.704215,46.182244,43.327994,46.093686,52.697943,52.887878,49.272621,49.593628,46.193614,70.584282,47.578412,51.852821,53.85553,47.366775,47.339702,45.816449,46.120631,35.935501,42.837047,32.863585,41.551764,31.437488,38.02332,32.43304,39.589406,36.186094,42.426769,35.676484,39.711243,30.875131,37.431417,31.957134,38.844412,35.009714,41.334288,32.478449,40.322422,31.235631,37.640045,32.375014,39.24585,34.357603,38.580441,34.016272,37.701132,30.782304,36.1848,32.250095,36.641694,36.4421,41.411405,34.943215,40.918463,32.404901,38.056192,37.03118,41.200528,37.929969,42.566894,41.849234,41.371196,34.814989,41.648919,38.36855,43.152211,79.460852,79.368789,78.227472,76.867597,76.481196,74.767919,80.517641,75.876785,76.257738,71.437934,70.873988,71.077281,75.329714,54.384187,73.072998,72.963192,64.410145,0,205.619995,0.01378,-2.602,206.179993,0.01495,0.503,206.199997,0,0.047,206.070007,0.085,-9,119.099998,1.9,119.099998,2.32183,2.173264,-0.426052,46.608296,46.529568,37.125949,49.704016,48.725318,-2.264396,0.195191,1.253319,0
4/14/2025,0:16:32,0,1,0,75.159654,73.519459,64.618157,51.892576,52.415683,53.380276,53.737042,47.701851,47.015798,47.297083,45.71337,45.97313,46.132333,45.949509,54.726078,47.278377,45.98942,51.422202,59.693791,67.98844,62.886678,55.597878,54.791855,52.693941,50.849739,54.595279,55.334213,53.684543,49.788669,50.042886,49.214215,50.321823,50.679339,50.505363,50.575393,50.641975,50.372718,51.873599,51.411284,51.476892,47.900667,47.070689,49.231843,46.298332,47.884398,46.342929,44.406008,46.575557,44.375829,46.479015,53.251433,53.239171,49.70254,49.635919,46.439611,70.790457,47.978716,52.129924,54.22,47.86333,47.731091,46.133792,46.408104,35.985301,42.842073,32.87858,41.542408,31.588401,38.004868,32.435367,39.568522,36.173976,42.498654,35.696338,39.709839,30.891091,37.429441,31.95158,38.849545,35.02906,41.327967,32.538858,40.315292,31.22931,37.626138,32.379255,39.226807,34.41122,38.580364,34.034396,37.682269,30.811413,36.153946,32.25958,36.641149,36.445981,41.429778,34.952878,40.91529,32.386568,38.063324,37.042745,41.228533,37.947927,42.609345,41.872912,41.399287,34.832666,41.676192,38.376784,43.182781,79.906846,79.754852,78.290952,76.980908,76.41036,74.846512,80.23156,75.890483,76.017062,71.178918,70.912738,71.128751,75.331949,54.737515,73.49397,74.761432,0,0,205.889999,0.01385,-2.614,206.350006,0.01485,0.478,206.199997,0,0.041,206.380005,0.096,-9,119.139999,1.905,120.099998,2.304767,2.322395,-0.333891,46.909448,47.809761,37.138667,50.041232,49.08104,-2.307805,0.203387,1.254055,0
4/14/2025,0:17:32,0,1,0,74.861669,73.539575,64.59444,52.145165,52.638609,53.555704,53.897136,48.097879,47.426253,47.717871,46.028702,46.316351,46.370128,46.27525,54.981594,47.691633,46.380282,51.958986,62.94669,69.16605,62.039854,54.904968,54.805931,52.594384,51.31543,54.188469,55.972822,53.703755,50.095068,50.799364,49.550443,50.7811,50.959472,50.843387,50.890779,50.89336,50.760741,52.134157,51.720148,51.784428,48.389399,47.573888,49.63574,46.866853,48.23854,46.595472,44.957247,46.887237,45.182865,46.746636,54.172308,53.493926,49.839557,49.846958,46.868013,70.895396,48.294654,52.511523,54.537837,48.162269,48.041422,46.405388,46.628396,36.030899,42.848205,32.883632,41.539489,31.726668,38.000495,32.426515,39.584727,36.179624,42.536325,35.698774,39.687577,30.926965,37.411127,31.941144,38.845024,35.070186,41.350735,32.631145,40.29569,31.247801,37.609154,32.369277,39.251444,34.463073,38.593985,34.094708,37.71026,30.839641,36.159852,32.261065,36.638771,36.450684,41.426974,34.955047,40.905119,32.301546,38.037813,37.047719,41.203527,37.956394,42.620839,41.846016,41.400968,34.851658,41.709834,38.388337,43.175393,80.335615,80.152903,78.340948,77.028031,76.265073,74.906715,80.058525,75.747377,75.799285,71.33712,70.929307,71.076572,75.218375,55.028288,73.831169,73.901075,43.222416,0,205.740005,0.01378,-2.598,206.270004,0.01516,0.52,206.25,0,0.045,206.309998,0.1,-10,119.059998,1.887,119.099998,2.400541,2.485838,-0.262665,47.149902,47.199667,37.14858,50.419236,49.381139,-2.351132,0.211755,1.254873,0
4/14/2025,0:18:32,0,1,0,74.622547,73.567954,64.647924,52.542639,53.046685,54.001009,54.36395,48.427163,47.697352,47.959203,46.313384,46.59827,46.672569,46.632361,55.319169,48.060147,46.728647,51.504665,59.064997,65.923077,62.877132,56.475723,55.873377,52.778528,51.625353,54.07991,55.737866,55.467248,50.558862,51.381393,49.82998,51.182792,51.342502,51.256458,51.288617,51.393484,51.211836,52.498583,52.077512,52.095746,48.74061,47.924142,49.959864,47.501727,48.588989,46.8173,45.398363,47.081853,45.693877,46.979735,53.497554,53.831303,50.182358,50.444282,47.251757,71.005099,48.269985,52.624962,54.70071,48.408406,48.082569,46.598735,46.832767,36.081674,42.844982,32.902357,41.543499,31.875956,38.021905,32.452078,39.57705,36.188296,42.468493,35.686897,39.688542,30.958689,37.44994,31.982036,38.846166,35.086408,41.349674,32.705941,40.308548,31.265709,37.634257,32.406112,39.265298,34.491208,38.585338,34.107764,37.704008,30.863195,36.181926,32.294814,36.651964,36.447947,41.418095,34.988284,40.914783,32.376268,38.045872,37.058884,41.220584,37.9585,42.636109,41.865617,41.445653,34.845708,41.73179,38.382494,43.198992,80.769457,80.512479,78.435438,77.131936,76.371747,74.988638,79.875272,75.870449,75.98353,71.498583,70.892096,71.082653,75.300857,55.588022,74.767763,72.553754,181.076758,0,205.779999,0.01375,-2.598,206.339996,0.015,0.494,206.339996,0,0.048,206.419998,0.127,-9,119.120003,1.911,119.300003,2.015746,2.14563,-0.732381,47.814234,46.235363,37.166798,50.57954,49.541358,-2.394513,0.220026,1.255619,0
4/14/2025,0:19:32,0,1,0,74.495497,73.474177,64.642954,52.890016,53.448896,54.234328,54.765008,48.63671,48.006576,48.228197,46.55932,46.770307,46.833668,46.812694,55.597539,48.33576,47.022076,51.528374,62.161146,67.30089,63.699767,55.912693,54.969169,54.447686,52.074809,55.527328,56.04856,53.92353,50.836886,51.584421,50.249679,51.587896,51.787467,51.688439,51.610685,51.583044,51.597814,52.828437,52.465127,52.493333,49.234282,48.275691,50.339688,48.083602,48.586914,46.969016,45.706271,47.296984,46.028896,47.164862,54.6612,54.075279,50.380002,50.350417,47.441083,71.054567,48.545968,53.312276,55.383346,48.676139,48.359132,46.777925,47.034313,36.133177,42.825359,32.907612,41.540341,31.998377,38.006379,32.456461,39.601035,36.197772,42.519628,35.702327,39.670834,30.960396,37.421972,31.980581,38.864436,35.135799,41.350731,32.787684,40.294377,31.22865,37.633698,32.446474,39.288461,34.596586,38.61161,34.188336,37.696939,30.877012,36.191668,32.345091,36.642386,36.426858,41.42573,34.980468,40.926831,32.338174,38.079748,37.082187,41.213197,37.939596,42.647621,41.819973,41.464647,34.864859,41.748376,38.353886,43.178894,81.16217,80.865862,78.41574,77.182151,76.182254,74.970778,79.81841,75.788845,76.816669,71.309655,70.895062,71.054216,75.195705,55.916071,73.964458,73.699752,33.429842,0,205.660004,0.01386,-2.603,206.309998,0.01491,0.485,206.149994,0,0.045,206.300003,0.098,-10,119.099998,1.894,119.099998,3.004917,3.094926,0.052222,47.244762,47.056271,37.179026,50.908992,49.923855,-2.437933,0.228201,1.256362,0
4/14/2025,0:20:32,0,1,0,74.292304,73.494616,64.639234,53.05977,53.526228,54.468741,54.79234,48.942349,48.261545,48.527139,46.822171,47.069279,47.115581,47.078452,55.796297,48.623925,47.282157,52.323219,60.156012,67.032853,62.027775,55.65177,57.119913,53.783702,51.720121,54.460157,57.681532,56.899811,51.164119,51.83536,50.404454,51.896158,52.016344,51.926896,51.978569,51.943546,51.944414,53.03663,52.724272,52.732948,49.406931,48.462934,50.539507,48.521833,49.059736,47.09515,45.986239,47.531002,46.34783,47.409999,53.881084,54.344943,50.446014,50.838308,47.470753,71.114381,48.846733,53.088517,55.092464,48.98667,48.736484,47.014044,47.282963,36.170939,42.839975,32.924152,41.530315,32.160908,38.000292,32.448997,39.58238,36.202504,42.575717,35.717594,39.686026,31.025663,37.420623,31.972095,38.888127,35.175116,41.36467,32.935941,40.307355,31.262719,37.624394,32.420651,39.261117,34.596144,38.62971,34.231392,37.742686,30.91245,36.194998,32.324413,36.661831,36.476405,41.409869,35.009734,40.897341,32.339955,38.070015,37.087478,41.223844,37.979002,42.667473,41.848582,41.455441,34.867551,41.797885,38.380026,43.230334,77.12764,76.703423,78.443117,77.264335,76.409836,74.929634,79.587252,75.889588,75.807724,71.35833,70.945428,71.090994,75.234838,56.045988,74.969239,75.457466,0,0,205.860001,0.0138,-2.615,206.429993,0.01482,0.472,206.259995,0,0.042,206.429993,0.102,-10,119.07,1.889,118.900002,2.447987,2.58304,-0.425465,47.956467,48.300153,37.198601,50.971306,50.033524,-2.481358,0.236357,1.257059,0
4/14/2025,0:21:32,0,1,0,74.408682,73.492629,64.683835,53.193495,53.665077,54.581029,54.878602,49.167358,48.518841,48.74817,46.980759,47.225812,47.258567,47.28477,55.939845,48.864628,47.523173,51.755741,61.669675,66.949009,62.435777,56.523363,56.490182,56.515228,52.112355,54.574116,57.504401,55.889754,51.122988,51.942347,50.642983,52.135554,52.226329,52.194641,52.135168,52.092721,52.148724,53.163494,52.930812,52.920403,49.79246,48.750396,50.717528,48.773104,49.062062,47.143346,46.211617,47.654252,46.526331,47.502699,54.089131,54.505267,50.905848,51.047138,47.67084,71.17223,48.93596,53.1491,55.053864,49.198339,48.819206,47.10393,47.390814,36.216976,42.830744,32.927066,41.535837,32.325341,38.017125,32.485519,39.60826,36.20857,42.500031,35.736074,39.655482,31.0291,37.42334,31.99755,38.885788,35.22419,41.351781,32.988715,40.293133,31.242541,37.640811,32.454523,39.290241,34.680445,38.618689,34.317506,37.712903,30.955053,36.194822,32.388299,36.667577,36.464891,41.410302,35.036851,40.919858,32.417877,38.07876,37.15063,41.214381,37.97922,42.687892,41.852697,41.504423,34.87525,41.812296,38.366555,43.236256,76.444565,76.705682,77.955954,77.180226,76.396248,75.057106,79.510235,75.782698,76.886397,71.461705,70.874639,71.089389,75.163139,56.206363,57.132325,56.487922,0,0,205.910004,0.01377,-2.608,206.360001,0.01491,0.483,207.029999,0,0.048,206.580002,0.127,-10,119.160004,1.911,119.099998,16.323252,16.397797,13.334521,34.319731,33.781803,37.21692,51.192364,50.119209,-2.524751,0.244456,1.257786,0
4/14/2025,0:22:32,0,1,0,74.281052,73.52863,64.711663,51.442527,51.395166,53.645473,52.285345,47.485961,47.355986,48.097987,43.927888,43.991642,44.035051,45.692489,55.720301,48.149939,46.413979,51.99723,58.674057,66.564471,62.507148,55.596805,56.156743,54.34378,51.50893,54.3735,56.229163,55.1853,77.763763,58.150713,51.752855,41.167209,43.636561,42.762246,45.746476,42.41048,41.752518,53.531953,52.862348,52.770824,73.428291,53.186175,49.018549,37.987307,47.956962,61.212886,38.782035,39.944966,37.191067,40.637687,53.704126,46.540653,50.761347,50.789612,46.638073,43.497001,48.293688,46.349111,47.307342,43.830359,43.880793,41.198601,41.499976,36.294856,42.872861,32.984496,41.559669,32.482904,38.023001,32.497218,39.632094,36.210368,42.610313,35.787041,39.726478,31.131613,37.43059,32.020429,38.913615,35.288935,41.408116,33.213195,40.335883,31.297815,37.661317,32.461374,39.296832,34.720343,38.663246,34.368516,37.748464,30.995371,36.245061,32.411642,36.681052,36.470845,41.428096,35.031853,40.921939,32.333675,38.09686,37.136468,41.251507,38.007219,42.766671,41.852305,41.515466,34.855785,41.818428,38.427214,43.255295,78.756663,83.301725,105.471008,84.237453,76.177751,84.099519,101.49723,75.850723,76.014014,71.572912,70.951637,71.125208,75.178093,74.472535,49.565337,136.64012,2018.863634,0,205.779999,0.06858,-8.988,206.199997,0.06243,0.414,206.050003,0.05549,6.034,205.330002,5.776,-1256,119.010002,1.931,118.400002,23.992937,21.258631,12.185048,27.759918,83.432154,37.253007,49.454583,44.01103,-2.614102,0.252072,1.302355,0
4/14/2025,0:23:32,57300,0,0,74.771515,73.57453,64.737522,46.836916,45.698303,48.475136,45.961295,40.869065,42.180077,44.700444,39.522641,39.011225,39.122841,42.834829,54.043605,44.949384,44.036011,48.48992,56.901401,65.816529,60.756025,54.854503,53.212902,52.257661,50.294801,52.158388,54.781002,51.963449,80.019668,60.314789,51.763723,32.286222,34.720743,34.087965,36.770943,33.887196,33.130209,52.15058,50.967905,50.770074,78.929147,61.272247,48.032994,29.528607,45.947748,77.444803,49.022236,44.293842,28.0435,43.70949,51.840049,49.686151,49.279799,48.771248,45.517147,51.063051,47.124955,38.053668,38.724928,35.226625,34.941098,35.369351,35.356654,36.380268,42.851761,33.041915,41.575138,32.608853,38.036149,32.548709,39.613249,36.187015,42.476447,35.801564,39.710073,31.209495,37.455714,32.074652,38.90093,35.315198,41.330364,33.213544,40.315966,31.319997,37.68334,32.494661,39.30162,34.735803,38.636698,34.411052,37.725827,31.066568,36.282591,32.454691,36.706605,36.476488,41.419629,35.040487,40.937993,32.431311,38.0881,37.128582,41.22973,37.995514,42.755035,41.859988,41.572412,34.817855,41.846228,38.436709,43.270877,75.007038,87.720814,132.817319,77.207858,76.366803,77.014329,127.482708,75.826844,76.121344,71.253248,70.96749,71.142755,75.259744,78.157531,38.358058,114.791222,5519.701181,0,205.020004,0.12957,-17.051001,205.570007,0.11712,0.655,205.520004,0.11377,13.858,203.880005,11.778,-2824,118.589996,1.985,118.400002,34.877988,31.147259,27.408107,16.885735,72.348361,37.266112,48.703225,36.278721,-2.837594,0.261037,1.474841,0
4/14/2025,0:24:32,57360,0,0,74.982238,73.519861,64.723326,44.424793,42.591274,44.319168,42.745558,37.796,38.90314,43.246626,35.990854,35.160933,35.432201,40.431522,52.511473,42.78023,41.678277,47.026276,57.681188,67.403118,60.117811,52.398365,51.661843,53.333782,48.502484,52.122006,54.332225,51.895793,74.149573,59.56141,50.239625,28.950813,31.090828,30.387553,32.170146,29.837716,29.43193,50.231214,48.671129,48.589164,72.920772,61.813174,46.42024,26.307671,44.048183,70.121477,56.226841,42.815635,24.80924,41.916239,50.927245,48.075886,47.49542,47.763446,44.155163,49.4891,45.944529,35.867015,36.505655,33.863971,33.935903,32.174817,32.043301,36.462491,42.862634,33.121365,41.543801,32.694572,38.04735,32.563546,39.632563,36.245373,42.554996,35.846207,39.676917,31.245492,37.438677,32.081088,38.91938,35.408632,41.369873,33.360089,40.29649,31.323466,37.679566,32.498869,39.318871,34.80416,38.67162,34.520256,37.705856,31.128422,36.302427,32.507983,36.716675,36.506035,41.405447,35.072395,40.944139,32.435744,38.091006,37.186769,41.234228,38.008424,42.784117,41.868781,41.586045,34.894579,41.916868,38.455792,43.291602,81.682372,89.639101,146.745469,86.995055,76.347268,86.831492,142.066764,75.870147,76.679527,71.149982,70.80124,71.052081,75.20625,74.170985,27.176121,161.877441,5563.058812,0,204.759995,0.14191,-18.783001,205.449997,0.12776,0.666,205.339996,0.12471,15.383,203.059998,13.007,-3134,118.459999,1.995,119,46.09669,42.277305,38.6727,4.142935,94.858087,37.296493,47.393615,34.06511,-0.281749,0.010022,0.230877,0
4/14/2025,0:25:32,57420,0,0,74.445039,73.571761,64.699235,43.602723,41.708417,42.34884,42.095272,36.513935,37.186108,42.245755,34.462374,33.410365,33.823009,39.386423,51.713779,41.54819,40.075123,46.307317,55.089409,65.751023,58.868133,52.177256,51.319732,52.232225,48.28913,50.81979,52.728603,51.678546,88.206756,64.707757,49.553069,30.06339,31.281903,30.919628,31.268091,30.411146,30.484692,49.835268,48.053906,48.155121,83.467056,67.570202,45.656937,28.545924,43.138988,83.11093,62.49314,40.49654,26.169933,39.855273,50.367435,47.190848,47.09126,47.141929,43.098978,48.370924,44.777083,36.298331,37.140805,32.709813,32.435839,31.329294,31.200759,36.508402,42.86559,33.168242,41.564241,32.779715,38.044393,32.602821,39.612369,36.256084,42.601202,35.903631,39.710263,31.337566,37.433737,32.110382,38.946822,35.462342,41.395033,33.490997,40.306466,31.363854,37.684792,32.493009,39.307785,34.815187,38.692304,34.580533,37.723144,31.196651,36.320188,32.554739,36.726258,36.555452,41.427731,35.093926,40.89817,32.435104,38.068992,37.198338,41.226901,38.078371,42.833013,41.859552,41.632665,34.916756,41.95622,38.455062,43.328618,83.612088,95.59581,153.492212,93.67604,76.172027,92.657635,149.062687,75.864035,76.140805,71.148503,70.937019,71.098712,75.237873,81.682933,32.122589,146.698514,5551.898739,0,204.779999,0.1501,-19.886,205.479996,0.13388,0.664,205.259995,0.13184,16.348,203.039993,13.643,-3324,118.540001,1.997,119.099998,39.489819,35.593687,30.43329,10.06325,88.14211,37.323409,46.611255,33.51914,-0.596052,0.021623,0.489399,0
4/14/2025,0:26:32,57480,0,0,74.81446,73.590881,64.677936,43.120832,41.169954,41.57159,41.552003,35.706426,36.158095,41.436241,35.114246,34.141835,34.532806,39.243137,50.953187,40.755566,39.763872,47.158925,56.564322,65.29571,56.578141,50.12317,52.797493,49.768069,48.354424,50.567861,53.656735,52.416072,79.653707,62.509122,49.228456,29.700353,31.746839,31.004102,31.702735,30.780336,30.832033,49.022218,47.432445,47.390964,79.182852,61.408975,44.211784,28.488431,42.213666,77.57754,49.432664,39.977626,26.677275,39.552152,49.844049,45.876955,46.157322,46.84449,43.058179,47.150627,44.83659,35.282523,35.982709,32.293529,31.85149,33.173983,32.697649,36.543418,42.895061,33.243523,41.587283,32.857699,38.06683,32.652095,39.630187,36.238117,42.520562,35.922321,39.730187,31.4183,37.459689,32.142737,38.93068,35.500637,41.400935,33.582151,40.345756,31.397359,37.708526,32.528017,39.323849,34.810496,38.721621,34.678317,37.739711,31.239645,36.354048,32.576751,36.730087,36.551758,41.428019,35.094651,40.922659,32.537249,38.04305,37.166177,41.209466,38.051591,42.844154,41.870135,41.630498,34.851597,41.925707,38.455668,43.316055,75.948866,89.616708,151.482632,78.375391,76.365025,77.649063,147.886184,75.834676,75.680636,71.298457,70.986912,71.107859,75.193344,77.600894,25.970681,114.79009,5550.48223,0,204.800003,0.1317,-17.336,205.509995,0.11812,0.683,205.410004,0.11594,14.142,203.570007,11.98,-2876,118.540001,1.989,119,46.608282,41.59161,37.357452,2.620174,72.347753,37.341146,46.102931,33.54698,-0.906942,0.032646,0.743883,0
4/14/2025,0:27:32,57540,0,0,74.640323,73.595484,64.78435,42.435934,40.383422,40.677587,40.807288,34.632493,35.142138,40.662536,34.415627,33.304584,33.763471,38.96425,50.697341,39.805225,39.324691,46.321592,56.320717,66.383644,54.186823,48.713595,52.14076,48.591521,48.464706,52.156461,52.950936,50.589555,75.162746,60.084677,48.712908,26.729325,29.525969,28.523645,30.804964,28.453125,27.486301,48.501392,46.861414,46.968894,72.902736,61.383311,43.078791,24.887554,40.875464,70.005069,55.287524,41.428903,23.413918,40.493903,49.674343,45.912101,45.146208,45.946658,42.951637,47.394016,44.730426,34.423762,35.048349,30.345088,30.192634,31.463651,31.25663,36.619654,42.910987,33.293643,41.602143,32.937186,38.069823,32.701357,39.646824,36.276959,42.535382,35.982809,39.753363,31.488061,37.457948,32.191268,38.969393,35.554138,41.383663,33.676129,40.376402,31.42925,37.708111,32.563181,39.328976,34.879073,38.730725,34.784162,37.760215,31.292401,36.365734,32.642306,36.772375,36.586532,41.432671,35.159025,40.9606,32.572032,38.068152,37.217838,41.243513,38.070753,42.919405,41.900511,41.692104,34.891552,41.9636,38.529565,43.357913,82.232546,90.403402,152.178746,88.016346,76.265155,87.568753,148.381842,75.827198,75.74997,71.318939,71.00059,71.112623,75.277053,73.992398,25.68731,162.961062,5552.546112,0,204.960007,0.14266,-19.094,204.119995,0.12993,0.606,205.070007,0.12606,15.542,203.179993,13.122,-3190,118.370003,1.988,118.900002,46.455677,40.82156,39.171672,2.257231,95.321111,37.380196,45.726896,32.121686,-1.21528,0.043937,0.995983,0
4/14/2025,0:28:32,57600,0,0,75.772912,73.58404,64.912583,41.926426,39.834271,40.005704,40.352876,33.628864,34.231643,39.925331,33.435886,32.338894,32.853026,37.954128,50.11641,39.070865,38.635698,46.69989,54.179684,62.156509,56.512893,50.666933,49.580509,48.038758,47.391529,50.817276,51.184619,50.300109,86.586918,63.880648,48.322555,28.934049,29.869083,29.288926,30.670584,29.468203,28.969105,48.110377,46.380334,46.546888,82.343665,64.620421,43.009545,26.049213,40.397155,81.949509,60.347319,41.002494,25.734921,39.912059,48.741668,45.743096,45.530424,45.607885,42.204415,47.33632,44.050984,34.152911,34.828214,30.123348,29.70603,30.738913,30.707761,36.653869,42.902785,33.357786,41.599221,32.987577,38.086547,32.738204,39.649211,36.3161,42.569827,36.029559,39.74127,31.568953,37.45368,32.203436,38.979724,35.615911,41.396603,33.769645,40.372687,31.437076,37.740522,32.559777,39.353302,34.892447,38.767867,34.903534,37.782182,31.339948,36.395265,32.672864,36.789717,36.614499,41.437157,35.178953,40.952657,32.601809,38.060419,37.242818,41.245633,38.099385,42.90352,41.902332,41.677656,34.888511,41.982135,38.529044,43.384601,82.685551,94.887814,155.553245,91.961402,76.182131,90.862897,150.837219,75.779108,75.594245,71.30411,70.962092,71.090257,75.235371,80.611444,26.703332,131.172962,5550.843375,0,204.759995,0.14529,-19.334,205.149994,0.13122,0.687,205.059998,0.12805,15.856,202.449997,13.174,-3209,118.360001,2.005,119.400002,44.77284,39.45983,37.452779,3.549715,80.775045,37.402671,45.313079,31.70953,-1.527442,0.055576,1.251955,0
4/14/2025,0:29:32,57660,0,0,74.502634,73.546063,64.765622,41.349961,39.410223,39.419925,39.812528,33.395479,33.982037,39.642667,33.194031,32.093601,32.597217,37.57178,49.532897,38.773319,38.213476,45.949923,53.159973,63.594516,55.887266,50.3384,51.632821,48.659676,47.244499,49.847181,51.71917,50.998711,78.439891,61.157056,47.764064,27.37059,29.866382,29.047595,30.600584,28.908233,28.763244,47.678159,45.927691,46.103522,78.25153,58.519028,42.802781,26.340689,40.113098,76.707976,49.655011,40.58048,25.889645,39.555048,48.31613,45.266992,45.187747,45.515621,41.713997,46.848561,43.458072,33.734313,34.500588,30.485504,30.009413,30.706573,30.65465,36.731229,42.910616,33.432242,41.596396,33.070068,38.083368,32.767909,39.675537,36.355373,42.63427,36.091531,39.743009,31.624173,37.457299,32.242676,39.009601,35.718129,41.418913,33.840229,40.392923,31.460666,37.714533,32.598999,39.374616,34.924522,38.769336,35.018086,37.811019,31.411799,36.418397,32.721896,36.789845,36.621707,41.457518,35.174494,40.982119,32.575542,38.101352,37.250188,41.274233,38.105129,42.992649,41.855693,41.734342,34.867185,41.988901,38.581578,43.344232,75.798731,88.980702,153.053612,78.215138,76.030007,77.417749,149.601684,75.742968,76.324334,71.383595,70.970665,71.027534,75.21983,76.871088,29.253726,100.053608,5560.988581,0,204.559998,0.1296,-17.101999,205.410004,0.11705,0.661,205.389999,0.11386,13.906,203.649994,11.767,-2824,118.639999,1.984,118.400002,41.073086,36.111803,33.889502,6.690978,64.068112,37.431585,44.90976,31.68184,0,0,0,0
4/14/2025,0:30:32,57720,0,0,75.57349,73.581718,64.873901,41.041266,39.124165,39.014756,39.561761,33.090248,33.560666,39.283366,32.592138,31.63261,32.162568,37.239324,49.163048,38.543774,37.763837,45.73913,54.552398,64.586378,54.848151,48.910526,52.967462,46.56823,46.070165,49.156014,52.694133,51.040016,74.622758,58.913836,47.5192,25.990996,28.57458,27.287231,29.895689,27.614464,27.024558,47.245037,45.517668,45.669083,72.451969,59.333828,42.325048,24.018895,39.925956,69.255289,52.242455,40.00146,22.890431,39.099208,48.382602,44.863814,44.850236,45.867117,41.141511,46.610625,43.552598,33.248056,34.119596,29.605677,29.462084,29.802766,29.864269,36.7989,42.918498,33.486602,41.595674,33.133786,38.100407,32.842863,39.661725,36.377802,42.569557,36.135553,39.742313,31.708114,37.448712,32.300772,38.990484,35.751651,41.417448,33.92345,40.396191,31.504515,37.715671,32.637947,39.345634,34.971653,38.762841,35.125951,37.783183,31.476849,36.416628,32.756137,36.853047,36.684038,41.469333,35.27443,40.974832,32.692703,38.090165,37.278784,41.277502,38.163179,42.999423,41.910977,41.761495,34.905215,42.05324,38.591038,43.408049,81.752093,89.25569,151.979065,87.063777,76.015819,86.688256,148.477376,75.744104,75.747903,71.177275,70.940661,71.050581,75.225449,73.369147,26.983911,149.602636,5027.707723,0,205.050003,0.13005,-17.156,205.690002,0.11717,0.633,205.509995,0.11378,13.856,204.279999,11.775,-2827,118.650002,1.99,118.699997,43.616818,38.422666,36.099078,3.902382,89.461828,37.462187,44.776313,31.017075,-0.285934,0.010589,0.233057,0
4/14/2025,0:31:32,57780,0,0,75.253073,73.586403,64.926513,40.855204,38.991488,38.845435,39.587351,32.958246,33.470765,39.141172,32.506132,31.524713,32.009838,37.023875,48.880194,38.405994,37.593088,46.565934,53.218417,62.108268,55.948107,48.737835,53.006025,50.519974,46.390124,50.571146,52.131575,49.400719,86.37889,62.655178,47.505623,28.544071,29.511362,28.510368,30.037953,28.967557,28.725315,47.235425,45.506839,45.700702,81.791693,62.676488,42.384336,25.798874,39.751646,81.170666,56.904377,39.956783,25.236957,38.914758,47.755628,45.056303,44.730434,45.526042,41.391682,46.828089,43.363029,33.705179,34.416733,29.996937,29.704448,30.136032,30.18759,36.872434,42.910251,33.536575,41.597209,33.170449,38.101607,32.892533,39.692383,36.446208,42.67565,36.245448,39.752102,31.764338,37.439139,32.327175,39.019844,35.833842,41.447159,34.017223,40.429756,31.548715,37.742779,32.657668,39.365745,35.028233,38.798855,35.260539,37.82429,31.537455,36.433904,32.814844,36.810476,36.701636,41.441961,35.287454,40.965758,32.666191,38.094569,37.320775,41.25729,38.16983,42.991108,41.900394,41.753987,34.908286,42.0616,38.602983,43.376481,82.851521,94.069873,153.160559,92.459786,76.021735,91.001312,148.788686,75.788359,75.924658,71.021905,70.905866,71.050589,75.205187,79.885376,34.462737,138.227117,4856.290007,0,204.800003,0.13121,-17.278999,205.5,0.1187,0.738,205.490005,0.11609,14.221,203.039993,11.96,-2845,118.559998,1.987,118.699997,34.805685,29.684398,27.256845,12.699938,84.190242,37.489482,44.637186,31.35782,-0.566297,0.021507,0.460124,0
4/14/2025,0:32:32,57840,0,0,74.98569,73.576209,64.802497,40.801965,38.897972,38.756315,39.591007,32.874797,33.376313,38.847948,32.600605,31.733826,32.272561,36.902403,48.782863,38.242038,37.477461,45.004184,54.296994,63.57618,55.34352,50.447237,51.012529,48.502963,45.589498,49.263326,52.423081,50.35129,77.307275,60.063323,47.462244,27.508386,29.712951,28.564389,30.170835,28.819705,28.696124,47.392447,45.663409,45.737795,77.109699,55.726056,42.125501,26.307514,39.761322,75.427066,45.577653,40.04513,25.916162,39.036522,47.795768,44.959936,44.743993,45.206033,41.109875,46.968553,43.260511,33.63207,34.417871,30.310585,29.964197,30.570895,30.685133,36.925175,42.92923,33.600997,41.629325,33.208237,38.145295,32.935172,39.699032,36.439605,42.601458,36.270504,39.798206,31.83989,37.512187,32.386457,39.036645,35.884816,41.451594,34.068541,40.457764,31.57883,37.786637,32.698248,39.393643,35.052736,38.836923,35.346645,37.860273,31.611607,36.472606,32.828823,36.821412,36.74266,41.46823,35.319399,41.016842,32.78006,38.127148,37.322437,41.252068,38.187996,43.048676,41.920218,41.818222,34.893693,42.054144,38.646299,43.400234,75.144209,87.618836,148.890937,77.320341,76.169401,76.502577,145.5058,75.737454,75.609567,71.123489,70.899316,71.041069,75.21514,75.957635,30.796249,112.181466,4906.454539,0,205.389999,0.11508,-15.06,205.979996,0.10405,0.523,205.869995,0.09946,11.86,204.169998,10.341,-2414,118.900002,1.988,118.599998,38.938006,33.601263,31.520892,8.524238,70.934543,37.523059,44.512686,31.596792,-0.837717,0.03174,0.678203,0
4/14/2025,0:33:32,57900,0,0,74.200336,73.564207,64.815166,40.744617,38.835193,38.707207,39.492991,32.788851,33.252439,38.80127,32.564235,31.840904,32.268718,36.77604,48.585126,37.886645,37.570826,45.779497,53.359583,62.552827,55.753089,49.676178,52.555818,49.103379,46.028767,50.528797,51.351792,49.907415,74.941939,58.265765,47.30238,26.348742,28.85717,27.55443,29.702352,27.812142,27.420143,47.134882,45.475411,45.624647,72.411138,57.888582,41.671249,24.256015,39.196556,68.890174,49.186771,39.965965,23.100902,39.072133,47.403633,44.620526,44.397919,45.346643,40.863562,46.887441,43.168968,33.401701,34.290041,29.715377,29.534333,30.198671,30.310235,36.979538,42.960359,33.634723,41.630612,33.212204,38.160047,32.974471,39.718188,36.472118,42.699164,36.344426,39.795554,31.856811,37.475159,32.407468,39.058023,35.941711,41.476867,34.109819,40.476695,31.575259,37.792484,32.707245,39.420207,35.092301,38.868799,35.464194,37.873605,31.63886,36.471355,32.876918,36.884251,36.814796,41.491562,35.420832,41.018982,32.805343,38.140648,37.391214,41.285264,38.211603,43.074335,41.909324,41.834147,34.941241,42.078209,38.649147,43.414035,81.922076,88.932486,147.867039,87.311674,75.827128,86.953993,144.856206,75.741209,76.349567,70.956664,70.908492,71.054488,75.153745,73.333684,20.070635,152.085809,4690.702247,0,205.470001,0.12359,-16.25,205.929993,0.11193,0.547,205.789993,0.10718,12.915,203.949997,11.215,-2646,118.809998,1.997,118.699997,52.675494,47.044363,45.339079,-5.373114,90.576759,37.552711,44.300208,31.241726,-1.098495,0.041183,0.885906,0
4/14/2025,0:34:32,57960,0,0,74.764759,73.62573,64.786696,40.561138,38.695858,38.581093,39.393132,32.631228,33.111564,38.678141,32.399661,31.682059,32.135421,36.636412,48.381905,37.766448,37.380313,45.3747,54.709627,63.074993,55.136705,48.851683,51.725332,48.558515,45.552121,49.730032,51.902408,50.174891,85.048371,62.210834,47.184504,28.685791,29.678511,28.677614,29.835018,29.330921,28.95937,47.112101,45.303991,45.392416,81.251647,60.43121,41.893304,26.027907,39.46391,80.518863,53.579839,39.938254,25.675975,38.954789,47.844539,44.902296,44.37829,45.008721,41.145722,47.039964,43.15472,33.675583,34.458991,29.96405,29.68315,30.391566,30.518521,37.046891,42.957847,33.706329,41.651818,33.259408,38.174315,33.05862,39.716417,36.501763,42.597697,36.382634,39.811561,31.948716,37.487466,32.472789,39.046103,35.996176,41.473339,34.153016,40.504578,31.63287,37.810972,32.778766,39.395396,35.125436,38.848826,35.517698,37.882562,31.720508,36.498031,32.931278,36.875326,36.815603,41.505119,35.452459,41.023984,32.929548,38.133541,37.400899,41.288501,38.216177,43.088979,41.932256,41.840813,34.891646,42.071991,38.677113,43.4041,81.894152,93.215557,149.60884,90.483154,76.124941,89.35303,145.756537,75.694601,76.070151,71.128354,70.897958,71.085544,75.212523,79.64526,36.742658,162.062763,4572.82263,0,205.059998,0.12073,-15.812,205.669998,0.10941,0.586,205.660004,0.10511,12.646,204.080002,10.893,-2571,118.709999,1.991,119.099998,32.005498,26.714298,24.759248,15.179006,94.937421,37.575789,44.405715,31.448643,-1.360569,0.050526,1.094382,0
4/14/2025,0:35:32,58020,0,0,74.246756,73.626739,64.833034,40.437292,38.507272,38.434425,39.201353,32.590387,33.097682,38.5359,32.661982,31.878755,32.37904,36.582218,48.205499,37.70571,37.339536,44.529764,55.961862,63.659381,53.826592,50.520462,53.369206,48.100801,45.879711,49.169778,52.192297,50.147339,76.463329,59.205779,46.908261,27.609566,29.688506,28.51628,29.785265,28.873339,28.995569,46.87757,45.121915,45.28829,76.36932,54.035438,41.865559,26.360664,39.558065,74.746617,43.504149,40.101964,25.962492,39.167826,47.89424,44.697965,44.389045,44.766306,40.973002,46.907819,43.156924,33.467704,34.303633,30.322876,29.974707,30.851037,30.956606,37.137098,42.980664,33.771587,41.660587,33.292265,38.186444,33.146386,39.732858,36.561642,42.662394,36.481164,39.821084,32.004665,37.507592,32.505496,39.078882,36.058307,41.508219,34.213208,40.531708,31.703085,37.84567,32.843029,39.428878,35.190572,38.908365,35.651921,37.925057,31.801223,36.533961,32.973148,36.909838,36.879314,41.531516,35.49511,41.055338,32.919432,38.14692,37.422247,41.303653,38.255234,43.129556,41.946045,41.869991,34.929946,42.094055,38.715706,43.407364,74.699906,86.636222,145.589775,76.589888,75.835591,75.678597,142.698687,75.631401,75.553311,71.102157,70.937821,71.033737,75.217978,75.178704,27.557584,103.563943,4564.452432,0,205.210007,0.10763,-13.987,205.789993,0.09671,0.516,205.630005,0.09248,10.841,204.009995,9.526,-2204,118.779999,1.986,119.199997,42.290396,37.247694,35.484099,4.617865,66.108446,37.617884,44.312914,31.646094,-1.613722,0.060036,1.294925,0
4/14/2025,0:36:32,58080,0,0,75.243807,73.539462,64.764083,40.304472,38.415637,38.365743,39.186847,32.561527,33.024075,38.498995,32.462459,31.830908,32.172856,36.603279,48.207887,37.637862,37.266761,46.461383,53.020182,64.054696,52.194984,49.253946,50.758367,48.128056,46.151229,50.487477,52.351059,48.316566,78.386507,58.260002,46.88244,26.517483,28.859266,27.554296,29.080078,27.879231,27.380977,46.818711,45.113769,45.317356,73.745304,58.308536,41.603696,24.42965,38.987852,69.048393,49.25743,39.827663,23.542832,38.988478,47.419084,44.462303,44.114275,44.570977,41.084146,46.931213,43.348958,33.338657,34.129941,29.622758,29.496558,30.292861,30.313446,37.182183,42.957375,33.79199,41.648688,33.248246,38.194684,33.187121,39.760367,36.599879,42.684533,36.515047,39.79797,31.999571,37.498195,32.534292,39.088325,36.116052,41.507518,34.230321,40.511696,31.70066,37.830091,32.848249,39.454696,35.252432,38.91302,35.749187,37.910871,31.82523,36.517096,33.022442,36.919555,36.900091,41.518747,35.538744,41.071387,32.992103,38.18542,37.472276,41.291747,38.236659,43.101435,41.897654,41.898093,34.948536,42.086104,38.698024,43.362139,82.618907,89.302095,145.971578,88.549377,75.511826,88.121279,143.047216,75.704477,76.563767,71.17435,70.942254,71.023316,75.165378,74.02477,36.248412,161.543588,4332.870128,0,204.929993,0.11826,-15.464,205.559998,0.10634,0.55,205.399994,0.10221,12.197,203.740005,10.603,-2478,118.550003,1.989,118.599998,32.233698,26.954954,25.178921,14.648742,94.715014,37.629099,44.166624,31.199037,-0.235865,0.009018,0.18684,0
4/14/2025,0:37:32,58140,0,0,74.826962,73.456573,64.838095,40.255425,38.39076,38.255196,39.110131,32.513976,33.034859,38.468646,32.365597,31.750071,32.137942,36.490667,47.90551,37.587452,37.173133,44.957179,53.493276,63.870903,55.808023,49.702348,50.146273,48.040339,45.943565,51.035044,52.181866,49.442903,85.321591,61.997032,46.727755,28.736444,29.769472,28.771749,29.360995,29.164748,28.990785,46.679739,45.010562,45.293417,81.662202,60.189339,41.90223,26.304832,39.164274,81.116544,52.768373,39.931831,26.090962,38.965071,47.44526,44.767648,43.991904,44.443416,41.180231,47.045392,43.478119,33.637796,34.351313,30.102853,29.833566,30.631515,30.692183,37.209915,42.994567,33.830483,41.678891,33.23744,38.2254,33.226918,39.797058,36.615032,42.741732,36.572316,39.84046,32.062506,37.515809,32.576034,39.121077,36.161765,41.538851,34.250917,40.566479,31.740489,37.851675,32.873969,39.476911,35.299586,38.961724,35.837506,37.945905,31.887729,36.554846,33.047467,36.934891,36.953912,41.54763,35.606235,41.09969,33.022471,38.192969,37.485578,41.321036,38.278866,43.160507,41.941369,41.917631,34.974008,42.112512,38.74109,43.390476,82.030721,93.124447,147.735171,91.087754,75.854156,90.075252,143.7851,75.568764,76.043518,71.18431,70.915034,70.985064,75.153074,79.810446,40.231346,134.863685,4341.887331,0,204.809998,0.11744,-15.308,205.449997,0.10644,0.645,205.440002,0.10252,12.266,203.630005,10.574,-2448,118.550003,1.994,118.800003,27.911209,23.085684,21.115285,18.816546,82.576623,37.665049,44.217763,31.541538,-0.082294,0.003169,0.06483,0
