Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/14/2025,0:38:32,58200,0,0,73.926985,73.517908,64.765818,40.230777,38.251684,38.249034,38.954293,32.568139,33.04852,38.465438,32.580771,32.066286,32.473399,36.538458,47.884224,37.672849,37.158864,44.906258,52.856241,61.894568,54.461513,50.021874,50.792356,49.925269,45.74639,49.500959,50.820834,49.572381,75.274124,58.412052,46.69799,27.227245,29.548267,28.560234,29.538456,28.733054,28.798637,46.412788,44.771311,44.867678,75.287311,53.262368,41.560372,26.169057,39.19215,73.651674,42.018724,39.955454,25.727321,39.095018,47.049819,44.350589,43.934107,44.528077,41.049803,46.970516,42.883717,33.267171,33.91522,30.232389,29.983182,30.976267,31.032876,37.260096,42.981609,33.893596,41.70929,33.242831,38.241415,33.310134,39.753071,36.636807,42.60611,36.612464,39.837253,32.093091,37.537247,32.646081,39.096022,36.177353,41.516071,34.233929,40.561073,31.789369,37.897404,32.941322,39.463741,35.312943,38.961783,35.893375,37.947676,31.923816,36.533164,33.086586,36.965635,36.986424,41.581277,35.643066,41.101507,33.170092,38.200911,37.534193,41.305341,38.264437,43.158016,41.94147,41.933117,34.931983,42.091626,38.733289,43.388425,74.897147,85.834728,143.490194,75.991233,75.889803,74.566348,140.622602,75.659375,76.559189,71.115004,70.881379,71.008706,75.24628,74.004292,34.802506,114.773222,4344.277844,0,205.210007,0.10262,-13.344,205.389999,0.09293,0.273,205.380005,0.08613,10.076,204.050003,9.039,-2062,118.669998,2.005,119.300003,33.623169,28.485551,26.880633,13.074821,72.338682,37.67974,43.966019,31.567851,-0.325698,0.011954,0.255661,0
4/14/2025,0:39:32,58260,0,0,74.96682,73.447289,64.7881,40.116135,38.092591,38.05637,38.971207,32.567398,33.084996,38.490189,32.443801,32.024263,32.373566,36.534731,47.798699,37.705563,37.155354,44.856352,52.939976,64.916551,57.517531,48.452865,50.390045,46.938908,46.411094,48.851257,51.785054,49.329266,80.616511,58.293265,46.495756,27.131361,28.903353,27.751998,29.204,28.325878,27.749649,46.562055,44.809541,44.898021,74.851123,58.571663,41.588641,24.62935,39.10089,70.050085,48.798189,39.821559,23.896092,38.956607,47.47618,44.472039,43.665744,44.454948,41.303335,46.95793,42.917348,33.268769,34.233121,29.765206,29.790622,30.655888,30.641305,37.36725,43.017327,33.960755,41.717318,33.259387,38.257044,33.380955,39.809053,36.715572,42.715915,36.71685,39.859249,32.135325,37.524708,32.678827,39.111907,36.260148,41.555218,34.305341,40.602424,31.83432,37.88708,33.008729,39.482157,35.403254,38.996535,35.983178,37.992245,32.003498,36.574271,33.158093,36.948455,37.033379,41.556718,35.715397,41.136385,33.187985,38.21784,37.56528,41.341676,38.300025,43.175832,41.965599,41.967797,34.974061,42.103321,38.762678,43.394388,83.481971,89.903703,144.408346,89.849729,75.676521,89.310357,141.367108,75.732667,76.78037,70.948499,70.879473,71.014015,75.210178,74.892551,36.34102,165.299707,4175.806855,0,204.949997,0.11643,-15.198,205.309998,0.1059,0.611,205.369995,0.10145,12.112,203.820007,10.525,-2466,118.440002,1.983,119.199997,31.747363,26.840248,25.073166,14.748393,96.31339,37.721266,44.048266,31.392485,-0.563647,0.020562,0.442278,0
4/14/2025,0:40:32,58320,0,0,74.384482,73.423546,64.763685,40.101127,38.113764,38.093887,39.035532,32.439204,33.053704,38.433942,32.483658,31.980455,32.400529,36.456663,47.735087,37.686229,37.099456,44.752799,55.307416,65.076245,56.870166,47.615421,50.786824,46.125551,45.789834,50.188489,50.34426,48.664018,85.169921,61.838137,46.666847,28.854504,29.744871,28.85599,29.457248,29.339592,29.012205,46.603699,44.815975,44.916718,81.492122,59.697916,41.8021,26.477874,39.147616,80.745818,51.231049,39.945215,26.120125,39.043273,48.100911,44.705545,43.785456,44.455353,41.04706,47.166985,43.112605,33.572558,34.347964,30.153878,29.905552,30.814446,30.924329,37.375234,43.006817,33.996389,41.72183,33.216397,38.257895,33.395585,39.796751,36.717824,42.745818,36.746634,39.873051,32.160831,37.532368,32.675416,39.118564,36.269928,41.562295,34.278854,40.606526,31.848716,37.899596,33.021322,39.498966,35.436103,38.990412,36.066044,38.007065,32.046914,36.574072,33.159226,36.961966,37.081386,41.583346,35.765543,41.174314,33.208516,38.248921,37.588431,41.342453,38.309637,43.200748,41.990755,41.994272,35.005645,42.104187,38.793026,43.377611,81.933386,92.878848,146.403567,90.727941,75.888782,89.628109,142.566269,75.745473,76.541479,70.98854,70.847873,71.002368,75.136507,79.716678,34.32541,135.799143,4213.253686,0,204.839996,0.11392,-14.842,205.449997,0.10447,0.643,205.529999,0.09943,11.888,203.820007,10.277,-2388,118.599998,2.005,119.099998,34.118984,29.254237,27.397352,12.547863,83.028064,37.736129,44.201155,31.619788,-0.805011,0.029816,0.631881,0
4/14/2025,0:41:32,58380,0,0,74.63776,73.474017,64.777908,40.180733,38.135268,38.169718,39.056602,32.489361,33.112956,38.456595,32.68349,32.262982,32.617518,36.4889,47.794696,37.70637,37.149564,44.697735,57.183551,65.23045,55.481227,47.453817,50.85708,47.555494,45.687765,49.288838,51.617045,50.203598,75.734535,58.448942,46.603425,27.559749,29.830679,28.912844,29.62512,29.091309,28.862022,46.623952,44.849432,45.048268,75.899662,52.510588,41.558038,26.524154,39.068904,74.272356,40.94118,39.983301,26.01508,39.10503,47.859611,44.526595,43.568574,44.573042,40.928416,47.1497,42.945757,33.593853,34.360654,30.354742,30.113575,31.194826,31.437114,37.433945,43.049315,34.028184,41.76783,33.186894,38.29497,33.443549,39.843961,36.739554,42.806468,36.789351,39.903702,32.176205,37.555046,32.687559,39.157873,36.312033,41.577297,34.220512,40.632306,31.860098,37.920938,33.040572,39.519529,35.456771,39.044518,36.118134,38.023202,32.05071,36.605283,33.189682,36.99447,37.140419,41.605989,35.840616,41.170124,33.267387,38.24161,37.627963,41.34437,38.345563,43.221534,42.000733,41.980513,35.006399,42.117462,38.816133,43.390055,74.63929,86.028589,142.688297,76.298253,75.687569,75.473978,140.033664,75.598798,76.309328,70.937816,70.884233,71.012834,75.123272,74.802654,28.069515,99.139086,4214.954059,0,205.089996,0.10011,-12.955,205.729996,0.09042,0.471,205.589996,0.08521,9.869,204.259995,8.841,-2008,118.779999,1.982,118.599998,41.35329,36.307903,34.733166,5.250135,63.529017,37.761403,44.066999,31.842461,-1.041675,0.03889,0.818728,0
4/14/2025,0:42:32,58440,0,0,74.479202,73.484522,64.711133,40.15589,38.077233,38.158946,38.983073,32.4348,32.97535,38.375983,32.551592,32.216084,32.505258,36.509081,47.716383,37.436125,37.159039,44.16326,55.137329,64.637381,57.561541,49.268823,49.142416,49.922843,46.677252,49.739472,51.536118,47.389744,77.491647,57.757063,46.49663,26.681543,28.699536,27.608753,29.145634,27.869301,27.499196,46.646861,44.755112,44.977183,73.007815,57.285586,41.550213,24.553845,39.187033,68.627798,47.247917,39.916264,23.62005,39.05483,47.85272,44.498455,43.743945,44.473038,41.241248,46.930354,42.864362,33.225807,34.258024,29.705504,29.6132,30.628749,30.626642,37.461457,43.037127,34.075138,41.757175,33.180125,38.272665,33.492191,39.826686,36.7815,42.836244,36.866269,39.937577,32.211299,37.539041,32.742606,39.148524,36.330098,41.589086,34.281701,40.654262,31.917948,37.893454,33.07426,39.467584,35.474582,39.037985,36.168253,38.043069,32.121905,36.583146,33.20567,36.949609,37.14775,41.601845,35.870924,41.182631,33.222693,38.253987,37.594385,41.349094,38.375032,43.247753,42.003795,42.001158,35.011704,42.082033,38.844702,43.374582,82.246362,88.719202,143.450935,87.998852,75.768765,87.52023,140.324991,75.701848,75.713666,71.070291,70.955177,71.008228,75.122911,73.779227,59.176046,121.544577,4192.535909,0,204.889999,0.11441,-14.833,205.559998,0.10344,0.659,205.539993,0.1,11.905,203.539993,10.309,-2391,118.580002,2.001,119.5,10.494349,5.547932,3.913983,36.002281,75.91211,37.773381,44.112295,31.342988,-1.277928,0.04811,1.003863,0
4/14/2025,0:43:32,58500,0,0,75.235527,73.528627,64.730045,40.206406,38.09652,38.23741,39.103316,32.215262,32.81714,38.28243,32.439117,32.047367,32.412675,36.526725,47.713813,37.498944,37.091879,44.529294,52.691199,63.777794,55.859225,48.707459,50.515987,47.437475,46.057421,50.685596,51.255107,48.301957,86.161661,61.854509,46.697071,28.62347,29.524507,28.575726,29.371987,29.244858,28.878196,46.830768,44.97743,45.132449,81.190125,60.014771,41.379787,26.068775,39.173902,80.674315,52.721791,40.025526,25.824983,39.120801,47.137376,44.654983,44.052337,44.539309,41.094257,47.053089,43.126736,33.515783,34.375465,29.824838,29.561308,30.818443,30.911159,37.506725,43.08735,34.114545,41.809397,33.176024,38.323521,33.565119,39.830837,36.784338,42.751234,36.904852,39.958386,32.232309,37.59046,32.781884,39.159736,36.353743,41.584432,34.272922,40.694425,31.971055,37.954569,33.137522,39.476649,35.500532,39.046614,36.216318,38.064385,32.155394,36.595207,33.232003,37.001493,37.204043,41.658707,35.926006,41.186311,33.364161,38.241667,37.608573,41.364449,38.388236,43.251662,42.044661,42.014332,35.012578,42.072576,38.864518,43.382877,82.843391,93.188141,146.102636,92.262797,75.880376,90.685279,142.243392,75.600155,75.409342,71.064802,70.952612,71.00439,75.172305,79.634659,40.133724,142.414551,4224.942909,0,205.339996,0.11797,-15.43,205.710007,0.10691,0.53,205.610001,0.10183,12.175,204.110001,10.603,-2484,118.779999,1.987,119.199997,27.979909,22.662625,21.308364,18.717162,86.163193,37.800403,44.100833,31.501166,-0.057943,0.002101,0.045616,0
4/14/2025,0:44:32,58560,0,0,75.143708,73.448472,64.844446,40.05333,37.868818,38.094118,38.875947,32.268509,32.90367,38.204098,32.63421,32.177361,32.6071,36.395763,47.477325,37.501274,37.133727,46.14314,51.597926,60.927236,54.475191,49.131136,49.67964,47.221871,46.404089,50.180004,52.53996,49.899712,76.401705,58.655466,46.471175,27.661296,29.709844,28.858866,29.551097,29.188704,28.954077,46.252518,44.558052,44.613699,76.532603,52.363287,41.55301,26.499376,39.090762,74.991827,41.668618,40.090587,26.122161,39.242025,46.748462,44.397995,44.078876,44.284915,41.286829,47.017554,43.207199,33.21334,33.980872,30.236788,29.87924,31.17985,31.397894,37.539138,43.054132,34.138802,41.798689,33.140756,38.298589,33.596008,39.844066,36.832126,42.713473,36.963656,39.938968,32.228721,37.59386,32.818653,39.157978,36.382965,41.598512,34.229842,40.68339,31.987063,37.966361,33.182718,39.504006,35.566575,39.057221,36.279646,38.059305,32.178312,36.610917,33.261111,37.006845,37.205414,41.651715,35.944569,41.237312,33.420994,38.290076,37.64553,41.382765,38.357166,43.251501,42.022578,42.005875,34.99917,42.04743,38.844057,43.3441,75.031896,86.573755,142.777171,77.14755,75.724989,76.643705,139.798269,75.566002,76.598311,71.073328,70.998762,70.99664,75.18402,75.554729,41.383697,103.824774,4194.856044,0,205.259995,0.10034,-13.075,205.770004,0.09084,0.48,205.610001,0.08528,9.923,204.330002,8.863,-2021,118.800003,1.974,119.199997,26.491415,21.57325,20.110827,19.97976,66.25826,37.809639,44.000713,31.647997,-0.296202,0.011049,0.231443,0
4/14/2025,0:45:32,58620,0,0,74.63978,73.438378,64.792778,39.945574,37.848699,37.997585,38.874421,32.299005,32.93601,38.365168,32.650106,32.267725,32.609805,36.44139,47.49424,37.478617,37.242395,43.517475,54.695806,64.872564,58.713125,48.30332,50.617337,49.455688,45.88256,49.395227,51.767867,49.552456,75.175352,56.981369,46.211046,26.428114,28.707917,27.720271,29.278007,27.987079,27.363834,46.399826,44.444666,44.554656,71.938873,55.603027,41.300313,24.67846,38.920326,68.373453,45.994274,39.936395,23.811238,39.142128,47.534033,44.241827,43.666948,44.583666,40.900932,46.921913,42.90026,33.06081,34.08865,29.704353,29.626765,30.777793,30.832877,37.575386,43.09584,34.17445,41.803221,33.08089,38.324825,33.635724,39.867793,36.873637,42.818357,36.997611,39.957814,32.214824,37.59832,32.812469,39.17952,36.411664,41.610753,34.215092,40.690772,32.001658,37.963751,33.18587,39.532478,35.588098,39.102031,36.328595,38.091592,32.197043,36.623792,33.267819,37.011215,37.25798,41.656939,36.002811,41.261295,33.433216,38.309403,37.696249,41.387944,38.391949,43.253158,42.064709,42.036578,35.063396,42.047673,38.857196,43.371648,81.291412,87.710288,142.214787,86.48742,75.538236,86.022662,139.3592,75.489881,75.984931,71.088044,70.86638,70.972489,75.150697,72.78745,32.041608,141.484953,3981.798454,0,205.139999,0.10793,-14.049,205.759995,0.09762,0.593,205.690002,0.09338,11.126,203.960007,9.754,-2251,118.639999,1.988,119.199997,36.240808,31.330075,29.966157,9.970238,85.728565,37.831772,43.971278,31.348541,-0.212205,0.008511,0.165923,0
4/14/2025,0:46:32,58680,0,0,74.449459,73.4302,64.70841,40.029293,37.834553,38.01569,38.943616,32.295362,32.880395,38.273718,32.544212,32.240749,32.524131,36.470767,47.577317,37.427026,37.273303,43.708262,56.713475,66.634306,56.208582,47.569089,50.768806,47.356392,46.178322,50.490066,50.347375,48.254609,86.260651,61.550012,46.445055,28.793645,29.680332,28.819525,29.588027,29.272615,28.976887,46.829996,44.768064,44.946336,81.190415,59.620667,41.493139,26.148154,38.972554,80.546155,52.319083,39.944853,25.831998,39.084932,48.200562,44.620632,43.544275,44.172726,41.065622,47.074026,43.015073,33.687078,34.520327,29.950781,29.805876,30.952348,30.999599,37.599306,43.103793,34.217388,41.823331,33.074107,38.34706,33.683407,39.877979,36.891381,42.836849,37.041494,39.988757,32.232274,37.608401,32.854622,39.188833,36.441369,41.656977,34.218739,40.723888,32.032909,37.98973,33.236891,39.533187,35.657929,39.116858,36.363393,38.115258,32.2547,36.642634,33.309402,37.010186,37.274196,41.669549,36.02378,41.273768,33.483574,38.345659,37.725021,41.382376,38.396957,43.291929,42.065623,42.013757,35.044366,42.019819,38.857789,43.32967,83.284753,93.163609,144.804943,92.575641,75.768957,90.833339,140.931929,75.651958,76.538287,71.055351,70.862469,70.97834,75.146384,79.489126,43.239586,146.713002,4007.483416,0,205,0.11298,-14.76,205.690002,0.10226,0.631,205.600006,0.09837,11.743,203.960007,10.136,-2362,118.709999,1.992,119,24.629168,19.677252,18.128966,21.815887,88.148737,37.851476,44.103148,31.652668,-0.444246,0.017908,0.346314,0
4/14/2025,0:47:32,58740,0,0,74.629156,73.431971,64.641783,40.15809,37.88683,38.071047,39.034204,32.37336,33.013198,38.333657,32.707311,32.384156,32.761315,36.499238,47.712388,37.590323,37.282471,44.05021,59.436449,66.762843,56.088624,45.635175,50.442357,46.947754,45.843075,49.344586,52.269673,49.551473,76.262789,58.439921,46.579411,28.006193,29.833114,29.081667,29.832668,29.394528,29.295072,47.064323,44.885968,45.026116,75.989598,51.515929,41.617036,26.795521,39.380042,74.555728,40.625695,40.001527,26.409781,39.189792,48.67185,44.705094,43.303283,44.179206,41.24806,47.221487,43.032528,33.748259,34.51157,30.439483,30.297734,31.358399,31.545382,37.599264,43.085315,34.248592,41.83006,33.061352,38.338665,33.730035,39.847925,36.908991,42.724345,37.078974,39.985559,32.254407,37.626932,32.871041,39.167575,36.424908,41.62611,34.172463,40.720253,32.061279,37.995001,33.270634,39.512073,35.629623,39.115584,36.380264,38.113657,32.279784,36.627312,33.316679,37.030357,37.309835,41.712029,36.084315,41.288595,33.547855,38.284424,37.692465,41.374824,38.413661,43.297122,42.113065,42.031753,35.033256,41.99102,38.895664,43.341445,74.898812,86.106389,140.965458,76.954079,75.704589,76.298212,138.054404,75.570756,75.791074,70.87906,70.914455,71.015466,75.195152,75.213734,28.749732,103.073878,3997.803315,0,205.389999,0.09534,-12.401,204.899994,0.0871,0.567,205.910004,0.08154,9.452,204.580002,8.401,-1910,118.830002,1.954,118.900002,40.497999,35.535624,33.920115,6.081412,65.826307,37.855132,44.190003,31.983471,-0.21166,0.008722,0.164127,0
4/14/2025,0:48:32,58800,0,0,73.602579,73.48495,64.533245,40.272206,37.977856,38.242872,39.186737,32.317201,32.955359,38.282383,32.543599,32.307843,32.649017,36.535736,47.766034,37.421429,37.204599,44.340802,55.13864,64.099359,55.735341,49.790225,49.534359,46.08265,46.298856,49.011765,51.95758,49.760099,75.813941,57.741317,46.700955,26.341279,28.616503,27.534144,29.314629,27.944,27.425228,46.919686,44.929262,44.954227,72.091778,56.782664,41.132553,24.285135,39.096885,68.604238,47.210528,39.979454,23.428602,39.189645,47.325639,44.409775,43.836331,44.224809,41.372962,47.023578,42.910701,33.127828,34.217661,29.590931,29.464729,30.635016,30.665175,37.640228,43.122929,34.272553,41.881933,33.02712,38.383042,33.764454,39.882244,36.92707,42.753272,37.102577,40.028025,32.269255,37.640464,32.903326,39.186926,36.444767,41.650679,34.134454,40.755636,32.076575,38.005876,33.288239,39.532604,35.665761,39.133479,36.426105,38.13226,32.280726,36.649047,33.33406,37.035436,37.330387,41.732908,36.103695,41.300811,33.564187,38.321445,37.701672,41.393993,38.407733,43.316683,42.113851,42.047923,35.045577,41.983188,38.903419,43.34828,81.770028,88.261521,142.280609,87.151468,75.786541,86.660599,139.171853,75.615181,75.832956,71.083304,70.936106,70.968362,75.089996,73.177523,51.066342,174.732837,4194.020615,0,205.029999,0.11291,-14.729,206.899994,0.10084,0.654,205.679993,0.09852,11.731,203.869995,10.099,-2343,118.760002,1.991,119,17.595524,12.027122,10.874023,29.105431,100.2225,37.873893,44.01337,31.283557,-0.111435,0.004479,0.087291,0
4/14/2025,0:49:32,58860,0,0,74.041517,73.377338,64.542529,40.037446,37.673485,38.028722,38.812572,32.027491,32.754738,38.230612,32.354887,32.048605,32.357414,36.306643,47.42141,37.283296,37.158949,44.616341,56.016993,63.48657,54.019092,48.713467,51.311273,47.235819,46.163761,48.679653,51.159122,48.588968,86.23149,61.676212,46.157814,28.453235,29.283495,28.511287,29.237556,28.889342,28.638612,46.341228,44.417918,44.516519,81.350159,60.265701,41.420103,25.73366,38.933177,80.935423,53.428335,39.939765,25.518106,39.092854,47.665565,44.302809,43.595498,44.885997,41.141951,46.878067,42.78161,33.12161,33.945626,29.591467,29.441629,30.675663,30.657444,37.673663,43.12541,34.307408,41.863704,32.988241,38.368766,33.79184,39.877998,36.961291,42.873313,37.149742,40.000992,32.276218,37.61965,32.873052,39.206496,36.471043,41.660515,34.113436,40.755923,32.098227,37.977119,33.301083,39.542784,35.721622,39.155575,36.461554,38.135124,32.319649,36.654129,33.356937,37.014141,37.370112,41.703382,36.149866,41.311489,33.537212,38.319657,37.737003,41.382781,38.427829,43.283117,42.112681,42.036643,35.143709,41.989175,38.896145,43.318664,83.203139,93.367534,145.784856,92.64065,75.508229,91.128697,141.789037,75.626709,76.135179,70.962486,70.854999,70.969174,75.085314,79.555683,26.409806,138.880611,4231.265394,0,205.080002,0.11765,-15.462,204.639999,0.1076,0.549,205.649994,0.10164,12.197,204.279999,10.552,-2484,118.769997,1.997,118.900002,42.978991,38.24128,36.760942,3.178823,84.500731,37.883669,44.062238,31.238907,-0.352759,0.014032,0.276585,0
4/14/2025,0:50:32,58920,0,0,75.183768,73.423867,64.654547,40.090024,37.694843,38.035051,38.860503,32.206662,32.847268,38.219174,32.665846,32.330897,32.680956,36.442713,47.459128,37.392228,37.307123,45.197159,57.735787,65.953008,54.338418,47.592931,50.779802,46.272854,46.069279,51.415069,51.747398,47.709044,76.581387,58.503898,46.220269,27.949287,29.66247,28.966268,29.590677,29.140303,29.180892,46.760671,44.649887,44.791828,76.556098,51.260928,41.436331,26.852175,39.20531,75.176683,40.87342,40.095689,26.474637,39.255576,48.114993,44.499523,43.400187,44.25365,41.221967,46.968878,43.346909,33.500971,34.397415,30.339515,30.020328,31.32709,31.480064,37.671035,43.170205,34.31206,41.89425,32.976452,38.38188,33.799701,39.901595,36.987629,42.960048,37.198785,40.059995,32.292193,37.631156,32.898409,39.230113,36.486774,41.673066,34.12893,40.794181,32.136011,37.993038,33.31043,39.51282,35.706578,39.162209,36.473522,38.164544,32.349729,36.648204,33.352765,37.013336,37.394949,41.735121,36.157875,41.307569,33.531476,38.33412,37.722311,41.419148,38.469186,43.342657,42.13839,42.045652,35.114669,41.976601,38.929535,43.333002,74.959542,86.509362,141.538956,77.588789,75.826216,77.362576,138.45855,75.538305,75.293853,70.976308,70.961733,70.989744,75.139994,75.706155,34.050196,100.409557,4005.905633,0,205.270004,0.09567,-12.398,204.559998,0.08815,0.584,205.710007,0.08247,9.576,204.389999,8.474,-1921,118.769997,1.985,118.5,33.978149,29.194211,27.853569,12.24212,64.277082,37.900498,44.139538,31.84423,-0.145051,0.005085,0.113115,0
4/14/2025,0:51:32,58980,0,0,74.505256,73.35022,64.647696,40.107816,37.812995,38.047588,39.016877,32.294048,32.908977,38.199653,32.529219,32.336367,32.658851,36.373792,47.595191,37.426117,37.319856,44.583436,54.825278,63.710361,56.35929,48.359706,48.590336,48.064339,46.46258,49.705452,51.022389,48.41648,74.536285,57.10795,46.465647,26.556945,28.80572,27.919466,29.330733,27.999618,27.761246,46.715451,44.704206,44.782622,71.931988,55.061078,41.34552,24.802685,39.023846,68.949096,45.543482,39.922149,24.099941,39.08335,47.688461,44.313547,43.50885,44.316177,41.473679,47.064625,42.945308,33.252185,34.225462,29.781589,29.747256,30.842065,30.867947,37.693253,43.162426,34.33932,41.893119,32.936188,38.388154,33.837095,39.891634,37.009477,42.807421,37.218588,40.04536,32.27608,37.65446,32.946746,39.201617,36.496687,41.65741,34.065799,40.767232,32.135915,38.040185,33.372516,39.535187,35.747657,39.159884,36.511022,38.135453,32.335997,36.645609,33.376374,37.020178,37.423007,41.723455,36.182198,41.30798,33.641607,38.313664,37.753985,41.382866,38.43542,43.305144,42.131492,42.018974,35.10372,41.956398,38.902848,43.305583,81.235414,87.699862,141.19006,86.386527,75.696248,85.897693,138.080978,75.679428,76.472965,71.091032,70.816425,70.98493,75.198129,72.922669,32.282277,160.089387,3987.614686,0,205.059998,0.10862,-14.18,205.729996,0.09724,0.407,205.490005,0.09262,10.866,203.729996,9.661,-2226,118.730003,1.994,118.800003,36.21934,31.099213,29.675842,10.246307,94.08949,37.899841,44.041004,31.452751,-0.372184,0.013756,0.288777,0
4/14/2025,0:52:32,59040,0,0,75.281337,73.30962,64.866209,40.098905,37.842058,38.123904,39.091896,32.150789,32.871216,38.229713,32.383344,32.223791,32.581012,36.428227,47.451348,37.40115,37.306621,44.619831,52.456301,63.049969,54.08305,48.841044,51.798082,46.129064,45.461339,49.26732,52.821009,48.442222,85.597693,61.200323,46.523493,28.529707,29.462638,28.673557,29.451935,29.153208,28.772695,46.776373,44.831482,44.8674,80.690751,59.303056,41.4161,25.947341,38.925666,80.162795,52.344435,39.998356,25.61554,39.218529,46.78374,44.524556,43.985835,44.568813,41.099248,47.179036,43.441491,33.458118,34.290687,29.799854,29.615251,30.810852,30.934001,37.685838,43.170424,34.364411,41.911381,32.915978,38.377101,33.870829,39.90916,37.025739,42.845961,37.240504,40.050014,32.277665,37.656524,32.935486,39.245623,36.492158,41.669621,34.060277,40.792573,32.137056,38.005142,33.391475,39.54111,35.766455,39.174632,36.533342,38.170348,32.373815,36.644727,33.382153,37.013252,37.405916,41.720087,36.188744,41.345279,33.641956,38.343427,37.765209,41.397297,38.420323,43.307692,42.138034,42.014967,35.094802,41.902664,38.924825,43.273461,82.861251,92.739845,143.932054,92.11101,75.543352,90.211223,140.136932,75.539994,76.348843,70.961029,70.941753,70.94812,75.182617,79.217974,28.212485,135.192886,3997.76699,0,204.949997,0.11345,-14.82,205.720001,0.10225,0.525,205.580002,0.0978,11.586,204.300003,10.118,-2361,118.68,1.984,118.599998,41.097809,35.990416,34.572672,5.425684,82.735727,37.906572,44.067281,31.484794,-0.603782,0.022874,0.469473,0
4/14/2025,0:53:32,59100,0,0,75.273004,73.351209,64.744048,40.144162,37.849445,38.136146,39.042449,32.272674,32.948005,38.291417,32.685675,32.392345,32.822413,36.471978,47.323883,37.426829,37.373702,43.291484,55.572994,63.316347,54.953478,47.973125,50.418484,47.038676,46.872175,50.156505,52.284347,49.493901,75.682528,58.271763,46.369895,27.761,29.698127,28.987218,29.720868,29.052406,29.142508,46.83799,44.751923,44.847417,75.984914,51.448542,41.442383,26.784288,39.175329,74.678641,40.897132,40.19432,26.256008,39.345,47.423116,44.49866,43.681864,44.509615,41.461228,47.157967,43.275691,33.535051,34.353159,30.3958,30.093563,31.316071,31.45296,37.701158,43.18564,34.40706,41.899998,32.896021,38.374411,33.900538,39.886772,37.048827,42.925523,37.268867,40.064619,32.293302,37.65618,32.943141,39.204691,36.50818,41.679383,34.02527,40.804523,32.188294,38.004356,33.418675,39.532697,35.78591,39.169743,36.554991,38.173668,32.410079,36.65292,33.401931,37.033538,37.472167,41.76312,36.253276,41.372448,33.617863,38.369032,37.7736,41.450258,38.520276,43.335075,42.162242,42.0383,35.154246,41.926138,38.957652,43.321032,75.043061,85.999174,140.756448,76.88871,75.603038,76.335918,137.83249,75.50775,75.804471,70.958746,70.936911,70.996329,75.136833,75.24241,34.689353,115.032919,4003.442474,0,205.080002,0.09552,-12.36,205.740005,0.0863,0.555,205.710007,0.08191,9.468,204.369995,8.432,-1909,118.709999,1.968,118.599998,33.419705,28.492193,27.24413,12.95019,72.478235,37.926826,44.141696,31.857767,-0.83194,0.031415,0.645796,0
4/14/2025,0:54:32,59160,0,0,75.657068,73.348557,64.797805,40.163914,37.73802,38.140048,38.990426,32.313645,32.912683,38.326544,32.537819,32.378343,32.736829,36.495668,47.403734,37.534185,37.387648,44.818843,55.747865,64.718921,56.217334,48.650708,50.835953,46.44692,46.386265,50.478571,53.125628,48.741937,77.533148,57.471812,46.232796,26.529876,28.729316,27.791236,29.306981,28.113148,27.79712,46.624704,44.600899,44.584249,73.053385,56.256291,41.36839,24.646362,39.263223,68.839604,47.014692,40.003099,23.983076,39.182157,47.595477,44.284464,43.663119,44.499215,41.187591,46.950909,43.227762,33.022601,34.218668,29.714123,29.642332,30.813851,30.864633,37.683338,43.166623,34.411713,41.92571,32.862003,38.418065,33.928896,39.885921,37.040454,42.779333,37.261545,40.080235,32.271252,37.685055,32.977967,39.200752,36.489622,41.664902,33.965086,40.812641,32.198725,38.03587,33.43171,39.525641,35.774392,39.197974,36.53242,38.188802,32.368381,36.645516,33.392276,37.029504,37.459294,41.766145,36.2458,41.36018,33.705413,38.342218,37.760022,41.394708,38.438034,43.320908,42.1819,42.012688,35.082305,41.8285,38.92267,43.270439,81.818902,88.227345,140.965704,87.562789,75.513931,86.916896,138.140236,75.488393,75.76613,70.806853,70.90759,70.995021,75.212393,73.699224,31.739048,162.700574,3970.036583,0,205.080002,0.1097,-14.279,205.610001,0.09921,0.601,205.509995,0.09505,11.227,204.220001,9.824,-2283,118.629997,2,119.099998,36.611154,31.746748,30.381457,9.621642,95.209995,37.915074,44.076271,31.379368,-1.059105,0.040388,0.821488,0
4/14/2025,0:55:32,59220,0,0,74.877067,73.391233,64.705383,40.239483,37.806306,38.159276,39.095463,32.158393,32.847861,38.26216,32.327053,32.176178,32.544986,36.530465,47.55577,37.432172,37.323631,43.583164,54.573205,66.846252,55.722413,48.299943,50.937354,47.288986,45.706235,49.148643,52.268474,48.40847,84.808792,61.645496,46.520453,28.655998,29.628974,28.813647,29.586165,29.377645,29.094424,47.111561,44.945398,45.047,81.006774,58.463107,41.507275,26.301498,39.212592,80.566766,50.877983,40.049557,26.228091,39.223506,47.947577,44.700858,43.669352,44.238092,41.270938,47.173881,43.122785,33.594408,34.536002,29.837234,29.69678,30.872279,30.929488,37.70832,43.185292,34.439652,41.946795,32.835311,38.400261,33.945181,39.895597,37.071393,42.798634,37.307921,40.08415,32.275206,37.693958,33.010926,39.207348,36.506862,41.678954,33.9566,40.811711,32.196005,38.044327,33.4531,39.516867,35.796141,39.201105,36.55946,38.193978,32.383826,36.648931,33.411255,37.048865,37.481739,41.794185,36.27415,41.379112,33.736073,38.365717,37.767189,41.409005,38.471368,43.343948,42.192984,42.00839,35.085951,41.870357,38.949807,43.27417,81.671173,92.413286,143.72491,90.351288,75.584936,89.083084,139.968939,75.484132,75.820951,70.939669,70.86697,70.996846,75.23279,79.372139,24.942855,116.904031,4016.189608,0,204.789993,0.1091,-14.21,205.350006,0.09934,0.619,205.339996,0.0944,11.175,203.820007,9.748,-2248,118.599998,1.977,119.199997,45.226053,40.212875,38.755157,1.2944,73.477688,37.929543,44.158267,31.577699,-0.091744,0.003508,0.070787,0
4/14/2025,0:56:32,59280,0,0,74.479498,73.372251,64.729818,40.203097,37.753903,38.186396,39.027008,32.22551,32.94618,38.354074,32.574,32.356543,32.779961,36.438572,47.446902,37.423172,37.334307,44.670049,55.491669,64.798019,55.005187,47.9031,50.446209,48.431761,46.166144,50.953707,52.148832,48.723444,74.908695,57.943517,46.465368,27.395951,29.48237,28.672328,29.727629,28.930619,28.993517,46.804775,44.793893,44.950261,74.89867,51.171763,41.478927,26.469503,39.520838,73.458016,40.61392,40.145722,26.030784,39.333129,47.553695,44.471246,43.61538,44.533033,41.146972,47.11459,43.376717,33.428966,34.22803,30.284385,30.02181,31.205593,31.375672,37.705371,43.180606,34.435234,41.927472,32.806874,38.376826,33.947368,39.858082,37.082839,42.898698,37.327909,40.087768,32.283308,37.65852,32.965945,39.200679,36.511235,41.68066,33.950477,40.819287,32.232585,38.009787,33.463678,39.4917,35.797437,39.186956,36.558541,38.191406,32.422608,36.623345,33.39534,37.013028,37.535654,41.79901,36.283116,41.385822,33.658462,38.345298,37.758686,41.41416,38.491111,43.332853,42.199962,42.022842,35.168801,41.865756,38.955859,43.261319,74.77478,85.162127,140.036431,75.976937,75.644256,74.752772,137.289216,75.524056,75.014377,71.26878,70.941521,70.974202,75.110168,73.971178,27.66519,106.915691,3988.046024,0,205.289993,0.09506,-12.365,204.509995,0.08683,0.537,205.619995,0.08096,9.37,204.320007,8.365,-1894,118.709999,1.965,118.699997,41.714121,36.72768,35.394475,4.751247,68.015368,37.928548,44.116174,31.757409,-0.036812,0.001432,0.028165,0
4/14/2025,0:57:32,59340,0,0,74.672625,73.324843,64.693467,40.292167,37.764593,38.174557,39.061864,32.172116,32.870566,38.315181,32.323524,32.269782,32.621201,36.471321,47.488317,37.47704,37.325871,45.148734,54.733801,64.484998,53.889591,48.178403,50.214248,48.442601,45.974939,48.837574,51.20705,50.865371,80.922663,58.47624,46.644668,26.838209,28.870862,27.99491,29.354378,28.245882,27.839265,46.788328,44.824362,44.882181,75.151732,57.744935,41.186867,24.670388,38.909278,70.790617,48.889589,39.970826,23.942065,39.221595,47.669428,44.277315,43.689302,44.570942,41.213886,47.121174,42.822217,33.235149,34.175173,29.537988,29.485366,30.618202,30.641535,37.706942,43.197968,34.420349,41.961081,32.77106,38.421506,33.970541,39.909077,37.097304,42.843244,37.313495,40.098077,32.2559,37.697239,32.970663,39.226133,36.50491,41.684929,33.891156,40.824745,32.212739,38.027728,33.463063,39.528083,35.833102,39.210121,36.550361,38.181148,32.384694,36.654662,33.375689,37.038197,37.532519,41.805124,36.314502,41.41613,33.740582,38.381785,37.794316,41.429907,38.508681,43.343736,42.205665,42.028986,35.181648,41.823618,38.96989,43.238408,83.402739,89.601075,141.778399,89.80414,75.594514,89.25498,138.517696,75.52995,76.327422,70.875805,70.826404,70.966897,75.161603,74.990545,29.113492,152.45589,3977.246717,0,204.940002,0.11256,-14.72,204.270004,0.10257,0.495,205.350006,0.09654,11.446,203.410004,10.08,-2334,118.559998,1.996,119.400002,40.122764,34.664963,33.448922,6.521904,90.74188,37.936279,44.040515,31.282236,-0.265,0.010278,0.20439,0
4/14/2025,0:58:32,59400,0,0,74.603485,73.320351,64.713728,40.275953,37.777492,38.145933,39.116733,32.018303,32.8188,38.265974,32.25437,32.094213,32.568919,36.35732,47.599421,37.400781,37.268203,43.966343,55.226805,64.672072,58.188429,48.247083,49.734358,46.911143,45.505016,49.515947,51.43475,48.968321,82.811023,61.070949,46.58238,28.553678,29.600044,28.909171,29.616097,29.332132,29.077005,46.945101,44.87835,44.953683,80.262127,56.746074,41.371564,26.242458,39.020647,79.531625,48.795585,40.048527,26.112546,39.180046,47.535326,44.556224,43.62105,44.298534,41.172672,47.128308,43.193481,33.515366,34.304822,29.800678,29.563901,30.804991,30.911489,37.709916,43.182926,34.477148,41.957127,32.760836,38.380354,34.015735,39.870985,37.101093,42.772794,37.349327,40.083997,32.263484,37.679925,33.014592,39.182715,36.517996,41.667589,33.871195,40.820362,32.234117,38.038693,33.484752,39.514621,35.861214,39.18739,36.572252,38.181878,32.400999,36.646986,33.405748,37.058462,37.566473,41.836701,36.343342,41.420594,33.781949,38.366213,37.805686,41.384988,38.505099,43.305067,42.228653,42.005826,35.159176,41.806809,38.951749,43.229581,80.201049,91.397261,143.304651,87.874693,75.872962,87.247887,139.776203,75.555401,76.172328,70.935351,70.862938,70.995786,75.204285,78.694642,48.590703,122.204049,3999.333424,0,204.699997,0.10587,-13.739,205.360001,0.09542,0.617,205.320007,0.09164,10.755,203.789993,9.413,-2165,118.599998,1.987,118.400002,19.708792,14.497976,13.174939,26.873588,76.2531,37.936773,44.062881,31.483541,0,0,0,0
4/14/2025,0:59:32,59460,0,0,73.960312,73.307497,64.613938,40.274007,37.664179,38.074194,38.984253,32.10051,32.821224,38.324906,32.483238,32.335301,32.730271,36.428062,47.409706,37.426626,37.327207,43.573991,55.509803,64.533867,56.832346,47.826405,51.32396,46.19581,45.449304,50.735225,52.134732,50.115306,73.933011,57.461318,46.154813,27.202466,29.261182,28.434079,29.674586,28.600225,28.706859,46.592573,44.538158,44.726557,74.04451,51.282635,41.449065,26.172213,39.401231,72.812333,40.994415,40.081544,25.635635,39.267462,47.647598,44.394444,43.595969,44.927638,41.017741,46.952668,43.229816,33.266903,34.244494,30.158271,29.965678,31.05948,31.125099,37.703445,43.195373,34.445406,41.952935,32.726802,38.365578,33.958257,39.87336,37.114091,42.948603,37.374579,40.120178,32.27021,37.65961,32.966597,39.203177,36.506661,41.705577,33.880572,40.827897,32.249742,38.003368,33.467441,39.493865,35.812458,39.210736,36.576203,38.202485,32.401738,36.623825,33.371829,37.010273,37.551466,41.805065,36.344659,41.424542,33.670908,38.36275,37.773058,41.421055,38.525844,43.360357,42.236942,41.979392,35.187931,41.78664,38.971159,43.262932,75.590972,84.838198,139.700698,76.470503,75.916478,74.347495,136.980646,75.58841,75.080881,70.985941,70.933421,71.005147,75.141385,73.031331,37.051721,92.748537,3985.564704,0,205.270004,0.09588,-12.443,205.889999,0.08671,0.488,205.779999,0.08145,9.397,204.490005,8.438,-1911,118.809998,1.984,118.900002,30.646173,25.940425,24.572904,15.50864,59.669863,37.935158,44.135534,31.636654,-0.226407,0.008924,0.174935,0
4/14/2025,1:00:32,59520,0,0,75.055329,73.271459,64.705812,40.355176,37.74738,38.091541,39.066236,32.106216,32.803258,38.406413,32.267738,32.201506,32.516038,36.440584,47.488122,37.429542,37.317743,45.476018,53.10097,62.681829,51.825222,48.080051,51.369847,46.775279,46.596295,49.358311,52.981864,51.006697,83.024445,59.114618,46.635677,27.325679,28.82817,27.82676,29.264868,28.19093,27.824922,46.64056,44.720564,44.939141,76.618476,58.558593,41.214143,24.860387,38.985006,73.494468,50.651306,39.992593,24.206664,39.196008,47.082117,44.226742,43.514538,44.855102,41.348687,47.098196,43.411054,33.154906,33.984591,29.516889,29.50351,30.621182,30.600472,37.689206,43.212832,34.465996,41.970696,32.689184,38.386363,33.979601,39.887639,37.128861,42.936485,37.378557,40.109163,32.247517,37.669147,32.980635,39.215263,36.504182,41.686845,33.793092,40.823935,32.224825,38.023502,33.483691,39.526262,35.85342,39.217121,36.561809,38.194002,32.395417,36.652938,33.3824,36.97766,37.521085,41.817493,36.338885,41.415725,33.692651,38.375568,37.780141,41.399258,38.527807,43.325447,42.23532,41.979528,35.203141,41.777466,38.969591,43.192905,84.450049,90.628163,142.413328,91.307389,75.608457,90.615463,139.133966,75.569052,75.935796,71.173991,70.827572,70.985041,75.178391,75.96058,31.792613,146.341456,3978.94028,0,205.110001,0.11463,-14.987,205.610001,0.10346,0.508,205.490005,0.09867,11.72,204.139999,10.271,-2405,118.589996,1.998,118.800003,36.952194,31.53066,30.30911,9.683483,87.978654,37.933339,44.07304,31.230258,-0.455488,0.017688,0.352595,0
4/14/2025,1:01:32,59580,0,0,74.657516,73.31225,64.684164,40.303378,37.64901,38.030762,39.030772,31.99923,32.74901,38.330466,32.225022,32.066503,32.45093,36.369155,47.438916,37.289528,37.291656,43.949699,56.43735,64.290451,58.350766,48.589308,51.309576,46.594043,45.729973,49.208444,52.307214,50.120682,84.066162,61.498483,46.281955,28.489331,29.397353,28.608242,29.503492,29.18337,28.85506,46.697111,44.608374,44.839246,80.760903,57.69114,41.460171,26.337861,39.299204,80.596717,50.049756,40.098058,26.148496,39.241108,48.092393,44.488514,43.576952,44.348711,41.179894,46.991324,43.096946,33.407886,34.324755,29.842106,29.613361,30.783115,30.823061,37.692052,43.235409,34.463932,41.99107,32.682224,38.410861,33.97138,39.921057,37.155318,42.985582,37.396732,40.142256,32.268924,37.696547,32.981081,39.231066,36.522251,41.733379,33.816233,40.871965,32.260915,38.031012,33.485469,39.514322,35.832123,39.24355,36.548497,38.249253,32.4097,36.660066,33.39089,36.998859,37.552436,41.793719,36.330889,41.419657,33.671749,38.364616,37.763878,41.438094,38.533231,43.342248,42.243409,41.92168,35.16165,41.756342,38.984278,43.195664,80.769213,91.824711,143.534062,89.248771,75.782327,88.342105,139.837296,75.5526,75.068703,71.051791,70.837549,70.982708,75.106807,79.190861,41.12728,167.279468,3999.185861,0,205.300003,0.10802,-14.066,205.710007,0.09728,0.523,205.660004,0.09294,10.959,204.720001,9.571,-2223,118.75,1.983,118.699997,26.559461,21.737677,20.375564,19.722494,97.14604,37.943073,44.130568,31.465714,-0.182536,0.006939,0.141695,0
4/14/2025,1:02:32,59640,0,0,73.055583,73.289674,64.674185,40.511258,37.755508,38.156201,39.193167,32.135025,32.881211,38.390221,32.347967,32.244728,32.589932,36.207353,47.570122,37.454221,37.304181,43.83977,53.284943,65.636719,57.027615,46.875954,50.532875,47.129518,45.628773,50.613921,51.80433,49.719215,74.780507,57.941181,46.613802,27.539989,29.532513,28.746587,29.685911,28.813548,28.835854,46.881928,44.873005,44.99082,74.952998,51.295018,41.497227,26.361797,39.169335,73.508781,40.448254,40.056192,25.86387,39.241658,47.69452,44.50366,43.604838,44.64957,41.087918,47.274356,43.182983,33.46698,34.284889,30.223364,29.925558,31.098701,31.091279,37.695094,43.215607,34.455622,41.977122,32.621417,38.404507,33.989409,39.889551,37.1467,42.919071,37.383319,40.105097,32.209149,37.697591,32.98302,39.218941,36.497693,41.709859,33.75391,40.829557,32.218493,38.021896,33.508287,39.531329,35.852751,39.230128,36.544767,38.21771,32.390382,36.652355,33.37826,36.971365,37.584189,41.796287,36.354093,41.402685,33.741664,38.360781,37.802902,41.380402,38.518155,43.313657,42.230236,41.94367,35.206434,41.717726,38.932588,43.185063,75.103541,85.223025,140.060369,76.127924,75.630463,74.885993,137.445087,75.574454,76.106579,71.162024,70.796835,70.956007,75.056582,74.117548,32.064164,107.065503,3990.021093,0,205.550003,0.0954,-12.416,206.089996,0.08617,0.419,205.979996,0.08045,9.299,204.729996,8.365,-1895,118.970001,1.978,118.599998,36.617645,31.50107,30.060035,9.996157,68.099693,37.931052,44.120581,31.681795,-0.40965,0.015558,0.317659,0
4/14/2025,1:03:32,59700,0,0,74.937129,73.35872,64.675099,40.501484,37.810655,38.293904,39.27924,32.083466,32.836659,38.327428,32.318957,32.312775,32.585458,36.379977,47.599876,37.437492,37.415943,45.749138,53.624226,63.731754,55.606997,49.546855,49.360284,47.452749,45.767128,49.267222,51.46255,49.632649,78.818105,57.976883,46.540731,26.645305,28.688946,27.627622,29.362067,28.05205,27.55698,46.938504,44.883029,44.989019,73.561406,56.765538,41.041604,24.544401,39.142435,69.153197,47.4141,40.0562,23.786629,39.266096,47.585569,44.199496,43.582034,44.288042,41.486963,47.062093,43.080531,33.249081,34.429625,29.547062,29.448061,30.649556,30.604226,37.659784,43.243303,34.47741,41.976729,32.608121,38.386922,34.00103,39.889767,37.162836,42.958362,37.39094,40.137806,32.238178,37.669101,32.96503,39.214304,36.504106,41.721947,33.762454,40.858275,32.249302,38.005786,33.537842,39.49213,35.833305,39.219144,36.51029,38.228584,32.41557,36.648205,33.355431,37.00189,37.574912,41.820914,36.341743,41.427802,33.66887,38.376985,37.770954,41.412071,38.541107,43.336035,42.277935,41.944351,35.220862,41.699086,39.001856,43.165308,82.632938,88.783127,141.361732,88.529095,75.79532,88.022952,138.301822,75.626113,74.978799,71.165582,70.936023,70.977192,75.083579,74.039707,24.946668,147.484066,3972.36126,0,205.460007,0.1111,-14.467,206.039993,0.10008,0.581,205.960007,0.09644,11.458,204.619995,9.943,-2320,118.830002,2.004,119.300003,45.241365,39.742238,38.756834,1.299366,88.500795,37.935514,44.037106,31.321269,-0.050574,0.001919,0.038833,0
4/14/2025,1:04:32,59760,0,0,73.926833,73.269337,64.706233,40.45985,37.708342,38.204901,39.096033,31.984944,32.754112,38.349221,32.100635,32.009903,32.405034,36.309317,47.433081,37.399896,37.320604,44.087586,54.602271,63.923674,57.820131,49.914497,51.059073,47.521712,45.880472,49.235017,51.646347,49.169229,83.99143,61.225108,46.298661,28.449711,29.407478,28.647819,29.45475,29.00261,28.794725,46.638441,44.64602,44.828261,80.655757,58.096982,41.488503,25.931258,39.050097,80.334511,50.985752,40.05964,25.747708,39.26202,47.681935,44.397041,43.797712,44.774299,41.37515,47.099575,43.070996,33.281645,34.175376,29.624256,29.430271,30.586315,30.567119,37.640226,43.213784,34.449844,41.972717,32.571595,38.386466,33.995688,39.879556,37.176028,42.924042,37.388908,40.130052,32.202315,37.700452,32.977006,39.209819,36.495179,41.703844,33.714224,40.853169,32.246366,38.002226,33.533818,39.523073,35.863504,39.222752,36.517893,38.22181,32.385614,36.65425,33.375275,36.999947,37.572971,41.849758,36.346273,41.418668,33.723159,38.391692,37.786114,41.412248,38.525392,43.323046,42.24193,41.945258,35.18587,41.655556,38.978208,43.121152,81.377051,92.027525,143.580532,89.932237,75.827818,88.64808,139.88095,75.512084,76.181349,71.137519,70.877084,70.958576,75.119536,78.948772,38.950215,138.194497,4006.573069,0,205.369995,0.10867,-14.092,206.089996,0.09786,0.583,205.960007,0.09418,11.104,204.800003,9.64,-2232,118.949997,1.985,119.300003,28.797107,23.986949,22.558086,17.501554,84.174719,37.929349,44.182855,31.277497,-0.281848,0.010629,0.218988,0
4/14/2025,1:05:32,59820,0,0,74.815515,73.367663,64.66532,40.358141,37.557666,38.060061,38.94868,32.053058,32.798956,38.399492,32.311929,32.235952,32.624745,36.342943,47.187071,37.420078,37.290916,45.931221,53.03173,64.712916,57.236578,49.362765,49.711566,47.365686,45.300486,50.220628,52.624289,49.905962,74.785766,57.764183,46.046483,27.100326,29.240786,28.584126,29.580618,28.773528,28.795389,46.399112,44.329004,44.514823,74.823903,51.347347,41.486855,26.210789,39.559667,73.436884,40.79954,40.084746,25.788058,39.266984,47.380808,44.23416,43.643923,44.85025,41.082991,46.924824,43.115909,33.059125,33.976953,30.084848,29.886897,30.959796,31.013239,37.642446,43.241006,34.466105,42.00553,32.562544,38.365592,33.984022,39.87146,37.166136,42.960321,37.406933,40.157269,32.217788,37.68918,32.965668,39.217596,36.468018,41.713355,33.695026,40.846467,32.258723,38.003327,33.516712,39.483019,35.83434,39.233849,36.502473,38.231092,32.384733,36.646294,33.348625,37.011081,37.581445,41.870937,36.349355,41.459119,33.666292,38.390331,37.747191,41.416167,38.537713,43.363379,42.264766,41.945243,35.208907,41.655374,38.998906,43.131208,75.169554,85.188204,139.990618,76.238684,75.820891,74.880587,137.114605,75.551135,74.984026,71.064748,70.913446,71.006394,75.083074,73.923748,48.257829,85.171216,3994.202789,0,205.240005,0.09526,-12.288,206.160004,0.08586,0.528,206.029999,0.08156,9.396,204.899994,8.413,-1913,118.970001,1.977,119.300003,19.477953,14.918325,13.516216,26.56853,54.867776,37.930897,44.05134,31.49681,-0.127343,0.005268,0.099169,0
4/14/2025,1:06:32,59880,0,0,73.975151,73.351974,64.776887,40.441919,37.571021,38.008031,39.023554,32.032006,32.754931,38.424213,32.10902,32.114564,32.529214,36.294783,47.471421,37.445345,37.301522,44.815425,55.37486,65.077226,55.11773,48.446717,50.140836,46.830664,45.723018,49.507745,51.989919,49.147491,79.271869,57.887366,46.376948,26.304524,28.513609,27.628082,29.120787,27.929201,27.545716,46.641262,44.583294,44.680561,73.844931,56.784617,41.157866,24.47713,39.084508,69.386962,47.732258,39.945945,23.738797,39.228251,47.597878,44.121325,43.407712,44.063014,41.260321,46.999097,43.175375,32.881964,33.975197,29.39953,29.381245,30.529742,30.473369,37.631239,43.193887,34.465266,42.007336,32.559034,38.392786,34.029567,39.841239,37.176055,42.788826,37.39466,40.111993,32.189861,37.714024,33.019553,39.168823,36.475732,41.698154,33.640501,40.862419,32.261944,38.026837,33.560788,39.492983,35.836377,39.212941,36.493444,38.181714,32.370138,36.633104,33.366484,36.98672,37.589366,41.86211,36.34766,41.446438,33.777399,38.369917,37.770509,41.396482,38.540914,43.333648,42.317253,41.92478,35.188271,41.637757,38.980926,43.144925,82.688434,88.924655,141.184059,88.681474,75.787105,88.142993,138.305793,75.656538,75.917764,71.026006,70.872496,71.006615,75.141578,74.203061,26.573207,152.76271,3977.746159,0,205.479996,0.10982,-14.315,205.929993,0.09908,0.57,205.869995,0.09484,11.309,204.5,9.85,-2292,118.790001,1.996,119.300003,42.991408,37.772326,36.560405,3.38554,90.878572,37.925266,43.937604,31.106841,-0.197755,0.00778,0.153766,0
4/14/2025,1:07:32,59940,0,0,75.180678,73.367447,64.621912,40.467988,37.596299,38.031528,38.992656,31.848936,32.615071,38.374097,31.913785,31.951011,32.314623,36.186584,47.416629,37.313826,37.239398,44.756943,54.278603,63.63421,56.131701,48.952685,48.865414,49.545947,46.079418,50.086658,51.711862,50.272037,84.262053,61.532276,46.356165,28.286616,29.190696,28.346154,29.299078,28.944518,28.723688,46.78518,44.692667,44.941034,80.57627,58.03646,41.38363,25.88954,39.413844,80.335634,50.854937,39.997119,25.739473,39.161709,47.535076,44.410486,43.575175,44.637909,41.456579,47.052012,43.182962,33.167912,34.085708,29.516339,29.445878,30.532829,30.428682,37.635104,43.258732,34.477733,41.999466,32.538617,38.393542,34.006797,39.856579,37.198521,42.892809,37.410328,40.172547,32.202072,37.730623,32.989575,39.208437,36.461926,41.71258,33.658463,40.890784,32.282162,38.030177,33.5677,39.485402,35.84205,39.229176,36.486719,38.234228,32.371877,36.641471,33.338006,36.99644,37.556207,41.839678,36.307195,41.44098,33.667519,38.368662,37.734343,41.402291,38.536149,43.319696,42.301366,41.912403,35.187316,41.609581,39.002636,43.103754,81.335277,92.037573,143.547339,89.892074,75.757113,88.514798,139.535475,75.584065,74.920245,71.133921,70.868193,70.970907,75.141943,78.974862,25.377197,115.495146,4007.433472,0,205.449997,0.11019,-14.376,207.229996,0.09828,0.5,205.869995,0.09477,11.201,204.690002,9.81,-2273,118.900002,1.993,119.599998,44.498358,39.525823,38.139312,1.857807,72.726114,37.926884,44.133031,31.196225,-0.069288,0.002619,0.053829,0
4/14/2025,1:08:32,60000,0,0,74.262598,73.374743,64.621159,40.528847,37.675053,38.021896,39.080508,31.909131,32.768863,38.342232,32.181704,32.114643,32.50394,36.269185,47.410979,37.370443,37.26674,43.562251,51.806763,64.240471,55.711486,50.572996,49.790687,45.649847,46.236773,48.821749,52.586962,50.023037,74.834465,57.900966,46.32516,27.079007,29.220933,28.427278,29.442146,28.595958,28.720885,46.732618,44.671654,44.888493,74.833907,51.252037,41.330554,26.145517,39.369598,73.513458,40.870901,40.056155,25.716381,39.248317,47.098538,44.401574,43.922412,44.67807,41.296883,47.001764,43.024963,33.231492,34.101843,29.97933,29.711809,30.930972,30.926583,37.612632,43.23466,34.461961,42.008898,32.503236,38.377685,33.989078,39.878458,37.182002,42.973878,37.403213,40.159729,32.177111,37.695229,32.973975,39.209603,36.456457,41.713742,33.636657,40.869174,32.25498,38.007607,33.543672,39.475624,35.833557,39.235715,36.45566,38.236415,32.3723,36.659592,33.333096,36.988037,37.611013,41.858143,36.317631,41.463225,33.648675,38.374254,37.740381,41.431427,38.55038,43.327699,42.297609,41.883585,35.235391,41.580799,38.981563,43.100346,75.224324,85.211472,140.102558,76.288346,76.002087,74.818663,137.390242,75.587062,74.986608,71.212885,70.991778,70.994749,75.088802,74.009414,34.241363,132.056669,3994.892926,0,205.820007,0.09542,-12.347,206.529999,0.08551,0.467,206.380005,0.08113,9.343,205.110001,8.369,-1895,119.150002,1.992,119,33.870529,28.875923,27.601524,12.454631,81.209435,37.923245,44.070407,31.480338,-0.296322,0.011216,0.229725,0
