Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/14/2025,1:09:32,60060,0,0,75.077614,73.324265,64.642853,40.541166,37.575159,37.927788,39.001896,31.882766,32.664454,38.406789,32.013574,32.057244,32.450572,36.299299,47.296549,37.377053,37.306623,45.712266,53.661809,62.951742,54.998424,50.013031,49.681381,49.72231,45.68493,50.284323,51.406561,50.070658,79.407389,57.911276,46.38983,26.367294,28.486474,27.577269,28.932183,27.7904,27.484127,46.568735,44.592295,44.731618,74.047628,56.71221,41.165026,24.348536,38.966575,69.801735,48.112632,39.986788,23.694133,39.17941,47.073542,44.097079,43.800209,44.952874,41.307257,46.919883,43.164258,32.783113,33.907247,29.301394,29.262146,30.434783,30.35487,37.608325,43.226433,34.46431,41.998037,32.488688,38.379339,34.035137,39.863221,37.200763,42.783502,37.409659,40.133992,32.166245,37.71133,33.026622,39.18112,36.441597,41.667758,33.565401,40.837737,32.259243,38.029003,33.566964,39.483192,35.876594,39.221672,36.45883,38.202889,32.355433,36.620689,33.335356,36.993399,37.579687,41.8793,36.366271,41.452176,33.720573,38.387161,37.772299,41.40498,38.53664,43.305263,42.29676,41.906915,35.244287,41.567944,39.019893,43.06254,82.789453,88.87285,141.425662,88.751468,75.440248,88.146011,138.284619,75.486945,75.937272,70.966265,70.785725,70.948295,75.10297,74.309424,34.810425,162.17159,3986.291166,0,205.649994,0.11001,-14.286,206.369995,0.09933,0.583,206.309998,0.09558,11.343,204.589996,9.922,-2303,119.040001,1.995,119.300003,33.306295,28.081491,26.903253,13.083535,94.98398,37.918649,44.06587,31.007259,-0.523321,0.019651,0.406107,0
4/14/2025,1:10:32,60120,0,0,74.998434,73.348194,64.606735,40.566692,37.508844,37.960466,38.953486,31.764395,32.539513,38.359135,31.815834,31.868586,32.241194,36.303891,47.255422,37.260696,37.228837,46.008032,50.730858,59.761742,50.794963,48.203159,51.151726,48.62602,45.699926,49.493471,50.825098,49.626731,84.048553,61.36235,46.242545,28.115748,29.037996,28.18445,29.0942,28.717376,28.495624,46.446388,44.492289,44.651345,80.385701,57.775627,41.175947,25.757054,39.281385,80.131871,50.541453,39.995426,25.597267,39.159921,46.512828,44.174953,43.868903,45.04468,41.135046,46.92102,43.004462,32.837794,33.736746,29.428521,29.267965,30.411626,30.332608,37.578296,43.237431,34.436554,42.027684,32.446184,38.391322,34.010337,39.837443,37.172688,42.892186,37.401681,40.173181,32.160884,37.7078,32.985732,39.20737,36.42102,41.702722,33.553386,40.891858,32.255662,38.015314,33.552754,39.461865,35.821949,39.22945,36.430783,38.220714,32.350254,36.637222,33.303079,37.00259,37.606992,41.892831,36.331528,41.461199,33.673723,38.3703,37.741727,41.431518,38.557093,43.351048,42.329492,41.87416,35.224557,41.569548,39.029304,43.09473,81.205893,91.890537,143.604923,89.731389,75.741908,88.306429,139.914915,75.662094,75.016075,71.030319,70.951213,71.002991,75.134171,78.721549,35.108418,132.123721,4001.76253,0,205.690002,0.1101,-14.341,207.399994,0.09818,0.419,206.130005,0.09425,11.137,204.570007,9.79,-2239,119.059998,1.989,119.099998,32.831858,27.76526,26.584739,13.410687,81.242316,37.917857,43.956812,31.002543,-0.754471,0.027617,0.585933,0
4/14/2025,1:11:32,60180,0,0,74.53105,73.336266,64.58613,40.653294,37.5613,37.880358,38.978352,31.874586,32.695719,38.378224,32.070233,32.119005,32.499403,36.308497,47.281836,37.417419,37.127674,43.967309,55.246355,63.622382,56.549518,48.430137,51.443095,47.314152,46.015525,50.077482,51.790872,48.845763,74.458972,57.469078,46.263693,27.258285,29.316,28.36621,29.453361,28.77032,28.725705,46.74739,44.721847,44.808146,74.23175,50.388583,41.243984,26.205723,39.416214,72.999062,40.218405,40.02719,25.772816,39.266943,47.58597,44.23489,43.238341,44.459295,41.406099,47.016732,43.237728,33.120702,34.124357,29.897168,29.774554,30.906782,30.878629,37.547392,43.25195,34.449808,41.99466,32.442123,38.359454,33.991169,39.830508,37.178112,42.847515,37.386443,40.155794,32.146436,37.704812,32.99295,39.164259,36.423351,41.658425,33.533189,40.861721,32.263463,38.027346,33.549306,39.454267,35.784195,39.199795,36.385975,38.233011,32.321267,36.637153,33.283458,36.97345,37.614559,41.830895,36.302534,41.436789,33.713031,38.335624,37.738399,41.395163,38.558132,43.324434,42.313674,41.846902,35.205052,41.523765,39.013135,43.090057,74.854131,84.759529,139.023103,75.949416,75.65028,74.328143,136.29695,75.518342,75.237991,71.037722,70.927275,70.991786,75.155963,73.481063,58.817506,86.853009,3844.454045,0,205.789993,0.09238,-11.959,206.529999,0.08342,0.41,206.399994,0.07785,8.921,205.149994,8.093,-1813,119.169998,1.988,119.300003,10.554056,5.534347,4.317553,35.709637,55.956283,37.90156,44.027054,31.450365,-0.102747,0.003548,0.078774,0
4/14/2025,1:12:32,60240,0,0,74.258156,73.251365,64.61239,40.682923,37.628611,37.985193,39.087384,32.000265,32.781279,38.396509,32.028135,32.114536,32.485151,36.339909,47.34011,37.472873,37.157042,44.345385,52.66532,63.639061,58.399422,50.102137,50.393321,45.695662,45.571593,50.358288,52.918997,50.69583,80.965009,58.200031,46.412537,26.822104,28.731864,27.74334,29.060197,27.992739,27.677132,46.58066,44.836959,44.921056,75.253382,57.025292,41.268575,24.726003,39.013975,71.367018,48.811128,39.973025,24.069541,39.241755,47.155811,44.220456,43.677146,44.388769,41.2614,47.119423,43.292141,33.010906,34.150952,29.513654,29.410637,30.560008,30.451369,37.51749,43.198119,34.419616,41.996839,32.366033,38.36439,33.972158,39.852846,37.189469,42.897432,37.386954,40.134714,32.115799,37.693074,32.936243,39.198084,36.427194,41.711054,33.500384,40.840219,32.219927,38.000152,33.543282,39.488015,35.836701,39.234877,36.411,38.20182,32.300078,36.638204,33.296511,36.96691,37.592997,41.85561,36.312064,41.443179,33.670183,38.387926,37.784996,41.384516,38.535086,43.280458,42.306855,41.843596,35.238069,41.522456,38.962747,43.027191,83.186379,89.252671,140.602083,89.603682,75.66253,89.061404,137.553251,75.589824,76.179309,71.175777,70.823048,70.964815,75.129546,75.003257,33.082472,167.443393,3832.705795,0,205.710007,0.10858,-14.138,206.300003,0.09834,0.49,206.210007,0.09352,11.056,205.020004,9.746,-2266,119.110001,2,119.400002,35.255967,30.112005,28.816455,11.15657,97.214686,37.895907,43.999287,31.182921,-0.168091,0.005672,0.129073,0
4/14/2025,1:13:32,60300,0,0,73.838642,73.312716,64.561478,40.750256,37.584386,37.96882,39.072371,31.941006,32.712358,38.460973,31.883388,32.00774,32.344594,36.281933,47.383788,37.487914,37.091151,43.680664,54.774993,65.489122,55.427367,49.353697,48.653466,49.273187,45.707099,48.650026,52.072682,50.666546,82.357491,60.947157,46.259644,28.424617,29.458786,28.657211,29.34417,29.185385,28.882504,46.568842,44.742733,44.946851,80.030671,56.09989,41.53332,26.22458,39.32413,79.530363,48.07517,40.028268,26.109302,39.208604,47.811082,44.468583,43.792557,44.932969,41.377263,47.141421,42.857104,33.286009,34.205766,29.737279,29.641856,30.625745,30.540822,37.516911,43.228707,34.437675,42.020004,32.341876,38.375476,33.977977,39.834893,37.189145,42.786456,37.367085,40.124165,32.106479,37.72588,32.985249,39.192909,36.395886,41.694462,33.468867,40.868857,32.230631,38.021461,33.54472,39.486,35.824046,39.224481,36.362057,38.20534,32.278263,36.64881,33.288054,36.964015,37.632974,41.862843,36.322024,41.453955,33.743242,38.363519,37.766315,41.367859,38.557218,43.283151,42.334198,41.838422,35.237728,41.511457,38.99325,43.03603,79.812212,90.855885,142.161531,87.253677,75.696293,86.707337,138.786851,75.712997,76.534753,70.907496,70.820572,71.011995,75.200989,78.489035,35.372122,128.672303,3862.048042,0,205.880005,0.10302,-13.256,206.550003,0.09225,0.367,206.289993,0.08858,10.397,205.639999,9.074,-2077,119.059998,2.013,120,32.560681,27.834357,26.329305,13.698963,79.535276,37.896271,44.206593,31.339579,-0.391428,0.012664,0.302384,0
4/14/2025,1:14:32,60360,0,0,74.448677,73.287215,64.534857,40.881495,37.624663,37.972853,39.108912,32.008631,32.842928,38.524391,32.110759,32.159026,32.533623,36.333258,47.396511,37.503445,37.161311,44.765008,55.619531,63.253644,55.137589,48.474152,50.524331,46.442748,46.284373,49.714329,52.430688,50.957783,73.360825,57.088378,46.478605,27.217451,29.226673,28.310749,29.403734,28.490759,28.294413,46.621275,44.820994,45.028158,73.452391,50.832843,41.448744,26.00479,39.184424,72.349934,40.804842,40.032331,25.488643,39.281696,47.575689,44.301712,43.285058,44.207031,41.355365,47.186069,43.351183,33.17249,34.073082,29.85191,29.783245,30.867339,30.809217,37.498879,43.238453,34.397432,41.991567,32.331335,38.359723,33.95459,39.832334,37.206034,42.881388,37.36126,40.131138,32.072579,37.690288,32.946334,39.186819,36.401725,41.699823,33.448797,40.841048,32.204746,37.996484,33.525378,39.477463,35.805282,39.232702,36.339321,38.197973,32.277071,36.628155,33.263757,36.983393,37.567478,41.881664,36.306314,41.464297,33.68529,38.371264,37.734295,41.390966,38.515071,43.288649,42.291998,41.831809,35.2284,41.449799,38.995248,43.012117,75.522839,84.365057,138.371832,76.909056,75.545107,74.29975,135.969113,75.556527,75.975174,71.009906,70.861323,70.947486,75.151579,72.508776,30.545704,105.313441,3851.577912,0,205.529999,0.09331,-12.057,206.179993,0.08296,0.382,205.929993,0.07825,8.917,205.050003,8.124,-1845,118.959999,1.995,119.199997,38.248894,33.219033,31.80262,8.229711,67.10869,37.883707,44.012673,31.426214,-0.610967,0.019617,0.470505,0
4/14/2025,1:15:32,60420,0,0,73.964236,73.326237,64.43101,40.74846,37.460145,37.906935,38.975906,31.926463,32.708217,38.495713,31.852958,32.086752,32.341716,36.3468,47.145555,37.48769,37.106935,45.146929,55.268889,62.044279,56.12172,48.228866,50.932394,46.681995,45.43562,49.663768,51.325011,48.5932,82.908801,58.774339,45.947313,27.109381,28.523042,27.531706,29.005766,28.136906,27.509705,46.189811,44.273755,44.435922,76.278848,57.443741,41.258843,24.667597,39.387351,74.048249,50.630063,39.963137,24.165296,39.205974,47.084124,44.015048,43.641823,44.557694,41.292003,46.828708,43.007649,32.603562,33.693461,29.299872,29.295412,30.335197,30.194496,37.48334,43.255063,34.405442,42.014887,32.324685,38.349418,33.960656,39.818059,37.151471,42.832479,37.368297,40.170312,32.094794,37.709466,32.954067,39.166357,36.385176,41.692618,33.427435,40.872705,32.221617,38.013887,33.532662,39.439628,35.761072,39.203678,36.310192,38.192934,32.280893,36.619566,33.236912,36.947907,37.597875,41.868375,36.297827,41.449706,33.659897,38.345611,37.717018,41.391533,38.568615,43.305013,42.36306,41.816302,35.215869,41.464939,38.998023,43.028926,83.968397,90.089431,140.909645,90.816356,75.851697,89.98649,137.347661,75.548222,75.220163,70.930255,70.865311,70.991368,75.12894,75.900626,35.292169,175.815363,3846.499484,0,205.529999,0.11102,-14.439,207.220001,0.09923,0.421,205.940002,0.09489,11.214,204.350006,9.926,-2306,118.900002,2.004,119.599998,32.335632,27.647162,26.351456,13.611681,100.661911,37.880964,43.933057,30.903667,-0.83224,0.026597,0.640746,0
4/14/2025,1:16:32,60480,0,0,74.2729,73.271629,64.425868,40.819622,37.546184,37.86348,39.088725,31.9152,32.720168,38.544219,31.870275,31.992961,32.25152,36.324346,47.151215,37.460708,37.115282,45.634065,53.105366,62.178648,55.35853,49.796064,50.633641,46.257072,45.782077,50.950646,52.361069,49.885681,82.193556,60.984348,46.285263,28.250841,29.387452,28.591644,29.275954,28.956439,28.748995,46.538567,44.625976,44.912469,80.124531,56.046112,41.51552,26.344171,39.306313,79.863747,47.938603,40.203626,26.138143,39.303225,47.287869,44.407931,43.831416,44.658138,41.336353,47.06935,43.362346,33.097572,33.956114,29.807561,29.548935,30.562288,30.454014,37.459554,43.217403,34.396313,42.004086,32.303964,38.349501,33.942979,39.82419,37.189462,42.93738,37.355301,40.159123,32.063465,37.701352,32.94057,39.180874,36.370972,41.723798,33.395714,40.873851,32.205867,37.996058,33.518287,39.471095,35.78471,39.246181,36.322305,38.22169,32.259142,36.62404,33.257848,36.963279,37.599533,41.886731,36.276287,41.466572,33.63029,38.364314,37.721154,41.412315,38.532082,43.305998,42.306819,41.796956,35.25798,41.468027,38.987542,42.961863,79.74293,90.806817,142.145718,86.995736,75.993058,86.611183,138.499502,75.648899,75.891561,70.992012,70.840541,70.944107,75.079797,78.57697,37.606056,103.905117,3859.028685,0,205.710007,0.10269,-13.385,206.149994,0.09254,0.403,206,0.08691,10.039,204.940002,8.999,-2068,119.040001,2,119.699997,30.189095,25.419352,24.107458,16.096168,66.304358,37.879892,44.147342,31.237747,0,0,0,0
4/14/2025,1:17:32,60540,0,0,75.480098,73.287086,64.379466,40.849546,37.446717,37.790124,38.997392,31.965529,32.783613,38.58734,32.069192,32.132516,32.477769,36.428174,47.022271,37.465927,37.138137,44.811265,54.419317,61.31768,53.99291,48.818327,51.564626,49.056321,45.729299,49.323219,52.066923,49.884973,73.201734,56.905448,46.083826,26.833833,29.069006,28.234667,29.346879,28.334827,28.435678,46.183464,44.371683,44.525942,73.351495,50.643063,41.422171,25.962749,39.586587,72.366437,40.993933,40.163451,25.499638,39.427047,46.877598,44.067157,43.88606,45.634827,41.285675,46.960053,43.048635,32.779823,33.693577,29.991159,29.844028,30.856787,30.770225,37.442964,43.250964,34.395604,42.017889,32.270328,38.320941,33.931578,39.829338,37.188878,42.965339,37.359269,40.145895,32.059894,37.678731,32.921815,39.165735,36.369502,41.723658,33.428581,40.874721,32.230329,37.962843,33.512428,39.440047,35.777883,39.229239,36.299102,38.226775,32.250026,36.610992,33.225191,36.889548,37.587299,41.840709,36.283949,41.421841,33.578457,38.337534,37.723961,41.347876,38.569392,43.275504,42.338808,41.735313,35.265429,41.449019,38.967473,42.994577,75.543967,84.403719,138.396064,77.114085,76.026297,74.442723,135.621186,75.58982,75.03034,71.080722,70.87101,70.997915,75.005365,72.425662,35.589914,125.740555,3777.585492,0,205.729996,0.09235,-11.952,205.199997,0.08413,0.472,206.270004,0.07846,9.022,205.279999,8.111,-1850,119.059998,1.99,119.400002,32.147641,27.485986,26.227266,13.936185,78.061396,37.869024,44.133325,31.3226,-0.219131,0.007913,0.168247,0
4/14/2025,1:18:32,60600,0,0,74.865234,73.265952,64.3996,40.821054,37.353117,37.699657,38.926936,31.930034,32.732937,38.562193,31.866139,32.048061,32.327062,36.411012,47.055882,37.50038,37.193428,43.363139,57.599035,65.662795,55.09851,48.579088,49.630861,45.87733,46.581921,52.010339,52.030311,48.007757,82.912857,58.770761,45.857938,27.085572,28.541455,27.500569,28.944324,27.889332,27.655407,46.342998,44.349021,44.677234,76.524369,57.547342,41.396631,24.742241,39.287598,74.426982,51.181871,40.160615,24.109873,39.352052,48.016282,44.062758,43.25825,44.163594,41.789074,46.922727,43.631299,32.633408,33.839085,29.331052,29.314104,30.369926,30.127592,37.411692,43.24274,34.348098,42.008635,32.23026,38.32711,33.902704,39.810801,37.167185,42.945557,37.340598,40.163857,32.035758,37.673918,32.911639,39.174973,36.346016,41.715718,33.379606,40.850409,32.18751,37.976145,33.500038,39.474857,35.762796,39.219068,36.267202,38.181492,32.233326,36.612969,33.215177,36.931443,37.595568,41.858167,36.260308,41.4397,33.551626,38.34653,37.705565,41.400099,38.572355,43.279328,42.324955,41.750471,35.269628,41.419951,38.992496,42.961085,84.074346,90.11362,140.936855,90.997693,75.757895,90.279825,137.492173,75.513014,75.619389,71.155003,70.823553,70.999697,75.082745,75.89034,36.008594,161.313011,3857.321501,0,205.639999,0.11048,-14.286,206.320007,0.0997,0.408,206.190002,0.09553,11.423,204.520004,9.931,-2309,119.040001,2.031,121,31.467892,27.006585,25.770569,14.390046,94.616085,37.85994,44.153543,30.935861,-0.440153,0.015787,0.33862,0
4/14/2025,1:19:32,60660,0,0,74.608329,73.299385,64.409006,40.989985,37.405635,37.688517,39.011311,31.884699,32.666792,38.549505,31.693406,31.922744,32.293063,36.355939,47.058033,37.550736,37.148437,45.129785,53.146979,60.621372,54.787692,49.954683,49.807168,46.460229,45.968439,50.110276,51.794065,48.630567,82.27583,60.947594,46.115344,28.135441,29.29674,28.40272,29.271318,29.041391,28.639883,46.301812,44.468093,44.610504,80.187565,55.950676,41.417049,26.158467,39.287115,79.695504,47.935277,40.064127,26.034057,39.291374,46.95028,44.245088,43.840832,44.565018,41.375231,47.032384,43.249911,32.81964,33.725931,29.600946,29.442189,30.472535,30.398691,37.370204,43.257291,34.347207,42.018301,32.221357,38.351245,33.922977,39.83026,37.156195,42.775252,37.30005,40.14548,31.996271,37.730693,32.930521,39.162247,36.29473,41.686321,33.322859,40.853177,32.186748,38.005068,33.508689,39.447278,35.744393,39.208243,36.216049,38.177903,32.175868,36.619993,33.206677,36.968485,37.560095,41.905094,36.226187,41.448025,33.642654,38.360234,37.680833,41.391036,38.525295,43.265459,42.322188,41.782877,35.222508,41.376086,38.982082,42.931404,79.786879,90.864455,142.160616,86.976981,75.974909,86.517821,138.656691,75.638023,76.270496,71.064681,70.811557,70.979215,75.189064,78.561709,35.611231,123.052013,3859.525857,0,205.789993,0.10236,-13.302,205.149994,0.09292,0.487,206.139999,0.08746,10.238,205.039993,8.963,-2061,119,2.011,119.400002,32.155982,27.457687,26.104765,13.959362,76.689783,37.849169,44.037727,31.076655,-0.128044,0.004405,0.098997,0
4/14/2025,1:20:32,60720,0,0,74.095113,73.294277,64.342247,40.911598,37.371108,37.613785,38.979095,32.041456,32.851236,38.681399,32.017605,32.217538,32.541405,36.47158,46.94099,37.367321,37.28631,44.626431,51.815563,62.129594,53.90154,50.364292,50.461288,46.84312,45.603961,51.501699,51.064081,49.161835,72.720059,56.26702,45.856549,26.801852,29.175913,28.368402,29.406942,28.541072,28.466555,46.099146,44.195216,44.287269,73.172662,49.87834,41.53279,26.075435,39.283247,71.684874,39.843535,40.061233,25.654124,39.342153,46.595073,44.050101,44.271928,44.505087,41.222759,47.038688,43.197148,32.772857,33.759732,30.044639,29.868531,30.879496,30.892915,37.363523,43.221692,34.329711,42.00273,32.174001,38.31715,33.904233,39.819755,37.156269,42.875444,37.303302,40.141672,31.989748,37.68364,32.8983,39.172466,36.323579,41.704423,33.316797,40.851132,32.148637,37.958914,33.476936,39.454365,35.746196,39.229446,36.208111,38.172914,32.184191,36.607914,33.199879,36.932991,37.572364,41.861025,36.226126,41.435649,33.617719,38.332153,37.717691,41.358029,38.526605,43.227261,42.316016,41.71734,35.252187,41.389347,38.982509,42.926121,75.411018,83.980016,137.442254,77.077058,75.598113,74.423003,134.982149,75.710309,76.50213,71.299859,70.786319,70.987086,75.138615,72.178823,43.112058,55.529387,3573.120411,0,205.710007,0.08803,-11.37,206.449997,0.07977,0.506,206.410004,0.07474,8.599,205.330002,7.745,-1742,119.139999,1.997,119.400002,24.165405,19.841646,18.370089,21.691144,32.974876,37.840171,43.973683,31.369695,-0.340807,0.011726,0.260472,0
4/14/2025,1:21:32,60780,0,0,74.470698,73.231386,64.402738,40.889991,37.352059,37.584134,38.965326,32.108566,32.899297,38.715429,31.972228,32.233124,32.560097,36.488853,46.85086,37.30795,37.332337,44.430602,54.218934,62.514674,54.61817,49.551202,50.552076,47.420432,45.999276,50.528612,53.0103,50.587331,80.804666,57.424313,45.643959,26.603544,28.605413,27.619041,29.060011,27.897917,27.632295,46.001126,44.082296,44.254583,75.03518,56.346328,41.450848,24.854202,39.337094,71.412202,48.104369,39.984171,24.255035,39.263516,47.112716,43.922543,43.831764,44.659362,41.439695,46.937385,43.333135,32.49617,33.780313,29.676954,29.668036,30.54539,30.372804,37.390949,43.217318,34.346372,42.003848,32.168013,38.330595,33.927077,39.815021,37.178494,42.904976,37.306633,40.143669,31.995331,37.683813,32.918925,39.178314,36.333875,41.715091,33.32281,40.861492,32.179579,37.971457,33.460672,39.480493,35.754283,39.222942,36.198483,38.194444,32.18052,36.627273,33.181102,36.930219,37.582411,41.87014,36.224543,41.456509,33.565049,38.350371,37.699245,41.368902,38.531777,43.264881,42.319841,41.708856,35.265798,41.368018,38.981943,42.92424,83.020473,88.752519,138.940863,89.375459,75.624922,88.761682,136.015603,75.622697,75.933724,71.12014,70.789977,70.970372,75.156614,74.656857,33.398762,162.523184,3625.148832,0,205.660004,0.10442,-13.614,206.179993,0.09502,0.483,206.110001,0.08924,10.544,204.75,9.284,-2132,118.980003,1.996,119.5,34.130773,29.937662,28.470985,11.513186,95.134258,37.845971,44.049869,31.089945,-0.552122,0.019478,0.421521,0
4/14/2025,1:22:32,60840,0,0,74.069773,73.257485,64.346984,41.045002,37.498028,37.711943,39.086363,32.086021,32.859771,38.737097,31.891642,32.179018,32.439736,36.501424,46.894837,37.274635,37.311156,43.76292,53.58045,62.909595,56.08903,48.378616,50.958948,48.467096,45.849884,49.624443,51.744113,49.528202,83.249031,60.737068,45.907543,28.254563,29.399009,28.531815,29.396779,29.013952,28.775732,46.378538,44.436305,44.627356,80.395867,56.446678,41.579874,26.387758,39.386815,80.109222,48.467808,40.120433,26.088675,39.351439,47.265301,44.295964,43.777267,44.692546,41.604298,47.161153,43.216313,32.94477,34.000643,29.946802,29.77559,30.672061,30.526321,37.357974,43.223645,34.329054,41.995047,32.161773,38.3011,33.911183,39.781014,37.167812,42.895687,37.276659,40.118207,31.973151,37.685567,32.896683,39.172512,36.318756,41.699632,33.268691,40.807439,32.133392,37.954214,33.474875,39.446749,35.738989,39.213889,36.169029,38.181721,32.136551,36.610985,33.156743,36.916821,37.57256,41.860341,36.221101,41.427577,33.554043,38.336733,37.701063,41.361271,38.553698,43.256829,42.309238,41.72243,35.26574,41.375155,38.975172,42.917502,80.87425,91.287583,140.838749,89.17224,75.809452,87.830078,137.353363,75.649301,75.845124,71.075171,70.763999,70.985144,75.131615,78.744237,36.025273,119.665053,3653.097183,0,205.139999,0.1004,-12.991,205.880005,0.09075,0.5,205.839996,0.08555,9.934,204.5,8.835,-2019,118.860001,1.979,119.400002,31.499475,27.171806,25.712365,14.408068,74.933573,37.830958,44.141948,31.311031,-0.023064,0.000838,0.017881,0
4/14/2025,1:23:32,60900,0,0,74.483469,73.284809,64.279204,41.111545,37.593154,37.772135,39.109615,32.088116,32.928674,38.715905,32.005668,32.250946,32.560566,36.491532,47.094872,37.425788,37.305402,44.61687,54.276125,63.707367,54.476651,48.926048,49.531249,48.685492,45.663858,49.352162,51.257008,49.562966,74.02011,56.987567,46.129427,27.209143,29.433437,28.63765,29.604235,28.94482,28.709713,46.492211,44.602126,44.686248,74.286475,49.405842,41.557822,26.351685,39.391347,73.066637,39.596334,40.154733,25.85304,39.423259,47.327688,44.272854,43.76116,44.912566,41.364077,47.282065,42.911979,33.049115,34.059116,30.123665,29.976989,30.965175,30.846038,37.310827,43.216781,34.293613,42.020603,32.118224,38.306976,33.860256,39.760421,37.139635,42.802282,37.240473,40.118718,31.933132,37.681289,32.896825,39.152786,36.262658,41.679528,33.248321,40.82908,32.136134,37.96805,33.480792,39.446333,35.695597,39.206856,36.119462,38.15368,32.119868,36.5882,33.123193,36.931131,37.570505,41.869288,36.215268,41.420902,33.592611,38.32992,37.681871,41.347098,38.526231,43.269023,42.327242,41.678886,35.257307,41.334621,38.975517,42.874817,74.918656,84.457896,137.156641,76.139636,75.819942,74.748664,134.583502,75.732883,76.411253,71.36158,70.852015,70.986562,75.156677,73.501666,21.275086,102.420801,3634.088853,0,205.229996,0.08845,-11.401,206.059998,0.07912,0.442,205.839996,0.07414,8.387,205.190002,7.682,-1727,119.029999,1.974,119.099998,49.790907,45.219302,43.816213,-3.66148,65.448971,37.814851,44.091721,31.50335,-0.232506,0.008416,0.178307,0
4/14/2025,1:24:32,60960,0,0,74.501188,73.262767,64.405364,41.04883,37.487287,37.755558,39.092619,32.179109,32.945071,38.797943,32.040331,32.34528,32.577034,36.556601,46.962331,37.415442,37.376973,44.866961,56.15831,64.126379,53.967429,49.207557,48.921571,48.058603,45.785516,50.508758,51.952944,50.137196,79.091803,57.273516,45.90141,26.601503,28.680599,27.664362,29.221261,27.971349,27.538315,46.222642,44.294437,44.494724,73.779515,55.802549,41.436506,24.894465,39.327829,69.687801,46.741797,40.137233,24.231934,39.420252,47.708468,43.994453,43.621219,44.702731,41.365079,47.069481,43.446917,32.740907,33.893609,29.73632,29.689946,30.680943,30.481591,37.29592,43.213395,34.283191,42.000611,32.093089,38.301469,33.848946,39.788538,37.169612,42.900548,37.226249,40.139352,31.934839,37.655882,32.881491,39.161073,36.271861,41.689549,33.218472,40.834288,32.138284,37.937351,33.453474,39.438279,35.725163,39.217325,36.122002,38.162988,32.103435,36.593543,33.12767,36.930903,37.549946,41.847079,36.171157,41.449657,33.519925,38.341088,37.680674,41.370814,38.553121,43.255378,42.332296,41.701973,35.253097,41.34357,38.964447,42.880925,82.318557,88.087259,138.201972,88.239931,75.914186,87.729862,135.526829,75.792026,76.049414,71.305217,70.883977,70.969712,75.117103,73.921451,66.238378,60.422986,3627.466699,0,205.25,0.10358,-13.427,204.839996,0.09359,0.462,205.809998,0.08869,10.412,204.639999,9.227,-2131,118.889999,1.998,119.699997,4.339553,-0.125351,-1.424624,41.561857,37.011865,37.81404,44.139811,31.203886,-0.11929,0.004558,0.090984,0
4/14/2025,1:25:32,61020,0,0,74.767555,73.251055,64.487626,41.161873,37.63884,37.838136,39.302885,32.101094,32.910419,38.794878,31.926354,32.227927,32.522434,36.573967,47.0382,37.440935,37.351797,44.048369,53.782338,64.019077,56.784289,47.039455,50.381032,45.962861,45.667405,51.033645,52.704694,49.056816,84.755779,61.169022,46.243298,28.579282,29.518692,28.685021,29.512895,29.221452,28.890919,46.574464,44.674229,44.766666,80.839395,57.365553,41.638772,26.353512,39.420491,80.693241,50.022231,40.133641,26.128869,39.418438,47.541665,44.40482,43.777866,44.883697,41.302102,47.376444,43.547648,33.092823,34.230778,29.875658,29.839543,30.657992,30.550987,37.259529,43.200093,34.263447,41.991165,32.061274,38.28859,33.848873,39.786643,37.129237,42.845091,37.216936,40.117736,31.925902,37.667924,32.859816,39.164029,36.268629,41.704368,33.228665,40.828098,32.107996,37.937019,33.430038,39.423965,35.661606,39.192421,36.052277,38.152533,32.084,36.603867,33.102927,36.897579,37.542284,41.848251,36.149415,41.435975,33.567854,38.315389,37.662908,41.35364,38.525291,43.222444,42.313042,41.652362,35.242095,41.301313,38.971048,42.873003,82.038309,92.01006,140.971374,90.976083,75.871546,89.241441,137.149801,75.696022,76.347852,71.139117,70.831305,70.99132,75.157188,79.21116,43.464717,135.604261,3653.467224,0,205.110001,0.10368,-13.491,205.660004,0.09319,0.532,205.589996,0.0889,10.355,204.309998,9.091,-2101,118.629997,1.972,119.599998,24.2077,19.603174,18.098043,22.035598,82.934186,37.797471,44.242966,31.37463,-0.334219,0.013037,0.255564,0
4/14/2025,1:26:32,61080,0,0,75.111968,73.20928,64.479204,41.285621,37.721593,37.987136,39.305252,32.178689,33.024794,38.832515,32.091218,32.372775,32.685016,36.645019,47.111278,37.465379,37.423985,44.832069,55.210092,63.107745,54.913245,47.767587,51.038698,47.804624,45.315868,50.043132,52.783128,50.944006,74.050636,57.133074,46.193793,27.554848,29.50021,28.6701,29.6875,28.901838,28.904069,46.469327,44.628326,44.761509,74.471319,49.5314,41.535076,26.492323,39.524837,73.087268,39.72441,40.246157,26.06773,39.48203,47.711567,44.309117,43.678579,44.862954,41.427212,47.307186,43.613472,33.127955,34.093758,30.17049,29.974776,31.019557,30.960852,37.258493,43.212672,34.256374,41.977567,32.070203,38.273975,33.805756,39.780996,37.140376,42.908402,37.233719,40.137543,31.938356,37.6508,32.833252,39.157937,36.25189,41.680706,33.22198,40.836883,32.117767,37.93713,33.418154,39.406206,35.649966,39.194065,36.044628,38.173503,32.074422,36.588148,33.078249,36.895477,37.54151,41.843085,36.143897,41.406299,33.4557,38.303041,37.647014,41.353335,38.530283,43.230479,42.3169,41.629398,35.244657,41.299911,38.968977,42.878846,74.256928,84.5713,137.137108,75.998504,75.828847,75.073991,134.675757,75.735563,75.877356,71.267547,70.701216,71.011928,75.077178,73.822677,28.423811,98.022116,3645.991477,0,205.289993,0.08808,-11.464,205.699997,0.07951,0.433,205.559998,0.07352,8.369,204.220001,7.672,-1712,118.699997,1.967,119,40.509438,35.850721,34.561802,5.684355,62.866231,37.791644,44.26715,31.557898,-0.190071,0.007593,0.144039,0
4/14/2025,1:27:32,61140,0,0,75.234855,73.332019,64.496733,41.346723,37.774571,38.029053,39.431806,32.262328,33.027789,38.88094,32.136938,32.434547,32.772109,36.615751,47.242548,37.52839,37.490618,46.299338,56.739186,64.276407,55.094015,47.689833,50.374438,48.411711,46.286004,48.495898,52.293859,50.73113,77.337319,57.124988,46.304972,26.626862,28.78999,27.791235,29.368972,28.021769,27.817775,46.586796,44.74769,44.789306,72.807216,55.039717,41.576719,24.898375,39.381959,68.732471,45.661366,40.156293,24.239448,39.503056,48.229802,44.237661,43.66585,44.78629,41.664718,47.240812,43.396437,32.939186,34.253298,29.83586,29.772992,30.777318,30.598355,37.224718,43.214698,34.226522,41.989761,32.040714,38.303013,33.794546,39.790447,37.146321,42.87347,37.18081,40.10333,31.871691,37.655415,32.835227,39.148427,36.233491,41.689255,33.162138,40.807542,32.08499,37.927165,33.408132,39.43182,35.656649,39.21307,36.020309,38.144752,32.069484,36.602266,33.077317,36.880672,37.532462,41.85343,36.129103,41.40304,33.530152,38.312493,37.646752,41.328859,38.526029,43.191136,42.315941,41.615245,35.24236,41.279859,38.947959,42.840365,81.645527,87.459142,138.049048,87.09852,75.805816,86.575031,135.117123,75.733756,76.3961,71.164749,70.797511,71.043685,75.133702,73.418133,38.703131,150.390878,3589.461387,0,205.100006,0.10194,-13.327,205.490005,0.09257,0.407,205.369995,0.08582,10.131,204.070007,9.075,-2076,118.599998,1.983,118.699997,29.059749,24.331496,22.91107,17.245223,89.817075,37.78132,44.330126,31.362835,-0.061429,0.002365,0.046105,0
4/14/2025,1:28:32,61200,0,0,75.122959,73.29987,64.548927,41.364286,37.696762,38.031669,39.403399,32.166919,32.934915,38.904803,31.960699,32.385186,32.574677,36.661347,47.03316,37.453075,37.474739,44.920903,54.462741,63.649884,55.165403,49.188257,49.439668,49.019685,45.872034,48.408015,52.154726,50.842654,85.401405,60.714374,46.076897,28.275171,29.238178,28.308872,29.445117,28.947876,28.553932,46.382855,44.623666,44.764735,80.382147,57.68617,41.589248,25.991701,39.520791,80.277929,51.272611,40.297968,25.654738,39.522673,47.284217,44.337091,44.217866,45.007408,41.542723,47.281253,43.253886,32.966378,34.084604,29.797939,29.603525,30.644483,30.409447,37.214184,43.226187,34.231717,41.96985,32.035242,38.264909,33.791754,39.756814,37.125845,42.899244,37.21514,40.137976,31.912957,37.635448,32.821364,39.121826,36.219633,41.666695,33.207307,40.828072,32.100849,37.912948,33.404498,39.400768,35.612159,39.176716,36.008611,38.16037,32.057183,36.54755,33.067254,36.874794,37.544712,41.84539,36.121787,41.379935,33.42152,38.291921,37.640748,41.343872,38.536238,43.186803,42.319272,41.598788,35.253255,41.289901,38.955074,42.858863,82.980343,92.093379,140.848897,92.141418,75.883387,90.267116,137.322218,75.749327,75.780979,71.124819,70.805095,71.019438,75.122242,78.856017,34.882153,132.906924,3645.378525,0,204.970001,0.10647,-13.839,205.660004,0.09576,0.548,205.559998,0.09182,10.813,203.669998,9.479,-2167,118.639999,1.987,119.300003,32.91448,28.426831,27.135551,13.162417,81.625572,37.774874,44.273865,31.251063,-0.276273,0.010608,0.209758,0
4/14/2025,1:29:32,61260,0,0,75.4261,73.322679,64.518942,41.36916,37.735244,38.081177,39.390748,32.123003,32.958509,38.909688,32.051559,32.379387,32.678285,36.680358,47.089764,37.516543,37.44648,45.900107,54.908533,62.23543,55.031726,48.556683,50.542439,47.77309,46.440672,49.966609,51.110147,50.198142,76.194768,58.430759,46.280272,28.003396,29.552322,28.762836,29.739161,29.258139,29.012816,46.710499,44.734126,44.857655,76.358105,50.20919,41.498997,26.745567,39.660986,75.295918,40.844417,40.279008,26.362239,39.498332,47.341771,44.390557,43.853501,44.664866,41.614391,47.340625,43.200268,33.17388,34.162847,30.20733,29.948312,31.017169,30.833034,37.161734,43.210118,34.201555,41.970749,32.008113,38.24312,33.769399,39.759286,37.11373,42.893802,37.189034,40.139282,31.88354,37.650967,32.801852,39.119006,36.200863,41.692907,33.206846,40.81661,32.106617,37.890909,33.375669,39.386316,35.596752,39.184757,35.960883,38.157186,32.038842,36.569586,33.039603,36.886849,37.529794,41.873198,36.100808,41.423757,33.436458,38.30069,37.617702,41.355512,38.542621,43.221239,42.358322,41.609288,35.244334,41.284207,38.976456,42.856869,75.303468,86.324492,138.383231,78.320176,75.992272,78.131634,135.371677,75.800136,75.158445,71.3244,70.909834,71.03546,75.097219,75.482742,35.908341,109.298477,3657.324277,0,205.210007,0.08998,-11.62,206.029999,0.0808,0.447,205.809998,0.07608,8.619,204.410004,7.794,-1740,118.849998,1.972,118.800003,31.998644,27.217369,25.99738,14.281628,69.347603,37.769953,44.177559,31.557095,-0.190924,0.007345,0.145185,0
4/14/2025,1:30:32,61320,0,0,75.082979,73.295358,64.491335,41.38229,37.702034,37.991438,39.349613,32.209208,32.998666,38.920426,31.981371,32.412056,32.708718,36.668604,47.146583,37.543541,37.446185,45.28715,54.446034,65.421044,55.575076,48.926104,52.323471,45.883737,46.016537,49.681476,51.665919,49.343079,73.401062,56.313038,46.054938,26.408918,28.723628,27.76858,29.381573,27.994548,27.782068,46.514243,44.552119,44.592869,71.122868,53.184698,41.541394,24.891051,39.45191,68.704652,44.308697,40.181554,24.380307,39.438096,47.906809,44.134917,43.740256,44.77649,41.37942,47.225238,43.231135,32.894876,34.119613,29.779598,29.77826,30.675176,30.51098,37.173851,43.213805,34.221958,42.009857,31.97826,38.274196,33.786439,39.756958,37.106088,42.777754,37.133567,40.121028,31.837465,37.674119,32.832258,39.12991,36.167975,41.697621,33.15199,40.826105,32.069933,37.944095,33.402944,39.422556,35.614112,39.197187,35.952105,38.140273,32.007557,36.580077,33.040806,36.879458,37.540973,41.850025,36.10304,41.382866,33.523106,38.290989,37.64556,41.323069,38.536994,43.195894,42.327464,41.603469,35.226058,41.269228,38.946122,42.828438,79.819011,85.997085,137.189173,84.685348,75.827269,84.170688,134.441578,75.800852,76.475794,71.112976,70.825832,71.035078,75.172437,72.050011,30.893879,118.33176,3626.252145,0,205.330002,0.0989,-12.837,205.949997,0.08882,0.445,205.809998,0.08371,9.689,204.669998,8.751,-2002,118.760002,1.989,118.5,37.416264,32.90272,31.54288,8.638674,74.233302,37.764908,44.194838,31.293084,-0.400815,0.015033,0.303969,0
4/14/2025,1:31:32,61380,0,0,74.355851,73.352562,64.473012,41.511877,37.821168,38.11583,39.509682,32.113532,32.895085,38.929693,31.845506,32.245524,32.516895,36.67466,47.370134,37.410435,37.445302,45.269202,56.33652,60.472325,53.901929,49.909044,51.010751,51.166366,46.542257,49.87667,51.188986,49.050009,86.25459,60.725299,46.527875,27.74599,29.20773,28.311431,29.471757,29.06036,28.63521,46.880301,44.946757,45.026901,79.883279,57.995232,41.46868,25.660704,39.458889,80.005689,52.154097,40.089786,25.349707,39.385478,47.7692,44.379873,43.994977,45.196403,41.754883,47.341713,43.235154,33.055424,34.233335,29.637893,29.651717,30.520609,30.255642,37.150047,43.213002,34.193761,41.968304,31.997179,38.261427,33.793582,39.727302,37.101985,42.72098,37.122831,40.10152,31.85026,37.662131,32.826866,39.088761,36.16431,41.652205,33.121201,40.806173,32.084496,37.927693,33.38245,39.394463,35.598292,39.165558,35.892,38.144813,31.997888,36.569137,33.041374,36.8703,37.50265,41.843562,36.07751,41.383017,33.474837,38.268471,37.610207,41.315683,38.515014,43.170968,42.343768,41.573171,35.190198,41.244489,38.954599,42.79911,84.125799,92.227033,140.747451,92.838406,76.110705,91.279869,137.238658,75.769186,75.790709,71.30856,70.838844,71.020926,75.236903,78.509246,36.448645,156.396155,3652.209538,0,205.100006,0.10842,-14.07,205.729996,0.09785,0.587,205.630005,0.09371,11.045,204.210007,9.616,-2217,118.760002,1.984,118.800003,31.663842,26.604647,25.225753,14.864033,92.483525,37.747074,44.388415,31.22577,-0.162244,0.005973,0.123533,0
4/14/2025,1:32:32,61440,0,0,74.400489,73.365511,64.549395,41.519568,37.724611,38.097052,39.408706,32.177169,32.953073,38.941799,31.95083,32.256493,32.594576,36.746628,47.228142,37.589392,37.491468,45.567913,57.521889,64.426031,55.255683,49.273099,48.909162,47.494073,46.274887,50.391678,52.81349,49.535489,76.504759,58.458347,46.139045,27.926639,29.563742,28.788984,29.657386,29.384785,29.180069,46.484514,44.548358,44.680678,76.394333,50.663315,41.577682,26.548883,39.522449,75.574042,41.788723,40.347043,26.293823,39.586912,48.468889,44.313318,43.599874,44.561801,41.747392,47.280997,43.621788,33.131491,34.119514,30.08535,29.978352,30.960743,30.775246,37.127387,43.186562,34.182209,42.002579,31.968213,38.267426,33.776522,39.749382,37.082124,42.723216,37.099279,40.123438,31.82921,37.67473,32.829315,39.117476,36.143983,41.638173,33.109976,40.809583,32.042993,37.927476,33.366236,39.399469,35.571862,39.166594,35.875324,38.129249,31.964819,36.567262,33.000818,36.875934,37.491041,41.832015,36.051517,41.391508,33.470084,38.251022,37.598932,41.295999,38.501,43.173714,42.342485,41.56353,35.213728,41.223564,38.922943,42.789123,75.501364,86.620408,138.313114,78.904399,76.069126,78.844339,135.54367,75.869099,76.613977,71.24779,70.837817,71.022869,75.199985,75.427577,41.223548,110.396409,3651.682852,0,205.380005,0.09087,-11.791,205.889999,0.08182,0.386,205.729996,0.07591,8.658,204.910004,7.905,-1774,118.830002,1.965,118.300003,26.31986,21.758497,20.527858,19.819185,69.955129,37.738355,44.38551,31.508449,-0.374845,0.013811,0.285199,0
4/14/2025,1:33:32,61500,0,0,74.881398,73.278337,64.613982,41.520389,37.799231,38.118636,39.470086,32.253789,32.994356,38.982775,32.115929,32.436952,32.778071,36.849989,47.160815,37.530981,37.55506,44.553665,54.833524,65.289863,54.612608,47.673861,52.66176,49.512945,45.988733,50.705148,52.307858,50.791684,70.637473,56.242792,46.258888,26.077921,28.732752,28.023666,29.375975,27.959839,27.915648,46.67563,44.720144,44.718829,70.524444,52.071945,41.450892,25.137788,39.381154,69.472658,43.503952,40.203538,24.634175,39.585029,48.110239,44.22634,43.755846,45.230869,41.684172,47.292013,43.552868,32.948312,34.188751,29.9186,29.810701,30.80877,30.613269,37.077221,43.199539,34.141623,41.988322,31.924364,38.242577,33.731548,39.731539,37.064664,42.767361,37.069926,40.115343,31.798306,37.653012,32.771005,39.108001,36.125616,41.648077,33.053362,40.806778,32.02547,37.919461,33.335958,39.393333,35.543098,39.150752,35.822652,38.104902,31.947391,36.563224,32.98965,36.836741,37.493429,41.823839,36.040621,41.380245,33.430719,38.286444,37.610074,41.275448,38.487441,43.157161,42.296411,41.526648,35.229306,41.231669,38.938955,42.76334,78.851876,85.264596,136.81899,83.136225,75.921635,82.675194,134.12948,75.843411,76.304516,71.322087,70.8482,71.001845,75.133031,71.367172,27.619635,141.154419,3620.921731,0,205.309998,0.09672,-12.538,205.850006,0.08659,0.475,205.75,0.0822,9.508,204.449997,8.5,-1945,118.75,1.982,118.800003,41.564077,36.756081,35.508727,4.694811,85.573569,37.721303,44.426722,31.381401,-0.585574,0.021166,0.444208,0
4/14/2025,1:34:32,61560,0,0,75.14779,73.371732,64.73528,41.687631,37.85017,38.159396,39.518392,32.171718,32.942761,38.995983,31.887487,32.37019,32.64819,36.885346,47.342082,37.554876,37.585971,44.978998,54.94253,65.829748,56.127338,48.899907,49.345715,46.969074,46.573065,50.909684,52.177805,49.929553,85.923524,60.191984,46.350852,27.859407,29.01038,28.160836,29.318144,28.823887,28.378595,46.916521,44.882863,44.995422,79.210039,57.892062,41.453579,25.391905,39.314191,78.987946,52.4082,40.307606,25.058824,39.567441,48.150858,44.42058,43.698019,44.500338,41.770461,47.359367,43.62603,33.078008,34.366955,29.582189,29.502365,30.53892,30.314896,37.097387,43.20858,34.149083,41.979446,31.919824,38.250483,33.730617,39.73601,37.053228,42.771376,37.066026,40.109696,31.784577,37.668952,32.781707,39.134091,36.096898,41.662212,33.066333,40.818744,32.017985,37.934954,33.344431,39.399306,35.556633,39.16996,35.81182,38.129055,31.917405,36.57105,32.97484,36.866963,37.48075,41.845522,36.010353,41.391089,33.435451,38.25431,37.558023,41.303377,38.486771,43.155617,42.319484,41.549743,35.221996,41.212333,38.936079,42.780678,84.906583,91.925424,140.486462,92.996347,76.01659,91.800731,137.10053,75.875819,76.58106,71.310549,70.869079,71.049881,75.231087,78.186627,23.818524,146.261596,3638.354546,0,205.020004,0.10888,-14.124,205.720001,0.09789,0.564,205.589996,0.09418,11.083,204.059998,9.712,-2238,118.760002,1.987,118.800003,46.537053,41.63978,40.493807,-0.186201,87.942059,37.723359,44.361048,31.230555,-0.800549,0.028836,0.607463,0
4/14/2025,1:35:32,61620,0,0,74.604841,73.33102,64.69928,41.690544,37.839399,38.209137,39.518319,32.201012,32.990671,39.035591,31.928814,32.332768,32.639688,36.884852,47.094266,37.521099,37.525317,44.723972,52.626265,63.842165,56.624395,49.680515,51.596692,46.97195,45.539583,50.467421,52.048454,50.228132,77.964075,59.263069,46.309083,28.149746,29.560041,28.812049,29.57119,29.258112,29.094864,46.587225,44.912332,44.977589,77.877562,51.667419,41.590089,26.604934,39.387715,76.866623,43.160762,40.314973,26.405636,39.561433,47.327411,44.444559,43.966738,44.801645,41.535512,47.34571,43.537457,33.123391,34.238836,30.041581,29.816427,30.801569,30.64719,37.049848,43.193003,34.116264,41.968045,31.900252,38.223205,33.715176,39.720846,37.072068,42.853316,37.069351,40.093181,31.793718,37.64655,32.765837,39.106123,36.107791,41.658517,33.066564,40.801364,32.011095,37.884725,33.334349,39.406821,35.525634,39.173067,35.798993,38.118486,31.922336,36.570639,32.96687,36.836984,37.4866,41.814848,36.017389,41.376963,33.37942,38.256202,37.599254,41.297743,38.500101,43.122342,42.29897,41.504139,35.238537,41.212763,38.924251,42.761441,76.510966,87.725712,139.005605,81.182032,75.832612,81.573483,135.912595,75.793243,76.270402,71.224132,70.824393,71.043824,75.15918,76.729201,37.678535,111.629697,3652.350289,0,205.369995,0.09244,-11.988,206,0.08334,0.444,205.820007,0.0778,8.887,204.940002,8.07,-1817,118.870003,1.986,118.599998,30.136444,25.41745,24.142334,16.172639,70.63289,37.713791,44.268887,31.444832,-0.066248,0.002426,0.050707,0
4/14/2025,1:36:32,61680,0,0,74.428126,73.318273,64.597029,41.740091,37.829537,38.162621,39.536293,32.269431,33.04469,39.118318,32.033254,32.388539,32.747466,36.954461,47.17499,37.589083,37.54367,44.384612,55.778965,65.189518,55.288464,47.822768,51.441077,47.657038,45.997552,48.742416,52.721457,51.389871,70.28856,56.302135,46.119997,26.905174,28.860764,27.940617,29.492346,28.094039,28.058779,46.640083,44.890535,45.03944,71.057588,51.29701,41.549823,25.467882,39.489216,70.219369,42.27204,40.346416,24.945112,39.603073,47.780323,44.315347,43.790521,45.121871,41.550195,47.278628,43.224765,32.969334,34.282625,30.000415,29.771689,30.831724,30.608241,37.015619,43.176592,34.096259,41.947356,31.848104,38.199506,33.671356,39.712572,37.024846,42.831462,37.044469,40.080289,31.763755,37.627375,32.729203,39.094313,36.07601,41.643667,33.019775,40.778358,31.980697,37.855394,33.31196,39.375702,35.497908,39.155172,35.76729,38.088101,31.895256,36.545063,32.93451,36.831159,37.492715,41.814775,35.982157,41.3688,33.348959,38.276943,37.582885,41.300459,38.50371,43.13032,42.326371,41.49946,35.252438,41.222584,38.921239,42.763274,77.742649,84.578633,136.650225,81.367103,76.006169,80.930785,134.232708,75.940457,76.548252,71.268627,70.841787,71.031082,75.119893,71.000951,53.959141,117.326622,3622.331521,0,205.279999,0.09324,-12.059,205.880005,0.08497,0.548,205.880005,0.07962,9.263,204.809998,8.316,-1883,118.760002,1.988,118.800003,14.484977,9.914803,8.711396,31.63502,73.701966,37.695962,44.29717,31.410671,-0.104908,0.004084,0.079121,0
4/14/2025,1:37:32,61740,0,0,74.548505,73.336816,64.60764,41.820253,37.817305,38.203394,39.637811,32.228611,32.976862,39.146733,31.812964,32.345223,32.678821,36.99455,47.233806,37.581423,37.584517,45.570326,53.980076,62.031789,54.934043,50.225921,50.293941,48.852051,45.846501,49.443824,52.279583,50.458035,85.366875,59.93261,46.184156,27.89189,28.916865,28.049419,29.300914,28.623862,28.235194,46.530057,44.933892,45.021044,78.80538,57.745693,41.659631,25.484812,39.682702,78.325399,52.176616,40.272122,24.983447,39.492709,47.324412,44.33983,44.015426,45.1402,41.682715,47.336419,43.395135,32.868068,34.214214,29.657477,29.59817,30.462183,30.202939,37.024345,43.196663,34.088037,41.958556,31.875045,38.213059,33.652563,39.711751,37.066481,42.888604,37.054516,40.117616,31.791249,37.613929,32.737908,39.099226,36.108838,41.654281,33.060989,40.785717,32.009073,37.859625,33.297553,39.359429,35.481114,39.151688,35.745185,38.110031,31.901782,36.544466,32.936132,36.809566,37.464509,41.807385,35.987269,41.330326,33.326539,38.229739,37.591775,41.309764,38.523642,43.123801,42.310049,41.468167,35.214695,41.208269,38.939396,42.781345,84.9544,91.449166,140.213138,92.643185,76.022819,91.673442,136.764565,75.746332,75.49814,71.401823,70.804798,71.063701,75.092804,77.788667,29.001727,155.623625,3622.855935,0,205.320007,0.10822,-14.115,205.820007,0.09845,0.51,205.710007,0.09284,10.958,204.669998,9.69,-2212,118.82,1.994,118.900002,39.797296,35.272771,33.885262,6.38686,92.144392,37.698368,44.316286,31.167175,-0.318332,0.012738,0.242173,0
4/14/2025,1:38:32,61800,0,0,74.143013,73.422632,64.597708,41.901082,37.846402,38.153863,39.622724,32.252985,32.944672,39.135083,31.778033,32.312113,32.614593,36.985517,47.356172,37.545269,37.560468,44.70405,56.033927,63.843267,52.604653,48.985091,50.875988,46.365201,45.768379,50.956164,52.392617,50.469101,79.71971,60.003879,46.344075,28.278292,29.476485,28.732918,29.552742,29.403594,29.057484,46.611351,45.042925,44.991687,78.674231,52.842544,41.607806,26.469792,39.703643,78.225886,44.880459,40.333058,26.392358,39.628132,47.944339,44.42157,43.922248,45.044086,41.811696,47.357526,43.646492,33.089851,34.206039,29.939086,29.809341,30.70446,30.550233,36.987246,43.201545,34.101102,41.986,31.839599,38.229463,33.687714,39.701212,37.032025,42.715189,36.994145,40.121362,31.754944,37.676118,32.77202,39.107208,36.060171,41.653003,33.026541,40.785939,31.989705,37.895287,33.328975,39.395869,35.473417,39.149319,35.720656,38.10411,31.855718,36.565528,32.930172,36.862384,37.450978,41.840091,35.958131,41.367809,33.417715,38.253931,37.573556,41.314646,38.499404,43.141841,42.321658,41.502659,35.189169,41.180394,38.947822,42.737033,77.597479,88.848185,139.511042,83.304603,76.019295,83.536519,136.376608,75.797693,76.204411,71.180661,70.810727,71.03101,75.194994,77.231034,23.670587,110.207986,3657.848697,0,205.5,0.09401,-12.172,206.160004,0.08482,0.462,205.960007,0.07966,9.136,205.059998,8.241,-1857,118.910004,1.982,119,46.727535,41.991266,40.716518,-0.38346,69.851147,37.695844,44.465072,31.383168,-0.531328,0.02133,0.405305,0
4/14/2025,1:39:32,61860,0,0,74.61084,73.353957,64.547128,41.958212,37.902495,38.179461,39.680677,32.301686,32.999069,39.108335,31.906938,32.372935,32.714525,37.029178,47.43025,37.585778,37.555768,43.712187,55.287994,63.839291,56.966834,49.611839,49.752869,47.709209,46.703035,50.416667,52.208355,50.378383,71.746773,56.572923,46.382804,26.673334,28.972499,28.394273,29.430122,28.415287,28.38762,46.733534,45.159422,45.060899,72.077095,50.685282,41.49566,25.706292,39.498116,71.181049,41.513509,40.358128,25.241624,39.692501,47.864488,44.300963,43.759023,44.682647,41.757138,47.389802,43.452175,33.063664,34.260662,30.002872,29.792874,30.822593,30.701088,36.984358,43.158298,34.084942,41.948458,31.852339,38.204308,33.674408,39.682791,37.020619,42.68454,36.984769,40.076774,31.739709,37.638858,32.747871,39.071127,36.037238,41.617915,32.998894,40.766922,31.970463,37.872176,33.291956,39.363223,35.479608,39.131661,35.689189,38.066387,31.83772,36.524193,32.905543,36.820602,37.433983,41.824508,35.958594,41.349353,33.391966,38.231503,37.573209,41.286184,38.478348,43.099836,42.296372,41.467671,35.199566,41.166861,38.906922,42.736289,76.643241,84.211684,136.564505,79.595408,76.036274,78.601727,134.089542,75.80207,76.438639,71.296647,70.818794,71.066235,75.2102,71.302573,34.647393,128.582648,3625.918427,0,205.460007,0.09048,-11.66,206.110001,0.08179,0.56,206.059998,0.07739,8.916,204.690002,8.009,-1801,118.900002,1.985,118.900002,33.478884,28.59174,27.454208,12.90392,79.490533,37.673521,44.302739,31.440625,-0.740528,0.029735,0.564877,0
