Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/14/2025,1:40:32,61920,0,0,75.235052,73.382156,64.532429,41.894535,37.869867,38.143752,39.600833,32.218877,32.875344,39.084377,31.635501,32.251414,32.617073,37.060519,47.210854,37.567035,37.490213,45.170078,55.142541,63.64146,55.412046,48.461344,49.270574,48.792094,45.902972,48.843013,52.880989,51.296348,83.147833,58.833855,46.258792,27.036225,28.529506,27.660061,29.129987,28.325614,28.016325,46.505846,45.067045,44.904567,76.545521,56.77722,41.485117,24.851803,39.734196,74.951741,50.899624,40.118194,24.3857,39.44385,47.683376,44.20825,43.942118,45.036339,41.819726,47.266809,43.507019,32.625721,34.028785,29.506429,29.468969,30.316546,30.082638,36.945236,43.196288,34.052001,41.983536,31.813937,38.234746,33.645948,39.704677,37.002771,42.754653,36.99675,40.12572,31.754895,37.668461,32.733635,39.10097,36.021139,41.65514,32.983374,40.801739,31.970502,37.89691,33.263065,39.372535,35.410526,39.148476,35.651139,38.115502,31.840925,36.570747,32.893181,36.8368,37.451936,41.877095,35.992941,41.341239,33.363777,38.222659,37.535627,41.288283,38.489726,43.086566,42.327962,41.469383,35.189323,41.164243,38.916528,42.746289,83.936335,89.892708,139.160644,90.824285,76.124466,89.993757,135.89858,75.78417,75.676549,71.052492,70.820772,71.07288,75.23666,75.954243,34.31832,160.046736,3624.535879,0,205.389999,0.10651,-13.817,206.070007,0.09602,0.493,205.889999,0.09148,10.735,204.100006,9.494,-2197,118.919998,2.011,119,33.718789,28.945114,27.578191,12.540003,94.071087,37.679365,44.366138,31.004848,-0.152486,0.006089,0.116236,0
4/14/2025,1:41:32,61980,0,0,75.975768,73.346532,64.679888,42.020507,37.872769,38.130311,39.753934,32.198097,32.849953,39.117855,31.646589,32.156669,32.553061,37.070724,47.318608,37.529348,37.541881,45.415187,54.248384,63.285212,55.418997,49.397971,51.208526,46.734107,46.219669,51.200782,52.239297,50.601658,81.512201,60.584392,46.287888,28.236115,29.280464,28.543952,29.436113,29.2779,29.062466,46.732921,45.166111,44.9892,79.517241,54.611782,41.57453,26.324821,39.768255,79.216985,46.8657,40.215896,26.127046,39.503507,47.776909,44.414373,43.679086,44.739493,41.966456,47.370638,43.692974,33.004491,34.232524,29.785117,29.648226,30.540743,30.396081,36.915216,43.218293,34.020368,41.9865,31.80536,38.231329,33.628297,39.702642,36.983921,42.738572,36.932048,40.131326,31.699976,37.660325,32.701435,39.094963,36.003152,41.650471,32.976583,40.80778,31.936079,37.911751,33.251773,39.374901,35.389414,39.161429,35.64111,38.099614,31.811091,36.563236,32.876299,36.810671,37.408587,41.802767,35.880797,41.354785,33.335692,38.246286,37.528776,41.284944,38.450172,43.092014,42.322947,41.463483,35.150128,41.138261,38.912738,42.715288,79.159455,90.094289,140.227033,86.223389,75.950628,85.585992,136.768795,75.723004,75.84792,71.248982,70.855784,71.039136,75.26389,78.083803,29.092057,108.767473,3611.289291,0,205.440002,0.09729,-12.59,206.050003,0.08803,0.472,205.880005,0.0827,9.538,205.130005,8.588,-1964,118.870003,1.992,119,39.791863,35.078505,33.719871,6.496025,69.052357,37.662575,44.378215,31.267864,-0.367312,0.014132,0.280285,0
4/14/2025,1:42:32,62040,0,0,74.327206,73.353509,64.767749,42.046558,37.875538,38.204187,39.752351,32.272141,32.902355,39.208666,31.789979,32.226109,32.622022,37.090208,47.246822,37.602992,37.537401,45.605949,53.836,62.900522,54.730795,49.053815,50.225106,47.452058,45.538726,51.139251,53.392861,52.368392,73.264234,56.871633,46.328557,27.110615,29.16442,28.406883,29.49713,28.805367,28.865147,46.585492,45.23476,44.918161,73.549309,49.672825,41.498466,26.094154,39.551306,72.398629,40.159862,40.269556,25.662155,39.612434,47.147773,44.274943,43.765442,44.704393,41.647612,47.333875,43.788594,33.026718,34.178527,29.962724,29.843681,30.797168,30.650251,36.902497,43.157392,34.007546,41.941276,31.78893,38.195192,33.596839,39.693035,36.999494,42.730758,36.928124,40.076307,31.695578,37.627095,32.716915,39.078732,35.999258,41.624616,32.949967,40.760732,31.923217,37.876322,33.238802,39.358011,35.404794,39.127331,35.599773,38.059485,31.783538,36.540291,32.84969,36.822293,37.410475,41.8108,35.901373,41.356745,33.323453,38.259989,37.554425,41.28281,38.470548,43.085056,42.277817,41.453935,35.185279,41.130662,38.918982,42.704375,75.189344,84.1372,137.003447,76.440571,75.909586,74.127085,134.566592,75.874773,76.857817,71.193246,70.851278,71.027416,75.203243,72.814309,36.802855,71.560393,3631.832281,0,205.369995,0.08764,-11.297,206.179993,0.07961,0.505,206.089996,0.07453,8.484,204.960007,7.682,-1712,118.949997,1.988,118.800003,31.08523,26.255139,25.026229,15.243327,45.517291,37.649595,44.22146,31.409845,-0.577951,0.022063,0.440325,0
4/14/2025,1:43:32,62100,0,0,75.974588,73.391056,64.725728,41.952297,37.743227,38.101083,39.58296,32.263577,32.937385,39.298994,31.730637,32.264979,32.679996,37.26725,46.840525,37.57511,37.57709,45.745446,53.361392,61.570809,52.467998,49.165519,53.599127,47.698237,45.775036,49.283374,53.414981,51.175341,80.192493,57.565522,45.850211,26.610423,28.304028,27.584478,28.998716,27.817984,27.580029,46.155922,44.722494,44.517443,74.545802,55.912462,41.487676,24.666665,39.614395,71.278944,48.240487,40.333556,23.972411,39.644823,46.964945,44.030797,44.152681,45.489126,41.640264,47.189885,43.533227,32.482386,33.856498,29.635734,29.52871,30.431534,30.120157,36.89886,43.161684,34.005817,41.934289,31.784523,38.169835,33.570447,39.679569,37.002348,42.859623,36.939419,40.095048,31.687797,37.616161,32.66678,39.08599,35.992816,41.627015,32.970209,40.76625,31.92791,37.846393,33.215365,39.348619,35.377627,39.136022,35.589007,38.064247,31.775868,36.510985,32.831364,36.813923,37.425983,41.800284,35.892681,41.329635,33.244078,38.241097,37.532423,41.300889,38.487807,43.083341,42.295903,41.432892,35.208846,41.155895,38.940203,42.721544,82.769103,88.443386,138.527724,88.931061,76.121525,88.400713,135.503406,75.786413,75.528946,71.374663,70.88382,71.062072,75.083159,74.448536,36.618929,164.834058,3626.392896,0,205.279999,0.10479,-13.555,206,0.09384,0.469,205.770004,0.08965,10.44,204.630005,9.296,-2137,118.860001,1.996,119.099998,30.803588,26.441053,25.286933,15.046623,96.116573,37.646777,44.30184,31.00917,-0.19111,0.006893,0.145429,0
4/14/2025,1:44:32,62160,0,0,75.121787,73.379533,64.730333,42.009307,37.661336,38.005535,39.464881,32.232519,32.928013,39.301604,31.520321,32.144471,32.51952,37.293857,46.937048,37.660814,37.544789,44.995564,52.684423,61.764,57.046901,49.008293,53.835665,48.07611,45.53548,50.08175,51.716953,50.157909,84.328647,60.964391,45.843759,28.066308,28.992308,28.445325,29.151105,28.920149,28.838064,46.240687,44.809227,44.407443,80.687698,57.187569,41.757695,26.070006,39.673416,80.855884,50.167105,40.309804,25.85014,39.631598,47.349746,44.280192,44.007506,45.401096,41.715494,47.203021,43.746899,32.723032,33.928118,29.755814,29.628731,30.446375,30.22111,36.845976,43.161005,33.979147,41.948764,31.768899,38.151201,33.59657,39.664597,36.951498,42.68486,36.892865,40.077758,31.665414,37.638226,32.696986,39.058213,35.976446,41.606801,32.928314,40.737087,31.910875,37.879497,33.226441,39.347513,35.389812,39.119477,35.552448,38.037876,31.750163,36.519083,32.838611,36.819381,37.389438,41.810544,35.856384,41.361773,33.321422,38.235932,37.545375,41.275067,38.45748,43.078647,42.294192,41.400827,35.167665,41.155952,38.9196,42.67249,81.669305,91.808376,140.955703,90.499547,76.00472,88.709715,137.212268,75.848129,76.583328,71.407007,70.917042,71.068553,75.225597,79.114475,42.707404,122.11567,3648.763383,0,205.399994,0.10354,-13.379,206.169998,0.09234,0.433,205.880005,0.0883,10.171,204.839996,9.03,-2063,118.93,2,119.300003,24.549807,20.463743,19.015852,21.293952,76.207472,37.632596,44.416822,31.117197,-0.406159,0.014391,0.308597,0
4/14/2025,1:45:32,62220,0,0,75.449763,73.33836,64.752445,42.030243,37.756627,37.926294,39.630146,32.256027,33.029993,39.322954,31.748602,32.208615,32.602314,37.366431,47.041192,37.641982,37.566627,44.401677,57.312701,63.10519,55.096688,48.715457,50.3392,47.445605,46.042982,50.3872,53.375329,51.501042,74.389113,57.221345,46.187488,27.323809,29.11632,28.589903,29.291162,28.755614,28.80112,46.427461,45.094718,44.706657,74.779807,49.518334,41.725933,26.253897,39.671408,73.53525,40.401706,40.377922,25.846905,39.748754,48.046277,44.276441,43.699394,44.917464,41.918465,47.336939,43.936965,32.926394,34.089022,30.027977,29.88932,30.773263,30.56657,36.86766,43.15794,33.98571,41.933722,31.750092,38.183445,33.573918,39.68178,37.001913,42.806497,36.885189,40.082008,31.656347,37.620866,32.682186,39.077174,35.978208,41.622184,32.946384,40.73253,31.904481,37.832096,33.214317,39.365067,35.38485,39.128654,35.539511,38.06916,31.767904,36.534937,32.860763,36.770978,37.399428,41.774752,35.854511,41.31812,33.291993,38.213034,37.541907,41.269028,38.469962,43.047599,42.275757,41.392929,35.200933,41.151775,38.883096,42.70467,74.749047,84.838754,137.425453,76.491304,76.137401,75.577859,134.919841,75.846343,76.349199,71.29958,70.822767,71.067236,75.190925,74.033437,36.441802,122.655675,3564.79325,0,205.360001,0.08866,-11.396,207.300003,0.07867,0.489,205.979996,0.07502,8.467,204.550003,7.713,-1715,119,1.981,119.199997,31.330802,26.869247,25.521236,14.856686,76.485924,37.633083,44.465834,31.378758,-0.617691,0.021676,0.467542,0
4/14/2025,1:46:32,62280,0,0,75.300187,73.396651,64.642014,42.122577,37.711587,37.940465,39.481833,32.335494,33.021629,39.410794,31.714381,32.33155,32.6318,37.463821,46.829323,37.726857,37.621513,44.526653,53.699221,61.341856,56.368434,49.282116,49.252987,48.973249,46.365232,50.393693,51.744271,50.281878,77.438379,56.896659,45.805025,26.260414,28.266936,27.49111,28.892495,27.526242,27.57223,46.17146,44.772183,44.445762,73.062488,54.999428,41.70639,24.657665,39.723232,69.150261,46.322126,40.282129,23.961808,39.607491,47.159911,44.079854,44.417379,45.331936,41.959138,47.197855,43.459234,32.470534,33.862209,29.715044,29.621849,30.495212,30.131815,36.850708,43.166139,33.970992,41.918709,31.733096,38.187501,33.545571,39.681208,36.973915,42.820418,36.881037,40.095057,31.653502,37.598053,32.652561,39.069101,35.965676,41.651517,32.961327,40.737643,31.894954,37.826964,33.194045,39.354717,35.366027,39.139916,35.519363,38.059943,31.736779,36.524375,32.839036,36.805515,37.406087,41.80116,35.842994,41.322079,33.212447,38.268441,37.550508,41.289031,38.516965,43.061412,42.297804,41.402243,35.20633,41.155627,38.910219,42.704875,81.41894,87.228345,137.87874,86.997187,76.364218,86.572385,135.121878,75.921557,76.066273,71.28314,70.85548,71.074902,75.06763,73.401866,34.8577,76.129303,3564.908789,0,205.600006,0.10216,-13.255,206.160004,0.09187,0.437,205.960007,0.08678,10.055,204.860001,9.046,-2075,119.040001,1.994,119.099998,32.66949,28.570855,27.146594,13.135535,48.77084,37.631741,44.401242,31.049444,-0.829159,0.029034,0.626642,0
4/14/2025,1:47:32,62340,0,0,75.024381,73.337795,64.59024,42.177541,37.705871,37.876432,39.632247,32.291961,32.979689,39.406672,31.573892,32.167278,32.523191,37.46727,46.994275,37.615288,37.578046,45.796706,54.498981,64.63324,55.852505,48.57032,50.003078,47.069412,46.248926,51.032962,52.490544,50.180491,85.507534,60.821486,46.03855,27.858439,28.848126,28.300203,29.026117,28.620131,28.589344,46.378207,45.01668,44.624638,80.552677,58.037228,41.664141,25.724679,39.534326,80.74366,51.577067,40.324707,25.375391,39.66565,47.906857,44.246226,43.688897,44.795287,42.100084,47.265401,43.768982,32.649811,33.985416,29.593527,29.508799,30.371068,30.111115,36.811585,43.167266,33.937422,41.947455,31.720351,38.175761,33.53776,39.68092,36.968761,42.796419,36.856256,40.068171,31.633447,37.614221,32.662159,39.092195,35.953871,41.634519,32.926644,40.744679,31.873119,37.845778,33.183193,39.34998,35.339549,39.125473,35.479596,38.083501,31.729799,36.543552,32.816508,36.796123,37.360008,41.811612,35.819512,41.304915,33.24977,38.254661,37.534948,41.290282,38.45288,43.071001,42.26403,41.390867,35.210382,41.140699,38.90662,42.688557,82.98628,92.229322,141.032429,92.111718,76.038192,90.168299,137.499792,75.921694,76.53667,71.231093,70.841217,71.047913,75.193655,79.00322,36.544289,145.094893,3555.810299,0,205.580002,0.1058,-13.755,206.149994,0.09613,0.521,206.119995,0.09104,10.724,205.050003,9.453,-2129,118.980003,1.999,118.900002,31.071905,26.697496,25.358062,14.966645,87.405902,37.621808,44.417722,31.036623,-1.044454,0.036795,0.790417,0
4/14/2025,1:48:32,62400,0,0,75.286711,73.398803,64.674976,42.307983,37.685914,37.876362,39.731679,32.225912,32.961769,39.381398,31.616077,32.202815,32.536917,37.539259,46.948373,37.53349,37.58056,44.876405,53.366095,62.36199,55.687773,49.70835,50.922661,50.223258,46.266204,49.961363,52.084502,50.46874,75.424022,57.88628,45.989273,27.590729,29.028831,28.49837,29.195207,28.640621,28.966296,46.548662,45.131805,44.789759,75.620349,49.943448,41.581859,26.327532,39.744482,74.664161,41.178441,40.365327,25.909658,39.673539,47.393473,44.291244,44.000584,44.948459,41.773119,47.281219,43.532311,32.803438,34.190863,29.916263,29.730334,30.586266,30.392985,36.80022,43.163891,33.921157,41.915087,31.699131,38.177293,33.500652,39.660927,36.922602,42.851593,36.846142,40.09511,31.626826,37.595777,32.604908,39.057629,35.935114,41.633924,32.934708,40.749583,31.87229,37.822479,33.145091,39.308662,35.283396,39.101348,35.451372,38.066698,31.714635,36.502376,32.787145,36.782204,37.358478,41.786348,35.781412,41.29963,33.164439,38.229556,37.485951,41.261199,38.466521,43.023983,42.226424,41.365978,35.176877,41.135224,38.922018,42.676653,74.722092,85.721403,138.098006,77.788934,76.344663,77.579039,135.163137,75.917936,75.598883,71.553525,70.947284,71.052534,75.160246,74.827813,38.344326,108.756452,3651.06309,0,205.440002,0.08842,-11.401,206.380005,0.07989,0.572,206.309998,0.07571,8.642,204.729996,7.766,-1740,119.110001,1.968,118.599998,29.11788,24.710466,23.493934,16.871393,69.046219,37.601889,44.323198,31.270025,-0.183288,0.007135,0.139574,0
4/14/2025,1:49:32,62460,0,0,75.845529,73.384343,64.711676,42.441465,37.887766,37.959337,39.885525,32.328267,32.965099,39.399255,31.617187,32.219606,32.664887,37.585994,47.15298,37.668021,37.525527,44.76755,53.65755,64.278494,55.285999,48.195081,50.746295,46.454707,46.980041,49.513887,53.036587,50.106845,72.320932,56.532132,46.308274,26.396548,28.298393,27.536425,29.025201,27.727081,27.782438,46.65185,45.123265,44.951163,70.799743,52.739156,41.622607,24.787636,39.930587,69.076446,44.129195,40.104239,24.25303,39.522167,47.261443,44.173437,44.030072,45.008569,41.877463,47.303198,43.351609,32.595399,34.114051,29.740569,29.66209,30.485514,30.230698,36.801076,43.146743,33.935139,41.89508,31.721624,38.137613,33.514939,39.607018,36.914957,42.703478,36.84321,40.064431,31.642584,37.611789,32.637476,39.047357,35.917273,41.597299,32.899752,40.733017,31.888937,37.826115,33.176748,39.290892,35.284598,39.077839,35.436176,38.024539,31.70642,36.491559,32.784281,36.809837,37.33348,41.81293,35.778243,41.302203,33.210591,38.225151,37.481984,41.294641,38.429881,43.040232,42.272372,41.366665,35.11772,41.124329,38.9207,42.671388,79.434759,85.654471,137.132637,83.960651,76.189129,83.490759,134.524192,75.901678,75.656486,71.330183,71.066028,71.080032,75.222663,71.796469,37.351441,160.580448,3620.165756,0,205.690002,0.09761,-12.647,205.169998,0.08878,0.488,206.190002,0.08337,9.648,204.869995,8.612,-1954,119.07,1.992,119.099998,30.48138,25.795713,24.277345,15.826894,94.301145,37.59484,44.283765,31.138053,-0.392919,0.015648,0.299341,0
4/14/2025,1:50:32,62520,0,0,76.467411,73.415764,64.837054,42.301979,37.888882,38.018324,39.923753,32.225374,32.784078,39.413296,31.468757,32.105476,32.549487,37.623793,46.882082,37.543776,37.587779,46.052181,52.524872,60.626283,52.61403,50.312592,51.17447,46.891694,45.72291,50.853591,53.726512,51.05488,85.981838,60.491069,46.088406,27.516904,28.575063,28.014102,28.952497,28.459994,28.341294,46.381752,44.765819,44.730335,79.685792,57.96887,41.517873,25.377305,39.820053,79.809655,52.296677,40.302337,24.95422,39.654811,47.029888,44.271716,44.276537,44.883835,41.953809,47.262875,43.922721,32.514405,34.026991,29.552788,29.369498,30.283986,29.979474,36.776511,43.157049,33.905816,41.922757,31.699331,38.147827,33.510553,39.634871,36.92344,42.782166,36.810295,40.087166,31.621912,37.596608,32.628426,39.046553,35.888119,41.628161,32.927137,40.723155,31.865149,37.822868,33.144594,39.295827,35.277589,39.090275,35.410555,38.050152,31.685919,36.491551,32.7696,36.792725,37.360149,41.793726,35.745327,41.284471,33.163791,38.177406,37.464255,41.259822,38.440415,43.02217,42.300243,41.347058,35.161357,41.10505,38.910047,42.683184,84.725761,92.055565,140.861739,93.054765,76.328396,91.819452,137.16792,75.895612,75.283974,71.338084,70.903981,71.084351,75.170794,78.613758,30.075227,148.623827,3629.157993,0,205.240005,0.10859,-14.066,205.929993,0.09784,0.551,205.869995,0.0939,11.065,204.009995,9.732,-2270,118.769997,2.011,118.699997,38.415122,33.844589,32.629053,7.673284,89.018953,37.590273,44.389751,30.954524,-0.607212,0.023437,0.462776,0
4/14/2025,1:51:32,62580,0,0,75.039501,73.429544,64.821904,42.361185,37.741633,37.924557,39.709514,32.239581,32.841445,39.47063,31.505746,32.148329,32.539389,37.722034,46.9867,37.641214,37.578506,44.193861,53.893182,65.682573,53.226555,48.330656,51.426717,49.210816,46.954932,50.284181,52.047939,50.2807,77.727612,59.036364,45.852626,27.536983,29.058913,28.671241,29.163735,28.90743,29.101473,46.372946,44.705912,44.553878,77.466502,51.389288,41.564054,26.281183,39.691269,76.670812,43.058934,40.361674,26.004655,39.763692,48.037939,44.258055,43.804685,45.197749,42.350973,47.201169,43.451888,32.80286,34.090814,29.797934,29.620465,30.505863,30.26641,36.737415,43.151183,33.874669,41.92533,31.648924,38.156648,33.496768,39.616978,36.905045,42.673434,36.765278,40.065686,31.5797,37.616078,32.614663,39.038353,35.856855,41.611192,32.866785,40.729428,31.827395,37.843658,33.130395,39.320503,35.246095,39.079224,35.352474,38.031383,31.645605,36.50948,32.759154,36.804301,37.34298,41.789402,35.766867,41.285186,33.231175,38.209712,37.495705,41.251004,38.425385,43.015128,42.278901,41.362204,35.142928,41.121041,38.881346,42.664719,76.274286,87.51772,139.146221,80.751374,76.332757,81.044135,136.02228,75.981365,75.949721,71.232969,70.825735,71.106273,75.206547,76.368769,34.388947,105.446703,3651.489886,0,205.380005,0.09206,-11.932,205.910004,0.08313,0.418,205.740005,0.07722,8.754,204.259995,8.002,-1788,118.900002,1.983,118.699997,33.234363,28.945791,27.743411,12.618263,67.184439,37.577995,44.516882,31.180724,-0.819593,0.031383,0.624173,0
4/14/2025,1:52:32,62640,0,0,74.118269,73.398713,64.767669,42.500325,37.776413,37.891293,39.690331,32.302086,32.917447,39.443268,31.639823,32.274582,32.68737,37.825317,46.723328,37.624965,37.659805,45.780077,52.466711,60.69848,55.384835,48.98145,52.8117,47.942547,45.763451,50.554242,52.989885,51.192518,70.131793,56.095196,45.898219,26.457943,28.328674,27.860031,28.99168,27.658434,28.192746,46.181116,44.555502,44.44595,70.773262,51.230568,41.309701,25.167117,39.645077,69.875436,42.859308,40.427879,24.593469,39.840719,47.042013,44.002558,43.843375,44.942985,41.737953,47.148021,43.636662,32.57658,33.848965,29.763278,29.49751,30.633905,30.319061,36.715785,43.145965,33.862792,41.889833,31.651264,38.118688,33.464362,39.631668,36.898109,42.834305,36.766302,40.06318,31.587413,37.554854,32.581076,39.034965,35.884459,41.602537,32.902936,40.714157,31.83689,37.78201,33.119052,39.299504,35.238287,39.080718,35.369931,38.028558,31.64543,36.475669,32.766094,36.764952,37.337701,41.777117,35.746268,41.268248,33.095846,38.175582,37.461103,41.255625,38.441943,42.998227,42.247993,41.351497,35.168047,41.108419,38.908926,42.64825,77.870257,84.585996,136.848104,81.732477,76.377594,81.307211,134.3252,75.872888,75.383684,71.518849,70.899284,71.054618,75.059689,71.044433,34.119662,174.769593,3618.967094,0,205.410004,0.09457,-12.247,204.850006,0.08598,0.425,205.789993,0.07986,9.251,204.009995,8.355,-1875,118.860001,1.991,119,33.578804,28.990286,28.108464,12.319415,100.23745,37.568803,44.200924,31.10655,-1.029062,0.039306,0.783163,0
4/14/2025,1:53:32,62700,0,0,74.791797,73.464516,64.746075,42.498602,37.780424,37.825494,39.895589,32.278808,32.865504,39.544756,31.505351,32.247603,32.618156,37.911193,46.79954,37.606138,37.647946,44.856461,55.432233,62.470749,53.98842,48.629843,51.750631,47.860683,46.339939,50.457708,52.857204,50.630825,85.116428,59.659912,45.819795,27.341833,28.301243,27.662056,28.790277,28.020833,28.001194,46.150427,44.489614,44.415553,78.406559,57.476955,41.444051,24.951108,39.682162,77.818979,52.387324,40.301393,24.420897,39.678247,47.397263,44.02629,43.938592,44.975887,41.945833,47.181578,43.634488,32.426701,33.846126,29.423751,29.336785,30.253517,29.889394,36.720302,43.156153,33.850509,41.899653,31.641614,38.139155,33.417863,39.662502,36.896756,42.872921,36.754608,40.091631,31.585885,37.585408,32.574461,39.059646,35.864944,41.619663,32.879627,40.715729,31.817989,37.806369,33.092885,39.318167,35.21981,39.091445,35.343921,38.039454,31.639489,36.498536,32.727704,36.787608,37.344425,41.793038,35.74564,41.263224,33.100548,38.212173,37.47032,41.27933,38.447629,43.030222,42.257004,41.347321,35.195758,41.130557,38.926523,42.66884,84.927186,91.192292,140.276922,92.422677,76.18118,91.575815,136.744455,75.98349,75.662774,71.587185,70.975511,71.117676,75.156238,77.398791,35.797144,162.141852,3619.123737,0,204.979996,0.10793,-13.945,206.830002,0.09667,0.624,205.639999,0.09414,11.074,204.270004,9.685,-2244,118.68,2.002,118.400002,31.658611,27.282867,26.140209,14.161184,94.971259,37.574687,44.319725,30.862712,-1.242183,0.047706,0.946489,0
4/14/2025,1:54:32,62760,0,0,74.887915,73.432992,64.683438,42.500526,37.781918,37.777057,39.789485,32.223307,32.796992,39.496215,31.426005,32.215611,32.483878,37.886937,46.859386,37.593746,37.627576,44.772318,53.998885,64.067569,54.418464,48.491666,50.114609,48.276013,46.260749,50.672092,52.379032,49.763082,79.51237,59.943025,45.815523,27.866096,28.902335,28.46465,29.17622,28.84773,28.868698,46.183694,44.657366,44.537312,78.73773,52.826921,41.562939,26.214929,39.949882,78.143689,44.891519,40.426103,25.999947,39.771391,48.093987,44.197891,43.774752,45.12408,42.174889,47.20435,43.750671,32.685945,33.89679,29.747541,29.56204,30.507192,30.195208,36.673379,43.153498,33.824728,41.910618,31.629559,38.129258,33.420348,39.630619,36.845741,42.738407,36.722138,40.073836,31.559427,37.572952,32.581941,39.025533,35.812534,41.587418,32.837217,40.71908,31.794205,37.806289,33.09236,39.28005,35.189477,39.081993,35.296307,38.020907,31.606082,36.491902,32.719261,36.760648,37.307757,41.771521,35.702959,41.263953,33.08884,38.144246,37.425319,41.277185,38.419869,42.981985,42.28066,41.305015,35.147806,41.098771,38.890837,42.622338,77.788163,88.942827,139.901829,83.425367,76.681211,83.614099,136.470269,75.848058,75.34744,71.466321,70.978419,71.10064,75.161244,77.44801,28.743829,107.161163,3645.566951,0,205.229996,0.09451,-12.189,205.899994,0.08487,0.486,205.679993,0.08011,9.131,204.679993,8.282,-1841,118.82,1.989,119.199997,39.741282,35.488698,34.351862,6.074241,68.153497,37.548266,44.519378,31.099119,-1.455628,0.056062,1.108973,0
4/14/2025,1:55:32,62820,0,0,74.674324,73.378177,64.673378,42.634794,37.800331,37.777353,39.898304,32.243284,32.829754,39.568826,31.502941,32.251971,32.59228,37.933643,46.866741,37.571573,37.641578,44.973224,55.005614,64.669731,55.534514,47.621134,50.429993,46.443242,46.231783,49.787791,52.59763,50.196502,71.560183,56.212733,45.939808,26.351624,28.493318,28.076053,29.030471,27.830961,28.271944,46.11397,44.625728,44.610393,72.135511,50.239753,41.374178,25.496262,39.428128,71.031799,41.534559,40.354543,24.941389,39.754136,48.193389,43.986752,43.695983,44.939461,41.90656,47.125524,43.675181,32.78684,33.882263,29.72671,29.58045,30.519353,30.299682,36.682389,43.098349,33.819153,41.885316,31.620848,38.130768,33.447635,39.641794,36.878188,42.767983,36.727184,40.022901,31.534213,37.572581,32.570449,39.034951,35.845466,41.593728,32.807607,40.692402,31.783249,37.781173,33.085764,39.32567,35.20031,39.079981,35.308025,38.011201,31.587828,36.499439,32.719718,36.737919,37.287696,41.751131,35.704962,41.252743,33.115295,38.192275,37.472507,41.218257,38.402678,42.943816,42.212156,41.283945,35.148297,41.106261,38.859093,42.622367,76.925916,84.273677,137.017084,80.013073,76.00222,79.248525,134.668411,75.897787,76.390914,71.520972,70.845695,71.066818,75.146588,71.315035,36.141102,124.173713,3606.138229,0,205.25,0.09186,-11.851,205.899994,0.08232,0.457,205.720001,0.0775,8.784,204.589996,8.025,-1794,118.800003,1.989,119,31.406709,26.841079,25.821444,14.533099,77.264411,37.543076,44.399554,31.13255,-1.665034,0.064442,1.26743,0
4/14/2025,1:56:32,62880,0,0,74.606688,73.506377,64.613061,42.59086,37.745968,37.779551,39.832751,32.19935,32.717645,39.563038,31.354519,32.162634,32.493639,38.015029,46.791177,37.522098,37.659641,44.233128,54.791389,63.893368,55.246196,48.017068,49.102543,50.206822,45.289547,50.426864,54.517233,51.611029,83.4117,58.874649,45.669913,26.731013,28.019828,27.638152,28.819034,27.734258,27.933353,45.970676,44.526375,44.337053,76.804376,56.61965,41.351402,24.61076,39.771801,75.652812,51.426544,40.126704,24.056678,39.619343,47.533654,43.944008,43.714197,45.17397,41.911749,47.012737,44.087489,32.264735,33.652845,29.292983,29.247936,30.0916,29.84765,36.654538,43.128663,33.803931,41.880797,31.599785,38.108192,33.394714,39.609119,36.844516,42.756514,36.683556,40.042905,31.542855,37.555399,32.552269,39.011517,35.787388,41.590159,32.84202,40.679369,31.776744,37.789182,33.07293,39.306783,35.152066,39.04697,35.258901,38.021407,31.584311,36.457439,32.702422,36.763442,37.286231,41.776935,35.670102,41.251122,33.088323,38.173395,37.437695,41.257021,38.401399,42.986449,42.245838,41.316786,35.124201,41.094027,38.886498,42.639981,84.148227,90.018126,139.53836,91.06194,76.402599,90.239243,136.159175,75.84541,75.339301,71.524313,70.925401,71.055693,75.17606,76.140926,33.373343,166.026142,3619.057901,0,205.169998,0.10663,-13.826,205.690002,0.09692,0.595,205.649994,0.09217,10.821,204.440002,9.526,-2196,118.68,2.012,118.900002,34.185321,29.86681,28.642112,11.484592,96.619691,37.5341,44.394178,30.732958,-0.091704,0.003542,0.069497,0
4/14/2025,1:57:32,62940,0,0,75.071715,73.423311,64.60096,42.696372,37.828257,37.743418,39.903004,32.19063,32.765556,39.571743,31.301829,32.098265,32.352336,37.925064,46.885701,37.563791,37.657761,44.411407,53.833106,61.856751,56.968861,50.452591,51.326266,48.240345,46.164671,50.554784,52.988257,50.371644,80.850547,60.274196,45.945999,27.771126,28.828655,28.467256,29.155631,28.48045,28.833816,46.145565,44.728863,44.705206,79.433847,54.180815,41.589278,25.904237,39.488752,78.961393,46.878589,40.300695,25.620787,39.670838,47.389487,44.17856,44.136036,45.296104,42.130185,47.235917,43.712299,32.651487,33.836388,29.507624,29.427797,30.231706,29.916103,36.661853,43.083244,33.79812,41.862295,31.58148,38.100606,33.420406,39.623114,36.871831,42.756841,36.689056,40.020181,31.529235,37.543595,32.557738,39.01361,35.810752,41.589167,32.83154,40.676036,31.786291,37.782685,33.055726,39.310218,35.205171,39.054378,35.265457,37.99816,31.585369,36.468227,32.71415,36.768684,37.283069,41.736417,35.651516,41.250263,33.099901,38.209402,37.439255,41.231001,38.386325,42.939849,42.193895,41.318017,35.149825,41.109859,38.858636,42.627182,78.913258,89.745267,140.147757,85.798567,76.146996,85.206417,136.969948,75.821753,76.469271,71.43988,70.788911,71.045697,75.183427,77.84322,31.776011,101.611851,3647.934763,0,205.289993,0.09655,-12.501,205.949997,0.08741,0.465,205.770004,0.0818,9.377,205.050003,8.503,-1918,118.900002,1.993,119,36.281677,31.924956,30.636373,9.664322,64.979418,37.531242,44.473779,30.928517,-0.114411,0.00455,0.087061,0
4/14/2025,1:58:32,63000,0,0,75.264282,73.489315,64.637725,42.793842,37.900252,37.780513,39.985502,32.223203,32.774356,39.530647,31.364559,32.186373,32.424401,37.951127,47.028946,37.606168,37.649271,44.415697,52.358722,64.123749,56.046917,49.027102,49.98365,49.837823,46.392112,50.388248,51.843937,50.125435,73.011047,56.676044,46.091948,26.819793,28.631495,28.254879,29.286799,28.330595,28.544785,46.445153,44.835069,44.74045,73.187011,49.508623,41.451814,25.643575,39.659361,71.889231,40.461925,40.281779,25.20151,39.727023,47.818803,44.180736,44.011065,44.786791,42.218104,47.280488,43.719074,32.787758,33.857722,29.669961,29.510318,30.522354,30.260206,36.613556,43.108201,33.779205,41.848406,31.597701,38.100479,33.397619,39.597665,36.827271,42.63355,36.643503,40.007426,31.517675,37.562113,32.559025,38.991671,35.774993,41.566418,32.793771,40.648321,31.753349,37.795452,33.047678,39.306791,35.159168,39.057126,35.219901,37.993356,31.540873,36.46961,32.698642,36.735195,37.265519,41.738311,35.663444,41.234831,33.158535,38.171583,37.447817,41.209675,38.369339,42.935252,42.255109,41.288232,35.123357,41.111476,38.829304,42.635321,75.090423,83.925,136.875003,76.829839,76.096237,74.226192,134.337652,75.85959,76.206385,71.24629,70.85225,71.088224,75.281488,72.440831,36.625252,114.937556,3646.445517,0,205.210007,0.08852,-11.402,206,0.07955,0.46,205.809998,0.07454,8.444,204.419998,7.756,-1722,118.910004,1.981,118.800003,31.038554,26.39842,25.228385,15.053394,72.427014,37.516309,44.455762,31.101387,-0.324751,0.012924,0.246288,0
4/14/2025,1:59:32,63060,0,0,74.623923,73.520673,64.677111,42.830536,37.959259,37.908895,40.116319,32.24629,32.705535,39.552794,31.331691,32.236593,32.588027,38.103909,47.024598,37.528398,37.68517,45.633668,56.324727,63.267916,54.803306,47.51175,50.637614,47.54952,46.399238,50.227829,52.687868,50.709383,81.780778,58.514419,46.186345,26.590988,28.095679,27.78054,29.114317,27.786981,27.909294,46.620459,44.830607,44.827541,75.619717,56.174571,41.218729,24.546397,39.645805,73.186486,49.653759,40.344038,23.944041,39.836853,48.278738,44.112018,43.78533,44.715057,42.06707,47.211634,43.868134,32.689869,34.010474,29.235607,29.211076,30.224607,29.923071,36.611244,43.115565,33.77751,41.870468,31.598228,38.07561,33.378824,39.595607,36.824321,42.687279,36.647414,40.042606,31.530524,37.569173,32.55412,39.000642,35.767166,41.571842,32.847943,40.674667,31.77466,37.768928,33.045889,39.263564,35.12414,39.018297,35.181329,37.961848,31.550085,36.467697,32.672706,36.767676,37.266144,41.738053,35.645913,41.22974,33.066722,38.133829,37.418429,41.249864,38.40393,42.952526,42.243332,41.2848,35.129209,41.100862,38.847548,42.660946,83.349925,89.084567,138.977813,89.805683,76.318057,89.125692,135.891301,75.854459,75.526518,71.297134,70.928126,71.113584,75.152587,75.381457,30.569117,145.864068,3577.938789,0,205.449997,0.10491,-13.552,206.169998,0.09471,0.578,206.100006,0.09073,10.655,204.419998,9.352,-2129,118.900002,2.006,118.599998,37.929059,32.961443,32.086752,8.257286,87.759696,37.51478,44.471058,30.882451,-0.536001,0.02127,0.407077,0
4/14/2025,2:00:32,63120,0,0,74.72688,73.502752,64.707319,42.903666,37.881744,37.891906,40.184729,32.182782,32.701963,39.624203,31.240335,32.137046,32.340833,38.085485,46.8948,37.550454,37.687808,44.398254,55.859406,61.812621,56.34419,48.280343,50.49186,47.156472,46.930462,50.862228,52.831237,50.806572,83.475622,60.974911,46.016761,27.809864,28.757248,28.508282,29.262205,28.462475,28.806476,46.30155,44.771726,44.788372,80.461359,56.392709,41.366121,25.746551,39.412149,80.426787,49.715212,40.3855,25.425666,39.806891,47.949804,44.166409,43.712987,44.566121,42.459533,47.316942,44.094857,32.725468,33.974545,29.322166,29.186132,30.189423,29.896668,36.591233,43.078595,33.760645,41.827393,31.540766,38.077756,33.35699,39.593142,36.835562,42.740599,36.645422,39.982016,31.501341,37.552549,32.517377,39.002587,35.769119,41.572022,32.790808,40.645387,31.739688,37.743029,33.013613,39.2839,35.132168,39.029816,35.203986,37.960203,31.515457,36.460738,32.690172,36.715907,37.250666,41.717384,35.639881,41.22023,33.093562,38.158992,37.461738,41.216482,38.388975,42.884966,42.215084,41.251239,35.145931,41.125276,38.822009,42.644312,80.911963,91.264673,140.800148,89.625758,76.206066,87.937049,137.159348,75.934541,76.283835,71.485812,70.784545,71.058731,75.133049,78.766273,36.192897,127.202649,3652.736222,0,205.330002,0.10113,-13.031,206.229996,0.09127,0.484,206.070007,0.08609,9.983,204.509995,8.854,-2011,119.029999,2.002,118.599998,31.427822,26.777182,25.796561,14.588939,78.799231,37.502223,44.491619,30.8824,-0.058462,0.002293,0.045319,0
4/14/2025,2:01:32,63180,0,0,74.674702,73.469118,64.696851,43.013827,37.884798,37.881264,40.165431,32.217578,32.687721,39.646675,31.434142,32.235893,32.477021,38.182716,46.959729,37.563985,37.738617,44.608144,55.09195,63.956555,54.639475,49.308692,50.174953,49.713549,47.080995,50.591992,53.460193,50.094702,73.388671,56.919981,45.969961,27.142778,28.663159,28.389189,29.461163,28.270822,28.742466,46.278605,44.678198,44.714561,73.807469,48.972883,41.276415,25.778248,39.597294,72.616511,40.474462,40.487233,25.340736,39.855855,47.91668,44.119016,43.560722,45.103098,42.212597,47.253179,43.894945,32.735288,33.836897,29.565661,29.39709,30.449747,30.276109,36.57624,43.108937,33.726078,41.852527,31.527921,38.048837,33.293684,39.595082,36.80654,42.80006,36.61893,40.009836,31.477786,37.529166,32.48406,38.997028,35.733414,41.568679,32.759741,40.646325,31.727719,37.743515,32.973205,39.264981,35.072362,39.027215,35.145072,37.972275,31.499564,36.447162,32.637397,36.720695,37.267831,41.72698,35.613695,41.228985,33.018398,38.167462,37.453418,41.231695,38.406008,42.914198,42.223746,41.250672,35.171959,41.135157,38.853155,42.647201,74.22882,84.138016,137.154854,75.803984,76.292723,74.451429,134.477253,75.921631,75.952433,71.452051,70.864459,71.100005,75.139073,73.204699,25.910075,94.812459,3636.731358,0,205.820007,0.08767,-11.329,206.470001,0.07956,0.433,206.350006,0.07364,8.315,205.440002,7.637,-1709,119.150002,1.979,118.5,43.42725,38.733704,37.944522,2.542711,60.934329,37.493804,44.467843,31.043465,-0.267715,0.010943,0.205292,0
4/14/2025,2:02:32,63240,0,0,76.069858,73.49,64.708972,43.085796,37.879028,37.942206,40.31468,32.266877,32.690674,39.672086,31.373388,32.35706,32.540776,38.266774,46.851806,37.604641,37.730945,46.451817,54.440527,61.975426,55.65262,49.543606,49.151671,49.315482,46.471883,51.057722,52.790755,51.387589,78.550109,57.291135,45.962582,26.149649,27.956237,27.670089,29.127517,27.337833,27.563771,46.498524,44.425408,44.590611,73.662546,54.812452,41.275718,24.351414,39.495618,69.975725,47.241098,40.377276,23.681851,39.801826,47.589082,43.959589,43.956958,45.169387,42.203516,47.117056,43.92119,32.458585,33.703807,29.266999,29.222843,30.184211,29.982189,36.557961,43.121972,33.711982,41.857038,31.532937,38.08916,33.290257,39.6067,36.797405,42.775183,36.582546,40.020315,31.461204,37.53661,32.480431,39.013508,35.73357,41.588625,32.756086,40.658998,31.70401,37.754491,32.966021,39.301583,35.088318,39.028534,35.131767,37.958883,31.494523,36.451891,32.626583,36.747908,37.219416,41.754903,35.567385,41.224358,32.975049,38.18797,37.397467,41.245149,38.363433,42.913574,42.189338,41.26814,35.122617,41.106237,38.859587,42.612756,81.826044,87.511969,138.309758,87.591897,76.215655,87.071004,135.53786,75.766253,75.635838,71.429482,70.899524,71.051463,75.181986,73.744488,35.402711,155.538254,3548.711381,0,205.600006,0.10235,-13.23,206.210007,0.09297,0.546,206.179993,0.08817,10.298,204.75,9.173,-2105,118.989998,2.001,118.400002,32.230254,27.54339,26.644948,13.732328,92.106845,37.488216,44.46662,30.803106,-0.477415,0.019351,0.366178,0
4/14/2025,2:03:32,63300,0,0,75.298146,73.533827,64.685273,43.108735,37.857491,37.934367,40.422709,32.155754,32.5839,39.683949,31.132292,32.188045,32.363792,38.352499,46.933883,37.555517,37.733557,45.393171,53.933399,61.446375,56.610464,51.050846,51.326388,47.166716,46.602021,50.507093,52.510367,50.472729,85.281961,61.182032,45.995021,27.521141,28.506407,28.381017,29.369153,28.547829,28.628143,46.684167,44.433575,44.512455,80.557149,57.187957,41.404497,25.474283,39.693041,80.95007,51.478577,40.388705,25.224962,39.78628,47.938998,44.227379,44.292253,45.036619,42.271166,47.259854,43.701127,32.545428,33.699849,29.224667,29.131001,30.0621,29.795052,36.527105,43.104975,33.706336,41.857604,31.513908,38.095627,33.299429,39.594374,36.793885,42.676828,36.563099,40.04105,31.462566,37.575291,32.494893,38.993673,35.698148,41.574131,32.75122,40.679277,31.724974,37.786976,32.976474,39.287716,35.043341,39.023485,35.096546,38.005424,31.485769,36.461342,32.628964,36.715768,37.21471,41.727799,35.574007,41.189134,33.040369,38.140323,37.389562,41.235752,38.369899,42.856775,42.185709,41.254388,35.087035,41.084475,38.841778,42.628851,82.455079,91.989447,141.123841,91.618259,76.296446,89.619532,137.392822,75.987361,76.113926,71.174506,70.838786,71.109561,75.246135,79.073544,33.542424,125.240093,3651.07671,0,205.470001,0.10504,-13.652,206.119995,0.09451,0.492,205.919998,0.09,10.545,204.070007,9.309,-2139,118.889999,2.003,118.400002,34.320443,29.729919,28.714127,11.674578,77.807545,37.480433,44.577924,30.743016,-0.690747,0.027689,0.529845,0
4/14/2025,2:04:32,63360,0,0,75.234831,73.454723,64.689147,43.187956,37.919117,37.964621,40.59126,32.224165,32.673988,39.71153,31.282706,32.153747,32.364648,38.343193,46.937815,37.518388,37.763857,45.262528,55.544772,62.33186,55.889494,49.85539,51.57057,47.364113,46.472111,50.324725,53.264961,51.529456,75.332817,58.08585,46.138845,27.275476,28.773813,28.73723,29.664519,28.463498,28.916351,46.686355,44.477985,44.577455,75.660594,49.620117,41.379682,25.966952,39.65069,74.524801,41.306329,40.444019,25.580311,39.909065,47.855034,44.187896,43.821768,45.118037,42.220453,47.306404,43.901598,32.806507,33.828736,29.581545,29.382649,30.374693,30.176382,36.545831,43.095894,33.705675,41.838924,31.50478,38.068822,33.278684,39.582275,36.791919,42.786425,36.581452,40.000718,31.47035,37.529516,32.472402,38.996565,35.724089,41.576574,32.77633,40.639857,31.710928,37.725746,32.970889,39.259978,35.046494,38.997503,35.088614,37.952498,31.473826,36.433543,32.62905,36.690063,37.206267,41.693459,35.5662,41.191501,32.986752,38.140792,37.405504,41.237979,38.380523,42.894125,42.21157,41.237602,35.131746,41.135188,38.829449,42.64996,74.996794,85.761951,138.534451,77.743546,76.099563,77.275738,135.606305,75.861329,75.809424,71.369372,70.82684,71.106954,75.214403,74.897622,32.252457,104.859885,3656.974674,0,205.839996,0.08904,-11.505,206.529999,0.07986,0.432,206.320007,0.07492,8.502,204.850006,7.732,-1737,119.080002,1.991,118.900002,35.926686,31.167523,30.23186,10.212159,66.850415,37.475934,44.517464,31.025085,-0.90204,0.035643,0.690483,0
4/14/2025,2:05:32,63420,0,0,74.828253,73.57423,64.709854,43.223484,37.896562,38.053389,40.581191,32.298529,32.639653,39.788578,31.228254,32.182352,32.416823,38.457675,46.909892,37.605058,37.716924,46.91082,51.629306,61.522868,55.259739,49.800223,53.020297,49.101103,46.506662,49.869083,52.426545,51.228349,75.650188,56.945408,46.063525,26.144189,27.921462,27.777275,29.390705,27.521638,27.847991,46.630368,44.353616,44.374215,72.212454,53.540318,41.332628,24.524876,39.747597,68.998097,45.460912,40.267733,24.007571,39.764517,47.155196,43.982197,44.239988,45.629678,42.275719,47.120249,43.710515,32.458426,33.630785,29.319,29.284212,30.190271,30.010265,36.496433,43.102646,33.671829,41.822566,31.480184,38.079689,33.266953,39.567526,36.740396,42.649643,36.495868,40.018176,31.434982,37.567524,32.473288,38.980041,35.639712,41.540311,32.716575,40.62648,31.676009,37.780978,32.942878,39.257151,34.985566,39.005705,35.034784,37.959767,31.440614,36.448794,32.592339,36.715413,37.197553,41.689191,35.540844,41.172922,33.038661,38.139063,37.399795,41.215224,38.362544,42.895127,42.238555,41.25274,35.091138,41.113241,38.863994,42.651402,80.501237,86.600187,137.918206,85.651152,76.360286,85.070198,134.9525,75.919611,75.543151,71.276092,70.881201,71.145173,75.257927,72.923349,28.327411,144.844825,3624.66528,0,205.740005,0.09987,-12.941,206.229996,0.08999,0.519,206.139999,0.08528,9.909,204.779999,8.822,-2005,118.989998,2.006,119.199997,40.497048,35.766151,34.701256,5.566477,87.290611,37.45985,44.498882,30.815493,-1.111713,0.0437,0.849848,0
4/14/2025,2:06:32,63480,0,0,74.554809,73.535676,64.640959,43.248983,37.774214,38.019419,40.518252,32.221587,32.657286,39.827651,31.123384,32.035164,32.330186,38.482953,46.939362,37.580507,37.756098,44.650013,54.635278,65.358229,58.716307,47.609695,50.577982,47.953635,46.007289,50.733163,53.352525,51.64631,85.984654,60.558001,45.934772,27.369441,28.21706,28.074241,29.42963,28.161463,28.302043,46.609518,44.36304,44.567254,79.761293,57.456497,41.439022,25.103946,39.830555,80.123291,52.325066,40.330707,24.686985,39.804566,48.103702,44.110756,43.840645,45.463903,42.348204,47.163475,44.035708,32.455989,33.54915,29.080027,29.124186,29.970581,29.718269,36.475234,43.086889,33.672737,41.839732,31.482877,38.061566,33.249609,39.587306,36.774846,42.735664,36.531698,40.008904,31.446993,37.521737,32.445891,38.977333,35.668893,41.556084,32.757022,40.636148,31.704502,37.751554,32.937726,39.241777,34.998045,39.001356,35.021989,37.965948,31.442837,36.437281,32.610124,36.709381,37.163665,41.727608,35.531494,41.190038,32.947932,38.130339,37.361,41.220291,38.348201,42.88262,42.193021,41.23091,35.081554,41.084537,38.825389,42.624836,84.229935,91.947049,140.938723,92.784588,76.272465,91.379552,137.384288,75.822947,75.178317,71.268422,70.89859,71.098057,75.207239,78.444778,36.430653,152.399663,3636.990159,0,205.860001,0.10886,-14.204,205.119995,0.09866,0.44,206.050003,0.09287,10.927,204.630005,9.645,-2234,119.059998,2.012,119.300003,31.090058,26.594308,25.485993,14.844714,90.71681,37.455898,44.650486,30.6497,-1.325728,0.051759,1.013156,0
4/14/2025,2:07:32,63540,0,0,75.298125,73.533383,64.785303,43.407713,37.954348,38.124857,40.76104,32.252025,32.689775,39.847069,31.151482,32.110692,32.370097,38.511521,47.248546,37.637885,37.732261,44.66581,53.15768,65.888157,57.352416,48.34,51.408671,50.178523,46.029306,51.44314,52.539928,51.52482,76.371897,58.733126,46.513279,27.501152,28.867761,28.795489,29.647836,28.622063,28.896885,47.209472,44.974365,45.142084,76.518082,50.476052,41.449456,25.830398,39.574214,75.346239,42.381533,40.428425,25.580141,39.863503,48.021993,44.439719,43.893486,45.209343,42.117436,47.484815,44.141875,32.962556,33.980214,29.35239,29.319833,30.204922,30.049407,36.487934,43.061294,33.663992,41.826239,31.473213,38.064731,33.274568,39.540331,36.76266,42.587413,36.506865,39.952449,31.417983,37.539028,32.463292,38.963415,35.65536,41.535174,32.698719,40.621568,31.65812,37.76663,32.949337,39.276307,35.003937,38.98913,35.012362,37.924337,31.420922,36.438084,32.601591,36.707866,37.160824,41.695322,35.526933,41.221589,33.025595,38.119275,37.366284,41.182248,38.314438,42.855633,42.151978,41.228537,35.071183,41.099359,38.800031,42.604429,75.434013,86.531001,138.810189,79.202243,75.9994,79.16249,135.84382,75.856884,76.732883,71.324177,70.845749,71.039712,75.245883,75.535941,34.812181,105.054067,3653.564843,0,205.869995,0.09066,-11.772,206.259995,0.08163,0.413,206.119995,0.0758,8.655,205.259995,7.834,-1751,118.959999,1.998,118.900002,33.427812,28.363989,27.342958,13.085467,66.961079,37.443094,44.637309,30.97822,-1.538052,0.059807,1.174264,0
4/14/2025,2:08:32,63600,0,0,74.751782,73.576771,64.596967,43.521984,38.026106,38.289781,40.847748,32.286715,32.679767,39.851695,31.258643,32.206544,32.456132,38.628681,47.260013,37.656117,37.762971,44.164226,56.301859,65.594086,56.34254,46.239619,49.854374,50.509291,46.591412,50.994885,52.884207,51.52595,70.823794,56.618895,46.345848,26.078764,28.067783,27.892364,29.54537,27.608837,28.022211,47.178388,44.874985,45.016011,70.655418,51.481913,41.256212,24.710179,39.808019,69.579459,43.606277,40.337557,24.185898,39.858975,49.087527,44.193557,43.651544,45.089975,42.424893,47.314825,44.208766,32.836999,34.126906,29.320472,29.328054,30.279115,30.080809,36.473522,43.066314,33.644274,41.811997,31.45789,38.049667,33.247416,39.541295,36.727789,42.671386,36.51587,39.984331,31.424821,37.521852,32.45179,38.947613,35.646582,41.513265,32.700653,40.601907,31.679214,37.752552,32.92984,39.252915,34.965787,38.954257,34.985297,37.934418,31.407028,36.408347,32.590835,36.691819,37.185028,41.694325,35.509929,41.167745,32.990757,38.098839,37.366165,41.200787,38.353354,42.863595,42.200284,41.192422,35.077797,41.107478,38.816859,42.636551,78.426351,84.93991,137.275351,82.583843,76.037138,82.058217,134.686307,75.916889,75.801689,71.268688,70.77834,71.159464,75.374754,71.468735,31.924492,141.011454,3618.612942,0,205.529999,0.09503,-12.266,205.160004,0.08657,0.546,206.199997,0.08129,9.46,205.449997,8.43,-1927,119.059998,1.992,119.099998,36.510342,31.420706,30.502051,9.835506,85.506454,37.437801,44.776044,30.995392,-1.747226,0.067958,1.332933,0
4/14/2025,2:09:32,63660,0,0,75.688881,73.473133,64.703473,43.471152,37.876847,38.233318,40.611686,32.235017,32.630046,39.917008,31.059551,32.024964,32.343125,38.73151,46.992818,37.602322,37.741847,45.663535,54.104813,61.338429,53.678965,48.717339,51.925372,49.6921,46.571886,51.506107,52.621468,52.262582,85.447342,60.092492,46.249669,27.114447,28.239842,28.159955,29.382378,28.002311,28.388358,46.54545,44.534007,44.63347,79.026909,57.253513,41.273814,24.762516,39.351244,78.940442,52.52689,40.222372,24.277224,39.702503,47.875263,44.016418,43.945821,45.276478,42.319673,47.291468,43.979662,32.545475,33.311853,28.982289,28.986304,29.906776,29.59773,36.460929,43.087626,33.644322,41.822597,31.452592,38.069919,33.229573,39.595036,36.737475,42.658602,36.47145,39.994305,31.415747,37.529704,32.433002,38.973157,35.648306,41.555,32.712052,40.616717,31.65633,37.74582,32.911063,39.293602,34.972105,38.998048,34.992059,37.927933,31.409845,36.42885,32.590089,36.701821,37.125154,41.695031,35.490551,41.203504,32.979319,38.134517,37.363856,41.20926,38.324766,42.835166,42.162541,41.242632,35.064104,41.086343,38.802409,42.600647,84.933341,91.475409,140.833316,92.718641,76.248046,91.722297,137.189967,75.941568,76.932121,71.389377,70.877516,71.083354,75.239059,77.769853,34.31945,158.747024,3632.835708,0,205.479996,0.10846,-14.106,206.179993,0.09748,0.465,206.009995,0.09278,10.919,204.990005,9.668,-2255,118.970001,2.008,118.699997,33.708413,28.732558,27.681116,12.541256,93.50868,37.438656,44.568886,30.555071,-1.960101,0.076159,1.495094,0
4/14/2025,2:10:32,63720,0,0,74.549439,73.530722,64.659472,43.466241,37.798113,38.236325,40.786098,32.141635,32.572469,39.890362,31.051324,31.946767,32.226737,38.775824,47.083874,37.663066,37.679333,45.859346,53.24536,62.627265,53.229245,49.791841,53.960467,46.923547,45.930937,50.761624,52.910017,50.691175,79.176937,60.06164,46.248902,27.385185,28.694322,28.726445,29.681387,28.733175,29.019131,46.843411,44.630408,44.697002,78.421186,52.202708,41.182184,25.755404,39.62194,77.794306,44.716006,40.267679,25.590192,39.779089,47.428599,44.131249,44.020763,45.571018,42.191293,47.231134,43.900379,32.703889,33.630768,29.152173,29.181611,30.081032,29.843414,36.448088,43.067427,33.638298,41.821909,31.436301,38.059409,33.208332,39.560591,36.736977,42.640978,36.477271,39.992169,31.389082,37.545151,32.442764,38.96163,35.623439,41.527236,32.682325,40.622508,31.677337,37.745796,32.903926,39.254016,34.937627,38.980509,34.940288,37.935265,31.382041,36.419376,32.583238,36.702554,37.146228,41.698837,35.506945,41.174902,32.971315,38.092223,37.348491,41.207083,38.329647,42.819821,42.205747,41.205811,35.077988,41.1139,38.811259,42.645032,77.58296,88.704857,140.239723,83.029806,76.353326,82.994705,136.806351,75.915944,75.847585,71.412399,70.903676,71.127754,75.243548,77.162349,34.142075,111.917192,3647.08798,0,205.779999,0.09328,-12.089,206.25,0.08432,0.459,206.149994,0.0788,9.078,205.300003,8.09,-1829,118.989998,1.999,119,33.904566,28.837848,27.923343,12.344336,70.790185,37.431231,44.54055,30.765481,-2.17317,0.08408,1.657233,0
