Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/14/2025,2:11:32,63780,0,0,74.244563,73.580966,64.639266,43.569378,37.84896,38.239008,40.618402,32.223115,32.593624,39.879153,31.157184,32.02114,32.32907,38.872028,47.056988,37.687572,37.771057,45.635137,55.076557,61.184896,56.091294,48.526988,49.639367,49.425533,47.084448,50.672846,51.712898,49.850038,71.302319,56.50992,46.364046,26.237707,28.208945,28.051842,29.632899,27.818035,28.509811,46.984263,44.716204,44.795933,71.733966,50.009452,41.261468,25.170436,39.747974,70.819779,42.036686,40.361159,24.676421,39.903024,47.617287,44.151372,43.936968,45.36176,42.477429,47.246517,43.829411,32.816022,33.711232,29.273117,29.254831,30.303108,30.024391,36.420608,43.074853,33.591503,41.823074,31.416541,38.057022,33.177933,39.562141,36.696941,42.677219,36.434705,39.998262,31.365391,37.557758,32.412302,38.97024,35.573599,41.535379,32.68803,40.621112,31.646966,37.720838,32.896155,39.255214,34.903798,38.966264,34.936171,37.931194,31.372589,36.408215,32.536441,36.700525,37.112359,41.672635,35.443961,41.150645,32.915245,38.067766,37.308094,41.18391,38.341275,42.834019,42.165566,41.191981,35.056958,41.108556,38.795519,42.63332,76.981942,84.188003,137.133408,80.36196,76.252887,79.701169,134.581347,75.917948,75.667274,71.29648,70.986625,71.09951,75.199394,71.260322,35.923716,200.323355,3624.513178,0,205.800003,0.09124,-11.853,206.229996,0.083,0.464,206.199997,0.07697,8.925,204.889999,8.1,-1840,119.089996,2,118.699997,32.065781,26.963203,26.062894,14.298265,110.153428,37.414808,44.562371,30.897117,-2.381881,0.091824,1.815527,0
4/14/2025,2:12:32,63840,0,0,75.291789,73.479218,64.815228,43.534764,37.642198,38.126873,40.564096,32.254116,32.571862,40.002136,31.042696,31.996861,32.334167,38.887232,46.801667,37.690492,37.774182,46.051653,52.168892,62.203418,53.557137,49.377464,52.877313,48.155142,46.662971,50.652564,52.69583,52.76654,83.47864,58.807492,45.750879,26.650614,27.85652,27.919014,29.266057,27.572241,27.793232,46.283851,44.020537,44.134092,77.186336,56.524818,41.401275,24.355503,39.449379,76.39057,51.859678,40.310022,23.81818,39.841232,47.287114,43.865805,44.296348,45.536718,42.411488,47.114135,44.024328,32.390618,33.161069,28.881336,28.929069,29.903074,29.535793,36.419813,43.058261,33.593782,41.796312,31.390758,38.027383,33.182778,39.583643,36.700379,42.632758,36.415464,39.949581,31.360726,37.521102,32.415892,38.941017,35.589891,41.525602,32.68871,40.576871,31.618244,37.728824,32.889962,39.284068,34.933696,38.953654,34.912854,37.902497,31.353005,36.425941,32.569375,36.698473,37.120039,41.674554,35.458611,41.167391,32.97573,38.135424,37.379796,41.185293,38.301155,42.785339,42.140779,41.211165,35.077619,41.138107,38.789845,42.632944,84.096393,90.008551,139.653182,91.141931,75.930649,90.35053,136.548601,75.943221,76.861702,71.574275,70.970964,71.130952,75.241664,76.312324,34.785776,157.714313,3620.029544,0,205.699997,0.10661,-13.886,206.229996,0.09666,0.47,206.100006,0.09126,10.73,204.869995,9.527,-2203,119,2.011,119,32.694472,28.344868,27.253615,13.056407,93.059602,37.412815,44.5703,30.466826,-2.593424,0.099818,1.976759,0
4/14/2025,2:13:32,63900,0,0,74.378301,73.527381,64.6856,43.490705,37.497039,37.955295,40.597997,32.203831,32.550836,40.019201,30.982415,31.86533,32.280212,38.947123,46.732359,37.639402,37.691867,44.363712,54.298769,63.602382,58.033704,48.455555,50.637244,49.049992,46.103546,50.8493,53.179151,52.241667,81.697781,60.665921,45.43295,27.273056,28.249886,28.393136,29.337559,28.338658,28.742023,46.253685,43.808696,43.908248,79.742901,54.927301,41.523569,25.462455,39.785852,79.577095,48.085231,40.359149,25.267768,39.885318,47.981196,43.938254,44.035598,45.274177,42.170927,46.995549,43.868343,32.364051,33.051082,29.033694,29.060458,29.964842,29.578435,36.401941,43.051511,33.572308,41.81111,31.409318,38.072817,33.191158,39.57129,36.69506,42.61562,36.399392,39.963547,31.370836,37.539526,32.424203,38.95601,35.571273,41.514598,32.659222,40.60932,31.629244,37.740615,32.89071,39.271976,34.912226,38.943764,34.883401,37.910366,31.361386,36.414791,32.556837,36.688764,37.114757,41.673699,35.456884,41.161716,32.962884,38.103949,37.335027,41.21233,38.304886,42.811884,42.153177,41.197178,35.040913,41.119128,38.801959,42.643243,79.377573,90.182973,140.626949,86.907159,76.138164,85.704278,137.157111,75.918223,76.075173,71.606403,70.878105,71.106009,75.18728,78.238919,32.83254,124.545096,3654.806638,0,205.559998,0.09665,-12.501,206.289993,0.08741,0.515,206.199997,0.08258,9.52,204.949997,8.477,-1933,119.029999,1.998,118.900002,34.559443,30.650062,29.485642,10.873507,77.453912,37.41037,44.544749,30.50876,-2.806698,0.10776,2.139365,0
4/14/2025,2:14:32,63960,0,0,74.603706,73.54909,64.74431,43.468721,37.497877,37.894723,40.506475,32.235939,32.554771,40.042046,31.008192,31.896148,32.244698,38.995737,46.688853,37.705889,37.706824,44.837289,55.279254,62.60899,56.933502,48.74732,49.477124,50.508692,45.73821,51.426013,53.009535,52.007601,72.418457,56.29597,45.752871,26.445329,28.146444,28.160726,29.455841,27.889785,28.490057,46.433503,44.027431,44.052423,72.754071,49.112421,41.498656,25.147228,39.727307,71.39227,40.789198,40.279255,24.783447,39.843607,48.218248,43.999724,44.149231,45.297898,42.137361,47.094983,43.941861,32.570735,33.297982,29.197191,29.175336,30.098834,29.824507,36.34256,43.056275,33.546417,41.831649,31.363745,38.062563,33.162175,39.570648,36.654593,42.588626,36.3673,39.954072,31.314919,37.537556,32.387522,38.947426,35.542713,41.524074,32.618085,40.592808,31.58937,37.745716,32.844714,39.26075,34.877878,38.962537,34.837077,37.904856,31.306818,36.430518,32.531721,36.690502,37.095708,41.642885,35.414636,41.135168,32.920503,38.094902,37.333046,41.190495,38.276347,42.793166,42.157456,41.160541,35.00887,41.112519,38.758874,42.633305,74.786022,83.551525,136.911992,76.966302,76.225894,74.55479,134.52648,75.947158,76.352962,71.320335,70.918132,71.102318,75.245263,72.125224,33.31286,122.96358,3631.827741,0,205.839996,0.08797,-11.357,206.449997,0.07939,0.473,206.330002,0.07379,8.363,204.860001,7.687,-1708,119.169998,2.002,119.099998,34.336363,30.082148,28.862747,11.416508,76.644334,37.389096,44.624054,30.694098,-3.016535,0.115601,2.297765,0
4/14/2025,2:15:32,64020,0,0,75.218405,73.509778,64.840973,43.497362,37.541759,37.917819,40.616814,32.21973,32.579306,40.059303,30.92627,31.830612,32.236637,38.971418,46.731153,37.715521,37.686127,44.518415,53.315317,63.750536,56.949852,47.356353,51.881573,48.020174,46.232054,51.080959,53.407551,51.983297,80.97038,57.958585,45.721855,25.951972,27.61691,27.65218,29.223363,27.368489,27.581475,46.567873,44.192697,44.211986,75.19508,55.512153,41.463428,24.051332,39.700485,72.838474,49.697028,40.098823,23.479258,39.722793,47.753076,43.906389,43.86692,45.05934,42.345407,47.089498,43.964748,32.494763,33.239192,28.886149,29.003471,29.849031,29.42458,36.368298,43.054143,33.54139,41.786663,31.381871,38.042045,33.15842,39.542577,36.65474,42.578669,36.376863,39.941998,31.325435,37.525084,32.394098,38.930805,35.549506,41.508826,32.637921,40.572377,31.611469,37.749155,32.866403,39.254678,34.868225,38.943667,34.835407,37.906257,31.321597,36.396068,32.52379,36.677807,37.086115,41.668527,35.432325,41.164613,32.948473,38.095666,37.339116,41.18915,38.28957,42.791384,42.158189,41.191195,35.046412,41.130886,38.77915,42.646456,82.829811,88.521405,138.848815,89.15573,76.236751,88.510984,135.834957,75.967668,76.086642,71.41986,70.962483,71.128414,75.280943,74.85942,27.760628,132.439128,3549.087022,0,205.75,0.10451,-13.587,206.330002,0.09436,0.431,206.169998,0.0895,10.444,204.419998,9.338,-2130,119.080002,2.012,118.900002,40.852524,36.594097,35.229492,4.869331,81.396839,37.391322,44.482647,30.482864,-3.227741,0.123325,2.458052,0
4/14/2025,2:16:32,64080,0,0,74.71402,73.48945,64.794784,43.538332,37.570215,37.976302,40.705,32.180702,32.496737,40.106608,30.842204,31.826704,32.113476,39.034611,46.744144,37.646459,37.770248,44.692082,55.102151,62.711052,55.259403,49.631382,52.730857,46.96043,46.393508,50.503177,52.852228,52.247365,83.238161,60.863375,45.896615,27.164808,28.230352,28.364678,29.421505,28.064635,28.392211,46.596429,44.377475,44.490104,80.39784,56.568324,41.357617,25.184732,39.404945,80.378795,50.181156,40.211697,24.82567,39.733575,47.887694,44.027718,44.128559,45.050448,42.412277,47.154667,44.16115,32.537442,33.239386,28.907757,28.879206,29.857251,29.36355,36.304179,43.065185,33.497285,41.793575,31.308674,38.042774,33.08404,39.588396,36.6432,42.687123,36.317545,39.94332,31.294245,37.514499,32.313152,38.950627,35.51934,41.572565,32.642368,40.575019,31.542859,37.7125,32.788618,39.277643,34.861159,38.977671,34.81814,37.906627,31.284543,36.407062,32.502368,36.669177,37.067317,41.645438,35.392475,41.161128,32.895161,38.119254,37.343273,41.177657,38.286426,42.750052,42.126044,41.199933,35.084036,41.140133,38.76321,42.639377,81.04693,91.153321,141.202862,89.733478,76.140584,87.726374,137.57967,75.887794,76.676079,71.348466,70.799962,71.072446,75.2016,78.674303,27.44014,121.804944,3649.787241,0,205.539993,0.10046,-13.024,204.979996,0.09196,0.525,206.130005,0.08621,10.002,204.419998,8.816,-2008,118.959999,1.999,119.199997,41.424622,36.885624,35.739704,4.471993,76.046881,37.379092,44.611308,30.464099,-3.441792,0.131214,2.62116,0
4/14/2025,2:17:32,64140,0,0,75.350474,73.503754,64.725863,43.59147,37.618003,38.048803,40.73558,32.200039,32.472465,40.101952,30.993914,31.763332,32.197912,39.165078,46.763105,37.52818,37.650681,44.55119,55.128292,64.079219,55.512684,49.061498,51.705296,48.459911,47.164047,50.350189,52.827645,51.958369,73.596152,56.950763,46.04446,26.776203,28.433896,28.679304,29.72702,28.300535,28.775739,46.717738,44.455738,44.459244,74.192275,48.597971,41.407917,25.517856,39.613441,72.902228,40.362665,40.275009,25.126009,39.774721,48.028349,44.135512,43.935136,45.245234,42.756963,47.290808,44.004746,32.852849,33.482249,29.224723,29.16228,30.16068,29.738506,36.369616,43.044914,33.525623,41.787326,31.348681,38.042637,33.108793,39.546675,36.682304,42.575284,36.3556,39.93978,31.302696,37.526328,32.392681,38.940643,35.521277,41.515993,32.612556,40.571922,31.578931,37.723,32.848536,39.267258,34.843621,38.948309,34.816567,37.872205,31.276117,36.408872,32.511748,36.684525,37.064082,41.66333,35.384139,41.155933,32.921476,38.123303,37.32522,41.200947,38.249742,42.783836,42.127952,41.209763,35.02167,41.119744,38.755676,42.638028,74.885624,84.427186,137.500214,76.777846,76.148879,75.273969,134.744406,75.878056,76.786491,71.1329,70.919875,71.08836,75.283735,73.5727,35.137073,117.156846,3485.370741,0,205.660004,0.08549,-11.065,206.350006,0.07766,0.394,206.179993,0.07098,7.99,205.419998,7.416,-1637,119.080002,1.993,119,32.602392,27.965849,26.832941,13.442068,73.611926,37.379914,44.684323,30.770214,-3.649225,0.139041,2.777959,0
4/14/2025,2:18:32,64200,0,0,75.134196,73.560385,64.672772,43.623522,37.698465,38.134522,40.855604,32.275968,32.61321,40.106551,31.142943,31.94022,32.33054,39.231279,46.705029,37.466784,37.756493,45.548506,53.382608,61.280775,54.943992,50.85532,52.186895,49.420944,46.533264,50.494781,52.850362,52.357479,78.589505,57.191756,46.055159,26.231284,27.819059,27.865931,29.522977,27.59905,27.911102,46.550985,44.371636,44.425104,73.654678,54.055033,41.467695,24.426667,39.684812,70.180562,46.561558,40.109299,23.835644,39.770268,47.495832,43.93772,44.411175,45.962434,42.428787,47.23834,43.82616,32.632185,33.187023,29.215617,29.238364,30.182783,29.684878,36.308409,43.018018,33.493285,41.790935,31.334961,38.033694,33.113573,39.550238,36.636321,42.603872,36.321994,39.951715,31.310308,37.496597,32.372101,38.93406,35.50093,41.508552,32.590355,40.582526,31.574513,37.722002,32.819076,39.250279,34.798163,38.918087,34.789293,37.888573,31.275246,36.398269,32.498869,36.673528,37.068128,41.647124,35.358754,41.154931,32.905793,38.113745,37.324053,41.207923,38.277941,42.792116,42.159146,41.187314,35.034963,41.156113,38.754288,42.661243,81.576837,87.20272,137.627513,87.244782,76.187961,86.655776,134.842665,75.857626,76.140304,71.433521,70.934066,71.086847,75.291941,73.777645,31.58734,155.926981,3484.433153,0,205.580002,0.09933,-12.839,206.270004,0.08939,0.467,206.050003,0.08443,9.829,205.059998,8.826,-2013,119.010002,2.014,119,36.608955,32.021491,30.663095,9.446204,92.277696,37.372123,44.677018,30.690142,-3.853889,0.146604,2.931938,0
4/14/2025,2:19:32,64260,0,0,75.005542,73.576208,64.707577,43.762563,37.514595,38.175587,40.813678,32.355943,32.651711,40.227958,30.98144,31.893341,32.265476,39.366574,46.661213,37.600157,37.713881,45.034363,54.424243,62.479395,56.276647,49.094547,51.718694,50.023868,46.975226,51.419216,53.321867,50.921559,85.595072,60.627635,45.75324,27.357855,28.23576,28.392398,29.518331,28.185475,28.61788,46.350644,44.120595,44.238958,80.369571,57.092202,41.552323,25.180827,39.750721,80.822896,51.461896,40.204405,24.874283,39.669503,47.888416,43.983989,44.191367,45.585955,42.640898,47.160103,43.993297,32.562864,33.072979,29.088677,29.203309,30.066163,29.461884,36.323432,43.017551,33.509905,41.78408,31.309747,38.046724,33.07957,39.552934,36.632832,42.555165,36.28322,39.909591,31.282867,37.531573,32.360591,38.913372,35.490788,41.506843,32.583868,40.554967,31.562223,37.723826,32.817353,39.266665,34.823067,38.918594,34.771618,37.846692,31.24816,36.387738,32.498963,36.690487,37.05987,41.657383,35.345841,41.148272,32.89373,38.094351,37.31304,41.199456,38.261936,42.780591,42.108657,41.190886,35.026591,41.156049,38.740058,42.663772,83.366002,91.905229,140.353732,92.271742,76.086237,90.381144,136.887079,75.903145,76.859182,71.343536,70.88059,71.054175,75.179617,78.802971,32.424353,126.084462,3507.339407,0,205.429993,0.1042,-13.435,206.210007,0.0943,0.534,206.089996,0.08979,10.409,203.990005,9.185,-2087,118.93,2.017,119.099998,35.344462,31.143545,29.795627,10.408778,78.235452,37.363031,44.713987,30.575979,-4.061838,0.154077,3.089142,0
4/14/2025,2:20:32,64320,0,0,74.348611,73.578479,64.650436,43.800277,37.458009,38.132299,40.973482,32.343954,32.700829,40.188508,31.112652,31.880498,32.309599,39.393108,46.741065,37.627434,37.724244,46.535238,55.700549,63.008348,53.405347,48.010652,51.966978,48.698657,46.891765,51.115429,52.358494,52.529041,75.490764,57.986329,45.826581,27.280882,28.521007,28.782909,29.810945,28.560576,29.033921,46.589137,44.219989,44.244537,75.83685,49.500633,41.759948,25.815636,40.037007,74.744339,41.282456,40.260671,25.50413,39.867476,48.265426,44.142528,44.088603,45.664546,42.527451,47.3207,43.993083,32.73253,33.451214,29.468297,29.461162,30.299381,29.760841,36.271382,43.041443,33.469914,41.779236,31.296372,38.040178,33.055648,39.548615,36.592653,42.608404,36.304749,39.940277,31.293396,37.51826,32.341853,38.929789,35.459415,41.51221,32.578812,40.558768,31.564286,37.7114,32.790178,39.253452,34.745467,38.908905,34.723733,37.895753,31.246842,36.388199,32.487416,36.665369,37.003361,41.645172,35.353434,41.15449,32.882229,38.07199,37.288005,41.207656,38.261333,42.7655,42.138296,41.193719,35.002842,41.146008,38.750489,42.675031,75.014569,85.754136,137.717981,78.29337,76.205692,77.924508,134.863639,75.814188,76.028115,71.497597,70.918534,71.109086,75.252842,74.955084,32.564219,85.539686,3485.849751,0,205.759995,0.08735,-11.248,206.190002,0.07894,0.271,206.059998,0.07244,8.239,204.860001,7.529,-1665,119.150002,2.02,119.199997,35.25822,31.191587,29.69231,10.568361,55.107414,37.355457,44.780273,30.862238,-4.267501,0.161124,3.243442,0
4/14/2025,2:21:32,64380,0,0,74.76676,73.481757,64.712187,43.851606,37.505765,38.188848,41.063764,32.423648,32.750043,40.270743,31.203852,31.973679,32.419118,39.373783,46.629128,37.619863,37.795685,45.670466,51.61855,62.725168,57.283476,51.543371,51.231035,49.883963,46.735443,50.619437,52.167185,51.111192,74.362329,56.156115,45.753413,26.114283,27.873776,28.052768,29.625352,27.262902,27.90226,46.585162,44.243335,44.357297,71.970866,52.637964,41.823886,24.589714,39.910622,68.867436,44.446404,40.215125,23.949818,39.794938,47.805307,44.08036,44.408682,45.514967,42.511466,47.313543,44.020766,32.781058,33.485373,29.489207,29.449963,30.288633,29.669751,36.294719,43.013661,33.488918,41.746161,31.284242,38.044938,33.040435,39.557387,36.633319,42.708058,36.305204,39.924424,31.272913,37.469491,32.310119,38.937244,35.489946,41.519202,32.559699,40.549973,31.546033,37.685623,32.777137,39.260237,34.794427,38.932461,34.744307,37.882294,31.239953,36.373388,32.483208,36.678135,37.032486,41.648624,35.374544,41.140686,32.848719,38.090697,37.322204,41.200612,38.263979,42.764618,42.123573,41.20626,35.07312,41.180888,38.749602,42.682054,79.694954,85.547413,136.696584,84.525377,76.102879,84.075072,134.035592,75.873647,76.441008,71.548876,70.843265,71.091548,75.16233,72.542437,28.569717,131.106763,3480.290049,0,205.490005,0.09618,-12.471,205.949997,0.08722,0.374,205.860001,0.08062,9.399,204.509995,8.505,-1909,118.879997,2.009,119.599998,39.891026,35.961499,34.352738,5.862387,80.742427,37.359373,44.723591,30.860664,-4.470855,0.167911,3.396667,0
4/14/2025,2:22:32,64440,0,0,74.905689,73.490997,64.729648,43.910255,37.67581,38.270874,41.203424,32.43049,32.786136,40.258044,31.097432,31.977642,32.39772,39.423129,46.889022,37.607371,37.816528,45.108498,54.29795,64.502777,57.981171,49.008374,49.836832,48.078762,46.348418,50.597506,53.508596,52.2434,85.496619,59.972134,46.029297,27.356983,28.178916,28.382862,29.661755,27.953286,28.425471,46.988628,44.611343,44.805858,79.464582,57.235526,41.689167,24.984346,39.786763,79.550233,51.841977,40.237885,24.487287,39.841927,48.24581,44.224582,44.280251,45.539464,42.52845,47.430422,44.096739,32.862993,33.478142,29.200529,29.243347,30.106182,29.369732,36.25055,43.004981,33.445953,41.745409,31.274569,38.033949,33.017376,39.548023,36.610202,42.670183,36.254695,39.888246,31.238562,37.474092,32.291614,38.902721,35.471228,41.497105,32.560103,40.51074,31.524161,37.669452,32.755976,39.257658,34.779858,38.910907,34.710664,37.852052,31.208562,36.375403,32.466105,36.656109,36.971547,41.630253,35.296001,41.141035,32.799274,38.107925,37.280203,41.185928,38.21082,42.770164,42.071273,41.179421,35.034991,41.161338,38.762237,42.640166,84.726202,91.413383,139.898112,92.663738,76.095526,91.427434,136.656876,75.820192,76.745972,71.271592,70.830538,71.036387,75.178807,78.10675,37.35552,169.8948,3491.450321,0,205.220001,0.10548,-13.597,205.770004,0.09642,0.42,205.740005,0.09089,10.733,204.389999,9.4,-2155,118.82,2.054,119.699997,30.198082,25.857952,24.40667,15.831215,98.235885,37.335412,44.819216,30.710154,-0.054077,0.001836,0.041684,0
4/14/2025,2:23:32,64500,0,0,75.231309,73.554865,64.82411,43.963525,37.659228,38.347479,41.265252,32.472537,32.725401,40.3058,31.119005,31.914827,32.384368,39.527627,46.80601,37.726702,37.770757,45.639653,52.192441,62.337575,56.126418,48.59601,51.684527,47.870199,46.811634,51.353855,53.567007,52.00627,76.932209,58.905829,46.200701,27.277016,28.711576,29.043482,30.012967,28.537237,29.046721,46.871747,44.613769,44.637867,77.329147,50.992871,41.698142,25.866565,39.829405,76.233265,42.825072,40.386052,25.591076,39.964184,47.985104,44.299426,44.454575,45.743271,42.54926,47.500006,44.153415,32.947585,33.443106,29.46774,29.428941,30.324233,29.691283,36.260316,43.00808,33.453511,41.772675,31.272792,38.039405,33.017086,39.532601,36.592953,42.550721,36.258622,39.896121,31.236277,37.497212,32.324671,38.885963,35.434013,41.489638,32.555153,40.532261,31.527222,37.704056,32.758777,39.231705,34.747107,38.888032,34.677022,37.850475,31.21722,36.36497,32.458735,36.659393,37.004906,41.627799,35.316115,41.12492,32.840793,38.076779,37.293683,41.184954,38.226624,42.73362,42.082926,41.189327,35.025907,41.152062,38.732572,42.6796,76.274237,87.082595,138.52905,80.668321,76.024194,80.662576,135.506726,75.892503,76.984261,71.395621,70.86682,71.085816,75.236019,76.195335,12.68315,125.117845,3505.30304,0,205.789993,0.08929,-11.506,205.339996,0.08101,0.381,206.289993,0.07475,8.39,205.529999,7.702,-1715,119.190002,2.001,118.400002,63.206026,58.703467,57.391377,-17.005325,77.745436,37.33307,44.864175,30.883815,-0.260771,0.008444,0.198088,0
4/14/2025,2:24:32,64560,0,0,74.766674,73.606916,64.730913,44.070316,37.614836,38.350815,41.154384,32.519698,32.69107,40.266065,31.220954,32.021182,32.480809,39.644372,46.909604,37.628633,37.794086,44.822603,53.760101,63.83822,57.571475,51.260366,51.140564,46.873339,47.003522,51.160112,53.650292,50.789714,70.48558,56.089121,45.969494,26.287659,28.098637,28.17942,29.845074,27.673734,28.18528,47.077209,44.582687,44.593202,70.909042,50.246852,41.508036,25.005126,40.016571,69.973117,42.330693,40.281878,24.547767,39.979487,48.261137,44.130088,44.228286,45.062048,42.816946,47.337356,44.252524,32.987632,33.625882,29.458128,29.458128,30.45771,29.759263,36.241923,43.031108,33.442627,41.759265,31.277025,38.006317,33.015797,39.516181,36.571605,42.613428,36.26231,39.912132,31.248454,37.484867,32.308687,38.896006,35.421497,41.474137,32.547293,40.549139,31.539398,37.681108,32.757031,39.226519,34.698866,38.862986,34.657168,37.874033,31.216917,36.371308,32.452649,36.642573,36.991632,41.607565,35.283339,41.102942,32.804802,38.045537,37.266832,41.178475,38.231603,42.749111,42.120258,41.143979,35.013465,41.167246,38.717246,42.70212,77.17394,83.902487,135.925218,80.881014,76.256419,80.36145,133.590682,75.930437,75.807221,71.343401,70.895625,71.095941,75.236805,71.058173,34.309749,141.50662,3484.349156,0,205.539993,0.09062,-11.691,205.119995,0.08185,0.358,206.020004,0.07646,8.658,205.589996,7.948,-1789,119.07,2.007,119.099998,33.438994,28.977536,27.751378,12.5305,85.738717,37.326802,44.791838,30.957791,-0.464751,0.015173,0.350135,0
4/14/2025,2:25:32,64620,0,0,74.27783,73.501286,64.637422,44.069785,37.634631,38.246506,41.288728,32.477146,32.705824,40.311074,31.200982,31.981084,32.453204,39.57557,46.918893,37.710948,37.822002,44.347713,54.883734,64.359799,57.036506,49.490527,51.646889,47.016317,46.571851,50.280858,53.264171,51.592091,84.60252,59.524536,46.061839,27.109754,28.081941,28.398357,29.751258,27.925467,28.365084,47.012951,44.641942,44.603385,78.300987,56.584116,41.436611,24.732013,39.597657,77.904152,51.689465,40.23958,24.265614,39.898231,48.406642,44.141298,44.142175,45.497458,42.699683,47.372281,44.277712,32.873584,33.394508,29.118795,29.208002,30.1404,29.500906,36.229359,43.020406,33.390531,41.742883,31.245721,38.040023,32.961698,39.551396,36.564024,42.586138,36.203029,39.902482,31.204387,37.504284,32.282849,38.910068,35.387757,41.479798,32.512201,40.522763,31.471723,37.711568,32.736989,39.253504,34.698945,38.876304,34.638173,37.862496,31.166961,36.368602,32.444592,36.645589,36.964569,41.610122,35.283722,41.122684,32.812745,38.084866,37.280997,41.180841,38.198648,42.725123,42.074292,41.166603,35.030498,41.170669,38.706821,42.677691,84.841231,90.674039,139.34744,91.976395,76.062707,91.08719,135.949963,75.917577,76.986968,71.192585,70.840156,71.082074,75.191755,77.295208,57.103589,140.354246,3482.748669,0,205,0.10537,-13.536,205.850006,0.09494,0.345,205.639999,0.09066,10.58,203.779999,9.357,-2124,118.879997,2.03,119.400002,11.766019,7.140791,5.94376,34.29582,85.197345,37.316836,44.860828,30.706033,-0.672417,0.021193,0.505758,0
4/14/2025,2:26:32,64680,0,0,74.530813,73.55608,64.641482,44.181927,37.713203,38.284834,41.323044,32.450012,32.660431,40.313685,31.08866,31.887492,32.413567,39.633279,47.108832,37.686108,37.889128,45.533267,55.110824,64.040584,56.44244,49.595438,50.681901,47.611874,46.470695,50.954381,54.088579,52.289712,79.907296,60.141726,46.376252,27.470144,28.65525,28.934975,30.069923,28.616316,28.842067,47.096835,44.81736,44.809475,78.976086,53.092268,41.408923,25.707252,39.598706,78.408063,45.837542,40.326625,25.560848,39.941444,48.502169,44.228702,44.293576,45.484493,42.740353,47.442408,44.370155,32.99491,33.572974,29.243558,29.247572,30.286492,29.576252,36.197463,42.993168,33.382604,41.718769,31.215047,38.014262,32.949554,39.54016,36.538142,42.542,36.170775,39.88492,31.182621,37.483444,32.278781,38.869258,35.359621,41.477826,32.486025,40.486718,31.480256,37.680128,32.723139,39.242695,34.691624,38.87211,34.596692,37.810776,31.140647,36.352643,32.432113,36.638889,36.971141,41.587191,35.270308,41.112007,32.819298,38.074209,37.277846,41.17217,38.202752,42.716908,42.08505,41.154492,35.0112,41.17999,38.687971,42.708564,78.238257,89.05167,139.461317,84.694275,76.256404,83.973067,136.248638,75.895905,76.865438,71.380376,70.896186,71.090561,75.256366,77.466226,35.830221,118.32954,3515.748205,0,205.460007,0.09239,-12.007,205.990005,0.08318,0.386,205.770004,0.07706,8.711,204.160004,7.968,-1777,118.989998,2.001,118.699997,32.17922,27.211891,26.129593,14.197032,74.232132,37.301333,44.936575,30.820293,-0.880237,0.027028,0.661439,0
4/14/2025,2:27:32,64740,0,0,74.424669,73.4934,64.632445,44.188865,37.634462,38.242804,41.301955,32.446927,32.672689,40.339481,31.180703,31.965175,32.38082,39.635655,46.957379,37.70922,37.852705,45.945238,55.130532,62.450352,54.384837,50.397354,51.61348,47.988646,46.450187,51.336909,52.628233,50.761368,71.804221,56.095005,46.097918,26.397422,28.288113,28.551838,29.992897,27.939954,28.549132,46.840574,44.59021,44.563044,72.289193,49.051263,41.478269,25.213574,39.637963,70.988048,40.734892,40.329755,24.757786,39.863726,48.09202,44.086243,44.325592,45.575982,42.662664,47.355562,44.154924,32.905548,33.543561,29.390196,29.395548,30.378224,29.714784,36.201301,43.011462,33.387121,41.733353,31.203982,38.006472,32.939936,39.557049,36.552881,42.565415,36.194923,39.881191,31.174841,37.479378,32.25333,38.906018,35.344686,41.487197,32.483596,40.50237,31.476486,37.6849,32.706152,39.249189,34.664885,38.869339,34.581041,37.836642,31.121727,36.375457,32.41011,36.641661,36.97745,41.600061,35.279285,41.121359,32.812296,38.088207,37.274614,41.181436,38.217352,42.726595,42.090744,41.165473,35.042661,41.21265,38.714038,42.699805,76.074295,83.608488,136.180962,78.996959,76.004237,78.078335,133.706117,75.891064,77.033814,71.395871,70.866302,71.072991,75.362602,71.529056,34.31499,124.980678,3483.23222,0,205.520004,0.0873,-11.365,206.240005,0.07828,0.345,205.940002,0.07213,8.22,205.050003,7.602,-1712,118.980003,2.011,118.800003,33.561607,28.941958,27.793444,12.536311,77.675699,37.306002,44.816237,30.887977,-1.083957,0.033316,0.813783,0
4/14/2025,2:28:32,64800,0,0,75.168117,73.543172,64.684026,44.353803,37.68055,38.318885,41.389048,32.455811,32.633511,40.342962,31.14234,31.945204,32.397355,39.713756,47.030948,37.697025,37.847803,45.575923,54.633348,62.992176,54.642899,50.174218,50.632193,50.640891,46.680238,51.222754,52.555912,50.259533,82.739759,58.655104,46.068096,26.656044,27.782022,27.988699,29.807483,27.61103,27.873085,46.932414,44.631665,44.628598,76.522485,55.689688,41.434695,24.436613,40.002244,75.405388,50.756976,40.138432,23.8934,39.769816,48.270846,44.043492,44.395934,45.721478,42.615096,47.306084,44.00798,32.727183,33.454091,29.115721,29.24507,30.22292,29.307027,36.191845,43.016134,33.358788,41.729058,31.213442,38.027881,32.909023,39.533773,36.548548,42.660819,36.184832,39.907285,31.182954,37.476846,32.238768,38.917141,35.349654,41.488608,32.509487,40.526682,31.478361,37.672205,32.680036,39.251399,34.632063,38.893614,34.561968,37.860681,31.141515,36.351291,32.411626,36.650358,36.957836,41.595072,35.262555,41.084508,32.727482,38.054484,37.243067,41.163094,38.220583,42.709167,42.109606,41.139474,35.000944,41.190446,38.68284,42.733322,83.709095,89.243591,138.497039,90.370078,76.09095,89.486135,135.44523,75.946223,75.710751,71.487376,70.874775,71.085282,75.221974,75.749255,28.275149,140.058535,3490.033721,0,205.440002,0.10309,-13.336,206.160004,0.09277,0.523,205.949997,0.08913,10.412,204.919998,9.163,-2109,118.93,2.017,119.199997,40.565608,35.932207,34.635944,5.502488,85.057948,37.300649,44.842471,30.678669,-0.103461,0.003065,0.077835,0
4/14/2025,2:29:32,64860,0,0,75.304628,73.53863,64.684567,44.346405,37.578953,38.275222,41.386517,32.455476,32.533773,40.404515,30.986264,31.796776,32.249115,39.761277,46.909876,37.746902,37.769924,45.418689,52.831228,61.292794,55.916427,48.965223,53.055839,47.599027,47.102248,51.110563,53.338676,51.8053,81.621469,60.754826,45.96062,27.339116,28.377845,28.679033,30.024584,28.501453,28.812432,46.773782,44.388576,44.372799,79.803623,54.6229,41.683895,25.531795,40.101411,79.628797,47.679057,40.141636,25.276963,39.755101,47.924277,44.221949,44.569055,46.028167,42.862025,47.30926,44.120329,32.688159,33.302055,29.274872,29.282454,30.151067,29.297485,36.182372,42.997961,33.36344,41.724427,31.227018,38.007361,32.915491,39.521492,36.530468,42.566009,36.174007,39.900918,31.192557,37.476943,32.270457,38.882346,35.350162,41.476796,32.485268,40.505346,31.497319,37.647996,32.701036,39.20064,34.617389,38.819885,34.550843,37.834783,31.119852,36.33774,32.426033,36.65498,36.925299,41.605382,35.226315,41.098258,32.756939,38.083477,37.226546,41.181672,38.166799,42.713217,42.070162,41.164668,34.975783,41.170375,38.69353,42.719365,79.645783,90.13446,139.976539,87.230012,76.354735,85.652322,136.604798,75.905008,76.277091,71.408616,70.890033,71.086956,75.26798,78.329851,31.123902,107.658094,3511.902496,0,205.699997,0.09497,-12.361,206.429993,0.08469,0.359,206.119995,0.07871,9.01,205.179993,8.196,-1868,119.120003,1.997,117.900002,37.053061,32.776336,31.234077,8.907559,68.432497,37.290357,44.9543,30.666015,-0.311891,0.009838,0.234549,0
4/14/2025,2:30:32,64920,0,0,74.985993,73.544356,64.666836,44.390649,37.516608,38.29463,41.293792,32.487159,32.612876,40.396523,31.065519,31.855124,32.375015,39.766557,46.848202,37.816208,37.848511,46.853492,57.68486,63.011364,53.006925,46.823014,50.992104,48.276189,46.19181,50.448673,52.922796,52.550158,72.711096,56.426324,45.863916,26.765149,28.151399,28.462,30.02351,28.056001,28.586607,46.548636,44.123775,44.195672,73.118376,48.674555,41.525209,25.362528,40.142602,71.827121,40.145968,40.140681,24.970629,39.794405,48.453491,43.968315,44.110814,45.606196,42.643251,47.241496,43.948595,32.636272,33.251176,29.395514,29.35939,30.342976,29.564282,36.152814,42.990164,33.362365,41.708413,31.215692,38.003218,32.884647,39.515412,36.519497,42.609148,36.158586,39.882042,31.173027,37.461729,32.231117,38.860817,35.319673,41.464573,32.524042,40.482081,31.473336,37.662838,32.675947,39.215349,34.617099,38.86505,34.555877,37.824891,31.11656,36.351733,32.399614,36.619275,36.913052,41.576054,35.229879,41.037985,32.684918,38.03916,37.218884,41.149824,38.206823,42.677915,42.08947,41.172118,35.031178,41.22919,38.671294,42.744671,75.301145,83.761991,136.501844,77.696881,76.127674,75.701083,133.930961,75.906359,75.75402,71.106622,70.75475,71.068413,75.200542,72.462148,37.275914,118.52265,3481.752053,0,206.160004,0.08615,-11.246,206.490005,0.07725,0.317,206.270004,0.07057,8.028,205.199997,7.435,-1669,119.139999,1.995,118.5,30.117089,25.778382,24.393854,15.746827,74.333877,37.282688,44.788444,30.758268,-0.516727,0.01648,0.386065,0
4/14/2025,2:31:32,64980,0,0,75.953072,73.49135,64.756514,44.527043,37.466763,38.19272,41.456988,32.523178,32.553299,40.419005,31.04816,31.806445,32.380232,39.805665,46.968803,37.759222,37.833508,45.8873,52.877161,62.276556,54.182491,49.583709,51.027331,49.124127,46.544131,50.192779,51.947181,50.833946,80.672279,57.760037,45.922866,26.268623,27.587466,27.923179,29.630557,27.33209,27.970971,46.655937,44.350045,44.391682,75.085705,54.811467,41.32663,24.121732,39.607573,72.853822,48.875023,40.098868,23.571096,39.749692,47.887068,43.856502,44.586808,45.98859,42.797883,47.162049,44.010859,32.577119,33.178478,29.032191,29.091963,30.089955,29.18978,36.156478,42.989846,33.361467,41.715,31.213456,38.000607,32.898913,39.511741,36.522451,42.505339,36.14429,39.857675,31.159532,37.491366,32.263172,38.875677,35.340804,41.441117,32.462086,40.478872,31.45405,37.677882,32.684416,39.224389,34.634176,38.835702,34.526814,37.809017,31.109909,36.340699,32.403651,36.653136,36.921244,41.575403,35.23124,41.107988,32.794339,38.073984,37.260818,41.170437,38.185555,42.652374,42.062446,41.174544,35.005246,41.229443,38.680937,42.738893,82.567529,88.123847,137.875764,88.72936,75.819493,88.023486,134.975521,75.85389,76.853819,71.363167,70.843599,71.102066,75.253879,74.578814,54.441458,152.239,3482.716887,0,205.789993,0.10032,-13.113,206.320007,0.09114,0.489,206.240005,0.0855,10.075,205.360001,8.969,-2080,119.099998,2.011,118.199997,13.87388,9.277644,8.049882,32.048986,90.645142,37.283513,44.854618,30.526581,-0.05955,0.002071,0.044023,0
4/14/2025,2:32:32,65040,0,0,75.988968,73.498577,64.88395,44.515884,37.486891,38.200906,41.517529,32.459411,32.493862,40.392742,31.005546,31.721041,32.249557,39.858241,46.890618,37.692955,37.857531,44.485067,53.94534,65.326518,59.482023,51.730103,52.606002,46.664699,46.64821,51.914233,53.483379,52.275442,84.017218,60.915341,45.890919,27.273767,28.22053,28.530225,29.793849,28.187448,28.516783,46.872253,44.512884,44.51376,80.53171,56.552327,41.539701,25.236353,39.62162,80.800299,50.312356,40.320733,24.919158,39.995349,48.607829,44.196251,44.582365,45.925978,42.799033,47.363211,44.450901,32.759829,33.425797,29.067241,29.007022,30.099129,29.175517,36.134792,42.989856,33.329193,41.709004,31.168613,38.025137,32.860024,39.537907,36.502244,42.5604,36.11579,39.84914,31.143327,37.472143,32.22914,38.881565,35.293973,41.459743,32.423667,40.484436,31.453887,37.671923,32.643731,39.228975,34.592652,38.83676,34.49327,37.798452,31.08143,36.346493,32.38901,36.626573,36.90398,41.582867,35.200733,41.067141,32.743284,38.057979,37.250103,41.179419,38.167629,42.679785,42.043351,41.171269,35.011257,41.225158,38.664345,42.740392,81.654891,91.266434,140.305162,90.583443,76.070233,88.360543,136.616129,75.826402,76.976824,71.311351,70.908146,71.091486,75.21548,78.958939,23.145655,110.718225,3508.127164,0,205.830002,0.10018,-13.076,206.380005,0.09009,0.393,206.179993,0.08338,9.667,204.830002,8.704,-1989,119.050003,2.012,118,46.979039,42.627821,41.408853,-1.08812,70.132458,37.27129,45.093726,30.589089,-0.069235,0.002627,0.052161,0
4/14/2025,2:33:32,65100,0,0,75.181805,73.493415,64.754752,44.58064,37.467788,38.182703,41.506209,32.463977,32.45606,40.370286,31.110272,31.782215,32.328007,39.879097,46.83207,37.674838,37.855771,46.433673,55.953227,63.460406,53.088161,49.286052,52.122525,48.983833,46.361082,51.141854,52.971425,51.18836,73.399679,56.926028,45.970841,26.672864,28.207065,28.511409,30.022943,28.203106,28.631938,46.580368,44.254488,44.249228,74.016651,48.670198,41.281512,25.34821,39.936378,72.743272,40.587043,40.225446,25.056076,39.912525,48.197909,43.977516,44.162977,45.447759,42.744442,47.221582,44.062137,32.693616,33.331506,29.258048,29.181332,30.331286,29.433616,36.120489,43.001577,33.299406,41.712946,31.165924,38.008893,32.82011,39.514836,36.465809,42.574314,36.111814,39.878238,31.156259,37.471199,32.225075,38.873479,35.277429,41.453882,32.434798,40.483564,31.440976,37.664791,32.631662,39.211991,34.55028,38.818002,34.47796,37.812262,31.084663,36.324472,32.347749,36.627326,36.902963,41.609562,35.217909,41.07099,32.702705,38.037636,37.212937,41.176333,38.208256,42.694273,42.084602,41.173405,34.995672,41.248483,38.661251,42.786058,74.198876,84.188748,136.895914,76.338239,76.164733,75.068124,134.315666,75.905755,75.818828,71.321979,70.929639,71.135464,75.197591,73.43264,29.656709,103.632474,3503.602669,0,205.929993,0.08514,-11.059,206.570007,0.07533,0.379,206.289993,0.07091,7.994,204.869995,7.305,-1625,119.139999,1.994,118.199997,38.796273,34.106944,33.050878,7.174568,66.147832,37.267192,44.765457,30.704901,-0.273735,0.010153,0.204735,0
4/14/2025,2:34:32,65160,0,0,75.333492,73.491813,64.757837,44.670576,37.465696,38.135121,41.459496,32.50303,32.537684,40.395174,31.051232,31.73808,32.23365,39.870251,47.027201,37.790452,37.896643,45.259693,54.627523,63.115585,54.726446,48.557309,50.526684,49.659751,46.905935,50.753462,53.187646,51.710456,78.816,57.293375,45.96704,26.138114,27.637899,28.016897,29.742907,27.35074,27.729811,46.804853,44.535949,44.455318,74.071425,53.979796,41.254026,24.186543,39.620696,70.862345,47.134889,40.097906,23.65529,39.778772,48.28407,43.838418,43.984009,45.392961,43.004607,47.233597,44.263132,32.843234,33.435337,29.07459,29.129008,30.162644,29.191353,36.108005,42.969004,33.301162,41.698414,31.126691,38.006187,32.840062,39.52799,36.460866,42.492535,36.08425,39.849481,31.118718,37.467327,32.210498,38.858402,35.262284,41.440613,32.410666,40.45527,31.41547,37.677714,32.628656,39.244995,34.572829,38.830281,34.464572,37.767644,31.061056,36.35547,32.375787,36.632843,36.88636,41.601852,35.194729,41.100347,32.758161,38.066552,37.222869,41.191026,38.143505,42.699276,42.067539,41.177443,34.968259,41.239225,38.664513,42.751977,81.516725,87.1813,137.416074,87.246683,75.978669,86.781987,134.762554,75.838775,76.882133,71.308518,70.870165,71.076853,75.252437,73.845937,22.493292,145.791996,3474.003882,0,205.589996,0.09864,-12.763,206.220001,0.08869,0.441,206.050003,0.08425,9.892,204.960007,8.751,-2015,119.029999,2.036,119.199997,47.941356,43.228342,42.072222,-1.974316,87.726599,37.259362,44.794533,30.639361,-0.013677,0.000509,0.01039,0
4/14/2025,2:35:32,65220,0,0,75.132585,73.420822,64.668575,44.638421,37.466406,38.140247,41.482473,32.472,32.437088,40.434745,30.898313,31.656784,32.168469,39.928653,46.847408,37.82115,37.855042,44.844924,54.756855,63.314559,54.655261,49.010005,49.827149,48.102652,46.83244,51.563108,53.552972,52.211884,85.218497,60.605564,45.95782,27.288029,28.023448,28.223844,29.765057,27.912235,28.293842,46.626398,44.439353,44.435408,80.356809,56.997951,41.458021,24.905647,39.565504,80.774588,51.420283,40.135336,24.546553,39.848285,48.256029,44.006728,44.368828,45.672538,43.200805,47.285111,44.494126,32.546647,33.281947,28.980817,28.900074,30.034598,28.930356,36.075187,42.973344,33.281116,41.706281,31.127533,38.006004,32.807865,39.550825,36.467855,42.588204,36.077768,39.840825,31.099273,37.443175,32.182183,38.868017,35.256429,41.44096,32.43129,40.453227,31.412066,37.666827,32.619924,39.230932,34.549812,38.816212,34.445101,37.791504,31.041894,36.350599,32.369558,36.612626,36.869688,41.576042,35.175238,41.072637,32.703925,38.059065,37.250748,41.171486,38.152599,42.658251,42.040167,41.179082,34.982327,41.267838,38.642704,42.758824,82.972887,91.621096,140.20602,91.877547,76.160089,89.978997,136.889008,75.939809,76.944273,71.386761,70.880395,71.065863,75.166754,78.762406,34.139299,141.840434,3510.274767,0,205.570007,0.10285,-13.49,205.199997,0.09368,0.408,206.139999,0.08643,10.151,204.5,9.051,-2090,119.040001,2.01,118,33.61657,29.116771,27.794086,12.34125,85.894992,37.253022,44.999842,30.44574,-0.221681,0.007496,0.166015,0
4/14/2025,2:36:32,65280,0,0,74.305487,73.512889,64.674804,44.677319,37.456586,38.117626,41.434927,32.512435,32.434152,40.462226,30.992074,31.687446,32.220899,39.923728,46.895183,37.842068,37.835336,44.460862,53.959534,63.768356,56.455804,49.8954,51.223141,48.911245,47.010605,51.443107,53.445831,51.753708,74.313269,57.423922,45.791891,26.698302,28.232928,28.634089,29.947574,28.208461,28.619444,46.622326,44.275843,44.331948,74.896256,49.040709,41.569656,25.29401,39.905447,73.694321,41.248969,40.203793,25.014945,39.84027,48.439563,44.075651,44.461384,45.463434,42.8726,47.290955,44.183997,32.705159,33.386886,29.315867,29.140136,30.208537,29.21648,36.054573,42.966955,33.268966,41.709648,31.131836,38.013344,32.819255,39.515631,36.448902,42.521954,36.041652,39.829561,31.096351,37.47603,32.187221,38.853975,35.228138,41.437959,32.399012,40.474561,31.417164,37.674041,32.603167,39.242414,34.525424,38.819756,34.418934,37.792774,31.058771,36.33328,32.37662,36.6198,36.846779,41.555465,35.156869,41.050002,32.703731,38.044814,37.224986,41.145825,38.100782,42.643179,42.033884,41.157832,34.954704,41.259635,38.620053,42.756049,74.463789,84.953434,137.325969,77.231697,76.457576,76.435648,134.298113,75.858333,76.542506,71.287877,70.855824,71.112165,75.263084,74.238458,39.385349,138.981259,3503.97498,0,205.610001,0.08595,-11.14,206.119995,0.07742,0.466,205.970001,0.07179,8.032,204.960007,7.395,-1643,119.010002,2,118.199997,27.841074,23.618839,22.252976,17.950817,84.548465,37.241922,44.916105,30.662177,-0.426831,0.014515,0.319214,0
4/14/2025,2:37:32,65340,0,0,74.346118,73.519284,64.692384,44.597183,37.491108,38.060247,41.609005,32.642656,32.478077,40.502191,31.113168,31.792172,32.276997,39.987222,46.90118,37.953725,37.817551,44.97507,53.568621,63.604854,57.813754,50.179645,51.991481,47.298675,46.544409,51.317591,52.969848,51.765062,76.735452,56.240254,45.887625,26.34926,27.788601,28.178719,29.924628,27.418578,28.178821,46.726597,44.411854,44.478904,72.983056,52.384189,41.558799,24.651982,39.681486,69.472726,44.700995,40.054767,24.109287,39.750051,48.473278,43.986155,44.371931,45.476078,42.811896,47.444118,44.202855,32.911032,33.487207,29.477224,29.240851,30.366698,29.285587,36.054106,42.94015,33.244663,41.659654,31.103901,37.992594,32.764131,39.519705,36.449009,42.550173,36.018354,39.794031,31.084047,37.437724,32.161121,38.847904,35.232234,41.441145,32.396071,40.436417,31.385258,37.627789,32.585087,39.228623,34.519982,38.785216,34.401067,37.770458,31.033147,36.311366,32.341251,36.602108,36.844576,41.544479,35.145853,41.072073,32.702909,38.050005,37.204536,41.18561,38.131444,42.619645,42.000376,41.16169,34.973226,41.250569,38.625093,42.774677,80.241278,85.844324,136.06586,85.481363,76.145641,84.953755,133.40981,75.914419,77.023848,71.390081,70.867046,71.098348,75.256936,73.110339,36.357962,139.207628,3271.906689,0,205.669998,0.09373,-12.17,205.160004,0.08462,0.34,205.960007,0.07837,8.961,204.800003,8.2,-1848,119.029999,2.015,118.5,31.121016,26.79219,25.288158,14.766609,84.65574,37.229276,44.887032,30.794766,-0.626859,0.021295,0.466078,0
4/14/2025,2:38:32,65400,0,0,75.325499,73.483803,64.695868,44.613686,37.595273,38.131655,41.713243,32.709824,32.647843,40.532442,31.153581,31.791637,32.460197,40.077905,46.887954,38.098055,37.773671,44.870259,53.704121,63.405655,56.706619,49.273919,51.663043,50.722519,46.434165,52.399273,52.354138,51.853574,85.364058,59.989051,45.875472,27.451354,28.222416,28.490613,30.074388,28.248142,28.492685,46.732421,44.362381,44.356683,79.801544,56.281082,41.583651,25.157956,39.737439,80.087913,50.497335,40.109362,24.816222,39.746307,48.313445,44.115905,44.446842,45.704484,42.89748,47.462852,44.252724,32.853575,33.458131,29.530538,29.197834,30.274672,29.128919,36.063735,42.931696,33.244313,41.650953,31.098203,37.973487,32.763131,39.517226,36.434569,42.488839,36.025469,39.783922,31.074273,37.42558,32.164916,38.833948,35.237277,41.413158,32.372522,40.437767,31.396426,37.633327,32.587991,39.227184,34.497237,38.77848,34.375213,37.766823,31.018341,36.305069,32.358056,36.600971,36.843881,41.575894,35.178749,41.050159,32.713673,38.042794,37.2181,41.162527,38.13389,42.630862,42.026929,41.16407,34.97252,41.273125,38.611205,42.80214,83.841514,91.248875,138.780463,92.125593,75.997676,90.490717,135.264679,75.922156,76.959934,71.491601,70.882725,71.097897,75.267044,78.433681,30.092053,132.778362,3308.965336,0,205.589996,0.10087,-13.137,206.259995,0.09007,0.405,205.820007,0.08478,9.813,204.229996,8.838,-2013,119.040001,2.012,118.699997,38.182212,33.890391,32.416102,7.69326,81.562764,37.22668,44.955147,30.740611,-0.826266,0.027836,0.613658,0
4/14/2025,2:39:32,65460,0,0,75.236974,73.471682,64.709703,44.537092,37.431369,38.131299,41.438362,32.761398,32.652198,40.628344,31.179332,31.82361,32.430737,40.096751,46.695583,38.111643,37.813789,47.218,54.23248,60.223588,52.643547,48.655843,52.286898,47.97506,46.821908,50.567621,52.901741,52.197515,75.661379,57.848032,45.668714,27.19165,28.46947,28.905815,30.227573,28.373762,28.79318,46.324809,43.969023,44.054087,76.327169,49.57304,41.616269,25.818436,39.881563,75.177433,41.417777,40.25565,25.48949,39.880813,47.828367,43.973403,44.532289,45.885608,42.956338,47.389521,44.205895,32.663336,33.383449,29.957216,29.480996,30.45516,29.353351,36.063821,42.919926,33.234251,41.650671,31.105493,37.985714,32.746979,39.50879,36.455314,42.558627,36.028139,39.786139,31.076069,37.419457,32.168542,38.841834,35.223921,41.418819,32.399227,40.398141,31.387974,37.633392,32.58272,39.226214,34.505579,38.762504,34.386662,37.759139,31.017276,36.29737,32.352544,36.60166,36.825989,41.530399,35.114232,41.032763,32.626719,38.061314,37.199053,41.165246,38.104376,42.640165,41.998706,41.164859,34.957351,41.27052,38.60687,42.800463,75.461184,86.016657,136.651969,79.620067,76.069853,79.387767,133.651861,75.926044,76.819254,71.401343,70.776032,71.083322,75.152032,75.248318,22.208439,91.865924,3291.096638,0,205.860001,0.0835,-10.856,206.550003,0.07427,0.418,206.320007,0.06925,7.782,204.970001,7.139,-1587,119.169998,2.009,118.199997,48.033713,43.981268,42.620649,-2.364999,59.123649,37.220874,44.896983,30.882251,-1.02335,0.034925,0.75942,0
4/14/2025,2:40:32,65520,0,0,75.559756,73.477824,64.638515,44.519827,37.514297,38.150998,41.521753,32.795009,32.639511,40.603894,31.388514,31.893775,32.599985,40.15425,46.743551,38.10668,37.893969,45.687287,54.301098,63.955467,55.985022,48.792948,51.752315,50.673172,47.529458,50.94941,53.191401,51.317128,71.498687,55.537713,45.592417,26.300683,27.919964,28.131086,30.170399,27.67803,28.138695,46.706099,44.140988,44.174306,70.859884,50.145107,41.633021,25.082348,40.186477,69.213719,41.969937,40.286343,24.67002,39.961943,48.38683,43.998828,44.457348,45.874665,43.075167,47.354446,44.183011,32.73751,33.467216,30.081844,29.582467,30.628785,29.534504,36.041326,42.960847,33.218393,41.680272,31.090928,37.970785,32.729728,39.508984,36.410804,42.640079,36.006163,39.809666,31.079802,37.424562,32.133631,38.843793,35.196631,41.452003,32.402064,40.432661,31.39037,37.633635,32.547827,39.19875,34.457541,38.788867,34.336398,37.798851,31.013654,36.297313,32.334691,36.611926,36.819883,41.548079,35.09352,41.049171,32.58504,38.04343,37.166557,41.188778,38.114305,42.689566,42.051924,41.191731,34.952948,41.299604,38.647692,42.823508,77.968371,84.033962,134.607824,82.112876,76.15933,81.719503,132.127436,75.832401,75.78176,71.286836,70.947458,71.086234,75.170134,71.47146,27.512479,130.30938,3263.295842,0,205.869995,0.08858,-11.587,206.380005,0.07963,0.339,206.110001,0.07296,8.39,205.309998,7.761,-1755,119.169998,1.989,118.099998,41.030538,37.071142,35.724464,4.561879,80.348677,37.223098,44.995975,31.005388,-1.219361,0.041556,0.902566,0
4/14/2025,2:41:32,65580,0,0,75.775001,73.562862,64.816372,44.600058,37.487819,38.264986,41.689242,32.86697,32.70713,40.62065,31.315467,31.934598,32.638963,40.237357,46.716833,38.130028,37.930221,46.842543,51.245099,60.941258,54.910409,51.817571,50.538282,49.39133,46.482337,51.262835,54.064166,52.768161,83.980908,59.049996,45.827543,26.968336,27.901964,28.294284,30.080647,27.872494,28.382189,46.691506,44.213465,44.229246,77.912232,55.517054,41.601239,24.889634,40.175122,77.708917,50.57689,40.304477,24.532514,39.951689,47.8344,44.054612,44.605117,45.83889,43.122211,47.464553,44.517689,32.56656,33.379073,29.797665,29.370909,30.490886,29.263753,36.016927,42.939292,33.220451,41.653285,31.089872,37.986588,32.722068,39.505085,36.403349,42.601057,36.016998,39.808548,31.06976,37.438321,32.139472,38.845628,35.174535,41.416882,32.416951,40.432866,31.376765,37.621315,32.563449,39.203053,34.437022,38.77552,34.322977,37.770127,30.990925,36.301738,32.317338,36.629835,36.821419,41.542569,35.102341,41.035482,32.579211,38.025021,37.155646,41.17935,38.115884,42.641506,42.040523,41.187358,34.959627,41.312121,38.590562,42.837812,84.345663,89.98526,137.545574,91.420859,76.140117,90.48061,134.333991,75.799136,75.61681,71.336546,70.952782,71.083494,75.180921,76.866817,33.736865,168.569257,3266.594435,0,205.699997,0.1002,-13.116,207.309998,0.08938,0.372,205.960007,0.08464,9.818,204.479996,8.835,-2017,119.089996,1.991,118,33.935105,29.708801,28.412039,11.892438,97.684937,37.215301,44.995486,30.811474,-1.41848,0.048505,1.049367,0
