Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/14/2025,2:42:32,65640,0,0,74.440791,73.520118,64.824059,44.539358,37.45399,38.224122,41.594889,32.910292,32.730507,40.690468,31.338445,31.953344,32.580738,40.258538,46.632546,38.139365,37.977302,45.523894,53.010075,62.862888,55.086086,50.876391,51.760567,47.902958,46.339116,51.433348,53.707382,52.062256,79.930984,59.907123,45.501565,27.6449,28.355519,28.682142,30.239894,28.500232,28.763029,46.660274,44.020363,44.119012,79.101818,53.05067,41.832893,25.809251,40.400325,78.785427,45.945455,40.44012,25.623926,40.053843,47.932074,44.161255,44.592956,46.048089,43.10288,47.433973,44.533777,32.64204,33.498808,30.229007,29.553977,30.59095,29.343233,35.995761,42.947724,33.189675,41.655374,31.060796,37.980457,32.700332,39.518284,36.404205,42.629578,35.989403,39.808411,31.0616,37.434511,32.101815,38.83942,35.163423,41.423011,32.391456,40.421277,31.366378,37.618389,32.523588,39.198683,34.406889,38.754377,34.303047,37.771057,30.990971,36.286289,32.319609,36.589927,36.806739,41.520937,35.118911,41.016283,32.586494,38.016647,37.169373,41.166334,38.115628,42.617533,41.999227,41.15878,34.962311,41.312324,38.589422,42.875758,78.541072,88.997952,137.986544,85.697233,76.538012,84.274724,134.515995,75.937657,75.650268,71.291691,70.923809,71.106721,75.148291,77.719776,32.478243,106.847395,3273.105349,0,205.809998,0.08875,-11.494,206.419998,0.08028,0.454,206.210007,0.07422,8.392,204.789993,7.674,-1707,119.160004,2.004,118.099998,35.031258,31.362586,29.969813,10.470307,67.976901,37.2058,45.061839,30.976336,-0.006604,0.000229,0.004844,0
4/14/2025,2:43:32,65700,0,0,74.769517,73.558143,64.741059,44.583594,37.533536,38.191863,41.690243,32.950228,32.762002,40.668818,31.385151,31.971478,32.64732,40.281757,46.780726,38.21227,37.968832,45.473048,52.465575,63.734364,57.671686,48.439109,51.975993,48.366726,46.411532,51.457956,52.976368,51.971353,71.877274,55.774069,45.755536,26.752317,28.288777,28.653338,30.353761,28.297576,28.621087,46.764221,44.200148,44.223381,72.337628,47.971731,41.615623,25.444205,40.203681,71.028654,39.585112,40.219294,25.03844,39.971391,48.558834,44.1203,44.347366,45.881686,43.010545,47.408066,44.426726,32.830898,33.678849,30.323652,29.673181,30.760453,29.597823,35.996153,42.916939,33.199301,41.631917,31.056188,37.970861,32.699122,39.52429,36.393414,42.505542,35.970733,39.797764,31.058411,37.433674,32.127673,38.832193,35.154833,41.387214,32.366029,40.419006,31.382794,37.63965,32.553881,39.205891,34.399941,38.75541,34.272132,37.757635,30.978773,36.30516,32.321222,36.605079,36.786051,41.52808,35.056557,41.024363,32.58621,38.015865,37.126137,41.15602,38.080098,42.605481,42.006854,41.163775,34.906149,41.28757,38.574661,42.851415,75.216302,83.069335,134.568867,77.756267,76.090421,76.348983,132.350708,75.96082,76.061654,71.332374,70.934418,71.099081,75.220927,71.872739,30.122094,112.220385,3268.639878,0,205.960007,0.0818,-10.626,206.550003,0.07345,0.412,206.270004,0.06823,7.642,205.009995,7.072,-1556,119.190002,1.997,118.300003,38.026625,33.886712,32.490383,7.728911,70.955783,37.195294,45.057576,31.144143,-0.201849,0.007418,0.148633,0
4/14/2025,2:44:32,65760,0,0,75.331138,73.520343,64.759301,44.581122,37.465622,38.111637,41.676814,33.030004,32.769001,40.736946,31.490184,32.078597,32.693404,40.335333,46.777329,38.216345,38.0045,45.85188,54.204621,63.014718,54.976352,48.993901,50.930721,47.924906,47.464634,51.811733,53.672745,51.945485,80.804941,57.497921,45.526525,26.437174,27.804932,28.28698,30.071567,27.492127,28.026945,46.597984,43.990711,44.197211,75.307676,54.435622,41.553874,24.618129,40.025416,73.557765,48.7418,40.547438,24.029504,40.139531,48.170065,43.920094,44.447465,45.644721,43.184388,47.353058,44.626023,32.695639,33.351606,30.264081,29.528862,30.687523,29.319885,35.990735,42.927812,33.160953,41.610242,31.034671,37.952134,32.644249,39.52031,36.387648,42.639942,35.956955,39.762012,31.026723,37.396507,32.081803,38.844096,35.155264,41.400839,32.337952,40.40134,31.360467,37.580394,32.510704,39.189593,34.376888,38.741309,34.278811,37.737777,30.948498,36.271099,32.29589,36.579255,36.774833,41.51033,35.064262,41.000325,32.516993,38.028828,37.160342,41.169928,38.108634,42.611018,41.979787,41.149,34.967532,41.311053,38.579785,42.84246,82.735761,87.945335,136.393118,88.777977,76.212489,88.2604,133.566542,75.888667,76.297029,71.290798,70.892425,71.09062,75.090877,74.785457,31.437914,159.775153,3268.106384,0,205.350006,0.09741,-12.671,206.050003,0.08726,0.453,205.720001,0.08265,9.537,204.850006,8.597,-1967,118.889999,2.013,118.699997,36.253548,32.280897,31.274461,9.272977,93.953822,37.184958,44.998793,30.974599,-0.129491,0.004901,0.095164,0
4/14/2025,2:45:32,65820,0,0,75.386247,73.56457,64.753538,44.669109,37.600356,38.117741,41.819319,32.995374,32.723303,40.763463,31.328553,31.953707,32.64292,40.363293,46.998992,38.303487,38.037291,44.56302,54.89079,64.182063,58.624169,49.332651,51.457626,48.243534,46.6548,52.136568,52.738041,51.793539,83.443648,60.655969,45.914649,27.421238,28.407158,28.794446,30.259829,28.401447,28.791859,47.127174,44.58924,44.693954,80.307221,55.567309,41.654119,25.570987,39.850073,80.489888,49.21076,40.500795,25.348651,40.15096,48.83241,44.264313,44.557945,45.80754,43.336715,47.50897,44.486482,32.973322,33.632,30.208875,29.409862,30.613164,29.279456,35.959004,42.931479,33.134288,41.669611,31.014174,38.029901,32.654495,39.548688,36.372758,42.534242,35.91509,39.804976,30.985046,37.459111,32.098988,38.876469,35.118627,41.432669,32.322146,40.413,31.325034,37.664197,32.529214,39.27792,34.381438,38.77408,34.268273,37.742871,30.931353,36.331539,32.291675,36.587691,36.750084,41.542025,35.068084,41.032284,32.628904,38.035243,37.150401,41.156256,38.069733,42.591221,41.966624,41.185547,34.935629,41.331015,38.564303,42.855603,81.130965,90.685261,138.392178,89.85568,76.212225,87.676361,134.91384,75.863566,77.031637,71.240105,70.939069,71.085484,75.257648,78.629182,38.792552,106.203339,3296.422513,0,205.460007,0.09449,-12.336,205.949997,0.08574,0.49,205.839996,0.07871,9.089,204.320007,8.174,-1847,118.900002,2.019,118.5,28.576555,24.316025,23.162701,17.338094,67.613357,37.192563,45.214234,31.019447,-0.107083,0.004035,0.078882,0
4/14/2025,2:46:32,65880,0,0,74.743245,73.584301,64.681548,44.725853,37.617823,38.227945,41.748526,33.067824,32.758015,40.744999,31.329917,31.970917,32.634308,40.418188,46.965855,38.256743,38.025391,45.879569,53.252828,63.182702,56.229628,50.037445,49.936022,47.754914,47.037319,51.8402,53.091707,51.552222,73.277519,56.694812,45.952628,27.121507,28.463244,28.93394,30.475433,28.519581,28.908627,46.998634,44.444782,44.391315,73.954147,47.810107,41.557407,25.593637,40.008572,72.659336,40.048414,40.352832,25.332591,40.099892,48.324056,44.196656,44.374616,45.39078,43.426691,47.523397,44.61865,32.856679,33.68502,30.368627,29.586625,30.787146,29.52396,35.937854,42.918415,33.14278,41.652947,30.999516,38.007291,32.661529,39.532722,36.349646,42.476163,35.901723,39.775806,30.97739,37.460196,32.09296,38.823422,35.099026,41.413222,32.288698,40.416885,31.329409,37.662188,32.498281,39.235217,34.365544,38.744591,34.224414,37.746562,30.898978,36.304248,32.296281,36.59664,36.743989,41.538605,35.049882,41.045024,32.579069,38.051466,37.146742,41.165737,38.047888,42.601124,41.992803,41.194151,34.908381,41.31815,38.53585,42.855403,74.277479,83.930923,135.292531,76.412104,76.247554,75.148096,132.920394,75.897519,76.370403,71.471926,70.9074,71.112382,75.278502,73.456593,29.568214,86.86693,3286.603924,0,205.570007,0.08176,-10.598,206.289993,0.07356,0.367,205.979996,0.06686,7.412,205.089996,6.992,-1537,119.029999,1.987,118.599998,38.883969,34.488748,33.284173,7.068659,55.965237,37.179267,45.055242,31.134676,-0.303172,0.011498,0.222949,0
4/14/2025,2:47:32,65940,0,0,74.565841,73.510332,64.657681,44.719946,37.699811,38.291323,41.747138,33.04064,32.710415,40.747622,31.472919,32.015378,32.702723,40.420319,46.94545,38.218894,38.01477,45.849364,51.506852,62.913577,57.559814,49.834965,52.294204,48.240674,46.689577,50.481574,53.48973,52.374682,77.220317,56.551872,46.082068,26.088945,27.940259,28.377195,30.241933,27.55148,27.986742,47.037534,44.615114,44.597587,73.181377,52.815658,41.355781,24.620081,39.712658,69.72724,45.5162,40.28065,24.172165,40.021732,48.275909,43.984713,44.580399,46.000125,43.209517,47.534368,44.299734,32.836345,33.760084,30.26923,29.478269,30.728771,29.37956,35.946361,42.885137,33.116319,41.624567,30.961399,37.979089,32.61179,39.51896,36.369029,42.54372,35.91653,39.743819,30.975355,37.401299,32.079061,38.833919,35.101149,41.390254,32.278212,40.368187,31.319799,37.615239,32.504405,39.225918,34.367726,38.721163,34.21195,37.697973,30.922172,36.285233,32.287403,36.581951,36.72709,41.487059,35.044975,41.005826,32.578595,38.027006,37.165592,41.139987,38.068861,42.577177,41.985715,41.166375,34.941141,41.373519,38.53562,42.872299,80.695539,86.078143,135.324481,85.984731,76.174945,85.542896,132.749259,75.909308,76.867446,71.402759,70.866723,71.095054,75.211852,73.194258,8.519016,158.333403,3274.204126,0,205.460007,0.09423,-12.208,206.029999,0.085,0.471,205.830002,0.08016,9.179,204.960007,8.296,-1881,118.919998,2,118.900002,70.75951,66.033223,64.958092,-24.677442,93.329051,37.168373,45.0584,31.075377,-0.499033,0.019078,0.367356,0
4/14/2025,2:48:32,66000,0,0,74.523274,73.503257,64.592802,44.764133,37.752338,38.268301,41.822063,33.057712,32.637513,40.78243,31.381166,31.914283,32.686278,40.416805,47.141687,38.15981,38.034236,45.498458,54.647629,64.083008,57.741369,50.295875,51.17154,47.601928,46.85058,50.970995,52.790537,51.846529,85.40326,60.213889,46.171992,27.48392,28.292346,28.581949,30.252572,28.178577,28.615447,47.199938,44.791596,44.860805,79.930847,56.21018,41.682975,25.117615,39.879282,80.268792,50.869374,40.220592,24.820633,39.931358,48.913751,44.263118,44.909845,45.607697,43.134315,47.552995,44.325454,32.769507,33.822581,30.13359,29.32518,30.531208,29.137519,35.934987,42.90767,33.106774,41.622159,30.960741,37.969516,32.600818,39.544686,36.342623,42.549584,35.88401,39.726,30.965362,37.409166,32.051377,38.842457,35.068051,41.386448,32.293151,40.374607,31.296441,37.607193,32.474957,39.222706,34.336536,38.728983,34.2136,37.7152,30.8981,36.290095,32.286506,36.580431,36.719376,41.502262,35.053309,41.015418,32.545147,38.032592,37.150843,41.185271,38.089142,42.581092,41.934102,41.189074,34.926768,41.369067,38.530726,42.881482,83.735186,91.296058,138.526067,92.072925,76.189658,90.487848,134.916591,75.942455,76.984001,71.366938,70.897821,71.102805,75.250815,78.517216,34.775852,133.228189,3302.663277,0,205.309998,0.10091,-13.004,206.059998,0.09049,0.52,205.899994,0.08599,9.892,205.020004,8.891,-2043,118.959999,2.011,119.099998,33.126509,28.637492,27.175109,13.045483,81.78235,37.164513,45.192363,30.953264,-0.698548,0.026653,0.515092,0
4/14/2025,2:49:32,66060,0,0,75.483175,73.519965,64.658437,44.695951,37.770616,38.341323,41.766014,33.161949,32.645189,40.793991,31.348311,31.835137,32.663745,40.41651,47.229065,38.278194,38.00122,46.037165,53.264657,63.944497,55.230828,50.920583,51.862343,49.107929,47.283248,51.788978,52.39331,51.544861,75.724595,58.187592,46.284056,27.293819,28.637974,29.120218,30.523838,28.534989,28.928046,47.292385,44.886373,44.950756,76.398449,49.491174,41.710823,25.745982,40.072785,75.222592,41.768557,40.290721,25.519459,39.986147,48.488407,44.340749,44.717595,46.041739,43.354284,47.724196,44.520645,32.995087,33.77554,30.369438,29.496465,30.651579,29.269077,35.91548,42.894918,33.106549,41.628534,30.959625,37.98727,32.589784,39.527721,36.303013,42.484799,35.883339,39.738997,30.952655,37.42939,32.063282,38.84357,35.055424,41.387118,32.287137,40.37482,31.322945,37.635368,32.480183,39.236119,34.340268,38.72166,34.178273,37.705251,30.905893,36.279686,32.288057,36.586137,36.708267,41.500016,35.043918,41.02106,32.561523,38.045969,37.135048,41.18038,38.043594,42.574013,41.94512,41.219022,34.920588,41.367424,38.532441,42.890653,75.482037,85.973325,136.445261,79.536499,76.185552,79.277769,133.410626,75.984908,77.596789,71.41768,70.915492,71.083978,75.291619,75.274307,36.585189,107.022843,3307.96645,0,205.300003,0.08408,-10.85,205.970001,0.07572,0.437,205.729996,0.07009,7.816,204.580002,7.192,-1574,118.889999,1.993,118.599998,31.273575,26.700342,25.28024,15.010481,68.075688,37.162131,45.243903,31.092864,-0.895607,0.034551,0.661516,0
4/14/2025,2:50:32,66120,0,0,75.416975,73.592824,64.763705,44.944956,37.778331,38.493852,41.868554,33.24382,32.654544,40.80193,31.355456,31.827619,32.60643,40.466772,47.219811,38.239249,38.135077,44.341879,53.540349,65.474015,58.131258,48.494079,51.478713,47.854588,47.863029,51.84113,53.563409,52.221904,72.012994,56.230419,46.224501,25.944878,27.873586,28.228426,30.257373,27.485867,27.990781,47.433675,44.984734,44.931741,71.353888,51.281946,41.436931,24.520467,39.89179,69.521247,43.445864,40.192353,24.108805,40.052346,49.019461,44.101523,44.151502,45.351821,43.563009,47.456901,44.564291,32.999358,33.820373,30.153663,29.252493,30.563311,29.164868,35.887293,42.891124,33.110962,41.640816,30.936866,37.988009,32.598089,39.495901,36.318434,42.453535,35.838062,39.737578,30.945873,37.441816,32.071787,38.830258,35.038945,41.376047,32.267463,40.369438,31.280519,37.639836,32.473115,39.240049,34.31227,38.712794,34.137396,37.696959,30.877477,36.288645,32.284158,36.601895,36.707209,41.491927,35.017485,40.999224,32.567031,38.017238,37.135915,41.161659,38.039378,42.561035,41.968881,41.202326,34.89223,41.372405,38.513217,42.921587,78.339712,84.588061,135.791211,82.720536,76.161222,82.189811,133.171362,75.910075,76.6663,71.195648,70.940076,71.101768,75.246404,71.848713,27.479083,132.387577,3502.08618,0,205.160004,0.09302,-12.001,205.820007,0.08423,0.527,205.690002,0.08008,9.145,204.25,8.229,-1841,118.769997,2.005,118.5,41.704104,36.916534,35.671956,4.520397,81.3716,37.15317,45.125268,30.992344,-1.095904,0.042615,0.8115,0
4/14/2025,2:51:32,66180,0,0,74.835653,73.526635,64.753259,45.011815,37.746365,38.468096,41.906464,32.946127,32.54507,40.756081,31.16112,31.70562,32.557571,40.461991,47.238526,38.15262,38.167695,44.669153,55.928645,65.468523,53.889561,49.28608,50.9932,50.011428,47.487872,50.347817,52.192617,51.241402,85.345929,60.236512,46.286395,27.036728,27.9493,28.252354,30.139514,27.83644,28.301073,47.378324,45.081792,45.083543,79.514702,56.936604,41.361621,24.533704,39.713094,79.621183,52.357899,40.147295,24.103343,39.776818,49.087352,44.175866,44.683356,46.003182,43.274163,47.44019,44.083107,32.783808,33.581978,29.789518,28.971589,30.252288,28.71021,35.865944,42.902013,33.071025,41.594264,30.907074,37.983856,32.549876,39.532917,36.331693,42.56114,35.85222,39.733595,30.936498,37.402259,32.034632,38.833767,35.042471,41.385704,32.298147,40.351804,31.265353,37.619293,32.454662,39.252095,34.288886,38.723082,34.157509,37.704661,30.86831,36.294147,32.27545,36.569874,36.713687,41.471976,35.028721,40.999374,32.540052,38.023875,37.151845,41.15003,38.069225,42.571828,41.9538,41.19163,34.95329,41.437146,38.485214,42.945986,84.565567,91.240017,139.662464,92.536981,76.337602,91.394241,136.341575,75.931132,76.895146,71.339009,70.851922,71.116327,75.202194,78.130899,28.67917,151.717717,3487.824821,0,204.940002,0.10513,-13.664,204.509995,0.09584,0.462,205.509995,0.08993,10.487,204.350006,9.335,-2151,118.68,2.009,118.400002,40.290754,35.36598,34.151654,5.995641,90.412259,37.152748,45.217838,30.681565,-1.302982,0.050687,0.967786,0
4/14/2025,2:52:32,66240,0,0,74.613444,73.5453,64.859763,45.07612,37.796671,38.528952,41.88313,32.946092,32.467116,40.794268,31.14541,31.60093,32.500641,40.548749,47.263918,38.1624,38.149915,44.766297,56.857082,64.945903,54.835122,48.29266,51.209728,49.066448,47.243563,50.889091,53.350183,51.613121,77.32106,59.201522,46.388219,27.137172,28.325446,28.821165,30.365872,28.119201,28.643093,47.371548,45.077713,45.171417,77.598885,51.15476,41.476236,25.214932,39.912585,76.669175,44.104444,40.121221,25.041605,39.774418,49.402141,44.242326,44.567515,45.843782,43.237657,47.446224,44.328557,32.850466,33.644577,29.965156,29.053635,30.291485,28.688906,35.872257,42.897733,33.056131,41.611632,30.885902,37.984827,32.532173,39.549409,36.300441,42.599971,35.836564,39.735206,30.918965,37.411726,31.997874,38.834828,35.009839,41.414474,32.246381,40.367508,31.253615,37.599146,32.429491,39.241388,34.264355,38.722078,34.128978,37.709745,30.841795,36.274891,32.240969,36.583624,36.68186,41.468049,35.012668,40.994883,32.483916,38.020967,37.11444,41.162011,38.043265,42.571929,41.940025,41.195443,34.918996,41.42758,38.486198,42.931159,76.484194,87.245812,138.630591,81.582972,76.159294,81.413047,135.558049,75.906824,76.906269,71.253053,70.963093,71.078102,75.196671,76.217616,36.9131,110.944142,3329.952859,0,205.490005,0.08907,-11.529,206.009995,0.08063,0.428,205.869995,0.07423,8.421,204.440002,7.706,-1710,118.940002,2.008,118.300003,31.027242,26.115259,24.760244,15.360977,70.256743,37.141819,45.27033,30.749037,0,0,0,0
4/14/2025,2:53:32,66300,0,0,75.195376,73.476123,64.683405,44.972586,37.755391,38.513757,41.899593,33.088537,32.473974,40.791811,31.161637,31.620124,32.558056,40.615277,47.216115,38.277907,38.005659,46.269401,54.492374,62.208268,55.338667,50.800734,52.435528,49.437865,46.52055,50.821358,54.145766,51.847326,72.92169,55.761105,46.098053,26.205396,27.875351,28.25652,30.318422,27.479309,28.088224,47.127677,44.772753,44.792466,71.708057,50.455854,41.35645,24.788119,39.907706,69.395019,42.602204,39.841713,24.385027,39.578551,48.207654,43.985821,44.536811,45.744436,43.173012,47.452649,44.260989,32.850842,33.602668,30.113905,29.196213,30.437981,28.962373,35.892624,42.911337,33.056803,41.617134,30.890141,37.994883,32.508493,39.536305,36.282415,42.618981,35.826426,39.739223,30.921688,37.414419,31.993461,38.840247,35.004642,41.40756,32.257554,40.345534,31.25411,37.600954,32.426419,39.247568,34.259034,38.702663,34.114334,37.713932,30.849583,36.273773,32.237621,36.563319,36.663771,41.454465,34.98657,40.979983,32.431936,38.033053,37.105312,41.168597,38.048992,42.559176,41.94931,41.198137,34.925259,41.442465,38.488833,42.962756,78.229369,84.333836,135.638969,82.630729,76.539209,82.257359,133.190146,75.980724,76.74321,71.358751,70.900148,71.116164,75.091804,71.977984,25.819545,135.913931,3265.225507,0,205.279999,0.08852,-11.411,206.050003,0.07971,0.54,205.949997,0.07557,8.608,204.830002,7.786,-1744,118.93,1.999,118,43.671215,38.929612,37.414875,2.426838,83.083317,37.139621,44.984787,30.860664,-0.192176,0.007327,0.143331,0
4/14/2025,2:54:32,66360,0,0,75.049182,73.553494,64.662815,44.758006,37.756321,38.500559,41.809072,33.281017,32.549241,40.875104,31.146584,31.617543,32.680451,40.6321,47.169297,38.377617,38.007964,45.949363,53.194537,62.918684,54.759522,49.706057,51.716049,48.427534,46.813646,51.926638,53.576803,51.924032,84.418757,59.269837,45.994969,26.992784,27.941767,28.302839,30.256812,27.997327,28.355262,46.830758,44.562561,44.444683,78.354591,55.62647,41.410833,24.588909,39.960068,78.24768,50.606362,39.641601,24.264001,39.424942,48.361459,43.844535,44.666425,46.038765,43.405621,47.31031,44.44479,32.603317,33.263526,29.964845,29.116217,30.30321,28.724055,35.877475,42.904662,33.060633,41.617845,30.903339,38.012257,32.534438,39.54613,36.283868,42.473268,35.811971,39.730568,30.925863,37.441407,32.023308,38.831545,34.986587,41.375571,32.253713,40.367719,31.266304,37.64031,32.437116,39.258802,34.25658,38.711257,34.103446,37.693209,30.843837,36.308794,32.257246,36.555103,36.632103,41.47401,34.981746,41.000721,32.513836,38.013489,37.091917,41.162778,37.999418,42.546778,41.930621,41.22915,34.85984,41.437609,38.468866,42.956071,84.465295,90.242597,138.149211,91.644214,76.446426,90.613475,134.699742,75.975532,76.544933,71.348864,70.932351,71.178062,75.224782,77.103597,29.324695,142.884456,3224.32114,0,205.419998,0.10067,-13.035,206.130005,0.09013,0.451,205.889999,0.08579,9.904,204.869995,8.88,-2031,118.940002,2.013,118.599998,39.218583,34.634447,32.865215,6.776386,86.382177,37.137357,45.126933,30.662528,-0.390385,0.014959,0.290702,0
4/14/2025,2:55:32,66420,0,0,74.88732,73.584729,64.631523,44.830658,37.62854,38.499611,41.933731,33.269709,32.48217,40.883119,31.220644,31.695047,32.634632,40.690206,47.005144,38.380798,37.976691,47.512188,53.886304,63.66136,56.490378,49.379854,52.047042,47.615207,46.860042,51.769075,52.78952,51.955376,78.273108,59.312685,45.800984,27.321739,28.285937,28.678161,30.529219,28.480201,28.610045,46.799726,44.451817,44.581086,78.137618,51.478372,41.695557,25.466839,40.289853,77.496859,44.103419,39.901629,25.308503,39.639394,48.748383,44.01885,44.533011,45.87758,43.424016,47.32949,44.41754,32.584558,33.329787,30.155708,29.218411,30.323767,28.789163,35.884091,42.903317,33.050382,41.619138,30.916235,38.000528,32.537751,39.548,36.302125,42.592857,35.849831,39.735625,30.958159,37.405164,32.006847,38.819295,35.014629,41.389314,32.296637,40.353392,31.299487,37.608054,32.43134,39.241223,34.251318,38.687487,34.111944,37.719466,30.860511,36.24877,32.257431,36.578207,36.655648,41.467943,35.005086,40.971953,32.438945,38.011552,37.091305,41.183159,38.056985,42.566685,41.960779,41.238215,34.948801,41.481414,38.468124,42.998359,77.322085,87.88032,137.632513,83.476465,76.147224,82.572919,134.479425,75.981331,75.704931,71.454805,70.984777,71.187618,75.119424,76.722399,39.201334,105.782907,3303.87556,0,205.710007,0.08678,-11.234,206.369995,0.07779,0.451,206.139999,0.07222,8.138,205.279999,7.479,-1675,119.099998,2.015,118.800003,28.039823,23.934396,22.140468,17.761161,67.37527,37.146323,45.169897,30.733566,-0.020256,0.00079,0.015041,0
4/14/2025,2:56:32,66480,0,0,75.379484,73.569639,64.701794,44.824519,37.674496,38.45678,41.944507,33.247273,32.490611,40.922283,31.352077,31.685608,32.824869,40.760565,46.926408,38.402334,38.016439,46.574723,53.132616,62.082596,54.711393,50.634172,51.654795,48.062867,46.881062,50.822197,53.698261,51.434195,70.804307,55.465749,45.800063,26.607909,27.995097,28.27092,30.518678,27.864308,28.351246,46.683491,44.332223,44.509715,71.612133,48.454427,41.424547,25.044439,40.133282,70.320999,40.157958,39.911641,24.659729,39.796673,48.336676,43.910363,44.652889,46.219428,43.358072,47.374782,44.423256,32.524533,33.369193,30.291978,29.280267,30.501032,28.974783,35.841607,42.882279,33.021918,41.589217,30.872547,37.96695,32.483927,39.529143,36.260171,42.628976,35.797682,39.721639,30.907031,37.383272,31.953168,38.822928,34.9664,41.37358,32.255379,40.332369,31.244356,37.58882,32.397301,39.214108,34.200954,38.674036,34.0558,37.704268,30.837609,36.232659,32.229225,36.58313,36.63756,41.469318,34.966999,40.988725,32.411412,38.026046,37.068666,41.193767,38.038038,42.586937,41.930718,41.239366,34.93311,41.455654,38.483183,43.005869,75.928326,82.987231,134.588161,79.177701,76.165969,78.452155,132.065742,76.017366,75.776849,71.333233,70.950522,71.146583,75.166003,71.155918,32.949631,120.965366,3270.079183,0,205.350006,0.08302,-10.663,206.080002,0.07548,0.454,206.020004,0.07104,8.061,205.25,7.284,-1626,119,2.026,118.900002,34.793803,30.418287,28.905381,11.00626,75.611619,37.124746,45.150114,30.823631,-0.213974,0.008686,0.159073,0
4/14/2025,2:57:32,66540,0,0,74.493113,73.554302,64.689716,44.899532,37.726315,38.547396,42.155092,33.234433,32.475008,40.908165,31.261147,31.677969,32.903499,40.777229,47.132186,38.418253,38.01773,46.115178,55.029543,63.145602,55.53101,49.926623,50.304529,49.911979,46.290684,52.057145,54.300879,52.219073,82.006075,58.208374,46.058066,26.484056,27.66085,28.141604,30.331577,27.698056,28.021246,47.070866,44.664559,44.852929,76.129481,54.430942,41.410128,24.291277,40.153509,75.129774,49.558617,39.938933,23.949441,39.692302,48.652045,43.975223,44.564781,46.071575,43.327322,47.362961,44.51776,32.614665,33.171536,29.974209,29.098823,30.333969,28.706584,35.842856,42.888786,33.039803,41.598996,30.870423,37.981552,32.497295,39.53055,36.23502,42.493767,35.788553,39.720048,30.926368,37.432999,32.005496,38.805801,34.957172,41.356507,32.258223,40.347077,31.261908,37.622623,32.422872,39.206041,34.2026,38.655369,34.033473,37.701046,30.809849,36.26662,32.244669,36.588363,36.650758,41.474519,34.990546,40.965883,32.452382,38.001297,37.064232,41.157275,38.027908,42.569397,41.950616,41.229803,34.897307,41.481203,38.461579,43.020825,83.082402,88.459338,136.790276,89.498782,76.274407,88.76389,133.678565,75.968861,75.984894,71.577993,70.902167,71.160616,75.228534,75.322277,30.929072,149.106581,3263.799825,0,205.149994,0.09856,-12.785,205.910004,0.08871,0.402,205.619995,0.08348,9.58,204.729996,8.703,-1984,118.949997,2.013,118.300003,37.378187,32.730249,31.259054,8.679879,89.237624,37.124755,45.184784,30.649964,-0.409524,0.0161,0.30629,0
4/14/2025,2:58:32,66600,0,0,74.954104,73.574612,64.698268,44.906998,37.728102,38.520046,42.130888,33.331272,32.462677,40.964626,31.225625,31.633698,32.857984,40.858504,47.058784,38.506976,38.064235,46.589672,54.029757,63.285083,54.878198,48.651789,51.574003,51.102955,47.120579,51.74839,52.520697,51.332633,83.059183,60.669296,45.941778,27.248876,28.16544,28.512181,30.514066,28.345308,28.493457,46.887862,44.515626,44.646199,80.058113,55.210433,41.534355,25.219286,40.274646,80.395691,48.623239,40.05675,25.093111,39.791229,48.558055,44.030022,44.664667,46.239492,43.576708,47.413336,44.702221,32.434525,32.999167,29.977419,29.091775,30.309541,28.661354,35.839146,42.873692,33.028256,41.603844,30.873554,38.022185,32.490614,39.511035,36.241547,42.510786,35.801172,39.74054,30.918118,37.439411,31.986572,38.817161,34.950849,41.376629,32.2531,40.370635,31.273264,37.640083,32.414645,39.223347,34.212469,38.662094,34.033578,37.684231,30.827652,36.239149,32.222844,36.560127,36.567651,41.485602,34.946805,40.984086,32.407168,37.993962,37.042293,41.189246,37.984024,42.562658,41.923277,41.237639,34.881257,41.477867,38.469817,43.006627,80.789503,90.464307,138.54984,89.460488,76.315071,87.141271,135.038091,75.835462,75.7844,71.49862,70.972535,71.122763,75.207755,78.311498,39.929354,134.111451,3260.001772,0,205.570007,0.09452,-12.302,204.789993,0.08634,0.39,205.850006,0.07819,8.949,204.960007,8.155,-1843,118.889999,2.007,118.300003,27.433107,23.025684,21.548079,18.508671,82.212099,37.120881,45.295194,30.578964,-0.607651,0.024026,0.454961,0
4/14/2025,2:59:31,66660,0,0,74.974709,73.605405,64.826013,44.963297,37.679731,38.514988,42.200287,33.423652,32.560962,40.976054,31.312051,31.70418,32.935434,40.876202,46.916879,38.507938,38.039042,45.339953,52.806559,63.743769,58.58319,48.861557,51.997097,49.946427,46.942991,50.841652,54.848184,53.726746,72.897776,56.588606,45.794708,26.903097,28.194489,28.624216,30.651829,28.268519,28.622823,46.900939,44.382679,44.502757,73.931661,47.749805,41.327722,25.279529,40.116352,72.563862,40.021297,40.121757,25.023436,39.929728,48.647979,43.972007,44.491018,45.997073,43.616866,47.330606,44.634433,32.551632,33.131426,30.147523,29.178554,30.483182,28.931367,35.84102,42.908481,33.018817,41.621331,30.863199,38.020037,32.489341,39.539675,36.21939,42.560404,35.797374,39.727063,30.908058,37.427181,31.964893,38.822878,34.940186,41.367811,32.246171,40.362014,31.244938,37.634043,32.380095,39.247196,34.155686,38.684636,34.02917,37.714911,30.811353,36.27741,32.241721,36.580239,36.610331,41.450169,34.946249,40.970331,32.387481,38.00723,37.05823,41.192638,37.996706,42.587128,41.949068,41.252893,34.878894,41.482304,38.472337,43.041181,74.231031,83.805717,135.374112,76.519002,76.231597,75.20349,132.704524,75.930013,75.727035,71.368428,70.941706,71.131828,75.187215,73.252951,33.558138,96.985033,3276.158759,0,205.509995,0.08094,-10.356,206.339996,0.07356,0.501,206.160004,0.06844,7.707,205.149994,6.971,-1535,119.07,2.021,118.099998,34.102498,29.635512,28.429547,11.69221,62.246497,37.123539,45.226563,30.737281,-0.803021,0.031511,0.600098,0
4/14/2025,3:00:31,66720,0,0,74.862193,73.524867,64.839545,45.068575,37.834569,38.523552,42.313926,33.388378,32.573786,40.983022,31.50267,31.737641,33.066618,40.870089,47.16223,38.497187,38.140118,45.691759,55.422714,63.794756,54.887422,49.742448,53.543396,48.925761,47.497571,51.559125,52.922531,52.229608,77.036327,56.482925,46.055973,26.034116,27.756321,28.248649,30.425563,27.435434,27.86448,47.173425,44.728171,44.898568,73.240405,52.476147,41.255232,24.340186,39.662236,69.831631,45.435893,40.116994,23.924323,39.887963,48.456663,43.893336,44.685823,45.875728,43.53842,47.375665,44.543256,32.577388,33.245216,30.026726,29.084457,30.549167,28.870777,35.80522,42.859822,32.991643,41.577296,30.817238,37.999555,32.453148,39.528317,36.251816,42.546893,35.745578,39.665821,30.868429,37.388366,31.939145,38.826074,34.940293,41.346801,32.210162,40.303023,31.19462,37.583746,32.373955,39.251965,34.168918,38.666014,34.024202,37.674254,30.789515,36.259702,32.224813,36.567171,36.597264,41.416946,34.962499,40.968854,32.426471,38.009393,37.08074,41.16509,37.985394,42.526683,41.882204,41.24009,34.915658,41.519378,38.41688,43.03389,80.354356,85.774322,135.472038,85.657097,76.248169,85.212617,132.894824,75.880405,76.707059,71.379216,70.835554,71.098267,75.147057,73.012037,39.642796,98.40696,3274.163262,0,205.550003,0.09352,-12.138,206.350006,0.08359,0.403,206.059998,0.0791,9.036,204.580002,8.244,-1858,119.110001,2.016,118.199997,27.840631,23.03989,21.901652,18.215342,63.095134,37.103978,45.165538,30.725622,-0.092008,0.003437,0.067739,0
4/14/2025,3:01:31,66780,0,0,75.699481,73.637776,64.809557,45.084984,37.768498,38.529941,42.328079,33.512868,32.453271,40.999332,31.385518,31.718642,33.35164,41.008449,47.076185,38.63448,38.143235,44.650147,54.756154,62.682518,59.73525,50.467211,52.326871,48.802416,47.464129,50.381587,53.918761,52.864154,85.4616,60.143728,45.946224,27.182407,27.951734,28.262375,30.492315,28.244259,28.367428,47.038835,44.567009,44.631417,79.684178,55.924914,41.502109,24.805182,40.199461,80.309777,51.034017,40.093578,24.595887,39.840896,48.672149,44.09944,44.921071,46.390481,43.720408,47.384335,44.591809,32.397155,32.910733,29.898536,28.949064,30.375099,28.64015,35.794174,42.87917,32.974836,41.589254,30.803508,37.984859,32.413883,39.523313,36.193662,42.480846,35.709039,39.694705,30.866879,37.433131,31.931243,38.802088,34.882488,41.338289,32.208169,40.323956,31.220696,37.617451,32.348267,39.222835,34.091217,38.633332,33.969131,37.657016,30.765447,36.248189,32.194998,36.58761,36.584069,41.420986,34.937214,40.945078,32.434468,38.004297,37.045563,41.176321,38.009481,42.536577,41.948305,41.264448,34.886993,41.501896,38.421969,43.085921,84.17898,91.136584,138.549026,92.168715,76.203144,90.742544,135.112551,76.001891,76.049987,71.215,70.954539,71.161207,75.300486,78.296181,25.732757,137.659013,3105.703511,0,205.669998,0.10014,-13.057,206.229996,0.09062,0.469,206.050003,0.08549,9.964,204.529999,8.83,-2015,119,2.024,118.599998,43.630654,39.186539,37.778008,2.31557,83.919533,37.095568,45.399226,30.528456,-0.290167,0.010758,0.215673,0
4/14/2025,3:02:31,0,1,0,74.188712,73.474293,64.785028,44.724706,38.353967,38.852775,42.553456,34.824963,33.999207,41.259708,33.291652,33.538434,34.341189,40.767871,47.681803,38.738619,38.52904,45.265795,55.879092,63.976143,56.718098,50.533089,50.989835,49.209851,47.419984,51.222503,53.100461,52.20977,57.890321,43.767441,45.674443,32.260357,32.612062,32.888643,33.014896,32.520782,32.922773,46.643269,44.893563,45.245635,55.297012,33.841823,42.58053,32.334698,39.986203,39.380502,34.975498,40.866877,32.233607,40.282624,48.348383,45.93436,44.541248,46.174039,43.414592,56.29919,44.712589,34.309398,35.169576,33.22681,32.812078,33.078812,32.595608,35.784758,42.852711,32.948384,41.577159,30.783229,37.986478,32.414624,39.533883,36.217116,42.542334,35.715777,39.652477,30.841124,37.395547,31.928118,38.820611,34.919283,41.336517,32.184234,40.296297,31.200293,37.5896,32.357158,39.237653,34.144307,38.656107,34.004914,37.660648,30.761087,36.246514,32.209779,36.553722,36.563901,41.426012,34.937338,40.966327,32.418579,38.025059,37.067677,41.158819,37.976889,42.528769,41.886622,41.255951,34.911688,41.551415,38.395576,43.037292,75.745848,77.828469,110.742765,77.021442,75.986134,66.798764,115.181931,76.036714,76.923486,71.374747,70.865553,71.099402,75.22209,60.071143,55.251522,53.943415,0,0,206.369995,0.01376,-2.6,207,0.01582,0.567,206.869995,0.00103,0.046,207.110001,0.103,-10,119.57,1.958,119.400002,12.935021,9.841108,8.127455,32.739422,31.621486,37.092924,45.520868,33.532047,-0.351841,0.019757,0.233339,0
4/14/2025,3:03:31,0,1,0,75.344874,73.624654,64.701806,43.718567,38.717184,39.215325,41.844929,35.114398,34.916902,41.066634,33.696015,34.042753,34.603701,39.932148,47.665086,38.809982,38.684957,44.884918,53.212387,62.558672,54.225355,50.464637,52.246417,49.108637,47.265675,52.636203,53.835379,52.324633,51.701063,38.191041,45.014693,32.267863,32.596732,32.933337,33.246692,32.700736,33.237298,46.100978,44.580485,45.070644,48.051905,33.378246,42.869216,32.356386,40.133262,35.682957,33.178709,40.826597,32.303614,39.991991,47.317722,46.783742,44.408357,46.230777,42.875788,62.098465,44.860867,34.241269,35.300421,33.073111,32.87529,33.09889,32.774085,35.779594,42.866035,32.969408,41.582565,30.793164,37.985645,32.422237,39.539989,36.194026,42.504051,35.721359,39.673462,30.885957,37.419648,31.940821,38.806423,34.884626,41.336891,32.235672,40.320789,31.229969,37.607065,32.368954,39.214961,34.103269,38.623687,33.965201,37.667429,30.753218,36.221431,32.197028,36.58093,36.564556,41.416985,34.924249,40.965661,32.350285,38.013428,37.046303,41.19412,37.9845,42.551711,41.913624,41.263616,34.898129,41.551957,38.400975,43.09007,77.181759,77.26979,94.329782,75.525593,76.049517,69.606211,100.186736,76.053332,75.772735,71.186966,70.941609,71.167374,75.219635,54.363975,55.069684,54.326598,0,0,206.419998,0.01373,-2.6,207.029999,0.01537,0.527,206.839996,0,0.048,207.050003,0.098,-10,119.480003,1.949,118.699997,12.429733,10.284256,8.241637,32.58496,31.9506,37.094285,45.412875,33.560511,-0.395189,0.028787,0.23415,0
4/14/2025,3:04:31,0,1,0,74.22519,73.532382,64.626513,42.481277,38.655551,39.204457,41.167974,34.975123,35.263978,40.590697,33.87979,34.366998,34.434447,39.078301,47.597034,38.768544,38.696356,44.135953,55.590815,64.066505,54.297026,49.659699,52.177444,47.288341,46.622412,50.620032,53.484668,51.298237,48.34694,37.250086,44.37537,32.331798,32.603067,32.828966,32.976122,32.560553,33.195432,45.059339,44.064381,44.55266,45.629819,33.188412,42.999088,32.396117,39.564843,35.854529,33.053291,40.683438,32.277274,39.637974,47.459546,47.214185,44.129273,46.157446,42.111332,65.184345,44.098631,34.695451,36.238212,33.202435,32.955304,33.220656,32.911079,35.776546,42.862575,32.933108,41.569523,30.781731,37.984273,32.394609,39.548672,36.18902,42.575517,35.733831,39.666034,30.849482,37.389479,31.889039,38.811142,34.900899,41.338075,32.207262,40.304117,31.197509,37.591047,32.338594,39.244057,34.111689,38.63868,33.969626,37.652437,30.738991,36.234747,32.198842,36.552004,36.541825,41.414627,34.912854,40.959633,32.349975,38.021887,37.068482,41.193709,37.973927,42.518355,41.883505,41.268671,34.910762,41.574045,38.393056,43.090099,78.191947,78.200099,86.276818,75.035974,76.295533,71.551441,92.545305,75.952062,76.680426,71.547111,70.876309,71.162346,75.199007,51.223074,55.053977,54.389166,11.334033,0,206.160004,0.01376,-2.595,206.919998,0.01537,0.54,206.729996,0.0011,0.048,206.910004,0.101,-9,119.440002,1.933,119.099998,11.803767,10.427485,8.111835,32.571603,32.004209,37.088512,45.195069,33.870523,-0.438535,0.037593,0.234963,0
4/14/2025,3:05:31,0,1,0,74.793742,73.568441,64.606936,41.127079,39.028433,39.415704,41.052806,35.078561,35.421608,40.178283,34.146453,34.528376,34.421443,38.230688,47.657679,38.685538,38.649854,45.5493,52.722963,63.55786,56.106503,51.146542,51.463005,48.675854,47.05669,48.819142,53.564797,53.276557,46.934765,36.970105,43.894398,32.319745,32.563132,32.707669,32.948209,32.686894,33.084801,44.628799,43.426929,43.801569,44.249302,33.251039,42.943298,32.363238,39.479347,37.306093,33.002961,40.444229,32.28169,39.328401,46.572265,47.449163,44.444032,45.839935,42.119144,67.038991,43.814078,35.303406,37.222522,33.39469,33.068059,33.352035,33.166698,35.759742,42.852943,32.923031,41.572308,30.789901,38.009386,32.378082,39.553273,36.175045,42.571316,35.706903,39.67671,30.851361,37.410891,31.875869,38.819278,34.873596,41.329028,32.214034,40.302451,31.202508,37.5824,32.361032,39.242452,34.093204,38.626479,33.95247,37.650521,30.741961,36.225744,32.192908,36.566851,36.536757,41.40739,34.915064,40.917371,32.33662,37.988195,37.029,41.160718,37.976146,42.501233,41.904577,41.244002,34.880575,41.573682,38.382911,43.105912,78.662312,78.649812,82.820881,74.965404,76.382485,72.547192,88.888122,75.90986,75.744016,71.332045,70.89851,71.192177,75.172107,49.569161,54.586621,56.034715,112,0,206.050003,0.01378,-2.601,206.779999,0.01514,0.514,206.479996,0.00116,0.046,206.699997,0.102,-10,119.459999,1.915,119,11.721243,10.770143,8.271074,32.173155,33.401296,37.082163,45.03977,34.251235,-0.481911,0.046327,0.235713,0
4/14/2025,3:06:31,0,1,0,75.672396,73.579739,64.655558,40.942413,40.088526,40.396452,42.272071,35.315125,35.507076,39.91737,34.383392,34.650166,34.523284,37.897863,48.058236,38.692097,38.60168,45.585564,51.945144,62.334757,55.796471,50.635899,51.0127,49.542465,46.997883,50.776709,53.698429,51.123641,45.77172,36.998785,43.489019,32.37662,32.67377,32.736471,32.926768,32.714886,33.020326,44.536761,43.205503,43.448184,43.638966,35.074559,43.204562,32.365921,39.47936,39.41057,32.996343,40.401118,32.33604,39.143661,46.400539,47.674877,44.51416,45.601046,42.082714,68.046437,44.177098,36.075122,40.336804,33.621985,33.304778,33.556244,33.451931,35.774319,42.832264,32.939688,41.558,30.826653,37.984724,32.392394,39.515476,36.168525,42.505986,35.688357,39.643267,30.846966,37.385707,31.889693,38.805278,34.864849,41.308473,32.220769,40.299428,31.209252,37.578437,32.344587,39.196982,34.068306,38.592452,33.927124,37.648214,30.721362,36.211036,32.185691,36.577874,36.529636,41.446499,34.90616,40.972795,32.334806,38.008902,37.026291,41.190569,37.9721,42.519174,41.895273,41.276928,34.88272,41.579785,38.403151,43.118572,79.137387,79.050904,81.088713,75.264778,76.514421,73.310166,86.614987,75.966109,75.756809,71.514577,70.936519,71.178409,75.171918,49.221373,55.403045,56.191295,72.13217,0,206.330002,0.01374,-2.603,206.880005,0.01525,0.517,206.789993,0,0.045,206.949997,0.099,-10,119.459999,1.917,119,10.621115,10.336658,7.533214,32.867904,33.532964,37.078656,45.075072,35.057811,-0.525298,0.054952,0.236446,0
4/14/2025,3:07:31,0,1,0,74.706363,73.5461,64.644225,42.251238,41.95369,42.698892,45.73294,35.694852,35.692416,39.766767,34.816069,34.782714,34.800012,37.890274,48.538708,38.822108,38.615054,45.286305,54.233481,64.194458,59.208005,50.365258,50.789043,49.050891,48.06916,50.535257,52.487693,50.40171,45.085895,37.154082,43.612802,32.532374,32.877813,32.874256,32.945833,32.793424,33.245939,44.838452,43.490065,43.698886,43.472695,35.543954,43.667044,32.297522,39.616155,39.855951,33.103306,40.739583,32.259073,39.30951,47.239502,47.92463,44.302595,45.048703,42.188033,68.954634,43.860492,39.080603,47.136011,34.025765,33.588795,33.839727,33.97884,35.740383,42.829802,32.898002,41.550626,30.800018,37.993874,32.384259,39.541468,36.154335,42.424252,35.668818,39.6322,30.814387,37.403318,31.888283,38.780984,34.839548,41.301412,32.19269,40.292775,31.176233,37.614605,32.342733,39.252185,34.094566,38.603555,33.911208,37.635937,30.693829,36.232386,32.195133,36.575377,36.501469,41.408827,34.900059,40.93681,32.407429,38.006541,37.034542,41.154392,37.927825,42.497992,41.88145,41.284213,34.859463,41.587196,38.34168,43.107503,79.567219,79.436144,80.070437,75.322018,76.350319,73.374856,85.032723,75.902687,77.021823,71.14409,70.847879,71.141565,75.275028,49.418782,55.87642,57.294488,0,0,206.710007,0.01375,-2.607,207.169998,0.01512,0.517,207.080002,0,0.043,207.25,0.091,-9,119.610001,1.915,119.5,10.344837,10.399079,7.471618,33.267965,34.454532,37.068679,45.093992,36.941623,-0.568661,0.063616,0.237191,0
4/14/2025,3:08:31,0,1,0,74.653087,73.53845,64.580901,44.984652,45.733196,45.860949,48.752487,36.262598,36.097172,39.85485,35.371973,35.191552,35.311679,37.973335,49.593342,38.990776,38.771673,45.554116,58.273064,66.176038,59.436098,49.455911,50.036099,49.331581,48.412406,50.604809,52.267183,49.511956,45.216065,38.33937,44.116825,33.458009,34.035398,33.143896,33.439841,33.4481,34.012574,45.694767,44.597532,44.895424,43.50765,35.668312,44.492474,32.496495,40.247788,40.356589,33.452694,40.977836,32.323884,39.351262,48.977011,48.56508,44.523155,45.372373,42.516356,69.667456,44.003018,45.870533,50.590757,35.070687,34.317928,34.426205,34.624346,35.75788,42.856806,32.920062,41.54782,30.84486,38.001093,32.377292,39.550676,36.173765,42.530952,35.687661,39.643015,30.853842,37.393886,31.876106,38.806969,34.878523,41.337435,32.223185,40.321642,31.212563,37.601198,32.332352,39.23545,34.091485,38.591663,33.958742,37.641207,30.729895,36.225269,32.196435,36.586679,36.506576,41.424899,34.890594,40.950744,32.286266,38.018994,37.006319,41.177423,37.957575,42.543388,41.883697,41.277661,34.880799,41.590134,38.37009,43.135745,80.044523,79.866804,79.609302,75.223254,76.241792,73.11356,83.641701,75.843984,75.815711,71.238237,70.938855,71.169713,75.223652,50.142085,55.466611,57.150551,0,0,206.600006,0.01381,-2.612,207.139999,0.01514,0.515,206.869995,0,0.043,207.279999,0.094,-9,119.650002,1.905,119.300003,11.195083,11.570732,8.056094,32.921742,34.334893,37.080986,45.659499,39.150076,-0.612088,0.072096,0.237911,0
4/14/2025,3:09:31,0,1,0,74.757862,73.491464,64.640752,47.335279,48.007927,48.5889,50.253501,37.447957,36.854409,40.256217,36.147607,36.088661,36.340138,38.458611,50.640602,39.559478,39.159024,47.875059,55.489888,64.211925,58.083351,50.312103,50.765414,51.301843,48.215969,51.311977,53.472367,49.335387,45.103895,39.894752,44.792501,35.36113,36.915251,34.300663,34.450654,35.067354,35.878319,46.580967,45.57078,45.73925,43.871722,35.065986,44.909103,33.649509,40.256619,40.873987,34.542029,40.900647,32.278498,39.376835,48.97657,49.204496,45.225739,46.142009,42.602288,69.995386,44.303529,48.633909,51.336487,36.722464,35.471984,35.700174,36.005501,35.755249,42.825656,32.871152,41.553092,30.826582,38.028837,32.377651,39.573035,36.179393,42.475035,35.649289,39.626434,30.803656,37.423396,31.877332,38.828908,34.866421,41.333789,32.201999,40.3108,31.161939,37.605951,32.334911,39.261993,34.111984,38.606309,33.945946,37.655595,30.698053,36.235697,32.194457,36.562563,36.485999,41.389931,34.910319,40.928947,32.385246,38.025723,37.040921,41.161615,37.948331,42.491145,41.889399,41.274129,34.872804,41.596327,38.340097,43.117781,80.46605,80.266125,79.30548,75.306007,76.515945,73.389568,82.822664,75.953403,77.112502,71.597232,70.826645,71.113123,75.294441,50.874879,57.929336,58.789292,32.399174,0,206.869995,0.01376,-2.602,207.440002,0.01508,0.507,207.139999,0.00117,0.044,207.440002,0.108,-10,119.760002,1.913,118.900002,9.81241,9.929012,5.920556,34.980091,35.686564,37.075455,46.075772,40.645086,-0.65549,0.080529,0.238655,0
4/14/2025,3:10:31,0,1,0,75.207487,73.553422,64.642217,48.753923,49.38925,50.268653,51.52183,39.942656,38.650533,41.244849,38.02748,38.258301,38.722743,39.710335,51.744138,40.719114,40.083795,48.645203,58.643787,67.691289,62.067144,51.86406,51.654226,47.604933,48.023337,51.34346,54.267929,50.317295,46.353173,42.895799,45.391618,39.625076,41.04834,36.883628,37.137066,38.998894,40.150939,47.831431,46.777414,46.991943,44.024786,38.861609,45.200337,35.10695,41.822155,41.088026,37.74259,41.233931,32.337697,40.04822,51.011003,50.049854,45.660513,45.530104,42.994141,69.979384,44.995482,50.027586,52.930856,40.985549,38.198303,38.42042,39.045853,35.748328,42.859633,32.855165,41.542555,30.890329,38.015337,32.349374,39.563422,36.136532,42.562979,35.675906,39.65865,30.823299,37.397838,31.845342,38.808254,34.835465,41.341795,32.225617,40.328014,31.185144,37.579957,32.345227,39.24238,34.125093,38.588004,33.96039,37.676014,30.700819,36.209223,32.177639,36.557412,36.470667,41.391849,34.891921,40.927853,32.282258,38.015189,37.017105,41.171412,37.955516,42.530359,41.88052,41.302199,34.893116,41.624045,38.334032,43.152574,80.886612,80.660994,79.234367,75.525466,76.387342,73.646001,82.152845,75.987729,75.864943,71.486262,70.860343,71.192212,75.248156,51.862734,62.769007,64.124037,38.140493,0,206.679993,0.01374,-2.604,207.389999,0.01514,0.515,207.210007,0.00103,0.046,207.360001,0.096,-10,119.690002,1.91,119.400002,6.513681,6.3224,2.355994,38.877937,39.936642,37.076078,46.706849,43.268094,-0.698922,0.089072,0.239367,0
4/14/2025,3:11:31,0,1,0,74.692461,73.618916,64.712256,49.560266,50.112718,51.105236,51.941851,43.313054,41.907273,43.354509,41.223381,41.823924,42.296861,42.255116,52.524712,42.853787,41.861552,49.424454,55.889651,66.700536,62.277735,53.385631,53.460139,48.944893,48.686595,51.75824,53.764529,50.589076,47.6864,45.655921,46.416087,43.290831,45.014441,40.784822,40.563797,43.239854,43.957562,48.827401,48.10797,48.158576,43.259193,42.46311,45.869395,39.452143,43.565459,42.608056,37.312725,42.765151,32.935745,42.365577,50.853076,50.798275,47.117397,47.038333,43.740791,70.099832,45.439742,50.360786,52.767599,44.358869,43.941514,42.624472,43.391131,35.780148,42.825308,32.856645,41.554575,30.912758,38.014804,32.389766,39.53893,36.157099,42.416011,35.643821,39.62452,30.81821,37.385411,31.889394,38.798302,34.855177,41.314277,32.214307,40.289066,31.171144,37.614382,32.369646,39.264436,34.169041,38.574764,33.955065,37.625002,30.68503,36.189997,32.185014,36.589794,36.470302,41.411721,34.919086,40.948652,32.390482,38.016368,36.999709,41.173071,37.930675,42.516201,41.89967,41.319603,34.838372,41.605101,38.310969,43.165203,81.286215,81.048031,79.260242,75.793721,76.569472,73.823643,81.786359,76.073075,76.550921,71.727272,70.892022,71.161082,75.301207,47.060263,68.30577,68.441173,89.500318,0,206.589996,0.01377,-2.611,207.029999,0.01486,0.482,206.779999,0.00102,0.04,207.199997,0.098,-10,119.669998,1.909,119.199997,3.295368,2.748676,-0.355568,43.120719,43.221804,37.07473,47.497936,46.240728,-0.742329,0.097527,0.240121,0
4/14/2025,3:12:31,0,1,0,74.877812,73.580707,64.697158,50.208777,50.735134,51.680422,52.253877,44.712095,43.832543,44.590914,43.053268,43.57377,43.821165,43.597899,53.046072,44.231346,43.216118,50.957794,58.8048,64.386327,57.494256,52.933536,54.870977,52.653966,49.83636,53.003883,54.30298,52.960081,48.88014,47.343177,47.34274,45.329349,47.558294,44.755981,43.903486,45.821198,46.389306,49.694736,49.120614,49.168106,44.654409,44.504995,46.605661,41.660162,44.942381,44.129102,38.890133,44.367436,36.760361,44.187233,51.11208,51.370404,47.851851,48.538899,44.83188,70.322946,46.377831,50.744622,52.641419,45.432457,45.361546,44.170886,44.63861,35.797896,42.809528,32.835843,41.540594,30.983708,38.031225,32.368933,39.572395,36.112334,42.384774,35.623973,39.636512,30.799583,37.447392,31.875676,38.82915,34.857352,41.34019,32.198823,40.297965,31.147618,37.640106,32.347048,39.259681,34.196214,38.585454,33.95827,37.650581,30.657788,36.200568,32.15292,36.579963,36.471091,41.39271,34.9281,40.948356,32.378616,38.038649,37.040153,41.174937,37.914876,42.502688,41.891025,41.306552,34.824772,41.630912,38.309749,43.138971,75.58657,76.851184,79.079633,76.149963,76.539406,74.356732,81.505635,76.019595,76.737785,71.588277,70.877634,71.174279,75.311806,46.961141,70.008978,69.149517,55.908266,0,206.660004,0.01375,-2.605,207.199997,0.01497,0.494,206.960007,0.00116,0.059,207.449997,0.094,-9,119.540001,1.91,119.400002,2.95931,2.222231,-0.015994,44.38343,43.748633,37.075254,48.347158,47.164923,-0.78567,0.105966,0.240908,0
