Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/14/2025,3:13:31,0,1,0,74.810489,73.592828,64.722662,50.677189,51.199768,52.049442,52.703752,45.830531,44.984164,45.506029,44.069214,44.500218,44.711845,44.505915,53.50764,45.254562,44.176187,49.511293,60.051694,67.848614,62.51753,53.289079,55.66184,53.838689,50.394764,53.072013,54.195642,52.808759,49.512873,48.453009,47.865393,46.838339,48.86732,47.011054,46.942465,47.796207,47.974253,50.37886,49.917344,49.890355,45.698895,45.43369,47.358183,41.858328,45.983943,45.056546,40.747665,45.209996,39.707564,45.099215,52.55196,51.783835,48.223883,48.918462,45.454703,70.515934,46.636291,51.319858,53.600095,46.392196,46.170949,44.994178,45.320291,35.833124,42.850159,32.809425,41.577795,31.106958,38.063519,32.360085,39.576778,36.110537,42.413745,35.601907,39.643654,30.829531,37.458893,31.864101,38.836185,34.869743,41.330046,32.243852,40.311267,31.167313,37.648953,32.366631,39.289438,34.220389,38.586544,33.993108,37.652715,30.668854,36.204477,32.176873,36.599987,36.430038,41.402937,34.896443,40.96051,32.335736,38.03537,37.008121,41.187182,37.901547,42.544345,41.876412,41.342522,34.820675,41.608331,38.329987,43.150748,76.00049,76.18403,78.404959,76.252362,76.470951,74.601728,81.177551,75.998718,76.402389,71.573653,70.942851,71.181769,75.33995,47.822502,71.901971,71.137399,143.339155,0,206.539993,0.01376,-2.607,207.089996,0.0152,0.506,206.979996,0,0.046,207.059998,0.099,-10,119.510002,1.902,119.099998,2.100496,1.593286,-0.554901,45.764897,45.209656,37.085364,48.928189,47.966261,-0.829045,0.114386,0.241686,0
4/14/2025,3:14:31,0,1,0,75.530116,73.580554,64.719238,51.256221,51.780168,52.77544,53.242348,46.512694,45.794072,46.181614,44.765709,45.177251,45.344052,45.149666,54.027758,46.026247,44.954931,51.236843,59.676347,67.270628,62.008777,53.872228,54.210517,51.63169,50.372338,53.485353,54.798403,52.6953,50.012487,49.275276,48.46632,48.600621,49.746735,48.782207,48.930402,49.284532,49.256651,51.094347,50.624485,50.667977,46.178616,45.924503,47.956058,44.268161,46.717377,45.557591,42.277079,45.766841,41.635888,45.685626,52.99428,52.239964,48.685053,48.84765,45.739276,70.707544,47.296984,51.6845,53.800529,46.874962,46.820344,45.472085,45.838149,35.853648,42.845476,32.80872,41.534876,31.222996,38.022151,32.337551,39.543448,36.118686,42.53034,35.629853,39.643686,30.84115,37.40639,31.84416,38.837687,34.885888,41.298548,32.334649,40.312181,31.182941,37.603093,32.334703,39.239283,34.260905,38.573427,33.98036,37.678885,30.688115,36.16074,32.17163,36.580798,36.452009,41.39442,34.932523,40.93294,32.262484,38.020936,37.031263,41.19573,37.945473,42.530915,41.901082,41.337734,34.879267,41.665969,38.33724,43.173759,76.822149,76.988105,77.969449,76.324111,76.636681,74.897103,80.773696,76.048592,75.764195,71.786196,70.989807,71.204103,75.284904,48.264754,72.752358,73.569759,45.144038,0,206.380005,0.01376,-2.602,207.029999,0.01497,0.501,206.779999,0.00106,0.044,207.119995,0.098,-10,119.57,1.895,119.699997,2.088121,1.577859,-0.611358,46.378199,46.963552,37.089598,49.300534,48.415095,-0.872429,0.122791,0.242435,0
4/14/2025,3:15:31,0,1,0,74.887347,73.635104,64.786335,51.535649,52.029459,53.056952,53.397694,47.112362,46.474831,46.792135,45.301565,45.60738,45.805156,45.594252,54.400274,46.689166,45.522174,50.680209,57.667001,67.24362,62.602534,55.539959,54.737456,52.770851,50.668004,54.599641,56.55066,51.817077,50.380141,50.11515,48.873463,49.652406,50.353319,49.998661,49.982992,50.266529,50.065481,51.517834,51.136362,51.071162,46.649375,46.374861,48.444542,45.397986,47.171456,45.952393,43.481211,46.178602,43.084847,46.101129,52.696216,52.645431,49.146751,49.2988,46.058335,70.921637,48.155661,51.741535,53.778127,47.328059,47.28963,45.831472,46.188618,35.906476,42.84296,32.815965,41.544241,31.365263,38.039084,32.382187,39.56171,36.108688,42.407517,35.616816,39.642617,30.861907,37.432409,31.893988,38.841403,34.9047,41.31501,32.381173,40.310672,31.189436,37.646783,32.377348,39.265795,34.31421,38.577448,34.023029,37.652185,30.696844,36.16764,32.200368,36.600934,36.432756,41.39552,34.922658,40.925789,32.321994,38.036595,37.024384,41.157333,37.925476,42.51235,41.879188,41.369935,34.843433,41.644097,38.331825,43.166182,77.35086,77.476896,77.857978,76.400949,76.665038,75.07716,80.504818,76.011571,76.346917,71.62559,70.93229,71.234008,75.388555,48.713237,72.717615,74.44568,56.303148,0,206.470001,0.01378,-2.603,207.229996,0.015,0.506,206.929993,0.00116,0.048,206.619995,0.108,-10,119.57,1.905,119.099998,2.520234,2.091313,-0.174627,46.353229,47.586363,37.099507,49.666866,48.692907,-0.915785,0.131156,0.243198,0
4/14/2025,3:16:31,0,1,0,75.620221,73.637443,64.766895,51.935119,52.429991,53.430977,53.831121,47.677035,46.948316,47.273734,45.680349,45.982825,46.125408,46.009944,54.713198,47.263632,45.995777,50.685188,59.583031,66.658176,60.838496,56.486278,54.804939,53.374438,50.457563,54.1395,56.182331,53.562888,50.622524,50.821261,49.15333,50.391981,50.703111,50.535228,50.562196,50.706507,50.584296,51.918927,51.518912,51.483721,47.051967,46.921343,48.979179,46.217485,47.779268,46.20218,44.278943,46.518773,44.236945,46.433175,52.862522,52.97298,49.859321,50.087838,46.325542,71.060861,47.795997,52.117894,54.215604,47.872865,47.768997,46.113609,46.428589,35.967081,42.843329,32.833198,41.55645,31.495254,38.02448,32.372373,39.556749,36.123632,42.489999,35.636848,39.644474,30.892306,37.436139,31.875919,38.815255,34.924987,41.320179,32.477799,40.282574,31.21181,37.635927,32.385105,39.25277,34.348146,38.570151,34.043215,37.690688,30.71116,36.172123,32.196864,36.607484,36.44152,41.411709,34.947004,40.933668,32.306824,38.019905,37.036422,41.196299,37.965483,42.56926,41.910825,41.370799,34.872687,41.689779,38.341345,43.20198,77.862328,77.971202,77.877749,76.546411,76.565911,75.227036,80.279227,76.000837,75.887336,71.716576,70.958847,71.271585,75.321662,49.512179,73.243302,71.620429,56,0,206.25,0.01377,-2.601,206.880005,0.01482,0.489,206.759995,0.00113,0.043,207,0.099,-10,119.480003,1.886,118.900002,2.423074,2.248923,-0.211483,46.730256,45.560863,37.116875,49.984033,49.08626,-0.959184,0.139426,0.243921,0
4/14/2025,3:17:31,0,1,0,74.734012,73.583094,64.803041,52.18717,52.713993,53.648337,54.086157,48.108957,47.397845,47.677688,46.0711,46.368849,46.531472,46.354859,55.033135,47.709153,46.405175,50.960957,61.652919,68.242204,62.718212,54.831445,54.950505,53.020404,51.29591,54.563431,56.068346,53.480613,50.875253,51.178681,49.53369,50.828729,51.060102,50.969246,50.926205,51.077507,50.978827,52.23816,51.865166,51.75746,47.476923,47.556382,49.430573,46.752319,48.126816,46.522864,44.914133,46.83942,45.207777,46.779365,53.980401,53.313127,49.74155,49.876076,46.8936,71.142628,48.355474,52.481342,54.603829,48.088307,47.954795,46.435755,46.815618,36.010269,42.845313,32.841754,41.551719,31.638374,38.049081,32.42473,39.585922,36.114407,42.418903,35.630807,39.623474,30.918761,37.462809,31.921058,38.848427,34.956103,41.311014,32.536675,40.298153,31.207962,37.652868,32.415503,39.267737,34.413349,38.595283,34.099564,37.66325,30.742764,36.197321,32.260453,36.612679,36.415291,41.414674,34.922361,40.945301,32.355954,38.054995,37.022021,41.204233,37.916017,42.567517,41.885438,41.395984,34.855503,41.689573,38.332527,43.169074,78.352232,78.374048,77.926687,76.665833,76.572461,75.286802,80.203711,75.986544,76.524315,71.679736,70.952245,71.247166,75.371251,52.405615,73.514263,73.078925,135.806755,0,206.5,0.01381,-2.613,206.929993,0.01483,0.479,206.690002,0,0.037,206.800003,0.104,-10,119.510002,1.892,119.400002,2.609752,2.506635,-0.084518,46.923938,46.612544,37.130478,50.360038,49.396608,-1.002605,0.147665,0.244638,0
4/14/2025,3:18:31,0,1,0,75.03817,73.616929,64.745309,52.436817,52.888449,53.933928,54.118154,48.435168,47.776089,48.076308,46.389195,46.663117,46.701138,46.677976,55.144178,48.094783,46.762469,51.2137,62.267429,66.24041,60.355056,55.742726,55.433062,53.975065,52.183892,55.042653,55.512745,53.175639,51.110414,51.357702,49.752693,51.293388,51.38298,51.300416,51.344306,51.359573,51.343061,52.49683,52.175737,52.141008,47.825135,47.923323,49.810604,47.205682,48.581595,46.954948,45.367204,47.200142,45.769626,47.079827,53.838625,53.636346,50.354681,50.457786,47.418053,71.226527,48.478633,52.491934,54.387347,48.526605,48.38139,46.748225,46.955109,36.062195,42.855086,32.840584,41.549243,31.790006,38.038595,32.392816,39.60211,36.129337,42.571654,35.669753,39.653409,30.952586,37.447544,31.882512,38.870366,35.012736,41.332887,32.632699,40.311324,31.200789,37.629652,32.406815,39.273135,34.456052,38.59274,34.161816,37.697885,30.767443,36.193944,32.237482,36.607491,36.439758,41.415676,34.981933,40.952053,32.28759,38.063135,37.055823,41.21988,37.983857,42.61081,41.900779,41.428929,34.882509,41.747106,38.333658,43.228135,78.821895,78.821131,78.015039,76.825973,76.691283,75.455622,80.039781,76.008306,75.851766,71.618915,70.954834,71.231511,75.284734,53.279664,73.896921,74.352638,0,0,206.429993,0.01378,-2.607,206.979996,0.015,0.504,206.639999,0,0.036,206.940002,0.094,-9,119.43,1.913,119.099998,2.555983,2.613894,0.003432,47.19671,47.520423,37.153215,50.697354,49.581768,-1.046036,0.155971,0.245338,0
4/14/2025,3:19:31,0,1,0,74.589014,73.610116,64.857706,52.683482,53.172266,54.103058,54.409048,48.715445,48.046588,48.337548,46.646169,46.933418,46.954389,46.897155,55.392371,48.404433,47.080046,52.203095,60.780567,66.285044,61.138072,55.170083,57.341088,55.075788,52.259242,53.978046,55.716175,53.956822,51.263889,51.525033,50.124047,51.611918,51.668058,51.636783,51.592474,51.612406,51.594596,52.741938,52.436349,52.437217,48.059087,48.239693,50.100131,47.573139,48.674693,46.950375,45.73913,47.394843,46.108702,47.272507,53.87638,53.824187,50.818564,50.996387,47.625361,71.31598,48.716987,52.723482,54.718266,48.783183,48.501539,46.888713,47.152759,36.100924,42.836407,32.856461,41.529763,31.91639,38.030347,32.396521,39.583258,36.143612,42.547161,35.673046,39.623181,30.96392,37.409616,31.883938,38.870913,35.046983,41.330792,32.72539,40.300943,31.205438,37.627973,32.413133,39.285818,34.509188,38.607199,34.197217,37.658742,30.79259,36.195018,32.282611,36.626132,36.433616,41.399894,34.976753,40.955274,32.254807,38.076641,37.074211,41.206721,37.967112,42.64511,41.881485,41.444814,34.878124,41.751037,38.354894,43.213254,79.282278,79.220578,78.103053,76.929703,76.870404,75.521876,80.040323,76.061587,76.635569,71.666111,70.951347,71.214024,75.250017,53.779265,74.751853,75.370257,37.038405,0,206.220001,0.01378,-2.604,206.919998,0.01499,0.508,206.759995,0.00112,0.048,206.940002,0.092,-9,119.410004,1.899,119.199997,2.321055,2.297139,-0.408149,47.802992,48.238864,37.160091,50.976311,49.794657,-1.089478,0.164273,0.246035,0
4/14/2025,3:20:31,0,1,0,75.450352,73.637696,64.906093,52.924714,53.37391,54.33002,54.651964,49.065514,48.322367,48.573989,46.82761,47.079144,47.149906,47.152089,55.714306,48.72738,47.313358,51.386254,59.420277,67.421462,64.576003,57.885998,55.565171,52.41448,52.508398,55.127735,56.943724,54.718878,51.747292,51.88062,50.384537,51.799844,51.876178,51.811037,51.870533,51.954581,51.897697,53.011224,52.692675,52.58638,48.307175,48.458944,50.411552,47.899882,49.177034,47.021414,46.06363,47.543201,46.375309,47.393342,53.962891,54.064425,50.936657,50.921005,47.617414,71.428734,48.857014,52.843306,55.03883,49.006723,48.730823,46.969927,47.312318,36.17502,42.865978,32.901953,41.567728,32.111542,38.054582,32.440501,39.599694,36.142851,42.462501,35.688757,39.66747,31.038099,37.469071,31.952314,38.843677,35.100312,41.338394,32.828754,40.298944,31.24129,37.678574,32.440933,39.287233,34.544775,38.595814,34.251458,37.702045,30.847845,36.19944,32.319088,36.658613,36.430253,41.40359,34.979287,40.943705,32.33254,38.064325,37.073378,41.206599,37.966105,42.644109,41.894625,41.453123,34.838161,41.767182,38.361395,43.248243,79.733016,79.615124,78.280596,77.099905,76.810012,75.563549,79.804858,76.039372,76.156648,71.564475,70.977992,71.230478,75.376176,54.381607,74.130055,75.173805,90.446889,0,206.520004,0.01381,-2.609,207.229996,0.015,0.497,206.929993,0.00106,0.039,207.149994,0.108,-10,119.629997,1.908,119.400002,3.022069,3.049084,0.180733,47.362468,48.100639,37.185872,51.059901,49.983655,-1.132905,0.172593,0.246731,0
4/14/2025,3:21:31,0,1,0,74.886245,73.626807,64.840371,53.246449,53.705435,54.581089,54.983972,49.236434,48.535058,48.798819,47.003122,47.289351,47.374941,47.360094,56.052036,48.999145,47.541592,51.82097,61.540575,69.380261,63.184674,55.924431,55.724469,56.212315,51.200973,54.595266,57.355529,55.657168,52.001895,52.217227,50.705235,52.040537,52.163473,52.165643,52.075778,52.220489,52.119343,53.28416,52.96381,52.89355,48.49091,48.733761,50.633958,48.217352,49.184725,47.041794,46.300623,47.730444,46.560356,47.580776,54.668768,54.31587,50.920854,51.291192,47.33447,71.526691,49.117552,53.41342,55.448504,49.184181,48.829886,47.115507,47.511544,36.237125,42.852485,32.928948,41.557051,32.259597,38.065018,32.456348,39.58293,36.149925,42.384729,35.685041,39.614397,31.065109,37.455785,31.974117,38.870585,35.138873,41.315068,32.921502,40.293488,31.249584,37.686063,32.480498,39.306986,34.61034,38.607198,34.319267,37.692633,30.861528,36.217903,32.345204,36.666006,36.458451,41.4105,35.022886,40.952651,32.410094,38.093716,37.104133,41.198843,37.964503,42.657889,41.906148,41.482687,34.865308,41.805431,38.338157,43.23524,80.157761,79.995766,78.310981,77.20238,76.500145,75.551726,79.758676,76.010284,76.913099,71.500454,70.974366,71.202244,75.307545,54.66057,67.517006,61.864637,0,0,206.610001,0.01382,-2.611,207.25,0.01506,0.499,206.970001,0,0.037,207.240005,0.101,-11,119.599998,1.902,119.800003,8.175818,8.104541,5.201027,42.529417,38.163638,37.203291,51.274784,50.250507,-1.176325,0.180952,0.2474,0
4/14/2025,3:22:31,0,1,0,73.882625,73.607235,64.897972,51.58158,51.545522,53.824445,52.558935,47.469123,47.37442,48.101136,44.077942,44.041537,44.126155,45.723902,55.890785,48.222991,46.463473,51.522176,60.083903,66.529825,61.188157,55.383565,55.857941,54.532297,51.795693,54.498251,57.193258,55.184074,80.924143,59.464984,51.834512,41.272374,43.860336,43.146931,46.037903,42.772345,41.970508,53.707385,53.100238,52.89598,75.756169,54.191611,48.993447,38.177298,47.872798,61.761505,39.011299,40.83271,37.412755,41.683357,53.636269,46.844879,50.763142,50.732701,47.150825,44.493479,48.613107,46.543418,47.420178,43.873953,43.895442,41.532231,41.572119,36.303723,42.843454,32.980099,41.546523,32.418452,38.071966,32.514944,39.602929,36.153184,42.393674,35.725387,39.621482,31.152478,37.475116,32.01452,38.860595,35.195778,41.325785,33.063338,40.296162,31.250061,37.682849,32.496836,39.301366,34.700062,38.626292,34.416121,37.675049,30.920892,36.227294,32.377329,36.698745,36.458004,41.43117,35.020893,40.971359,32.407204,38.078912,37.107442,41.225447,37.978844,42.715627,41.910777,41.550653,34.851351,41.840108,38.393997,43.251682,80.673813,86.445661,107.602514,86.436908,76.269412,86.253174,103.448135,75.985833,77.015527,71.486902,70.927838,71.213858,75.354993,76.869442,52.383742,147.447359,2015.481043,0,206.020004,0.06984,-9.088,206.600006,0.06309,0.373,206.399994,0.0569,6.208,205.889999,5.906,-1276,119.239998,1.938,118.900002,21.566974,18.725909,10.565172,30.267538,88.484063,37.231791,49.623487,44.139557,-0.049636,0.002445,0.030845,0
4/14/2025,3:23:31,66840,0,0,75.134375,73.625721,64.860221,46.975321,45.888961,48.665145,46.145501,41.021427,42.283755,44.793724,39.566261,39.119874,39.184719,42.864369,54.210812,45.116274,44.154796,48.753666,57.631345,67.795675,59.313965,52.200989,54.747159,53.295749,50.024028,53.453526,55.725443,53.028224,81.733799,61.156424,51.94959,32.603834,34.990783,34.304078,36.951831,34.110305,33.61564,52.292755,51.528589,51.144015,79.810578,61.731265,48.309304,29.632174,46.058519,78.890491,51.624966,44.505576,28.705463,43.966227,52.798119,49.700193,48.659755,49.183626,45.700558,51.337782,47.540061,38.427982,39.030921,35.33187,35.186478,35.570292,35.633887,36.355751,42.861251,33.002387,41.567694,32.547064,38.091783,32.505542,39.611866,36.134708,42.42938,35.721104,39.651166,31.17045,37.492629,32.014796,38.888515,35.222496,41.332944,33.166601,40.302035,31.24308,37.723779,32.499335,39.344151,34.709383,38.64263,34.440088,37.687219,30.981292,36.289512,32.424724,36.715127,36.4828,41.427221,35.029249,40.991976,32.418702,38.092961,37.113991,41.221245,37.9733,42.727243,41.904944,41.597154,34.873407,41.861603,38.391988,43.273824,76.097276,89.165226,133.218978,79.837543,76.468842,80.796928,128.226128,75.944604,76.931782,71.272797,70.952046,71.198599,75.344875,79.170582,35.450438,119.52068,5502.624718,0,205.449997,0.13316,-17.580999,206.080002,0.11946,0.458,205.800003,0.11565,14.139,203.880005,12.061,-2888,118.959999,1.996,119.300003,38.165234,34.524948,30.72122,13.784356,74.857992,37.253169,48.930385,36.530238,-0.269191,0.009158,0.198462,0
4/14/2025,3:24:31,66900,0,0,75.684812,73.660726,64.917821,44.760057,43.059445,44.726763,43.253371,37.914718,39.069277,43.286803,36.211611,35.438487,35.669788,40.514398,52.934252,42.916161,41.68863,49.419539,57.43991,64.621394,56.745868,52.103717,52.997569,48.558689,49.011481,52.726804,53.856103,52.996156,72.053226,60.319202,50.974733,29.230113,31.506086,30.906331,32.782205,30.113429,30.209275,50.900792,49.830337,49.372223,72.645745,61.114612,46.39733,31.877837,44.282068,71.548374,55.387954,42.85866,25.321259,42.016726,50.734011,48.189971,47.874083,48.017644,44.507987,49.64761,46.322011,36.113759,36.82835,34.16199,34.039914,32.507273,32.289422,36.448811,42.840279,33.067904,41.542798,32.641971,38.057542,32.520879,39.576955,36.161635,42.449508,35.797058,39.64255,31.270018,37.460809,32.036611,38.87343,35.299986,41.309985,33.29168,40.285938,31.313684,37.681362,32.515355,39.270791,34.697258,38.638509,34.485642,37.65054,31.023182,36.28066,32.456309,36.70447,36.532331,41.40695,35.065885,40.952641,32.385172,38.045794,37.143717,41.225525,38.065063,42.74952,41.953241,41.578623,34.90439,41.903021,38.384362,43.333828,79.851474,88.59156,146.403043,83.669196,76.317958,83.483832,142.2814,75.938153,75.920431,71.325281,71.001101,71.19418,75.258982,72.685132,32.02035,149.813958,5554.759087,0,205.229996,0.13445,-17.628,205.910004,0.12034,0.583,205.809998,0.11899,14.536,203.5,12.316,-2933,118.849998,1.994,119.800003,41.028932,36.451529,32.912859,9.945801,89.55719,37.269254,47.607618,34.323451,-0.579183,0.01827,0.452313,0
4/14/2025,3:25:31,66960,0,0,76.664322,73.680651,65.002498,43.538977,41.497628,42.318829,41.659664,36.585697,37.227175,42.294034,34.417057,33.322261,33.783803,39.347928,51.874386,41.687511,40.090488,48.633078,55.874086,63.993876,56.931525,52.272194,52.183956,49.197569,48.147497,52.216247,53.74019,51.791606,89.481431,64.067638,49.806712,30.068969,30.746242,29.842223,30.975306,30.302369,29.861013,49.544393,48.464808,48.227984,82.85924,67.318874,45.601928,27.924266,43.221963,82.63004,63.596119,40.737586,26.743807,40.12729,49.881455,46.818225,46.829149,47.201348,43.379181,48.457898,45.550375,35.485182,35.94871,32.66105,32.373713,32.207758,31.550917,36.496407,42.848859,33.140958,41.569787,32.709729,38.058529,32.56902,39.590664,36.188242,42.431097,35.847128,39.650061,31.328849,37.468115,32.070226,38.903036,35.365182,41.320145,33.37923,40.296526,31.330631,37.697947,32.539164,39.308792,34.738137,38.665063,34.586869,37.678997,31.089308,36.315807,32.514309,36.740486,36.512149,41.434398,35.098485,40.983683,32.473486,38.051705,37.159806,41.23011,38.04007,42.791424,41.936041,41.61419,34.870186,41.914761,38.455191,43.335768,85.216554,96.035003,153.515087,95.60983,76.311507,94.039164,149.095421,75.957303,76.317554,71.364473,71.022879,71.211709,75.322031,81.099446,33.60928,167.117705,5461.462812,0,205.240005,0.15471,-20.611,206,0.13889,0.649,205.820007,0.13782,17.337,203.75,14.232,-3505,118.900002,2.011,120.199997,38.057151,33.852367,28.988025,11.749561,97.078256,37.298724,46.609955,33.371222,-0.891678,0.027754,0.709098,0
4/14/2025,3:26:31,67020,0,0,75.282934,73.5994,65.034962,43.079273,40.99099,41.247977,41.35316,35.74007,36.275193,41.629096,35.391507,34.429987,34.849201,39.496391,51.132557,40.773892,40.106064,46.915817,56.536465,65.728552,57.960112,51.645042,52.273166,49.899381,48.693837,51.533061,53.298905,51.266705,81.637419,62.975999,48.938394,29.593481,31.604027,31.151792,31.576406,30.518192,30.6782,48.810763,47.798485,47.598574,80.82382,61.420406,43.869186,28.26675,41.449204,79.646251,51.452584,41.912159,29.621045,40.989808,49.921809,46.225641,46.112816,46.413649,43.190421,47.404909,44.992182,35.295487,36.0815,32.164975,31.680462,32.923768,32.876302,36.552618,42.86555,33.195736,41.582653,32.774319,38.083958,32.598627,39.655844,36.232892,42.565454,35.88193,39.64414,31.372768,37.449896,32.083926,38.943123,35.444445,41.36539,33.471452,40.309111,31.332222,37.685036,32.536844,39.359573,34.819368,38.716768,34.731992,37.705095,31.153499,36.346819,32.572155,36.717134,36.543227,41.419979,35.10171,40.977202,32.483839,38.100302,37.196075,41.225423,38.063635,42.820559,41.910508,41.655491,34.910506,41.964092,38.45402,43.341625,77.567244,91.270494,152.52262,81.000068,76.072853,80.875437,148.864984,75.907286,76.888186,71.225939,70.962993,71.194693,75.2312,79.277676,30.809886,114.398847,5527.819445,0,205.389999,0.13659,-18.031,205.070007,0.12277,0.463,205.960007,0.11882,14.598,204.070007,12.335,-2956,119.010002,2.016,119.800003,40.39816,35.328952,33.371925,8.540234,72.137142,37.331636,46.142753,33.503749,-0.043077,0.001199,0.035352,0
4/14/2025,3:27:31,67080,0,0,75.277138,73.675669,65.062861,42.538861,40.428038,40.637652,40.859699,34.573074,35.064425,40.725811,34.187388,33.229758,33.630503,38.791985,50.727659,39.893248,39.336914,46.396668,56.654402,66.02239,56.206909,49.831293,51.450528,49.290455,48.758788,50.668495,53.087321,50.964609,72.392188,60.423149,48.784563,25.955944,29.641408,28.972855,30.91721,28.27471,27.66855,48.644926,47.5253,47.26462,73.131042,59.823196,43.092063,24.882357,40.902484,72.20631,54.140588,41.493886,23.568121,40.554778,49.591274,45.838774,45.283853,45.95295,42.979181,47.639261,44.512164,34.559909,35.103975,30.465644,30.294477,31.219691,31.118928,36.612116,42.885066,33.276757,41.584111,32.878501,38.086959,32.663466,39.623397,36.25122,42.497981,35.947576,39.664955,31.488259,37.467568,32.117738,38.926972,35.471654,41.337411,33.570612,40.362944,31.368408,37.719496,32.566189,39.331261,34.788234,38.703881,34.811741,37.696888,31.193347,36.361173,32.569232,36.726288,36.563447,41.425121,35.129291,40.964971,32.519961,38.046276,37.181788,41.23189,38.088238,42.87751,41.948567,41.649588,34.881049,41.937569,38.456536,43.391958,78.401819,87.959058,150.638842,81.375639,76.127132,80.119,147.544349,75.877981,76.007515,71.38187,71.011193,71.197905,75.297737,72.156701,15.827629,128.199613,5557.158494,0,205.429993,0.13024,-17.080999,204.880005,0.11825,0.528,206.070007,0.11445,13.966,204.110001,11.894,-2827,118.949997,2.005,119.800003,60.575139,54.882639,53.284462,-11.790576,79.299146,37.350941,45.693033,32.127104,-0.351351,0.009981,0.287599,0
4/14/2025,3:28:31,67140,0,0,76.16764,73.683695,65.03934,41.975989,39.918338,39.999864,40.302904,33.807647,34.437363,40.141051,33.321947,32.18295,32.668722,37.976445,50.235955,39.225572,38.69465,45.049135,56.246416,65.465927,59.041438,50.229094,51.104451,46.709,47.921379,51.582569,52.487392,48.835057,87.993107,63.073841,48.363499,28.740825,29.749481,29.232175,30.645519,29.287499,28.72812,48.241602,47.095465,46.938635,81.502114,64.794682,43.019443,25.368948,40.474887,80.970397,61.735055,40.772415,24.823656,39.76465,49.140683,45.663677,45.19752,45.64136,42.462025,47.175735,44.019691,34.31608,34.997093,29.988631,29.754553,30.43308,30.337946,36.642052,42.894572,33.321223,41.582822,32.941661,38.108292,32.696062,39.624581,36.269232,42.500039,36.000022,39.679249,31.548594,37.494456,32.166166,38.940953,35.546404,41.368067,33.678291,40.349035,31.395776,37.738421,32.58924,39.343368,34.828795,38.703198,34.894875,37.729274,31.266995,36.396711,32.617392,36.757999,36.616406,41.432015,35.175883,40.981738,32.600507,38.073728,37.222093,41.230147,38.093556,42.899043,41.952178,41.698934,34.892674,41.98541,38.504235,43.408211,84.515473,95.146777,155.535593,94.487856,76.287769,92.693809,151.299502,75.824768,76.20954,71.277466,71.056504,71.180836,75.365199,79.988664,31.236913,152.33885,5548.722834,0,205.369995,0.15094,-20.089001,205.970001,0.13576,0.519,205.740005,0.13289,16.589001,203.160004,13.831,-3353,118.879997,2.014,120.199997,39.32421,33.980154,31.733126,9.039289,90.689688,37.382929,45.354159,31.637897,-0.660212,0.018659,0.540394,0
4/14/2025,3:29:31,67200,0,0,74.546426,73.673675,64.95527,41.468999,39.502211,39.579811,39.906846,33.449683,34.027134,39.744751,33.01739,31.938121,32.43966,37.477088,49.642278,38.802524,38.23537,44.92858,56.930238,64.753056,56.449633,49.260776,51.188831,48.642313,47.435308,49.280154,53.117413,52.323968,79.959269,61.872872,47.868676,27.569602,29.995908,29.244529,30.632459,29.123257,28.92431,47.684287,46.599038,46.421565,79.234625,59.105364,42.845641,26.247803,40.35942,77.902322,50.796689,40.472027,26.08302,39.461838,48.893659,45.220651,44.832212,45.284132,41.960081,46.860674,43.5349,33.798754,34.438725,30.352931,30.084569,30.581591,30.552061,36.722744,42.939955,33.385438,41.605921,33.018798,38.142488,32.730934,39.64899,36.283561,42.570484,36.061963,39.708286,31.619374,37.476059,32.19971,38.983473,35.618347,41.395502,33.78571,40.394345,31.424233,37.765987,32.618763,39.355158,34.862827,38.750747,34.993645,37.768516,31.331069,36.412117,32.652439,36.770291,36.648171,41.444676,35.21638,40.982773,32.58999,38.05144,37.232946,41.234955,38.133718,42.915256,41.958223,41.701463,34.892564,42.010778,38.530691,43.425731,76.737909,90.154523,153.771555,79.944304,76.050582,79.384959,150.078538,75.825753,75.809717,71.04296,71.015389,71.174944,75.262641,78.124225,31.332204,128.796466,5560.535532,0,205.720001,0.13328,-17.610001,206.270004,0.11832,0.505,206.039993,0.11568,14.137,203.860001,11.979,-2843,119.089996,2.008,118.800003,38.718503,33.695468,31.321854,9.150173,79.597206,37.415992,44.954273,31.634772,-0.020075,0.000567,0.016242,0
4/14/2025,3:30:31,67260,0,0,75.390342,73.670638,64.83507,41.131534,39.293599,39.182448,39.777731,33.112431,33.631105,39.332134,32.528793,31.580159,32.062112,37.23104,49.547758,38.567246,37.80828,44.712265,58.819431,67.427227,56.886323,46.993752,49.211049,48.238036,46.777031,51.099964,52.089549,48.573662,72.924637,59.215456,47.793172,25.865223,28.637589,27.567747,29.984063,27.876174,27.220281,47.866367,46.703384,46.608545,71.998638,59.104109,42.101931,24.018158,39.804471,69.944531,52.182829,39.979708,22.964956,39.120947,49.508445,44.887623,43.92082,44.69488,41.70132,46.63232,43.78453,33.69664,34.597558,29.474594,29.420187,29.889288,29.861936,36.765615,42.917957,33.424367,41.600915,33.061745,38.12091,32.78258,39.656002,36.305654,42.559022,36.101519,39.722537,31.69882,37.479433,32.228469,38.970195,35.644889,41.385783,33.853354,40.41519,31.460023,37.762289,32.632831,39.369542,34.897247,38.7647,35.114961,37.774096,31.371449,36.424788,32.694966,36.794679,36.666367,41.459685,35.238735,41.01421,32.639103,38.082129,37.265434,41.260361,38.145088,42.993294,41.968919,41.749977,34.899363,42.037906,38.538082,43.415965,80.878708,88.894898,152.171607,86.068882,76.249567,85.581664,148.874236,75.837133,75.772144,71.091747,71.031719,71.169208,75.300426,72.896521,21.062279,154.311546,5233.486727,0,205.639999,0.12955,-16.973,205.039993,0.11812,0.569,206.279999,0.11456,14.011,204.300003,11.856,-2813,119.050003,2.021,119.5,51.753847,46.062606,43.940383,-3.960675,91.565809,37.440232,44.749603,31.1567,-0.317641,0.009193,0.258615,0
4/14/2025,3:31:31,67320,0,0,75.19628,73.678429,64.799335,41.060677,39.213758,39.087597,39.711933,32.781117,33.345267,39.072589,32.310189,31.414578,31.879686,36.807477,49.229294,38.435191,37.524815,44.906137,54.371952,65.121029,57.303751,49.395739,51.819154,47.492616,46.51513,50.748567,52.008687,50.583304,86.796804,62.727952,47.636497,28.721554,29.615139,28.720393,30.170678,29.286357,28.898736,47.715135,46.518454,46.396488,81.543363,62.545966,42.028603,25.517356,39.606336,81.120496,57.137047,39.917625,25.184853,38.992639,48.47176,45.100255,44.229712,45.234675,41.355673,46.937383,43.35886,34.058408,34.758107,29.712243,29.52451,30.065809,30.126967,36.856514,42.96426,33.519585,41.637121,33.107672,38.162894,32.847075,39.674021,36.356064,42.585323,36.194217,39.724017,31.772485,37.497952,32.295162,38.994407,35.741414,41.425318,33.940542,40.424597,31.498053,37.787872,32.667027,39.382355,34.965119,38.799147,35.255514,37.815407,31.444738,36.459087,32.738763,36.790232,36.694663,41.422273,35.27794,41.017487,32.698002,38.065036,37.302267,41.249494,38.188062,42.993426,41.970841,41.747064,34.916381,42.046301,38.562936,43.429699,83.070514,94.243921,153.296419,92.870861,76.187184,91.156459,149.353556,75.734835,75.863125,71.050413,70.952001,71.152305,75.251934,79.902889,36.816781,147.396331,4916.391168,0,205.490005,0.13615,-17.948999,206.059998,0.1228,0.483,205.860001,0.11796,14.429,204.229996,12.243,-2934,118.919998,2.005,119.400002,32.378298,26.770404,24.659426,15.258199,88.460798,37.477205,44.625156,31.374341,-0.019924,0.000587,0.016228,0
4/14/2025,3:32:31,67380,0,0,74.570233,73.582429,64.802796,41.041146,39.148748,38.977132,39.771553,32.732318,33.265799,38.781439,32.54247,31.598402,32.140859,36.81482,49.131875,38.213699,37.448856,45.546295,54.133869,64.303748,58.864229,49.54234,50.907682,48.10729,46.994589,49.862356,51.223807,49.293181,77.719567,60.274818,47.884315,27.451207,29.807146,28.746539,30.293091,29.076278,29.026765,47.819448,46.699976,46.450398,77.258821,55.861306,41.872283,26.222788,39.314422,75.795312,45.709707,40.045912,25.943402,39.10708,48.018292,45.098501,44.319567,44.722271,41.380801,47.202151,43.00764,33.999723,34.621262,30.161881,29.819034,30.56083,30.680061,36.897138,42.910621,33.531947,41.637925,33.14493,38.186834,32.905409,39.698365,36.369442,42.519092,36.22137,39.713582,31.797133,37.515822,32.335839,39.020536,35.792899,41.421457,33.963775,40.442799,31.496862,37.809712,32.693011,39.415598,35.029585,38.814322,35.344777,37.823135,31.479263,36.490729,32.8039,36.805658,36.725577,41.464002,35.331142,41.039505,32.790507,38.109325,37.35323,41.267478,38.185357,43.017517,41.990375,41.801777,34.909479,42.070123,38.594224,43.413848,75.389981,87.940378,149.070365,77.697955,75.812613,76.88045,145.85637,75.748813,76.89091,71.091627,71.007605,71.121759,75.310635,76.301078,26.89604,109.878493,4922.781756,0,205.399994,0.11639,-15.279,205.970001,0.10471,0.4,205.710007,0.0996,11.905,204.070007,10.417,-2442,118.830002,1.989,118.900002,44.092185,38.080153,36.253782,3.79213,69.669038,37.502019,44.424512,31.640465,-0.292528,0.008114,0.234888,0
4/14/2025,3:33:31,67440,0,0,75.261495,73.579187,64.837143,40.84161,39.005218,38.881672,39.6509,32.732449,33.180338,38.658606,32.403995,31.618278,32.067257,36.702712,48.938332,37.822251,37.446953,45.780704,54.018532,62.0538,57.007412,50.509283,49.089984,48.056184,46.761861,50.30077,51.517267,48.878942,77.544339,58.68361,47.560836,26.348712,28.895871,27.748975,29.766896,28.132616,27.57194,47.397772,46.248457,46.02717,73.273553,58.4456,41.534704,24.240398,39.261886,69.184163,49.716035,39.72319,23.25886,38.85263,47.853914,44.647303,44.152942,44.509718,41.191065,46.978388,43.051813,33.676724,34.528174,29.527488,29.431161,30.082607,30.034225,36.975052,42.924294,33.614247,41.633648,33.173051,38.197996,32.980216,39.700832,36.425036,42.530775,36.291809,39.712306,31.889838,37.496874,32.402186,39.009328,35.875552,41.437555,34.053059,40.460902,31.576212,37.819492,32.740651,39.420576,35.048335,38.806505,35.453043,37.83268,31.569528,36.485685,32.84374,36.844864,36.772309,41.469114,35.387442,41.040837,32.849209,38.1079,37.354899,41.259172,38.205726,43.027667,41.988433,41.830172,34.902642,42.059382,38.606195,43.41039,82.356765,89.501702,148.170782,88.188585,75.955053,87.670281,145.007716,75.732487,76.380916,71.12189,70.967993,71.12883,75.277557,74.072405,23.991388,144.135163,4690.282357,0,205.110001,0.12236,-16.058001,205.740005,0.11037,0.487,205.729996,0.1065,12.85,204.149994,11.092,-2623,118.779999,2,119.099998,47.517271,41.491139,39.679625,0.043565,86.962704,37.531195,44.234459,31.213397,-0.556827,0.016064,0.445077,0
4/14/2025,3:34:31,67500,0,0,74.837173,73.649589,64.837313,40.72671,38.869315,38.723681,39.448744,32.423116,32.937842,38.580671,32.216884,31.511491,31.961436,36.598862,48.74444,37.646448,37.291528,44.339311,52.184976,64.944727,59.917622,49.713876,49.838319,47.979901,47.282933,49.52976,51.785624,49.017878,85.109506,62.240184,47.279467,28.803768,29.671968,28.752267,30.004587,29.366069,29.077048,47.394579,46.089896,45.894376,81.15541,60.078074,41.619597,25.964389,39.181608,80.645558,53.404327,39.776081,25.726726,38.852201,47.911093,44.872907,44.106032,44.287518,41.168181,47.011149,43.205814,33.937769,34.751131,29.726633,29.49609,30.27902,30.402888,37.009993,42.924732,33.648923,41.645991,33.172193,38.205637,33.01769,39.729457,36.444483,42.55842,36.347968,39.722385,31.900913,37.511567,32.405851,39.035771,35.908743,41.447204,34.071199,40.471411,31.577933,37.817831,32.779443,39.427723,35.081237,38.854257,35.552841,37.849121,31.607936,36.503481,32.887849,36.884452,36.803937,41.493081,35.429289,41.071829,32.866737,38.152085,37.395588,41.303899,38.223685,43.070102,41.980282,41.8717,34.908167,42.080959,38.649305,43.420774,81.740778,93.125491,149.754529,90.369985,75.856776,89.317886,145.95591,75.721264,76.21154,71.050347,71.018224,71.096308,75.350335,79.516849,30.591712,117.972453,4536.249833,0,205.199997,0.1242,-16.247,207.149994,0.10961,0.475,205.580002,0.10672,12.834,204.080002,11.063,-2610,118.769997,2,120.199997,38.995579,33.335709,31.492193,8.283888,74.043705,37.556793,44.258591,31.432255,-0.818815,0.023273,0.655327,0
4/14/2025,3:35:31,67560,0,0,75.680133,73.573955,64.824161,40.597385,38.779412,38.720272,39.468826,32.597718,33.048227,38.526513,32.584925,31.82178,32.323474,36.569872,48.507889,37.617032,37.32704,44.831069,54.60684,64.621286,54.136337,49.099496,50.390775,46.46591,46.123257,50.443557,50.976284,48.583466,76.051525,59.091562,47.184191,27.481269,29.66636,28.432987,30.074325,28.845554,28.909794,47.219489,45.865945,45.710191,75.838202,54.064455,41.748605,26.250278,39.483546,74.335395,43.321828,39.949721,25.844474,39.048274,48.017289,44.777254,44.247468,44.998444,41.072243,47.05002,43.097597,33.731484,34.570029,30.2954,29.897736,30.741565,30.829927,37.099392,42.973965,33.708131,41.654922,33.222993,38.199486,33.066617,39.735519,36.466062,42.670755,36.448879,39.768658,31.997121,37.497578,32.435813,39.059486,35.960452,41.453254,34.154199,40.490778,31.65856,37.834777,32.823619,39.42728,35.135767,38.871024,35.664493,37.881763,31.725494,36.502542,32.926028,36.87147,36.875452,41.511842,35.500076,41.074352,32.867952,38.155137,37.406158,41.29132,38.254778,43.118129,42.0179,41.851731,34.949664,42.109489,38.688768,43.440259,74.875656,86.387593,145.482063,76.252725,76.152072,75.131472,142.452714,75.717372,75.600879,71.008238,71.034966,71.132568,75.329836,74.887636,26.077443,104.83094,4557.067498,0,205.380005,0.10782,-13.92,206.110001,0.09614,0.337,205.820007,0.09252,10.939,204.679993,9.53,-2206,118.82,2.01,120.300003,44.427775,38.992189,37.193305,2.756416,66.833908,37.593748,44.368383,31.67769,-1.072926,0.030211,0.855683,0
4/14/2025,3:36:31,67620,0,0,74.840852,73.53692,64.813247,40.426206,38.559288,38.475409,39.256815,32.528004,33.020619,38.401962,32.412292,31.848664,32.183919,36.559406,48.345639,37.620102,37.237677,44.877451,55.608593,65.792744,57.046317,47.996924,50.282853,46.171196,46.314331,49.880863,50.864531,50.304321,80.600609,58.51519,46.933254,26.824994,29.072682,27.832171,29.663164,28.24205,27.902391,46.884638,45.528939,45.37093,74.891207,58.492782,41.486992,24.634288,38.971196,70.209837,49.392998,39.714474,23.777368,38.900959,48.150406,44.514122,43.64251,44.23494,41.203046,47.049258,42.97809,33.553717,34.46627,29.587012,29.500053,30.33781,30.306327,37.138417,42.9789,33.743717,41.654977,33.176386,38.229202,33.114304,39.765493,36.524483,42.687445,36.45941,39.758868,32.001927,37.511246,32.449123,39.079339,36.018468,41.485363,34.154106,40.510063,31.631291,37.839161,32.837812,39.459305,35.170624,38.903953,35.754703,37.878461,31.73241,36.536853,32.948935,36.900441,36.892479,41.503261,35.518405,41.077592,32.910794,38.173508,37.468311,41.291788,38.246416,43.097087,41.980518,41.885564,34.95408,42.096494,38.677321,43.413083,83.433287,89.996672,145.746678,89.818149,75.486345,89.229535,142.500676,75.644906,76.708736,71.069479,71.026924,71.017587,75.219223,75.155031,30.104694,163.616854,4334.495586,0,204.880005,0.11778,-15.355,204.460007,0.10678,0.569,205.449997,0.10303,12.348,203.779999,10.638,-2493,118.75,1.995,119.5,39.22499,33.778728,32.00621,7.708264,95.600322,37.608789,44.120519,31.291865,-1.320701,0.03739,1.051241,0
4/14/2025,3:37:31,67680,0,0,76.078493,73.480043,64.817344,40.450958,38.586746,38.523177,39.308326,32.424714,32.942668,38.410195,32.404127,31.822379,32.200826,36.485495,48.206724,37.547846,37.164558,46.001313,52.872669,62.194975,54.141684,49.172848,48.311408,46.024911,46.701741,50.856821,51.021159,48.200219,84.476386,62.091774,47.033983,28.700694,29.867209,28.984188,29.926954,29.361032,29.223663,46.994818,45.405798,45.302927,81.288636,59.028167,41.474766,26.439065,38.954887,80.690494,50.794063,39.819075,26.230365,38.926201,47.281905,44.674942,44.049951,44.293255,41.258179,47.104431,43.134843,33.733638,34.534762,30.033944,29.752608,30.673157,30.74279,37.211928,43.002711,33.80598,41.673975,33.191142,38.271442,33.193257,39.793901,36.577788,42.727608,36.559145,39.801338,32.077744,37.535508,32.523357,39.093213,36.067378,41.512831,34.181339,40.531796,31.706292,37.877551,32.893338,39.482154,35.247677,38.936967,35.875551,37.927709,31.802561,36.559631,33.022936,36.919825,36.922037,41.525173,35.580966,41.144121,32.99623,38.207274,37.486193,41.304317,38.24486,43.107393,41.979818,41.903329,34.964903,42.089325,38.703573,43.396179,81.129922,92.558584,147.336645,89.313274,75.574018,88.897779,143.582975,75.593216,76.716974,71.026847,70.927099,71.01283,75.23307,79.557307,37.317608,133.774618,4358.63454,0,205.360001,0.11879,-15.571,205.720001,0.10568,0.285,205.460007,0.10063,12.056,204.25,10.482,-2467,118.800003,2.007,119.900002,31.242945,25.683728,24.028037,15.791038,82.048435,37.648776,44.115512,31.578483,-1.568502,0.044736,1.246224,0
4/14/2025,3:38:31,67740,0,0,74.271492,73.488172,64.796912,40.205576,38.325339,38.331963,39.027229,32.5109,32.991127,38.373551,32.582499,32.072681,32.509148,36.483742,47.800707,37.62849,37.165447,44.596052,54.810043,63.919418,58.539842,48.295768,51.339469,46.139699,46.420373,49.314118,52.44764,49.546272,74.358627,57.948829,46.455455,26.854345,29.526338,28.592282,29.841594,28.532398,28.747454,46.418591,44.826512,44.722253,74.671082,53.034374,41.73327,26.151979,39.29659,73.114959,41.26071,39.8626,25.606228,38.996709,47.552534,44.40572,43.732712,44.577499,40.91262,46.968902,42.995372,33.297081,34.06202,30.289739,29.99551,30.947145,31.087215,37.244153,42.991682,33.850099,41.678528,33.189522,38.256008,33.219056,39.766136,36.583102,42.763622,36.594012,39.80389,32.07498,37.52457,32.5337,39.107333,36.121404,41.529987,34.167041,40.560327,31.731591,37.866617,32.913901,39.490301,35.28069,38.961004,35.926254,37.939137,31.839922,36.558245,33.029545,36.936898,36.978477,41.526315,35.636127,41.153581,33.015121,38.205838,37.506857,41.320371,38.307343,43.137457,42.016381,41.949126,34.981832,42.10097,38.735567,43.422284,75.322098,85.330881,142.93981,75.902803,75.719845,74.292557,140.44577,75.547503,76.31628,70.946085,70.931897,71.012535,75.232354,73.527986,26.119253,104.874157,4165.109604,0,205.339996,0.09957,-12.885,207.229996,0.08837,0.404,205.899994,0.08458,9.815,204.899994,8.789,-2014,118.910004,1.976,119.300003,43.645758,38.923573,37.052903,2.809697,66.858553,37.667227,44.02941,31.613118,-0.073749,0.002335,0.05755,0
4/14/2025,3:39:31,67800,0,0,73.572424,73.458599,64.643034,40.144455,38.238462,38.218147,38.917042,32.451858,32.974754,38.326378,32.460256,32.056608,32.425026,36.468643,47.852674,37.679788,37.186305,44.753409,56.071805,64.449477,55.792999,47.549531,50.925276,50.172786,46.603491,49.345009,50.912558,48.511269,82.357274,58.92317,46.585547,26.907329,28.901881,27.798292,29.462096,28.334913,27.883681,46.478673,44.871918,44.747077,75.83931,59.101911,41.284862,24.663354,39.136175,71.369561,49.540199,39.833913,23.962987,39.024285,48.093478,44.234919,43.520968,44.902693,41.565512,46.931292,42.994666,33.174602,34.104601,29.558507,29.655273,30.598598,30.528668,37.323606,43.011745,33.913498,41.732517,33.194756,38.292202,33.321688,39.782183,36.62488,42.644344,36.647509,39.836017,32.107864,37.582827,32.635017,39.092955,36.145052,41.505536,34.200283,40.571287,31.784556,37.916897,32.990721,39.483837,35.307878,38.968654,36.016751,37.949542,31.896297,36.564685,33.086241,36.953531,37.037127,41.556048,35.725456,41.164858,33.189188,38.194168,37.535843,41.326976,38.313974,43.177846,42.060723,41.944678,34.972468,42.122493,38.732043,43.438086,84.228468,90.685292,144.764197,90.909671,75.542133,90.224551,141.403984,75.617412,76.580937,70.867824,70.927546,71.065475,75.271097,75.680599,14.574074,152.261369,4142.160322,0,204.660004,0.11594,-15.061,205.679993,0.1043,0.504,205.679993,0.10137,12.114,204.350006,10.49,-2473,118.82,2.002,118.599998,60.402958,55.102273,53.651324,-13.817411,90.655123,37.699528,44.218706,31.270042,-0.157154,0.005048,0.121368,0
4/14/2025,3:40:31,67860,0,0,74.75549,73.48655,64.661871,40.099734,38.191869,38.156094,38.92149,32.317544,32.91954,38.327172,32.448601,32.036912,32.436923,36.423826,47.827625,37.525806,37.087156,44.059994,53.300208,64.180719,56.746197,49.363081,51.568737,46.853395,45.911103,48.820167,52.209991,48.290829,83.078907,61.272806,46.54483,28.614401,29.625574,28.753587,29.600156,29.432218,29.149898,46.608808,44.944265,44.849658,80.400006,57.155851,41.569258,26.437543,39.288649,79.604121,48.596732,39.92332,26.309396,39.021433,47.282709,44.552959,43.941467,44.942408,40.961377,47.036081,42.87372,33.356144,34.22972,30.034653,29.809945,30.855253,30.970661,37.363726,43.051582,33.937813,41.738569,33.175985,38.324119,33.371577,39.811371,36.638252,42.676941,36.714341,39.86336,32.151047,37.563499,32.646256,39.115109,36.1757,41.547416,34.187872,40.626786,31.803283,37.933363,33.022847,39.487743,35.312692,38.989771,36.047687,37.993448,31.942351,36.595391,33.072189,36.975723,37.075239,41.575035,35.760045,41.178974,33.191445,38.216474,37.548885,41.337119,38.340493,43.191916,42.074315,41.955635,34.988398,42.083625,38.779732,43.436795,79.969343,91.51613,145.495101,87.156902,75.72387,87.072844,141.816875,75.5659,75.932224,70.639417,70.979552,71.052122,75.255276,78.842988,45.879287,127.26619,4175.350544,0,205.300003,0.11256,-14.726,205.940002,0.10065,0.424,205.639999,0.09545,11.265,204.5,9.907,-2314,118.879997,1.979,118.699997,22.192057,17.216485,15.570547,24.352773,78.83117,37.720665,44.09244,31.542729,-0.399079,0.012873,0.309529,0
4/14/2025,3:41:31,67920,0,0,74.497525,73.43389,64.621914,40.124686,38.121039,38.117064,38.892902,32.349671,33.003684,38.289761,32.634644,32.194152,32.606092,36.343412,47.746219,37.55961,37.123987,45.5022,55.201662,64.733893,54.968854,46.136045,50.511745,51.75616,46.3334,49.321988,51.17475,48.893662,75.288537,58.113491,46.530214,27.150043,29.524743,28.708029,29.63578,28.895362,28.912314,46.483527,44.816157,44.656696,75.2182,52.43319,41.353785,26.298109,39.207483,73.724338,41.125179,39.959986,25.782016,39.049727,48.182764,44.365825,43.781824,45.019477,41.331092,47.078105,42.785831,33.310755,34.099293,30.294626,30.075742,31.098193,31.179628,37.401723,43.0599,34.015407,41.762651,33.16166,38.327789,33.417035,39.816232,36.677205,42.649723,36.744611,39.868832,32.178376,37.609395,32.67865,39.127915,36.216004,41.532035,34.195158,40.625207,31.838661,37.957592,33.084561,39.517025,35.381572,39.009806,36.12049,37.96497,31.981345,36.603593,33.148875,36.971899,37.089106,41.583107,35.784383,41.189068,33.244747,38.217859,37.573697,41.32759,38.311057,43.16968,42.051331,41.959902,34.967427,42.094952,38.760022,43.382094,74.83782,85.571877,142.288357,75.781066,75.484019,74.407246,139.410675,75.529499,76.699292,70.779842,70.949316,71.024435,75.205767,74.12399,29.444748,109.95709,4206.506674,0,205.350006,0.09963,-12.934,205.860001,0.09013,0.356,205.789993,0.08495,9.985,204.729996,8.799,-2026,118.830002,2.014,119.599998,39.609587,34.433158,33.039359,6.920627,69.71251,37.736498,44.244469,31.676373,-0.637301,0.020472,0.493821,0
4/14/2025,3:42:31,67980,0,0,74.951285,73.426648,64.701828,40.118914,38.128061,38.157212,38.971967,32.351979,32.911209,38.219537,32.494979,32.149516,32.501878,36.501736,47.599881,37.385332,37.139457,45.119142,52.715312,62.939891,55.12056,49.37616,50.147471,46.37053,45.781882,49.393865,51.319473,49.149033,79.902334,58.266906,46.614135,26.515259,28.724509,27.532393,29.08273,27.961931,27.624887,46.525576,44.945276,44.815189,74.376874,58.075195,41.304385,24.564714,39.084816,69.413622,48.335097,39.811826,23.673414,38.959153,47.289627,44.261035,43.748456,44.441611,40.796762,47.01556,42.798135,33.065443,34.078159,29.681775,29.534174,30.565809,30.539316,37.465026,43.081935,34.051801,41.785505,33.134984,38.324001,33.471868,39.831538,36.746551,42.86918,36.859347,39.915257,32.233258,37.568003,32.673913,39.156027,36.284062,41.586012,34.257447,40.657059,31.895387,37.917101,33.104273,39.511548,35.42659,39.036532,36.202658,38.043115,32.058312,36.615939,33.178163,36.959345,37.13891,41.586457,35.84807,41.209649,33.193986,38.259952,37.598587,41.359529,38.381532,43.21208,42.085706,41.99604,35.035362,42.083099,38.79427,43.403859,83.344182,89.671695,143.867421,89.495182,75.82676,88.973771,140.623869,75.503288,75.727844,70.877435,70.955103,71.01452,75.077646,74.78701,27.063961,162.339493,4076.229383,0,205.339996,0.11518,-15.129,205.820007,0.10319,0.439,205.449997,0.099,11.769,204.369995,10.295,-2412,118.800003,1.987,119,42.611467,37.301717,35.809158,4.002668,95.055772,37.772684,43.889271,31.244113,-0.875156,0.028301,0.678524,0
4/14/2025,3:43:31,68040,0,0,74.202138,73.462764,64.64767,40.081448,38.006132,38.119213,38.889159,32.220428,32.833906,38.169687,32.434539,32.123771,32.53041,36.424787,47.582328,37.433426,37.069638,43.611949,54.306366,64.360899,56.364994,48.740451,48.7279,46.112887,45.692781,50.309534,52.97275,49.043305,83.014698,61.300524,46.427921,28.713699,29.689039,28.796115,29.336294,29.251,29.081953,46.619593,44.907236,44.887527,80.54546,57.617219,41.474941,26.415007,39.026876,79.643432,49.088345,40.048415,26.22518,39.153585,47.725219,44.536995,43.549593,43.969342,40.967926,47.045638,43.28398,33.492799,34.380487,29.958737,29.664012,30.869389,31.043306,37.494145,43.076613,34.083132,41.779603,33.122351,38.314046,33.476957,39.815874,36.747197,42.841718,36.891214,39.894118,32.215031,37.571693,32.703418,39.13285,36.293119,41.560266,34.19932,40.642985,31.923912,37.938019,33.125762,39.498118,35.457409,39.038536,36.2485,38.031716,32.059289,36.586819,33.192471,36.965796,37.171893,41.617059,35.899081,41.218523,33.245611,38.281855,37.640396,41.381798,38.379599,43.234298,42.089979,41.996797,35.035239,42.085027,38.817934,43.405888,80.336962,91.679242,145.363987,87.556897,75.643759,87.55637,141.998618,75.603547,76.073641,71.134834,70.949642,71.035796,75.290125,79.029895,36.945219,134.585099,4141.599569,0,205.270004,0.11284,-14.808,205.820007,0.10125,0.386,205.460007,0.09522,11.272,204.300003,9.963,-2326,118.739998,1.994,118.699997,31.032703,26.079723,24.653197,15.395218,82.441781,37.779645,44.005509,31.568122,-1.117756,0.036296,0.866735,0
