Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/14/2025,3:44:31,68100,0,0,73.596952,73.46832,64.622068,40.125025,38.063957,38.158921,38.951703,32.268813,32.850936,38.185278,32.589464,32.22726,32.649412,36.421498,47.775373,37.449897,37.109133,43.982689,52.783605,64.28072,57.555122,50.853526,49.47922,46.817248,46.212922,49.648839,50.803692,48.952702,75.119941,58.119856,46.596114,27.024435,29.445232,28.537458,29.428286,28.798406,28.83588,46.701484,44.999715,44.865257,74.967195,52.179587,41.277106,26.216079,39.037843,73.495635,41.10249,39.942553,25.716609,39.089742,47.291371,44.430885,43.780705,44.230582,41.017995,46.963406,42.787179,33.444524,34.281178,30.130032,29.793421,31.101214,31.163122,37.505145,43.067344,34.121452,41.787659,33.070047,38.351785,33.566455,39.81561,36.742065,42.70576,36.897031,39.901236,32.219103,37.613568,32.760668,39.129498,36.317202,41.552965,34.162545,40.664186,31.930661,37.969715,33.154538,39.510643,35.472213,39.033862,36.311986,38.014631,32.105271,36.61484,33.222834,36.984099,37.199919,41.659883,35.948825,41.24242,33.399494,38.276587,37.639101,41.368833,38.384246,43.220045,42.14224,42.004669,35.010369,42.061549,38.821697,43.408751,75.304009,85.475423,141.949748,76.099983,75.550297,74.492204,139.385263,75.571882,76.027649,70.868307,70.918359,71.008335,75.243377,73.995464,32.790222,108.719904,4203.353378,0,204.850006,0.09971,-12.866,205.800003,0.08983,0.534,205.600006,0.08587,9.946,204.289993,8.794,-2006,118.739998,1.989,118.800003,35.770646,30.451638,29.117085,10.825468,69.025863,37.793026,43.923119,31.652248,-1.354946,0.044152,1.051353,0
4/14/2025,3:45:31,68160,0,0,74.371084,73.399553,64.525205,40.09761,38.060326,38.119073,39.026355,32.268901,32.870426,38.204639,32.387447,32.154916,32.491263,36.425667,47.691939,37.381306,37.174511,45.024673,53.129185,63.031211,56.474683,49.28474,50.918198,48.681298,47.02905,49.430344,51.275473,48.946292,81.89876,58.565056,46.625078,26.982569,29.005994,27.949793,29.175494,28.451159,28.088782,46.73283,45.115866,44.912666,75.689151,57.817766,41.273068,24.823279,38.973561,71.36931,48.643093,39.735266,24.361961,38.917595,46.985542,44.285945,44.075522,44.571683,41.45696,47.050206,42.793887,33.249141,34.369571,29.665083,29.59106,30.645841,30.598278,37.550906,43.073283,34.168758,41.821766,33.076525,38.36429,33.607908,39.838275,36.793574,42.712533,36.949462,39.910724,32.236691,37.625613,32.809246,39.145124,36.334654,41.583937,34.152571,40.694798,31.971433,37.991031,33.206648,39.507931,35.532856,39.077031,36.357957,38.034629,32.139658,36.61319,33.245618,36.9928,37.240013,41.632913,35.979702,41.303451,33.47623,38.265761,37.652575,41.337074,38.393876,43.201088,42.159133,41.982882,35.033176,42.053828,38.801312,43.397258,83.825929,90.140866,142.955014,90.382398,75.625616,89.68518,139.842997,75.498775,76.324112,70.968821,70.896665,70.993858,75.200256,75.576445,35.614694,167.286942,3978.513485,0,205.029999,0.11168,-14.563,205.660004,0.10033,0.527,205.380005,0.09687,11.433,204.110001,10.047,-2349,118.75,1.977,118.599998,32.661951,27.309941,25.772139,13.963127,97.149171,37.81316,44.028257,31.353162,-0.107236,0.004072,0.08307,0
4/14/2025,3:46:31,68220,0,0,74.148452,73.313385,64.507412,40.03295,38.003011,38.097983,38.916415,32.283062,32.899443,38.237879,32.446731,32.224345,32.579343,36.259679,47.575193,37.348834,37.119792,44.784333,54.238995,64.961695,54.332148,49.674991,49.478957,48.035626,45.538821,49.492534,50.418376,48.895643,82.484761,61.001239,46.371976,28.721744,29.754801,28.954253,29.497951,29.301768,29.239773,46.554391,44.894676,44.895552,80.226547,56.478054,41.46009,26.666548,39.034362,79.29171,47.412486,40.049724,26.444704,39.065901,47.438509,44.517263,43.737331,44.614976,40.890007,47.011552,42.815152,33.572778,34.37062,30.236818,29.956403,31.008768,31.070151,37.578235,43.103059,34.167936,41.810839,33.032585,38.372284,33.628831,39.847103,36.829865,42.851754,36.996916,39.904238,32.228808,37.588897,32.779868,39.157489,36.377605,41.603741,34.136717,40.698445,31.983141,37.968027,33.235057,39.531384,35.571933,39.111525,36.396109,38.070533,32.155358,36.63898,33.251076,36.963285,37.262684,41.664256,36.030216,41.277522,33.371851,38.278758,37.670885,41.367386,38.409286,43.249763,42.130194,41.998775,35.070488,42.041743,38.829513,43.35465,79.526931,90.967339,143.79467,86.523262,75.45022,86.880687,140.542895,75.507472,76.45088,71.132884,70.90033,70.975878,75.090296,78.634956,34.205638,127.540636,4210.341029,0,204.940002,0.11213,-14.614,205.550003,0.10048,0.439,205.289993,0.09527,11.235,203.850006,9.892,-2290,118.629997,1.989,119.599998,33.957011,29.045125,27.634759,12.414965,78.968998,37.824575,44.002206,31.70259,-0.339715,0.012014,0.262136,0
4/14/2025,3:47:31,68280,0,0,74.072762,73.282909,64.563436,40.045733,37.903173,38.08341,38.813373,32.184502,32.830409,38.17858,32.524008,32.23872,32.597714,36.277523,47.426986,37.307954,37.052007,45.557013,53.606869,61.12432,55.615883,48.829516,52.203708,47.422619,46.111309,48.578095,50.890063,48.305976,73.885524,57.841109,46.555612,26.894604,29.163277,28.186176,29.341682,28.225126,28.482167,46.528501,44.907027,44.891697,74.239347,52.881959,41.313045,25.911289,39.093477,73.012304,41.322953,39.92407,25.139132,39.075047,46.840867,44.30383,43.756189,44.893149,40.888621,46.991392,42.586069,33.189953,33.927037,30.119432,29.844796,31.001495,31.00885,37.597874,43.113784,34.214562,41.830204,33.001489,38.370847,33.648705,39.887834,36.845977,42.885748,37.041848,39.957381,32.262441,37.616661,32.777118,39.157674,36.367609,41.611841,34.120998,40.726001,32.035491,37.975898,33.231421,39.52131,35.576875,39.102769,36.4338,38.089324,32.152929,36.628157,33.268648,36.951432,37.296819,41.648954,36.040285,41.277847,33.378399,38.276646,37.6754,41.383588,38.440559,43.259783,42.15858,41.979252,35.08139,42.02124,38.846648,43.368618,75.632264,85.15204,141.354036,76.073059,75.505251,74.141875,138.751355,75.523826,76.430108,70.917186,70.898539,70.96857,75.079222,73.039298,32.974753,184.965951,4204.788138,0,205.100006,0.10008,-12.979,204.600006,0.09051,0.481,205.550003,0.08512,9.866,204.220001,8.801,-2004,118.699997,1.973,118.699997,35.520902,30.278335,28.88936,11.03471,104.305051,37.836222,43.878121,31.515261,-0.007257,0.000249,0.005497,0
4/14/2025,3:48:31,68340,0,0,74.825749,73.378762,64.551666,39.962745,37.783289,37.94279,38.757944,32.20871,32.805811,38.193894,32.339254,32.162382,32.470702,36.423798,47.478185,37.441585,37.167732,44.640816,55.801729,63.39821,53.075484,47.95748,50.470417,47.017873,45.637927,49.978205,51.517607,48.506106,82.579401,58.643458,46.166917,27.14203,28.729487,27.610151,29.069864,28.182451,27.790102,46.373913,44.625148,44.656255,75.989495,58.021126,41.178796,24.795828,39.069145,72.255725,49.455847,39.836259,24.24367,38.9894,47.512559,44.171818,43.563987,44.143323,40.954097,46.892111,42.765595,32.973385,34.013081,29.619084,29.504479,30.5651,30.550878,37.615724,43.102102,34.244194,41.815151,32.988937,38.344668,33.703207,39.848344,36.88641,42.855625,37.089027,39.964289,32.262296,37.607722,32.821037,39.141969,36.389476,41.596624,34.131951,40.722776,32.060269,37.956361,33.293089,39.487968,35.616036,39.11132,36.474689,38.067557,32.212432,36.608563,33.283188,36.990683,37.326326,41.693692,36.095855,41.307539,33.455479,38.273804,37.703932,41.407006,38.468037,43.284902,42.209205,42.013186,35.095222,42.002071,38.876318,43.388907,84.262284,90.413078,142.924418,90.91583,75.497817,90.193848,139.547781,75.432212,75.326658,70.779228,70.926976,71.000824,75.15102,75.835339,30.807198,161.356229,3980.479472,0,204.860001,0.11273,-14.734,206.660004,0.09951,0.479,205.320007,0.09714,11.469,204.119995,10.096,-2363,118.650002,1.973,119,37.629836,32.641715,31.299178,8.537081,94.634635,37.851983,43.851897,31.204335,-0.159112,0.005441,0.121749,0
4/14/2025,3:49:31,68400,0,0,73.98542,73.376217,64.539685,40.042509,37.869014,37.946771,38.835564,32.152145,32.792347,38.177871,32.390735,32.17144,32.578945,36.270351,47.76312,37.377364,37.168935,44.300192,58.58154,66.691144,53.890452,47.732886,49.874558,46.700539,46.183979,50.195493,52.29806,48.521921,82.834522,61.163336,46.561024,28.626023,29.657967,28.797149,29.430984,29.420865,29.172888,46.788226,45.075344,45.1257,80.006028,55.818291,41.241367,26.567134,39.18148,79.24106,47.247431,39.86421,26.472324,39.041995,48.685785,44.475848,43.259308,44.23479,41.113594,47.00239,42.934636,33.603035,34.405921,29.983399,29.870599,30.978711,31.033809,37.641191,43.135736,34.266621,41.864626,32.965612,38.383973,33.756953,39.850756,36.902543,42.783817,37.129388,39.978947,32.278876,37.663501,32.858034,39.164674,36.410931,41.610464,34.076579,40.743144,32.087534,38.01079,33.32562,39.498388,35.618531,39.10454,36.477182,38.117191,32.252198,36.635278,33.302905,37.009297,37.349354,41.72495,36.117368,41.327153,33.524598,38.322543,37.698352,41.411284,38.439659,43.304969,42.206005,42.028886,35.072042,41.944401,38.907968,43.36158,79.551213,90.891246,143.381625,86.388841,75.461008,86.462954,140.021486,75.426993,75.664653,70.79945,70.936443,70.964455,75.23181,78.428869,53.070695,98.070117,4001.394759,0,205.139999,0.10767,-14.035,205.690002,0.09503,0.505,205.419998,0.09143,10.715,203.990005,9.406,-2166,118.68,1.987,119.199997,15.694273,10.374616,8.997459,30.866751,62.894813,37.867644,44.117327,31.645912,-0.04904,0.001575,0.038102,0
4/14/2025,3:50:31,68460,0,0,74.217839,73.325281,64.504037,40.159943,37.912545,38.071579,38.935687,32.283808,32.870592,38.178746,32.590891,32.394244,32.796299,36.438016,47.661842,37.439682,37.195017,44.906588,55.089039,65.799886,56.380062,48.497118,48.544853,47.73168,45.867498,49.069597,51.76464,50.389298,73.921035,57.622914,46.552536,27.225548,29.317898,28.360523,29.637649,28.61331,28.460709,46.664831,45.003799,44.936792,73.722302,51.539516,41.167591,26.064011,39.266239,72.536981,40.620997,39.944386,25.592353,39.120224,48.085829,44.298858,43.272106,43.851213,41.072196,47.0408,42.888376,33.298993,34.294417,30.135306,29.944493,31.18491,31.318409,37.669787,43.156237,34.308988,41.878897,32.945369,38.402323,33.788731,39.866528,36.917931,42.798653,37.160742,40.022088,32.291735,37.668833,32.881182,39.16458,36.412607,41.635437,34.040133,40.775678,32.108407,38.03114,33.361196,39.515204,35.654036,39.129304,36.513092,38.122077,32.254451,36.650351,33.314485,37.011585,37.377283,41.719749,36.16766,41.32785,33.544847,38.304903,37.694398,41.396807,38.454269,43.301937,42.221875,41.988057,35.076969,41.936721,38.880649,43.343628,75.292014,84.648888,139.846476,75.782775,75.408035,73.725594,137.377626,75.430443,75.476461,70.590644,70.867047,70.984616,75.216397,72.737717,17.764864,112.046913,3983.228676,0,205.220001,0.09555,-12.392,206.919998,0.08452,0.48,205.580002,0.08089,9.264,204.369995,8.349,-1887,118.800003,1.971,118.5,55.333322,49.948377,48.725172,-8.780786,70.861072,37.878946,43.91143,31.696088,-0.277234,0.009174,0.212671,0
4/14/2025,3:51:31,68520,0,0,74.915341,73.200178,64.576499,40.036703,37.837124,37.987778,38.802307,32.160884,32.817608,38.203404,32.395101,32.216411,32.592315,36.368211,47.424106,37.354114,37.233412,43.665179,54.968271,65.113927,56.624171,48.849507,48.753881,46.855847,45.748536,49.507885,51.603095,49.626774,82.144226,58.577935,46.256944,27.3608,28.785575,27.764942,29.167869,28.181743,27.668857,46.284901,44.803228,44.684509,75.993121,58.448856,41.263535,24.674483,38.915081,71.812692,49.41463,39.781326,24.017401,39.04393,47.606242,44.183135,43.744198,44.020918,41.005754,46.943827,43.048804,33.127632,34.033026,29.561526,29.468323,30.602506,30.651088,37.681502,43.138903,34.333894,41.875874,32.888074,38.398919,33.813285,39.897915,36.932182,42.871202,37.18828,39.990482,32.267386,37.642513,32.85915,39.193347,36.464046,41.660159,34.039366,40.750705,32.099183,37.992021,33.381833,39.544862,35.699344,39.15236,36.557465,38.111978,32.270529,36.653508,33.32521,36.981925,37.394941,41.699057,36.183007,41.350578,33.566464,38.330184,37.739142,41.398842,38.451454,43.289484,42.208856,42.003606,35.143194,41.945546,38.854448,43.330298,84.246588,90.386607,142.368532,90.878591,75.497569,90.200245,139.263987,75.367865,76.334202,70.742546,70.815613,70.952712,75.114546,75.71702,50.103212,121.409685,3983.607798,0,204.940002,0.11334,-14.799,205.5,0.10183,0.446,205.360001,0.09706,11.456,204.050003,10.135,-2367,118.709999,1.98,118.800003,18.01219,13.018781,11.536572,28.244754,75.842213,37.886385,43.934842,31.240683,-0.507101,0.016855,0.388821,0
4/14/2025,3:52:31,68580,0,0,75.082898,73.258877,64.496386,39.99056,37.75948,37.951236,38.731077,32.058797,32.788079,38.201455,32.347315,32.184188,32.540982,36.291887,47.367489,37.321988,37.197855,45.722334,51.57404,61.109053,52.066685,47.946137,49.779978,48.095519,45.979911,48.940594,51.623465,48.574422,82.134237,60.782198,46.149876,28.600415,29.577151,28.711385,29.485732,29.161971,29.012097,46.187391,44.772881,44.670368,80.036249,55.902117,41.34914,26.586632,39.186614,79.272011,47.225861,40.013873,26.397239,39.11786,46.798941,44.223673,43.64615,44.734638,41.214628,47.01882,42.779698,33.158787,34.037532,30.020405,29.844295,30.928802,31.029732,37.684435,43.188343,34.334327,41.908395,32.868056,38.40083,33.803661,39.921392,36.95088,42.959135,37.202087,40.047864,32.264815,37.680159,32.861009,39.213316,36.435839,41.665995,33.985302,40.798349,32.115303,38.027441,33.369028,39.556218,35.680628,39.184894,36.549392,38.161685,32.276553,36.670119,33.329005,36.985703,37.409328,41.720842,36.181237,41.367735,33.501163,38.344943,37.730933,41.413645,38.479115,43.309081,42.212221,41.999939,35.120432,41.903593,38.901953,43.307325,79.495484,90.785964,143.032933,86.358887,75.581813,86.527628,139.63261,75.477672,75.90775,70.629651,70.87173,70.947281,75.039873,78.417314,37.094946,124.603039,3993.203889,0,204.789993,0.10688,-13.879,205.639999,0.09661,0.473,205.399994,0.09115,10.69,204.279999,9.434,-2181,118.660004,1.971,118.900002,30.595252,25.794516,24.459249,15.554624,77.483445,37.895493,43.899621,31.503259,-0.070583,0.002305,0.054336,0
4/14/2025,3:53:31,68640,0,0,75.113507,73.235796,64.458094,40.035688,37.746406,37.874103,38.741331,32.185286,32.85893,38.222367,32.460465,32.316461,32.755907,36.310604,47.561657,37.34839,37.177669,43.825686,54.775269,64.720591,56.288134,49.038594,48.83498,49.542976,45.319712,50.414207,52.76091,48.758957,73.651908,57.330815,46.379763,27.052607,29.234646,28.349518,29.48083,28.485105,28.437359,46.454881,44.99571,44.818325,73.751007,51.676724,41.208888,26.009964,39.075276,72.445085,40.637846,39.88016,25.425493,39.143981,47.248552,44.221748,43.480143,44.580247,41.045469,47.024753,43.2184,33.200684,34.062879,30.070825,29.942426,31.096843,31.245565,37.692553,43.152951,34.381876,41.925165,32.858341,38.406007,33.860823,39.891126,36.969602,42.775737,37.224466,40.024779,32.268202,37.677602,32.91001,39.156999,36.43377,41.630518,33.942062,40.781889,32.151175,38.030628,33.435769,39.529413,35.729894,39.162047,36.569839,38.125534,32.293082,36.654699,33.329516,37.01685,37.439132,41.757961,36.202834,41.380395,33.638769,38.33117,37.730407,41.382979,38.461141,43.275853,42.245621,41.9806,35.121764,41.900415,38.88487,43.289019,75.361499,84.668116,139.640034,75.898415,75.314054,73.780762,137.101732,75.447012,76.458802,70.82637,70.880045,70.954322,75.203991,72.548218,34.781519,168.231292,3981.87564,0,205.089996,0.09506,-12.302,205.800003,0.08535,0.42,205.580002,0.08062,9.246,204.690002,8.371,-1905,118.830002,1.97,118.199997,33.328042,28.157167,26.828439,13.051721,97.543999,37.896164,43.96576,31.603204,-0.298691,0.010005,0.228806,0
4/14/2025,3:54:31,68700,0,0,74.496837,73.291424,64.550656,39.995222,37.679309,37.900244,38.695154,32.144068,32.800753,38.251141,32.337753,32.265152,32.568095,36.316659,47.416187,37.453964,37.245834,44.504381,53.852236,61.593293,54.847954,49.451894,50.838352,45.419174,45.675434,50.607672,51.578738,48.892234,81.241017,58.125086,46.087692,26.759158,28.504449,27.421565,29.040707,28.033914,27.459359,46.087585,44.661812,44.497062,74.827065,57.723114,41.236318,24.53398,39.376072,70.392844,48.393171,39.876244,23.875072,39.025903,46.900555,43.996818,43.777547,44.588989,41.12033,46.895922,43.095661,32.720294,33.669103,29.457819,29.530064,30.548329,30.60271,37.687449,43.173779,34.379723,41.907646,32.826394,38.409561,33.875942,39.859377,36.975335,42.804703,37.266288,40.022392,32.285368,37.667411,32.909094,39.172421,36.435966,41.623465,33.932109,40.814721,32.156329,38.016024,33.42419,39.492349,35.705946,39.152317,36.567601,38.140598,32.306032,36.625983,33.347336,37.003814,37.439364,41.765668,36.222508,41.355512,33.563895,38.332444,37.728146,41.415877,38.472084,43.337199,42.277214,42.0166,35.146546,41.859367,38.91787,43.299458,83.492292,89.635886,141.774796,89.905374,75.839856,89.281285,138.633227,75.515778,75.388703,70.809344,70.969404,71.015664,75.206329,74.767446,32.311465,166.613929,3969.895831,0,204.830002,0.11187,-14.579,205.559998,0.10039,0.547,205.389999,0.09671,11.391,203.910004,10.014,-2326,118.709999,1.995,118.699997,35.807977,30.956603,29.596529,10.279715,96.866871,37.898279,43.913317,31.088053,-0.150286,0.005564,0.115237,0
4/14/2025,3:55:31,68760,0,0,75.516892,73.263026,64.516402,39.990916,37.623283,37.828769,38.783098,32.068976,32.81131,38.281057,32.278465,32.143049,32.582147,36.313824,47.416885,37.450693,37.133843,43.578686,52.654708,64.949857,56.098609,48.383487,49.994644,47.666604,45.646679,49.878523,51.344244,49.010466,83.735108,61.195431,46.08696,28.632601,29.518752,28.768511,29.355974,29.371844,29.088177,46.32275,44.765669,44.530394,80.682477,56.977657,41.51783,26.484638,39.379233,80.11334,48.494809,39.975872,26.418909,39.132636,47.463079,44.426489,43.752182,44.461548,41.196044,47.05148,42.973358,33.175253,34.111167,30.006973,29.833537,30.911811,31.059802,37.704534,43.190309,34.412539,41.942793,32.806364,38.440443,33.9181,39.876249,37.00819,42.816243,37.279911,40.048306,32.284394,37.705716,32.933401,39.184896,36.470172,41.642498,33.911157,40.821682,32.182055,38.039293,33.464476,39.518884,35.742795,39.18195,36.596888,38.142398,32.322528,36.659204,33.346481,37.003073,37.481945,41.7513,36.253125,41.389453,33.675009,38.325725,37.761635,41.396625,38.49382,43.304388,42.308572,42.002254,35.117447,41.850843,38.906942,43.294733,80.867692,91.859216,143.152567,88.800888,75.715197,87.95644,139.752368,75.571183,75.850581,70.798414,70.88634,71.003906,75.179848,79.197565,30.32366,117.130308,3857.416848,0,205.050003,0.10664,-13.859,204.479996,0.09583,0.546,205.570007,0.09133,10.737,204.410004,9.421,-2180,118.699997,1.974,119.199997,38.119308,33.550178,32.00822,7.967652,73.597844,37.914828,44.04545,31.516424,-0.068545,0.002513,0.052955,0
4/14/2025,3:56:31,68820,0,0,74.402183,73.343931,64.483536,40.059053,37.591298,37.878533,38.798215,32.315605,32.926399,38.311907,32.577783,32.399031,32.834431,36.383467,47.317284,37.620825,37.116093,44.418753,57.335549,65.752383,56.098319,47.109601,48.920109,46.921982,46.100428,50.293374,51.18441,47.801232,75.13059,57.515491,46.014248,27.465755,29.459678,28.685765,29.565367,29.105491,29.061778,46.256209,44.666718,44.478305,74.891327,50.415854,41.527581,26.588728,39.631868,73.596733,39.710893,40.013236,26.181686,39.176383,48.393918,44.315588,43.52581,44.202935,41.162071,47.03872,43.101325,33.243468,34.204393,30.360051,30.162127,31.289248,31.497681,37.703092,43.198972,34.418813,41.936261,32.778414,38.416066,33.916674,39.864446,37.029518,42.83127,37.309714,40.064347,32.284574,37.698474,32.946122,39.166907,36.462745,41.662384,33.900679,40.832865,32.203149,38.034264,33.486518,39.507261,35.745293,39.155765,36.576813,38.153989,32.320411,36.648692,33.354588,36.989336,37.479268,41.766225,36.261066,41.380188,33.621681,38.312507,37.717916,41.396555,38.507436,43.308269,42.284779,41.974935,35.135115,41.804508,38.902901,43.273598,74.687729,85.068622,139.234901,75.920826,75.67958,74.816862,136.574964,75.48902,75.259756,70.682672,70.875902,70.970127,75.194379,74.21956,34.916661,122.164401,3858.708588,0,205.529999,0.09385,-12.202,205.960007,0.08404,0.371,205.679993,0.07831,8.92,204.850006,8.167,-1845,118.879997,1.976,119,32.813912,28.327245,26.8129,13.200336,76.232634,37.910945,44.116941,31.792828,-0.020991,0.000724,0.015698,0
4/14/2025,3:57:31,68880,0,0,75.044116,73.274614,64.468662,40.205528,37.818644,37.986531,39.045596,32.318115,32.913798,38.255671,32.454421,32.330134,32.800698,36.413183,47.473498,37.490769,37.138936,43.801745,53.559009,64.652061,56.849778,49.782869,48.764396,48.680696,45.93261,49.581379,51.702028,48.917437,79.983231,57.984023,46.349501,26.740717,28.758566,27.829431,29.265307,28.269846,27.894929,46.604209,45.138691,44.904401,74.235531,56.822892,41.19776,24.921857,39.34557,69.57695,46.953187,39.953839,24.265202,39.163263,47.394279,44.317211,44.005515,44.266366,41.296799,47.161992,43.274274,33.207487,34.437482,29.81715,29.724406,30.844629,30.943569,37.689141,43.197844,34.407205,41.95861,32.741437,38.425134,33.934229,39.876307,37.02196,42.818936,37.29573,40.062748,32.262938,37.715021,32.942762,39.191571,36.432166,41.670261,33.813367,40.839632,32.173056,38.039318,33.48938,39.512519,35.740387,39.163231,36.566602,38.17087,32.307607,36.668259,33.320471,36.978573,37.477794,41.760363,36.258573,41.394867,33.642277,38.307916,37.734091,41.380446,38.498333,43.31809,42.309434,41.955642,35.148907,41.795907,38.933074,43.266304,82.879957,89.020747,140.479831,88.985837,75.605478,88.382025,137.387647,75.467351,75.419222,70.897331,70.937668,71.002179,75.195866,74.565976,25.271051,150.132321,3770.496711,0,205.160004,0.1082,-14.025,205.839996,0.09818,0.472,205.589996,0.09298,10.866,204.169998,9.656,-2217,118.800003,1.984,119.699997,44.62895,39.477209,38.233288,1.720551,89.700685,37.908527,44.092407,31.495787,-0.24308,0.008392,0.185115,0
4/14/2025,3:58:31,68940,0,0,75.227143,73.251067,64.52442,40.177305,37.759848,38.084128,38.975419,32.157016,32.877599,38.26255,32.31232,32.166986,32.604736,36.328782,47.368447,37.546644,37.167936,43.822611,53.825739,64.518349,56.535192,47.586652,52.207153,47.227392,46.64912,49.946969,51.73317,49.961334,83.495576,61.319174,46.202503,28.532747,29.506039,28.789253,29.451632,29.289052,29.0531,46.358323,44.974536,44.728808,80.582504,57.351647,41.361571,26.312426,39.178828,80.028779,49.173186,40.029781,26.177033,39.1837,47.271716,44.383811,43.691484,44.778159,41.293428,47.061676,43.04843,33.363224,34.184456,29.908044,29.749314,30.89849,30.998036,37.672446,43.204526,34.433252,41.964192,32.70306,38.41168,33.939348,39.860765,37.043515,42.787202,37.291261,40.06182,32.232634,37.719587,32.931796,39.179544,36.433819,41.629687,33.783123,40.813613,32.175233,38.061993,33.49708,39.521828,35.767903,39.203422,36.574176,38.164609,32.30041,36.662429,33.330613,37.010775,37.497599,41.811719,36.29256,41.434356,33.712351,38.347229,37.747803,41.399521,38.487456,43.337558,42.321241,41.989433,35.138653,41.795363,38.930145,43.245397,80.618707,91.68556,142.729969,88.51103,75.665736,87.876883,139.412257,75.484338,76.181888,70.828245,70.869207,70.968526,75.18434,79.045657,30.901662,122.667927,3977.982258,0,205,0.10986,-14.213,205.679993,0.09715,0.546,205.529999,0.09437,11.08,204,9.712,-2229,118.690002,1.992,119.900002,37.554715,32.713783,31.381993,8.647788,76.492233,37.913661,44.077838,31.516927,-0.471857,0.016451,0.361172,0
4/14/2025,3:59:31,69000,0,0,73.542145,73.203999,64.465313,40.051643,37.587401,37.949744,38.763284,32.145121,32.851607,38.294142,32.440238,32.323595,32.758591,36.259267,47.200732,37.355657,37.28491,43.381521,55.991439,65.316009,55.34642,47.819286,48.051084,47.214272,46.037274,49.756981,53.160712,50.704268,74.483613,57.517082,45.926629,26.998933,29.263911,28.363625,29.490915,28.602567,28.729724,46.389851,44.547629,44.450784,74.523304,51.420621,41.338892,26.160422,39.264786,73.278306,40.941846,40.11792,25.702946,39.281376,47.97952,44.18432,43.20746,43.604136,41.092801,46.941117,43.117989,33.179012,34.151519,30.092974,29.799608,31.057934,31.212712,37.678972,43.220224,34.431567,41.953291,32.68803,38.434062,33.936547,39.906299,37.06002,42.971758,37.34084,40.080826,32.250048,37.67303,32.895629,39.211002,36.445467,41.705023,33.867555,40.850649,32.206442,38.022082,33.478265,39.504803,35.763202,39.22256,36.584083,38.188037,32.339583,36.645192,33.341742,36.986996,37.51185,41.79028,36.29535,41.416454,33.582345,38.300191,37.739618,41.393767,38.505962,43.325674,42.301572,41.938984,35.175554,41.749372,38.94114,43.240095,74.782233,84.918406,139.512728,75.606931,75.462864,74.124368,137.159934,75.496238,74.991189,70.845303,70.91275,70.945007,75.132642,73.555442,36.984909,97.738279,3992.738514,0,205.279999,0.09644,-12.461,205.850006,0.08605,0.389,205.580002,0.08153,9.293,204.449997,8.424,-1895,118.82,1.985,119.599998,30.489121,25.901384,24.680412,15.437508,62.697037,37.918584,43.864371,31.582293,-0.700247,0.024086,0.536859,0
4/14/2025,4:00:31,69060,0,0,74.011016,73.273169,64.520236,40.222765,37.717067,37.991005,38.94457,32.016867,32.710116,38.199102,32.233269,32.143826,32.540225,36.239336,47.356623,37.338399,37.251213,44.770839,54.707033,63.742157,54.725207,48.745275,50.53462,49.692514,46.194874,49.879909,51.433834,48.578568,82.207195,58.734851,46.450333,26.770934,28.629263,27.677729,29.069134,28.181714,27.763919,46.691847,44.848965,44.65928,75.865523,57.903095,40.931993,24.574383,38.800927,72.26934,49.797754,39.996749,24.029307,39.171241,47.347157,44.138557,43.517538,44.291545,41.287286,46.931507,42.777598,33.057102,34.077885,29.304225,29.288615,30.504917,30.497557,37.690135,43.226922,34.445871,42.004386,32.625875,38.430954,33.957842,39.876699,37.066582,42.804397,37.335762,40.072682,32.231144,37.725742,32.944212,39.195492,36.441412,41.652183,33.749216,40.844713,32.199552,38.061078,33.505044,39.545949,35.789479,39.209468,36.575816,38.165472,32.301724,36.654444,33.348366,37.007886,37.524328,41.803571,36.309982,41.448148,33.736491,38.370483,37.783889,41.403436,38.511693,43.316011,42.318269,41.971075,35.175111,41.743578,38.925689,43.216825,83.836738,90.058739,141.791449,90.522696,75.597874,89.782049,138.627181,75.57135,76.258284,71.031174,70.925871,70.919929,75.179061,75.556526,34.110764,180.746489,3971.06044,0,204.990005,0.11284,-14.685,205.470001,0.10167,0.407,205.210007,0.09688,11.424,203.759995,10.102,-2335,118.580002,2.008,119.300003,34.140815,28.622475,27.687231,12.309518,102.640688,37.921772,43.89328,31.121717,-0.9285,0.031526,0.712218,0
4/14/2025,4:01:31,69120,0,0,74.687713,73.209167,64.467542,40.226179,37.658623,37.983827,38.787295,31.958792,32.670671,38.178035,32.19736,32.104704,32.566951,36.271251,47.166648,37.396312,37.108513,44.295533,54.295066,62.153371,57.517422,48.230758,51.880187,46.832885,45.775702,49.957257,53.330681,49.026098,81.878556,60.742128,46.186929,28.606541,29.526619,28.704553,29.510565,29.320425,29.161644,46.416183,44.491131,44.399977,79.896155,54.779696,41.197094,26.566797,39.265835,79.368928,46.587273,40.021101,26.561856,39.153772,47.502336,44.210788,43.475755,44.527226,41.187085,46.963951,43.218365,33.246421,34.068749,29.938067,29.748127,30.918695,30.954609,37.666944,43.213107,34.463757,41.96584,32.658923,38.403141,33.956513,39.867495,37.090073,42.840016,37.382331,40.101028,32.274452,37.709573,32.956842,39.17834,36.449431,41.65971,33.763132,40.851464,32.250871,38.044475,33.539877,39.498802,35.786852,39.202883,36.596646,38.183396,32.338911,36.642755,33.33574,37.002745,37.522726,41.835393,36.327544,41.449763,33.63286,38.35805,37.757749,41.408946,38.520313,43.32853,42.318591,41.951176,35.183859,41.718092,38.95063,43.214861,79.380059,90.611364,142.251546,86.068731,75.815247,86.159986,139.05841,75.462247,75.174276,70.793297,70.940564,70.96518,75.160317,78.572617,35.929051,116.242938,3860.983321,0,204.869995,0.10371,-13.425,205.360001,0.09353,0.496,205.300003,0.08842,10.291,203.669998,9.113,-2063,118.5,1.987,118.699997,31.882891,26.893056,25.717063,14.304038,73.125767,37.924066,44.020259,31.479111,-1.156405,0.039063,0.887639,0
4/14/2025,4:02:31,69180,0,0,74.020254,73.143152,64.453021,40.312846,37.768104,38.001384,39.032849,32.188684,32.911028,38.273234,32.430743,32.315119,32.760792,36.218956,47.327367,37.45909,37.156966,43.779715,53.355633,65.264713,58.200691,48.69382,48.534345,47.822855,46.253106,49.931784,50.161152,47.697851,72.821041,56.915742,46.197901,27.172334,29.289904,28.329835,29.56908,28.464521,28.373489,46.717948,44.749807,44.692855,73.385089,51.108454,41.361631,26.071605,39.221246,72.213263,40.660495,40.012119,25.557044,39.193024,47.49709,44.303237,43.507304,44.116932,41.405132,47.136771,42.835136,33.274886,34.347113,30.223457,29.969791,31.148256,31.11626,37.674792,43.216951,34.457867,41.976709,32.584975,38.428353,33.961442,39.878036,37.101977,42.94448,37.394297,40.090924,32.219309,37.69742,32.917942,39.209621,36.457803,41.679021,33.696988,40.857215,32.223758,38.023933,33.520553,39.502129,35.824303,39.219885,36.59025,38.183659,32.335172,36.63284,33.329339,36.983484,37.551658,41.847024,36.336284,41.45009,33.632745,38.363984,37.771641,41.407259,38.519944,43.325529,42.343099,41.939649,35.215678,41.729351,38.947613,43.182014,76.357025,84.662203,138.602695,77.923031,75.568599,75.141727,136.198193,75.440992,75.934382,70.835174,70.876809,70.960848,75.115462,72.456871,31.730593,129.103737,3840.211055,0,204.839996,0.09419,-12.12,205.570007,0.08471,0.407,205.309998,0.07988,9.082,203.880005,8.274,-1853,118.669998,1.985,118.900002,36.586025,31.749755,30.400243,9.611876,79.750298,37.924562,43.944139,31.679961,-0.206534,0.007101,0.158334,0
4/14/2025,4:03:31,69240,0,0,74.755097,73.266087,64.505809,40.275707,37.684004,38.052488,38.908746,32.209922,32.850685,38.316631,32.239559,32.198674,32.595936,36.273982,47.290555,37.435529,37.09252,43.111134,56.140467,64.67966,56.811163,50.168754,49.343975,47.215875,46.892735,50.447173,49.392877,47.384121,83.901008,59.179077,45.962658,27.590798,28.827946,27.82118,29.265983,28.482883,27.876804,46.506472,44.513602,44.479422,77.418443,58.259309,41.530583,25.045298,39.482682,74.864509,50.905411,39.933701,24.478514,39.100431,47.617624,44.286059,43.654187,44.004168,41.551622,47.066902,42.921543,33.099246,34.219598,29.703464,29.5465,30.598185,30.471356,37.664599,43.224823,34.453907,41.976303,32.596127,38.39964,33.96942,39.868127,37.104417,42.949537,37.38544,40.105008,32.231307,37.7018,32.933907,39.19,36.474851,41.685405,33.712073,40.854559,32.232642,38.001807,33.552498,39.474864,35.800457,39.194374,36.567754,38.198555,32.337721,36.637145,33.334995,36.965115,37.558496,41.803704,36.330435,41.441639,33.622436,38.347341,37.750567,41.411355,38.55584,43.334444,42.340737,41.913547,35.204429,41.687441,38.94731,43.190052,84.763955,90.910991,141.438257,91.82906,75.640647,90.993819,138.14398,75.43499,75.135607,70.680982,70.897322,70.972871,75.143053,76.84799,38.474628,118.313445,3850.315685,0,204.600006,0.11201,-14.543,205.229996,0.10072,0.516,205.050003,0.0967,11.396,203.199997,10.009,-2308,118.410004,2,119.199997,28.955286,24.523211,22.926329,17.007372,74.223647,37.921228,44.005867,31.273058,0,0,0,0
4/14/2025,4:04:31,69300,0,0,74.387114,73.244615,64.541423,40.340289,37.693114,37.995774,39.004321,32.158132,32.867029,38.315642,32.305302,32.193258,32.614093,36.223878,47.360855,37.466466,37.082684,44.282645,55.922166,64.381069,55.761478,48.833801,51.259263,47.294042,45.652358,50.953922,51.891575,50.457287,80.322492,60.239672,46.301852,28.511422,29.740095,28.985041,29.60543,29.410534,29.133563,46.775481,44.8015,44.716953,79.231482,54.17323,41.600047,26.742505,39.234644,78.36869,44.801585,40.078393,26.570803,39.28258,47.386205,44.517709,43.746112,44.502372,41.244735,47.302037,43.26608,33.464016,34.265938,30.10982,29.906075,30.998126,31.065579,37.645299,43.218823,34.45375,41.982302,32.543933,38.417727,33.985831,39.878807,37.12044,42.872363,37.372401,40.078794,32.186145,37.71238,32.950775,39.212157,36.451495,41.666159,33.650561,40.853901,32.193265,38.02917,33.539146,39.513769,35.824037,39.236822,36.544402,38.187673,32.304068,36.663412,33.315604,36.988343,37.542368,41.826353,36.321482,41.456936,33.691625,38.374683,37.754067,41.402078,38.505915,43.304562,42.320967,41.940804,35.193792,41.653312,38.953006,43.144803,78.102988,89.497819,141.272975,83.631021,75.434808,84.083004,138.001014,75.480197,76.347726,70.94887,70.854379,70.910832,75.149738,77.940982,39.780404,140.365559,3855.49626,0,204.570007,0.10102,-13.055,205.240005,0.09039,0.491,205.130005,0.08616,9.971,204.080002,8.884,-2028,118.550003,1.994,119.300003,27.945505,23.2437,21.722046,18.356347,85.202674,37.916261,44.110535,31.634926,-0.225251,0.007864,0.172934,0
4/14/2025,4:05:31,69360,0,0,74.241057,73.292233,64.546342,40.524993,37.815244,38.128459,39.061555,32.226981,32.954105,38.41449,32.432922,32.39303,32.854665,36.346952,47.372548,37.537535,37.164438,45.400424,53.671533,62.68546,54.963662,48.681668,48.730743,47.955719,45.554946,50.031907,52.016804,49.150505,71.556575,56.938349,46.447723,26.829022,29.061326,28.064526,29.583141,28.254008,28.287479,46.844351,44.926552,44.852093,72.164345,51.712226,41.268168,25.82672,39.413173,71.481561,41.948181,40.134139,25.25453,39.358663,46.958833,44.280961,43.933731,44.755968,41.120002,47.230644,43.043658,33.32107,34.237701,30.139857,29.965541,31.092765,31.10875,37.645247,43.222282,34.470858,41.982985,32.549962,38.391369,33.956663,39.851731,37.138381,42.927057,37.401244,40.103135,32.209837,37.687556,32.929359,39.186383,36.445107,41.661571,33.659997,40.860611,32.249438,38.017166,33.547509,39.479839,35.804125,39.200674,36.543981,38.175146,32.317699,36.612363,33.304778,36.970581,37.563073,41.850465,36.348909,41.489026,33.656073,38.337985,37.748716,41.40709,38.547586,43.311756,42.366165,41.891511,35.19329,41.658606,38.963328,43.159899,77.335984,84.88584,138.360726,80.157305,75.710469,79.037761,135.877133,75.557805,74.885937,70.858396,70.926325,70.940331,75.138124,71.334957,27.600569,131.217308,3843.965954,0,204.860001,0.09578,-12.421,205.479996,0.08661,0.422,205.279999,0.08113,9.305,204.360001,8.463,-1918,118.620003,1.993,118.900002,41.776545,36.59699,35.462961,4.671178,80.796889,37.916627,44.015525,31.644281,-0.445919,0.015849,0.341478,0
4/14/2025,4:06:31,69420,0,0,74.470924,73.21976,64.496637,40.290969,37.595015,38.022294,38.847535,32.078328,32.858089,38.419801,32.199358,32.191257,32.616096,36.278113,47.153812,37.518148,37.216188,45.165345,54.211708,62.689958,55.291313,47.965722,49.792484,47.959707,45.313978,50.83865,51.862425,49.048749,85.193906,59.688563,46.049274,27.628313,28.95588,27.995169,29.182478,28.456078,28.168684,46.211327,44.367043,44.398598,78.451351,58.350543,41.288089,25.257894,39.245987,77.313124,52.296233,40.106725,24.730793,39.27058,47.413624,44.078391,43.656943,44.624061,41.133986,46.985937,43.075156,32.915613,33.904253,29.620818,29.553036,30.604718,30.508039,37.607277,43.245143,34.442404,41.994798,32.493417,38.406516,33.923055,39.876195,37.116493,42.978648,37.385848,40.122157,32.179656,37.7023,32.897067,39.196752,36.428955,41.694335,33.610771,40.858486,32.199235,38.012467,33.52146,39.493001,35.79077,39.226191,36.522229,38.207207,32.289933,36.647584,33.263716,36.978283,37.569444,41.830423,36.325408,41.455558,33.620945,38.354358,37.745658,41.419681,38.578322,43.3388,42.368802,41.893269,35.231414,41.632542,38.974634,43.151395,84.989415,91.637598,141.765552,92.705975,75.585841,91.747405,138.385561,75.45457,75.556309,70.957061,70.857459,70.943198,75.12704,77.480868,28.565219,167.172052,3852.52912,0,204.779999,0.11251,-14.605,204.240005,0.10298,0.534,205.300003,0.09768,11.559,203.970001,10.124,-2354,118.5,2.004,119.099998,40.192368,35.431183,34.249819,5.856906,97.101034,37.912563,43.997027,31.184413,-0.088307,0.00313,0.067865,0
4/14/2025,4:07:31,69480,0,0,73.962441,73.20508,64.43561,40.49329,37.738361,38.070159,39.005632,32.101158,32.864512,38.409843,32.287656,32.24803,32.689738,36.334154,47.473434,37.462414,37.230978,44.157861,54.803637,64.21641,53.466297,48.283141,48.747331,47.108785,46.186603,50.574859,51.804846,48.997509,78.67839,59.629963,46.551127,27.963472,29.739111,29.021973,29.61604,29.157944,29.227525,46.84481,44.944705,44.987625,78.103549,52.683166,41.319081,26.778065,39.090663,77.118009,43.247884,40.218278,26.578058,39.390294,47.698894,44.505264,44.002047,44.365464,41.219878,47.235877,43.127231,33.462974,34.278071,30.143405,29.863869,31.061554,31.084526,37.604868,43.218612,34.454646,41.984507,32.479889,38.383517,33.961643,39.850643,37.121811,42.943535,37.395558,40.089977,32.176525,37.696808,32.930664,39.176471,36.413031,41.663563,33.548566,40.852748,32.229922,37.995933,33.543037,39.503395,35.823361,39.222034,36.524253,38.17239,32.306914,36.62332,33.306893,36.98693,37.584272,41.841216,36.346571,41.461192,33.63685,38.380886,37.753205,41.414773,38.535432,43.319422,42.38176,41.892168,35.235622,41.616412,38.932648,43.113137,76.865938,88.320865,140.6891,81.369226,75.545875,81.873403,137.627405,75.553162,75.842693,71.04302,70.863582,70.910272,75.136933,76.948935,27.24359,107.357077,3855.398644,0,204.990005,0.09871,-12.683,205.679993,0.08865,0.386,205.570007,0.08363,9.629,204.619995,8.657,-1966,118.769997,1.998,119.199997,42.323952,37.091906,35.991103,4.227175,68.263592,37.90899,44.15313,31.649067,-0.312241,0.010854,0.24075,0
4/14/2025,4:08:31,69540,0,0,74.410416,73.224351,64.381514,40.612748,37.814487,38.125052,39.077757,32.088465,32.850407,38.404224,32.351845,32.333723,32.718466,36.303876,47.538095,37.484562,37.228446,43.361468,53.211552,63.888026,56.461236,49.374416,49.972279,49.68582,45.5627,49.280649,51.846028,49.762761,70.487304,56.915662,46.467148,26.488775,28.891089,27.925876,29.391993,27.891675,28.101908,47.042349,45.062591,45.087989,71.235583,52.520047,41.250467,25.324284,39.09091,70.514506,43.227335,40.110859,24.695661,39.316223,47.433485,44.356505,43.723811,44.985202,41.126234,47.198832,42.871975,33.372596,34.441814,29.92539,29.731881,30.948805,30.934896,37.590823,43.236703,34.437671,41.988351,32.454866,38.381569,33.959685,39.851662,37.122391,42.943233,37.381797,40.110189,32.128854,37.705048,32.912279,39.188519,36.412727,41.688766,33.535627,40.867218,32.201387,38.008146,33.534884,39.495361,35.811745,39.221935,36.503796,38.18142,32.267959,36.638562,33.283984,36.952715,37.581022,41.829189,36.32448,41.459915,33.611574,38.338068,37.736868,41.401285,38.563834,43.324836,42.361334,41.864255,35.236734,41.59849,38.953094,43.097044,78.411514,85.409317,138.369784,82.24737,75.340376,81.703365,135.937753,75.49049,75.805785,71.026274,70.817252,70.897052,75.091258,71.211935,26.28919,140.33455,3843.316678,0,204.910004,0.09868,-12.767,205.380005,0.08888,0.395,205.080002,0.08343,9.578,203.869995,8.722,-1972,118.43,1.992,119.099998,43.441317,38.224636,37.085028,3.025831,85.188066,37.901706,44.082869,31.55923,-0.532783,0.01764,0.408665,0
4/14/2025,4:09:31,69600,0,0,74.291643,73.147746,64.445259,40.630076,37.806247,38.149942,39.119456,32.048199,32.787143,38.417344,31.993053,32.069861,32.492096,36.318932,47.566242,37.54135,37.146512,44.22712,54.120523,63.243209,56.469878,48.787034,50.474635,47.588069,45.595288,49.57834,51.106324,49.341839,85.935353,60.465085,46.566089,28.034099,29.160606,28.229471,29.239998,28.772475,28.459703,46.751249,44.949629,44.885683,79.358172,58.636863,41.335006,25.369978,39.113483,78.767176,52.615892,39.977892,24.956581,39.168092,47.426131,44.36403,43.558067,44.822344,41.2403,47.251344,43.057279,33.289089,34.17404,29.545322,29.500727,30.461955,30.430795,37.566925,43.203756,34.429784,42.006033,32.431835,38.40218,33.948442,39.840463,37.125748,42.817914,37.360162,40.095677,32.137783,37.702208,32.936541,39.166724,36.391299,41.649009,33.503671,40.846558,32.190292,38.018118,33.549355,39.49257,35.817358,39.201941,36.470014,38.169625,32.274319,36.642232,33.281004,36.958927,37.58281,41.846356,36.31158,41.464251,33.68169,38.356627,37.739975,41.393801,38.556323,43.287966,42.377687,41.859955,35.238605,41.586773,38.960588,43.078162,84.471604,92.195231,142.103465,92.948135,75.452412,91.697243,138.650721,75.553533,76.373334,70.894424,70.859954,70.905371,75.174711,78.201146,30.43013,150.233103,3841.795648,0,204.380005,0.11383,-14.731,203.880005,0.10363,0.524,204.960007,0.09832,11.61,203.639999,10.195,-2365,118.330002,2.005,119.300003,38.472658,33.241575,31.884461,8.093431,89.746068,37.894825,44.078025,31.233655,-0.757484,0.024881,0.579891,0
4/14/2025,4:10:31,69660,0,0,73.68649,73.229044,64.43459,40.676366,37.878326,38.168109,39.206434,31.996647,32.775068,38.379303,32.049513,32.061267,32.513754,36.197934,47.640638,37.515458,37.116814,43.95391,54.555581,63.296188,57.887562,48.443334,49.805508,46.979481,45.620589,50.684507,50.942792,49.61963,77.470517,59.264283,46.660464,28.014874,29.683147,28.915132,29.572559,29.329125,29.243492,46.987592,45.13547,45.059716,77.116094,51.552742,41.257985,26.593609,39.170123,76.143755,42.225638,40.08932,26.444517,39.23996,47.731687,44.454924,43.370887,44.351495,41.368271,47.24474,43.305522,33.563469,34.287212,29.987635,29.758908,30.937937,30.95983,37.54837,43.21737,34.439364,42.011567,32.430763,38.386296,33.994185,39.825901,37.111136,42.792427,37.36823,40.098871,32.134779,37.737466,32.938668,39.173764,36.368264,41.663943,33.490899,40.866916,32.213541,38.048061,33.587905,39.490051,35.799767,39.201186,36.443143,38.170311,32.259882,36.642035,33.280806,36.987304,37.572271,41.87588,36.312211,41.480713,33.684988,38.35511,37.707523,41.389107,38.522035,43.321464,42.400052,41.862552,35.197337,41.519595,38.956321,43.088842,75.779369,87.247799,140.064488,79.415558,75.587185,79.508457,137.409337,75.525195,76.144254,70.720751,70.779762,70.893947,75.181082,76.046806,27.216584,105.844497,3848.715196,0,205.080002,0.09762,-12.652,205.429993,0.08735,0.357,205.160004,0.08129,9.3,204.320007,8.475,-1919,118.629997,1.981,118.800003,42.466996,37.064517,35.895852,4.193468,67.410186,37.895191,44.097131,31.582498,-0.096466,0.003125,0.073574,0
4/14/2025,4:11:31,69720,0,0,74.476774,73.247206,64.461924,40.668161,37.867884,38.162529,39.090296,32.061506,32.784042,38.478283,32.071846,32.170752,32.6085,36.325445,47.599395,37.561657,37.117336,43.445603,53.458095,65.161958,56.558709,48.490876,50.638591,47.369306,45.728137,50.009614,52.253306,49.035374,71.296813,56.83071,46.361432,26.449983,28.811293,27.752284,29.284568,27.881726,27.812087,46.704914,44.930521,44.85431,70.698385,53.24492,41.151581,24.806625,39.081997,69.497215,44.384068,39.962551,24.335503,39.217541,47.507822,44.05438,43.519295,44.413391,41.250502,47.070601,43.082774,33.192691,34.211538,29.635614,29.574522,30.627975,30.605159,37.518392,43.219204,34.42569,42.011208,32.362336,38.385558,33.954372,39.822351,37.110669,42.806016,37.348003,40.080916,32.098842,37.719828,32.942264,39.160507,36.351418,41.652925,33.443917,40.85338,32.186063,38.03043,33.538192,39.484942,35.778686,39.215483,36.397734,38.173113,32.239567,36.633337,33.252518,36.982112,37.553822,41.858409,36.295271,41.501268,33.668436,38.387986,37.709492,41.403645,38.540156,43.332018,42.38781,41.842828,35.217789,41.525875,38.977522,43.037063,79.561563,86.13484,138.77031,84.095546,75.608408,83.626989,136.252693,75.471846,76.203573,70.850491,70.863284,70.881961,75.097359,71.592204,36.697214,115.531805,3834.782918,0,204.899994,0.1011,-13.081,205.419998,0.09146,0.401,205.160004,0.08621,9.953,204.020004,9.025,-2056,118.480003,1.996,118.900002,31.231021,26.02117,24.83214,15.130411,72.745746,37.883737,43.971361,31.307917,-0.316494,0.010418,0.241162,0
4/14/2025,4:12:31,69780,0,0,74.954603,73.175178,64.460572,40.712439,37.757671,38.136721,39.008605,31.895331,32.691613,38.490266,31.870626,31.999432,32.415032,36.346713,47.412207,37.369919,37.108112,44.2307,53.171613,62.387284,55.004527,49.216616,48.511362,46.159395,45.930768,49.738915,51.126215,48.395047,86.050204,60.340614,46.174094,28.159247,29.076444,28.053765,29.158962,28.605875,28.243981,46.51943,44.953315,44.914774,79.532794,58.56991,41.208102,25.280992,39.169079,79.123317,52.709163,40.020631,24.904486,39.182453,47.106696,44.191781,43.540532,44.389465,41.161535,47.157437,42.914697,33.11365,34.090673,29.411621,29.322425,30.403204,30.321151,37.513011,43.246779,34.403177,42.027588,32.327752,38.360274,33.913852,39.839434,37.0942,42.957834,37.357011,40.11677,32.099009,37.708328,32.864007,39.197454,36.357509,41.70251,33.466297,40.875554,32.186675,37.977409,33.496867,39.466014,35.739293,39.210222,36.387586,38.192482,32.235054,36.621325,33.21557,36.932179,37.57774,41.843951,36.287872,41.459609,33.573065,38.343498,37.71402,41.397321,38.579721,43.289723,42.406465,41.805658,35.256558,41.52173,38.941175,43.086064,84.658328,92.341185,142.273119,93.17628,75.468924,91.917267,138.540976,75.521982,75.497075,71.06557,70.855462,70.93823,75.082817,78.285482,24.331813,131.349454,3769.222091,0,204.380005,0.11417,-14.762,205.179993,0.1026,0.588,204.970001,0.09917,11.697,203.440002,10.201,-2362,118.339996,2.012,119.5,45.680326,40.714334,39.526863,0.493768,80.861954,37.878608,43.884118,31.110454,-0.541072,0.018308,0.413813,0
4/14/2025,4:13:31,69840,0,0,74.87495,73.242248,64.551434,40.71007,37.779596,38.141853,39.036791,31.980808,32.722894,38.449358,32.007083,32.078533,32.527007,36.335084,47.418634,37.440527,37.114455,44.763714,56.391256,62.572806,54.985375,49.827086,49.512671,47.866063,46.315826,50.894714,51.356321,49.278775,77.300136,59.062196,46.31054,28.152571,29.55584,28.683818,29.481813,29.21627,28.958896,46.830289,45.120302,45.002943,77.091556,51.563067,41.46948,26.604717,39.603117,76.2424,42.266801,40.162755,26.370235,39.323216,47.53515,44.477213,43.880136,44.599906,41.434551,47.255516,43.110553,33.396333,34.253348,30.119464,29.804254,30.879424,30.916171,37.500203,43.264345,34.415931,42.036706,32.343654,38.392079,33.945833,39.8415,37.127672,42.90457,37.37717,40.17563,32.114851,37.733479,32.927989,39.192904,36.355157,41.681705,33.453234,40.873176,32.213639,38.034357,33.548804,39.486652,35.764457,39.225574,36.386172,38.216515,32.239689,36.65337,33.234864,36.955675,37.5884,41.866864,36.298991,41.464938,33.592217,38.340204,37.676696,41.382877,38.548451,43.327976,42.421992,41.798774,35.234989,41.482993,38.976105,43.041799,75.798713,87.198632,140.020433,79.362162,75.781242,79.471389,137.058082,75.46023,74.9032,70.964448,70.936718,70.926107,75.108344,76.225147,28.627015,108.427726,3855.230652,0,204.630005,0.0975,-12.58,205.289993,0.08649,0.413,204.960007,0.08179,9.324,203.820007,8.45,-1902,118.480003,1.985,119.5,40.378363,35.537303,34.230578,5.932177,68.862962,37.888788,44.172918,31.561499,-0.765519,0.025426,0.58441,0
4/14/2025,4:14:31,69900,0,0,74.146237,73.167676,64.475661,40.6136,37.770271,38.078645,39.030948,32.03724,32.793187,38.525331,32.099691,32.188363,32.648338,36.296041,47.300626,37.427156,37.170655,44.338715,53.680224,63.767877,56.009531,48.791084,52.361538,47.47878,45.557766,51.403262,51.721263,48.357757,71.459205,56.720982,46.217934,26.356059,28.642631,27.460275,29.199808,27.760552,27.504728,46.51372,44.900454,44.700705,70.877051,53.455108,41.263729,24.845965,39.373517,69.469122,44.468771,40.10456,24.225331,39.338337,47.350147,44.113535,43.856143,45.232919,41.255025,47.064607,43.305827,32.929192,33.946757,29.770965,29.654139,30.71379,30.67011,37.4723,43.236641,34.393535,41.978036,32.313636,38.360349,33.920143,39.833856,37.134596,42.961936,37.351469,40.134597,32.080524,37.706397,32.882516,39.189224,36.358104,41.675837,33.442068,40.875318,32.193111,37.998009,33.50781,39.458621,35.745156,39.211649,36.375739,38.204344,32.218528,36.639405,33.204841,36.92676,37.586911,41.836367,36.277606,41.456007,33.554324,38.349126,37.727607,41.392257,38.579053,43.289498,42.396045,41.788196,35.255354,41.468969,38.974483,43.038429,79.597323,86.131815,138.764697,84.213294,75.791842,83.712134,136.205817,75.495586,75.155682,70.72239,70.832312,70.929513,75.078367,71.842825,34.104233,148.164669,3816.151538,0,204.470001,0.10172,-13.14,204,0.09118,0.428,204.690002,0.08685,9.99,203.5,9.027,-2049,118.370003,2.003,119.199997,33.91568,28.961475,27.802306,12.302254,88.810531,37.874068,44.185599,31.280825,-0.124046,0.004224,0.093901,0
