Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/14/2025,4:15:31,69960,0,0,74.059581,73.229082,64.472695,40.804427,37.842044,38.142882,39.146115,31.966025,32.722415,38.495681,31.825751,32.005928,32.470456,36.35937,47.539009,37.452776,37.171468,44.282979,53.081973,64.257038,56.190148,49.261748,50.428793,48.315737,45.75139,49.182715,51.724947,49.406195,86.448761,60.719623,46.415873,27.966416,29.038153,28.002059,29.137177,28.78615,28.376102,46.869077,45.200838,45.043642,79.51752,58.521082,41.206628,25.343672,39.355273,79.404981,52.848856,40.01668,24.968305,39.21494,47.214863,44.346578,43.755107,44.944187,41.278148,47.201566,42.821957,33.146891,34.187316,29.396332,29.400346,30.395055,30.239573,37.435209,43.232732,34.393132,42.004011,32.301219,38.36098,33.94431,39.806252,37.104688,42.837402,37.344327,40.134529,32.07467,37.721427,32.924756,39.151894,36.300278,41.66061,33.382019,40.888455,32.194377,38.000223,33.52514,39.457485,35.713004,39.184488,36.32989,38.183582,32.203394,36.609309,33.199059,36.922575,37.579193,41.859025,36.284818,41.444698,33.617973,38.313653,37.694758,41.37612,38.569039,43.290953,42.437109,41.757183,35.207687,41.464366,38.956532,43.03286,84.681218,92.481009,142.338913,93.220847,75.956636,91.802761,138.568267,75.599363,75.243454,70.928623,70.82963,70.944232,75.125113,78.503479,25.496378,136.082918,3857.400957,0,204.440002,0.11406,-14.794,205.070007,0.10303,0.557,204.880005,0.09899,11.678,203.220001,10.252,-2373,118.339996,2.004,119.300003,44.404284,39.195039,38.005091,2.011589,83.164603,37.862737,44.06014,31.127585,-0.349309,0.012067,0.266346,0
4/14/2025,4:16:31,70020,0,0,73.690507,73.193697,64.423681,40.795361,37.652651,38.067531,39.001431,31.974062,32.747477,38.538221,31.945742,32.052658,32.482019,36.327496,47.316201,37.508346,37.168089,45.467067,53.284173,63.847089,57.298318,48.839927,48.266761,48.28857,46.04652,50.859133,51.618377,50.40116,77.079087,58.906061,46.308503,27.935356,29.573135,28.735029,29.411701,29.002527,29.010556,46.446907,44.98519,44.781081,77.168387,51.772584,41.501741,26.467302,39.305673,76.186493,42.361048,40.179713,26.196098,39.401426,47.581576,44.302544,43.648751,44.377054,41.532853,47.215988,43.237046,33.175567,33.975966,29.977751,29.719147,30.821547,30.7953,37.443965,43.228258,34.365642,41.992606,32.260754,38.347135,33.906855,39.82198,37.136832,42.911469,37.339771,40.113247,32.044272,37.707376,32.881277,39.181309,36.322272,41.69565,33.35878,40.856188,32.167543,37.976899,33.514124,39.450714,35.777525,39.219178,36.343455,38.177811,32.19758,36.626981,33.212806,36.899491,37.572483,41.822893,36.278245,41.447844,33.573177,38.3183,37.710457,41.352863,38.550999,43.231324,42.385725,41.741373,35.257797,41.447235,38.918644,42.981115,75.781315,87.193406,140.112994,79.363612,75.460325,79.567065,137.392834,75.504567,75.759932,71.029816,70.77886,70.899836,75.004062,76.015111,35.175412,111.191809,3837.180344,0,204.610001,0.0972,-12.507,205.350006,0.08688,0.414,204.990005,0.08188,9.327,203.830002,8.431,-1896,118.480003,1.992,119.699997,32.82447,28.017708,26.69568,13.484033,70.392806,37.85563,44.113304,31.41088,-0.573422,0.019709,0.437202,0
4/14/2025,4:17:31,70080,0,0,74.691862,73.26581,64.502535,40.853,37.703445,38.018029,39.031493,31.939377,32.700845,38.495458,31.951593,32.121476,32.593053,36.393291,47.536903,37.45197,37.132329,43.834664,54.65733,64.005287,56.230595,47.846674,51.217632,50.357087,46.121098,49.323072,50.736301,49.763799,71.892604,56.813374,46.338626,26.0611,28.646262,27.594285,29.210128,27.702325,27.966595,46.856602,45.197601,45.076313,70.892294,53.311593,41.161172,24.907594,39.370319,69.607608,44.726693,40.036111,24.334516,39.259793,47.425213,44.103341,43.63146,44.730044,41.079304,47.11731,42.981585,33.067578,34.203705,29.611691,29.561747,30.558602,30.450028,37.403879,43.216988,34.36446,41.996709,32.244885,38.34584,33.898448,39.792172,37.101175,42.892314,37.320279,40.132594,32.037556,37.688154,32.870831,39.139567,36.306943,41.672068,33.360518,40.853948,32.166614,37.960776,33.491247,39.432732,35.701427,39.200309,36.294415,38.16321,32.187319,36.599518,33.167893,36.934834,37.565807,41.890993,36.259169,41.453523,33.568252,38.302423,37.651258,41.360115,38.531789,43.267965,42.427631,41.745499,35.206103,41.391824,38.943126,42.965961,79.625864,86.222248,138.769773,84.339862,75.667179,83.825701,135.8493,75.562662,75.172953,70.812768,70.763982,70.909155,75.122729,71.814009,29.612924,147.606578,3832.864709,0,204.419998,0.10183,-13.12,205.300003,0.09155,0.478,204.889999,0.08755,10.126,203.559998,9.042,-2054,118.400002,2.003,119.699997,39.216439,34.038985,32.913924,7.122187,88.556619,37.843147,43.991824,31.242225,-0.793323,0.027184,0.605223,0
4/14/2025,4:18:31,70140,0,0,74.716338,73.186624,64.436209,40.903153,37.802401,38.058199,39.20186,31.882445,32.676408,38.508723,31.740906,31.957537,32.371858,36.251512,47.541939,37.37219,37.109796,45.37085,53.695555,63.241799,54.071268,48.880184,51.054435,48.237535,45.926929,49.739012,51.411399,48.855987,86.349174,60.782387,46.599944,28.029393,29.156415,28.172168,29.152846,28.7982,28.42787,46.923696,45.247396,45.158955,79.914293,58.670339,41.092888,25.284665,38.926525,79.598294,52.939781,39.996691,24.902323,39.27383,47.279725,44.324254,43.588885,44.735716,41.367735,47.145064,42.925062,33.297906,34.170697,29.355997,29.272595,30.336019,30.165007,37.396188,43.228664,34.359354,42.000443,32.222858,38.357672,33.903686,39.79883,37.140139,42.863819,37.30524,40.097341,32.017967,37.701836,32.889042,39.151083,36.301677,41.673433,33.32852,40.833253,32.150143,37.977546,33.499226,39.46072,35.73619,39.206251,36.280457,38.158895,32.173627,36.60493,33.179551,36.917556,37.554289,41.849201,36.250269,41.44732,33.576201,38.333663,37.718319,41.354399,38.549451,43.256118,42.396207,41.702176,35.263053,41.423681,38.935187,42.983965,84.653078,92.595626,142.409075,93.301042,75.685506,91.954168,139.273145,75.557959,76.008671,70.718465,70.796246,70.944808,75.113438,78.62814,36.201515,158.205336,3851.991086,0,204.410004,0.11418,-14.783,205.190002,0.10267,0.575,204.949997,0.09955,11.767,203.649994,10.245,-2384,118.32,2.014,120.300003,32.001718,26.494662,25.398465,14.598226,93.27337,37.843951,44.036896,31.099704,-1.017474,0.034805,0.777528,0
4/14/2025,4:19:31,70200,0,0,74.296398,73.200341,64.468461,40.889628,37.697351,37.997801,38.974153,31.944739,32.734782,38.59316,31.738353,31.926432,32.387505,36.262213,47.366254,37.592601,37.074535,44.312702,55.633702,65.271851,56.122119,46.929221,51.4315,49.562772,45.575888,48.060875,51.499896,50.174589,77.272164,58.975491,46.195802,27.889494,29.50277,28.640537,29.429633,29.211174,29.003315,46.498825,44.764099,44.521812,77.037485,51.508189,41.564343,26.360412,39.527393,75.988552,42.387611,40.048618,26.242282,39.241922,48.089272,44.341025,43.735952,45.163286,41.229962,47.124903,42.972688,33.260345,34.042442,29.923685,29.746674,30.703772,30.607344,37.376005,43.230572,34.36174,42.012477,32.198552,38.34855,33.909167,39.797107,37.107895,42.759347,37.298082,40.114,32.012541,37.718424,32.903063,39.122449,36.262317,41.650166,33.267558,40.852978,32.149613,38.006497,33.519455,39.480361,35.707634,39.191492,36.254134,38.151318,32.139293,36.621677,33.15726,36.896923,37.580082,41.851996,36.230438,41.44829,33.626043,38.29235,37.677858,41.335221,38.538152,43.238301,42.441054,41.715402,35.232945,41.410255,38.925218,42.967021,75.694331,87.182552,140.132231,79.238341,75.736776,79.253545,137.132919,75.547101,75.821864,70.993215,70.804062,70.983604,75.179917,76.04733,28.035073,97.726353,3848.569904,0,204.770004,0.09698,-12.482,205.330002,0.08708,0.388,205.100006,0.0814,9.319,204.199997,8.455,-1911,118.550003,1.992,119.5,40.988025,36.356566,34.840841,5.207777,62.689921,37.835193,44.255364,31.38071,-0.134715,0.00469,0.103816,0
4/14/2025,4:20:31,70260,0,0,74.166863,73.24039,64.518337,40.965321,37.744622,38.007065,39.06396,32.070097,32.854887,38.622345,31.866258,32.089292,32.500397,36.378985,47.295172,37.540545,37.18205,43.976062,54.811145,64.947378,57.816846,48.182935,49.612514,47.642714,46.498965,49.954138,51.541374,49.790891,72.063307,56.703158,46.300451,26.116385,28.664238,27.697546,29.137108,27.671574,27.601479,46.658261,44.931621,44.794961,71.098484,53.610584,41.456301,24.821556,39.222877,69.366415,44.578527,39.969932,24.206417,39.241638,47.456143,44.231218,43.8559,44.740426,41.375335,47.182747,43.059275,32.985329,34.096937,29.668087,29.547241,30.470559,30.364856,37.337971,43.220026,34.334077,41.994747,32.15346,38.309113,33.875282,39.787447,37.113682,42.833159,37.276617,40.081595,31.993154,37.685722,32.849711,39.148072,36.292016,41.661197,33.278869,40.842613,32.12,37.970273,33.486581,39.4233,35.681318,39.184257,36.221195,38.142368,32.116925,36.585717,33.131365,36.933186,37.560182,41.850227,36.199437,41.465876,33.560737,38.349675,37.673358,41.376335,38.53703,43.230164,42.366579,41.72529,35.21809,41.348749,38.935569,42.914097,79.689666,86.22977,138.784748,84.387929,75.49668,83.873814,136.091637,75.502227,76.259235,71.046985,70.805859,70.872502,75.181706,72.125859,23.253426,133.830804,3817.697544,0,204.419998,0.10125,-13.008,205.339996,0.09199,0.474,205.199997,0.08732,10.127,203.270004,9.04,-2041,118.489998,1.998,119.599998,47.243295,42.399145,40.912776,-0.942844,82.075755,37.820342,44.119716,31.188835,-0.354058,0.012304,0.272107,0
4/14/2025,4:21:31,70320,0,0,73.98051,73.17364,64.560807,40.996691,37.728394,38.080072,39.018645,31.974514,32.656072,38.627591,31.644354,31.997806,32.303967,36.372099,47.324983,37.545082,37.100628,44.789444,53.393608,63.029917,54.745504,50.321328,52.07408,48.192654,45.743172,50.619768,52.126274,49.576146,86.134661,60.557022,46.316005,28.000595,29.017484,27.984501,29.112941,28.620166,28.18553,46.648383,44.945892,44.829385,79.786163,58.815013,41.297023,25.22022,39.053555,79.463802,52.881234,39.990086,24.872767,39.257043,47.013697,44.270302,44.018221,44.793502,41.342664,47.16123,43.427134,33.06719,34.023382,29.335546,29.251697,30.284374,30.124447,37.346238,43.205849,34.311487,41.999625,32.140598,38.333452,33.865122,39.772599,37.109398,42.84164,37.279852,40.109052,31.979041,37.706521,32.862634,39.146446,36.246113,41.655179,33.255902,40.849796,32.143281,37.983996,33.482612,39.430791,35.687957,39.19572,36.205693,38.141123,32.114335,36.597302,33.132334,36.925095,37.557402,41.850978,36.195436,41.453983,33.554057,38.325402,37.674256,41.359496,38.545295,43.222581,42.404876,41.700739,35.238554,41.358082,38.931034,42.91617,84.568947,92.436149,142.336024,93.178507,75.58162,91.897369,138.962165,75.551087,76.17561,71.068943,70.833023,70.918764,75.093857,78.566155,32.752695,158.151781,3858.72675,0,204.75,0.11433,-14.808,205.330002,0.10282,0.45,205.039993,0.09876,11.631,203.550003,10.194,-2358,118.470001,2.014,120.099998,35.533164,30.514182,29.207245,10.782841,93.250077,37.81969,44.144253,31.014439,-0.141775,0.004685,0.109011,0
4/14/2025,4:22:31,70380,0,0,74.375326,73.17355,64.505547,40.965131,37.685658,37.965349,38.96797,31.918897,32.672345,38.675082,31.706543,31.920098,32.337137,36.243522,47.288174,37.568379,37.078336,44.2082,53.605799,63.279043,57.119399,49.179977,53.010328,48.738059,46.639051,49.691836,51.30131,48.081366,77.052482,58.922363,46.26778,27.974129,29.530433,28.647243,29.464432,29.065519,28.835782,46.547979,44.89587,44.859954,77.024574,51.579593,41.542951,26.368025,39.295896,75.967472,42.421008,40.129256,26.149481,39.315736,47.121191,44.364708,44.032423,45.167243,41.423539,47.15199,42.744895,33.184897,33.935517,29.866242,29.6375,30.614261,30.435513,37.303712,43.198745,34.309534,41.986702,32.126179,38.319119,33.848045,39.791412,37.098643,42.8797,37.252014,40.096293,31.958568,37.683421,32.830501,39.148511,36.249513,41.646683,33.252365,40.830445,32.106808,37.965322,33.471829,39.44898,35.6987,39.218325,36.177024,38.146881,32.089875,36.604841,33.099016,36.893264,37.564934,41.851436,36.198319,41.436174,33.552063,38.343624,37.671722,41.347275,38.54186,43.230138,42.404163,41.726849,35.244484,41.348372,38.947898,42.892996,75.66369,87.079274,140.066594,79.16984,75.725518,79.249899,137.230556,75.598863,76.119161,70.948492,70.690054,70.927346,75.112533,75.965247,38.912661,119.561214,3854.134149,0,204.949997,0.09717,-12.524,205.639999,0.08628,0.374,205.320007,0.08142,9.286,204.330002,8.454,-1910,118.660004,1.995,119.400002,28.805128,24.080299,22.666604,17.462652,74.879218,37.813193,44.142333,31.278988,-0.364993,0.011948,0.280081,0
4/14/2025,4:23:31,70440,0,0,74.15574,73.216557,64.563966,40.985212,37.689469,37.923214,39.021983,31.948484,32.745441,38.708351,31.81229,32.034658,32.468478,36.341908,47.120161,37.553048,37.112113,43.352221,54.001512,64.416834,54.966519,48.047362,51.311359,47.717044,45.923832,49.224177,51.97299,49.858268,70.143613,56.662191,46.055173,25.736912,28.620303,27.576792,29.138236,27.661428,27.639105,46.353266,44.649583,44.59131,70.783535,52.830171,41.345864,24.904483,39.278605,69.907693,43.861897,40.133055,24.292789,39.321885,47.261801,44.000764,43.635428,44.97404,41.173043,47.088927,42.98793,32.869069,33.894793,29.712539,29.54844,30.529702,30.354876,37.297565,43.238728,34.273975,41.998955,32.094083,38.342053,33.843576,39.782375,37.090018,42.906703,37.240321,40.102265,31.94367,37.702503,32.811017,39.157553,36.234681,41.660535,33.198395,40.83157,32.073678,37.967169,33.443476,39.461604,35.676828,39.216398,36.171104,38.156078,32.057754,36.614499,33.092716,36.893836,37.561086,41.848928,36.188367,41.435524,33.45545,38.30001,37.636469,41.341087,38.531236,43.204653,42.386802,41.6633,35.236276,41.340934,38.939043,42.885063,79.071014,85.687193,138.70642,83.171256,75.901953,82.737718,135.921504,75.657583,75.771536,71.096652,70.872589,70.928192,75.049598,71.215909,31.044938,146.37948,3832.562773,0,204.830002,0.09919,-12.786,205.520004,0.08969,0.45,205.350006,0.08533,9.849,204.309998,8.845,-2015,118.529999,2.009,119.300003,37.239803,32.530494,31.317685,8.81537,87.996074,37.802706,44.005501,31.15157,-0.584758,0.019159,0.447692,0
4/14/2025,4:24:31,70500,0,0,73.624519,73.186089,64.539171,40.981631,37.658032,37.923154,38.991686,31.867112,32.666973,38.689171,31.59023,31.975384,32.268224,36.387001,47.243539,37.556797,37.149059,45.36025,55.681473,64.437308,53.588246,46.981163,51.917989,47.308609,46.131421,49.21791,51.989756,49.393467,86.021285,60.518396,46.181814,27.698881,28.933603,27.90503,29.121844,28.51588,28.205736,46.589936,44.877769,44.914998,79.654689,58.622946,41.359064,25.254026,39.383303,79.205583,52.74204,40.046534,24.82222,39.272491,47.690114,44.194284,43.79044,45.222933,41.399897,47.049889,43.085318,32.885448,33.99054,29.353397,29.247695,30.247387,30.029875,37.27588,43.207546,34.286344,41.978239,32.09447,38.274293,33.846929,39.779846,37.090577,42.940626,37.256704,40.096119,31.973984,37.666336,32.817759,39.13473,36.237011,41.647018,33.233526,40.834674,32.125324,37.938966,33.445769,39.396241,35.632866,39.193803,36.119199,38.118058,32.052823,36.575521,33.078457,36.855953,37.508205,41.853044,36.164555,41.402629,33.4049,38.294896,37.620743,41.357642,38.549173,43.246186,42.428699,41.629159,35.24486,41.315301,38.937557,42.880949,84.403004,92.228816,142.297283,92.976727,75.704765,91.651595,138.660225,75.58905,75.356858,71.040482,70.830207,70.928257,75.034879,78.362272,32.856733,155.97527,3858.322655,0,204.720001,0.11401,-14.86,205.300003,0.10273,0.43,205.070007,0.09774,11.532,203.880005,10.194,-2374,118.519997,2.02,119.900002,35.280857,30.458107,29.145577,10.900957,92.2989,37.792585,44.230498,30.959057,-0.808928,0.026975,0.619745,0
4/14/2025,4:25:31,70560,0,0,74.470468,73.168931,64.562892,41.082134,37.631235,37.880902,39.037914,31.89196,32.703912,38.764671,31.677578,32.001243,32.343438,36.384369,47.12547,37.616762,37.144223,45.410617,53.741418,61.368783,54.641516,48.165557,52.445711,46.924957,46.391671,50.440883,51.227895,49.62568,76.697967,58.769013,46.169772,27.649085,29.379563,28.541809,29.380455,28.78214,28.886979,46.546563,44.893379,44.857463,76.814453,51.478992,41.448577,26.338303,39.327866,75.728836,42.095051,40.160633,26.062967,39.391342,47.102162,44.24614,43.764254,44.882368,41.497092,47.069094,43.249938,33.040171,33.963526,29.820355,29.576892,30.596025,30.468063,37.25155,43.230358,34.256894,41.996983,32.064494,38.314224,33.806264,39.768966,37.064181,42.886321,37.204158,40.113816,31.904121,37.67879,32.798275,39.132664,36.205716,41.681457,33.171826,40.844871,32.061758,37.943464,33.42941,39.458282,35.643805,39.196754,36.099137,38.154234,32.028302,36.602916,33.06508,36.880941,37.549969,41.836551,36.151675,41.442179,33.467059,38.30251,37.646925,41.340366,38.546405,43.198667,42.385607,41.643195,35.247926,41.309239,38.912287,42.856681,75.513965,86.872558,140.020112,79.009153,75.698105,79.122557,137.114386,75.54499,75.567363,70.985151,70.760786,70.953495,75.084071,75.893774,26.937523,84.931614,3857.110372,0,204.899994,0.09638,-12.448,205.429993,0.08618,0.412,205.210007,0.0805,9.217,204.050003,8.358,-1881,118.580002,1.994,119.599998,42.325571,37.604376,36.316432,3.844201,54.711598,37.787026,44.123659,31.244172,-1.032191,0.034747,0.790031,0
4/14/2025,4:26:31,70620,0,0,75.056478,73.247214,64.500426,41.106423,37.577401,37.826201,39.007082,31.892903,32.652999,38.737535,31.734831,32.095373,32.434859,36.39964,47.172794,37.563436,37.12057,45.374073,52.438183,61.449273,55.325707,47.629901,53.587681,46.981467,46.146801,50.42826,51.429085,49.75238,70.472948,56.81431,46.253876,26.296711,28.482881,27.381673,29.119509,27.849361,27.506934,46.487903,44.78295,44.648017,70.734672,52.360234,41.106026,24.820837,39.265394,70.120585,43.880701,40.022846,24.274838,39.327573,46.702561,43.959128,43.626675,44.998586,41.348975,46.991021,43.162262,32.691267,33.744656,29.501128,29.378042,30.469487,30.317755,37.213431,43.209639,34.23262,42.000635,32.039263,38.297465,33.817388,39.750356,37.056122,42.781715,37.173857,40.129447,31.888296,37.696375,32.823081,39.11845,36.162672,41.648379,33.142261,40.825272,32.085112,37.958834,33.445756,39.390647,35.586039,39.171445,36.043617,38.131519,32.036567,36.602726,33.040886,36.878392,37.539024,41.863035,36.146127,41.423031,33.493479,38.295691,37.637449,41.316366,38.536007,43.189206,42.42008,41.599862,35.172328,41.278015,38.921309,42.875758,78.832957,85.610321,138.718917,82.851852,75.716687,82.352924,136.141571,75.621055,75.381694,70.8214,70.82258,70.984718,75.184827,71.28769,32.285612,156.790569,3839.253033,0,204.699997,0.09839,-12.657,204.25,0.08997,0.524,205.309998,0.08502,9.812,203.839996,8.789,-1988,118.480003,2.007,119.199997,36.003751,30.855901,29.772721,10.250125,92.656237,37.772605,43.966364,31.017056,-0.177538,0.006482,0.136111,0
4/14/2025,4:27:31,70680,0,0,74.40217,73.257152,64.484805,41.160494,37.628174,37.790357,38.991733,31.811921,32.542824,38.761489,31.398141,31.983756,32.260123,36.50553,47.079058,37.471673,37.07116,44.350996,54.016844,62.797865,52.72229,48.159336,50.203307,50.120625,45.320314,50.770588,51.89824,50.256437,85.755188,60.452219,46.01869,27.411795,28.668167,27.672459,28.976885,28.551142,28.048198,46.315852,44.642188,44.532209,79.465527,58.422543,41.147342,24.996473,39.345475,79.257376,52.881644,39.94996,24.690124,39.314735,47.225897,44.032167,43.715097,44.981757,41.321083,46.93274,43.354437,32.595151,33.682841,29.16343,29.096078,30.06821,29.913991,37.20384,43.216797,34.245053,41.973827,32.029477,38.288166,33.798711,39.718086,37.051166,42.754837,37.18687,40.104081,31.912097,37.688229,32.819332,39.081303,36.168336,41.646969,33.168229,40.838667,32.070172,37.930368,33.437122,39.381993,35.574685,39.142496,36.039355,38.105799,32.007535,36.576957,33.032783,36.867258,37.511104,41.842737,36.108232,41.436411,33.469674,38.306489,37.596547,41.342642,38.525292,43.225955,42.413635,41.629472,35.200847,41.240856,38.953841,42.845341,84.22329,92.146293,142.144978,92.797035,75.815247,91.329089,138.703872,75.607989,75.485993,70.700007,70.833651,70.990694,75.179371,78.29037,35.713989,133.512576,3854.390681,0,204.869995,0.11368,-14.752,205.5,0.10221,0.482,205.270004,0.09777,11.532,203.75,10.15,-2345,118.610001,2.007,119.199997,31.947707,27.076359,25.878977,14.070983,81.920923,37.764785,44.105073,30.753284,-0.40071,0.014492,0.307464,0
4/14/2025,4:28:31,70740,0,0,74.116297,73.226172,64.454785,41.055776,37.575593,37.681663,38.994555,31.964446,32.666035,38.836529,31.688638,32.164349,32.434413,36.50321,46.969883,37.328033,37.275477,43.767,57.233923,65.355787,54.745165,47.374931,49.956142,48.33311,45.397473,49.125762,52.8757,50.41057,77.484732,58.823343,45.860171,27.821034,29.398226,28.647041,29.393321,29.002798,28.980494,46.206262,44.458135,44.581269,77.295719,51.034887,41.347007,26.570965,39.373591,76.464003,42.399819,40.25251,26.316869,39.48399,48.036001,44.128077,43.498275,44.773159,41.205669,47.111269,43.285448,33.036131,33.947923,29.89163,29.701685,30.669501,30.571915,37.211311,43.226407,34.227172,41.991283,32.002199,38.29076,33.762684,39.755017,37.055935,42.890867,37.17763,40.120869,31.878288,37.660299,32.781005,39.129292,36.153185,41.667981,33.126053,40.83431,32.068883,37.928071,33.418374,39.431386,35.581777,39.181759,36.010573,38.124102,31.998827,36.578479,33.024976,36.871567,37.522039,41.872958,36.118979,41.421135,33.400043,38.286751,37.604193,41.346805,38.54183,43.234936,42.426919,41.600111,35.24927,41.277347,38.921393,42.848617,76.244659,87.418585,139.412141,80.458833,75.764159,80.884837,136.576262,75.620002,75.640685,71.100457,70.839862,70.961678,75.066028,76.199337,35.80085,107.908105,3652.198186,0,205.360001,0.09357,-12.12,205.75,0.0836,0.395,205.539993,0.07792,8.87,204.130005,8.11,-1812,118.699997,1.994,119.300003,31.69497,27.181806,26.087309,14.165201,68.57255,37.767388,44.154438,31.303131,-0.616267,0.022508,0.472064,0
4/14/2025,4:29:31,70800,0,0,74.412691,73.25118,64.362428,41.212908,37.642811,37.751524,39.037132,32.099554,32.751294,38.885391,31.858246,32.267588,32.617674,36.663416,46.951865,37.41325,37.293042,44.987039,54.277877,62.369954,54.951134,50.171747,50.93657,48.002337,45.427886,50.123168,51.739613,48.220908,70.787987,56.305653,45.911425,26.083076,28.813342,27.907005,29.368233,28.145717,28.27068,46.160837,44.513953,44.380729,71.42773,51.039448,41.315989,25.425077,39.376893,70.621668,41.989547,40.164585,25.017768,39.478034,47.101985,44.037534,43.837134,44.990184,41.25909,47.093105,43.209215,32.787305,33.795005,29.840187,29.686356,30.733065,30.714792,37.147444,43.210419,34.22065,41.973396,31.983629,38.309568,33.779378,39.747954,37.041328,42.734529,37.145506,40.091947,31.860628,37.697146,32.804293,39.100607,36.135463,41.622235,33.086654,40.817739,32.048569,37.945025,33.422095,39.423356,35.577254,39.145495,35.965752,38.09738,31.959406,36.571177,32.990971,36.853616,37.482001,41.843688,36.097177,41.431148,33.472356,38.289247,37.596968,41.300308,38.500026,43.165284,42.399854,41.600285,35.193147,41.24341,38.914469,42.782445,77.915538,84.775042,137.253346,81.285025,75.772542,80.645626,134.92678,75.633872,76.136431,70.95356,70.764967,70.957675,75.194658,71.01115,33.909638,141.819376,3512.627684,0,205.190002,0.09183,-11.956,205.860001,0.08377,0.448,205.75,0.07808,8.93,204.070007,8.113,-1808,118.800003,1.994,118.599998,33.825959,29.230523,28.079119,12.085466,85.885141,37.7463,44.072524,31.259452,-0.826695,0.03023,0.631425,0
4/14/2025,4:30:31,70860,0,0,74.79048,73.1991,64.415025,41.362451,37.716573,37.766949,39.213836,32.025483,32.741867,38.884861,31.614474,32.156411,32.483416,36.636044,47.185559,37.369476,37.383588,44.374034,56.753814,65.563048,55.948689,47.001571,49.239679,45.710587,46.449014,50.437041,51.476524,48.5874,84.976656,59.600637,46.095464,27.51518,28.731572,27.789475,29.125475,28.620518,28.035471,46.497494,44.808283,44.668098,78.176887,57.259187,41.272121,25.093389,39.347084,77.535614,51.733579,40.038482,24.795094,39.332196,48.120544,44.138552,43.363082,44.357286,41.737544,47.151109,43.254765,32.817889,33.947724,29.367028,29.378178,30.295336,30.144841,37.129461,43.229,34.197029,41.997476,31.98264,38.291716,33.779632,39.761942,37.034577,42.772179,37.133412,40.106774,31.849336,37.71298,32.791768,39.122105,36.121619,41.654661,33.079387,40.835194,32.049304,37.962622,33.416245,39.412452,35.553447,39.162378,35.966758,38.134822,31.962421,36.593645,33.007761,36.877811,37.503967,41.862018,36.092811,41.42857,33.465309,38.263269,37.600581,41.311437,38.523997,43.17551,42.4124,41.575022,35.198271,41.229811,38.900921,42.801458,84.721718,91.061143,140.030721,92.194821,75.977236,91.184789,136.906634,75.653556,75.753161,70.9203,70.885423,70.958851,75.181892,77.197319,37.028765,165.17593,3623.945628,0,205.050003,0.1079,-14.004,205.740005,0.09723,0.431,205.5,0.09217,10.801,203.75,9.609,-2202,118.739998,2.006,119.300003,30.611256,25.787913,24.554274,15.484208,96.26111,37.750581,44.161962,30.991833,-1.039767,0.038006,0.79328,0
4/14/2025,4:31:31,70920,0,0,74.635097,73.20514,64.393753,41.381379,37.789938,37.854449,39.236073,32.047031,32.750298,38.929852,31.634059,32.099952,32.425646,36.692299,47.140558,37.380515,37.37915,43.918958,55.99237,64.975998,53.830823,47.427019,50.274144,49.515828,46.606127,49.579346,50.50857,48.569275,79.086109,59.591517,46.133863,28.232442,29.475613,28.609797,29.517087,29.313535,28.967853,46.315867,44.860945,44.715074,78.287569,52.169469,41.344721,26.436095,39.375425,77.587104,43.85357,40.124689,26.362363,39.433194,47.776271,44.114993,43.682599,45.326311,41.69078,47.231757,43.118826,33.039409,33.878261,29.786453,29.697721,30.608935,30.435372,37.143503,43.199046,34.201258,41.988037,31.966394,38.27784,33.763902,39.726917,37.056488,42.732015,37.133144,40.104745,31.845057,37.697815,32.81386,39.102493,36.131158,41.633791,33.068006,40.803673,32.041024,37.943486,33.416548,39.426867,35.573249,39.160917,35.944476,38.118484,31.939262,36.580816,32.989095,36.855679,37.469033,41.845738,36.063979,41.453594,33.429274,38.28175,37.597862,41.318385,38.535825,43.164885,42.398851,41.587847,35.21829,41.233484,38.916715,42.77458,77.333186,88.489672,139.359864,82.558681,75.645268,82.999213,136.591971,75.673951,76.39201,70.980704,70.826789,70.937997,75.170433,76.937692,33.754625,102.58442,3651.301459,0,205.139999,0.09537,-12.326,205.75,0.08486,0.514,205.589996,0.08052,9.227,204.889999,8.247,-1873,118.650002,2.009,119.300003,34.221559,29.432417,28.212385,11.912304,65.543653,37.743107,44.284963,31.241025,-0.158281,0.005764,0.120552,0
4/14/2025,4:32:31,70980,0,0,74.44128,73.195998,64.406331,41.438815,37.724349,37.791075,39.09428,32.114479,32.842365,38.969148,31.825646,32.262084,32.558357,36.685818,47.069946,37.392604,37.328333,44.740359,53.393153,62.591018,54.659757,48.929549,51.030168,48.006831,45.839514,50.052514,50.857292,50.511552,71.42004,56.051415,46.097965,26.645007,28.967222,28.214058,29.378464,28.268486,28.242602,46.431962,44.621376,44.529799,71.964362,50.059688,41.461373,25.676831,39.295308,70.962124,40.745509,40.153597,25.224202,39.460174,47.277342,44.062092,43.819595,44.649834,41.389337,47.209752,43.152644,32.889173,33.810051,29.829433,29.716178,30.734794,30.599687,37.120795,43.205916,34.195504,41.98146,31.925428,38.246738,33.760159,39.741494,37.057846,42.809774,37.120847,40.060329,31.804605,37.677782,32.754574,39.109141,36.126761,41.643936,33.07876,40.80728,32.029093,37.931853,33.379524,39.411394,35.548396,39.171906,35.913877,38.111909,31.92773,36.593256,32.974031,36.834228,37.476331,41.832773,36.053575,41.416426,33.40284,38.266185,37.606151,41.306693,38.516587,43.13215,42.380754,41.516514,35.192494,41.227542,38.894839,42.763787,76.076274,83.752732,136.430762,78.505736,75.529397,77.069241,134.101541,75.664204,76.149872,70.979815,70.671092,70.938525,75.129147,71.021709,35.090483,132.800872,3629.736893,0,205.169998,0.08882,-11.464,206.029999,0.08012,0.544,205.839996,0.07583,8.603,204.720001,7.812,-1747,118.910004,1.973,118.599998,32.706926,28.070334,26.762558,13.391039,81.573764,37.730041,44.058474,31.263219,-0.368581,0.013654,0.278896,0
4/14/2025,4:33:31,71040,0,0,75.103178,73.325757,64.49682,41.49304,37.811966,37.858359,39.227298,32.100927,32.79684,39.001626,31.682917,32.20441,32.582989,36.804121,47.1203,37.411294,37.372372,44.740627,53.986608,62.579179,54.335265,48.73139,51.998248,47.829785,45.891192,49.216939,53.018935,50.435483,83.246134,58.779576,46.09697,27.212173,28.488685,27.468749,29.106576,28.219061,27.87895,46.477537,44.463058,44.489351,76.472588,56.830329,41.318413,24.904764,39.598582,74.585999,50.457229,40.118087,24.353487,39.424021,47.438916,44.044448,44.129942,45.073725,41.667481,47.126941,43.115966,32.598111,33.775783,29.482439,29.460141,30.336251,30.103004,37.091937,43.194832,34.158998,41.969484,31.909283,38.234459,33.729157,39.675522,37.027478,42.783137,37.086438,40.104035,31.811374,37.65873,32.734515,39.068704,36.078203,41.605825,33.056178,40.801643,32.020279,37.90883,33.35637,39.349677,35.488597,39.141492,35.860306,38.102261,31.911318,36.544204,32.959875,36.848899,37.487012,41.839,36.047495,41.361998,33.371415,38.239555,37.558284,41.30233,38.535166,43.15545,42.426325,41.534866,35.22562,41.17812,38.896199,42.79632,84.164101,90.021353,139.432065,90.955281,75.956781,90.178692,136.389054,75.668776,75.018961,71.226289,70.854874,70.981357,75.101661,75.963668,35.819329,173.623643,3630.131907,0,205.160004,0.10601,-13.78,205.720001,0.09562,0.469,205.509995,0.09084,10.627,204.100006,9.449,-2169,118.720001,2.009,119.300003,31.91174,27.133183,25.932857,14.18523,99.770351,37.713067,44.24508,30.959288,-0.581183,0.021947,0.44047,0
4/14/2025,4:34:31,71100,0,0,74.288748,73.276491,64.371326,41.560533,37.836026,37.912904,39.414115,32.125667,32.786533,38.997135,31.735851,32.214568,32.497514,36.866865,47.029842,37.427172,37.431974,45.607043,53.562805,61.627333,54.763278,48.720853,50.811999,47.517652,46.076955,49.689375,52.178813,49.820862,81.781363,60.653219,46.177336,28.370075,29.464168,28.592992,29.478439,29.167349,29.021044,46.698458,44.773876,44.773,80.0578,54.941915,41.49884,26.523099,39.42513,79.820242,47.092874,40.362142,26.362527,39.595615,47.172604,44.36648,43.799146,44.901445,41.781371,47.359723,43.316476,33.052889,33.983332,29.887507,29.715398,30.684544,30.494574,37.082835,43.194138,34.149322,41.946714,31.883535,38.244684,33.708796,39.703564,37.039691,42.854104,37.099924,40.086629,31.796003,37.663327,32.737362,39.108679,36.104157,41.654029,33.036839,40.798779,32.008036,37.905474,33.346774,39.38255,35.538911,39.174374,35.872949,38.097186,31.901745,36.567442,32.94232,36.819398,37.497319,41.817595,36.031163,41.387565,33.339032,38.264758,37.587928,41.305434,38.539605,43.141429,42.397706,41.477186,35.198516,41.219827,38.916081,42.780975,79.677414,90.504357,140.300984,86.936106,75.98918,86.433136,137.283536,75.736196,75.948876,71.225331,70.744863,70.946489,75.065695,78.585219,17.843852,93.205655,3526.275076,0,204.789993,0.09985,-12.906,205.520004,0.08957,0.512,205.380005,0.0847,9.777,203.520004,8.718,-1964,118.529999,2.005,119.699997,54.838363,50.159867,49.023169,-8.661027,59.951453,37.715675,44.22292,31.303041,-0.059639,0.00218,0.045466,0
4/14/2025,4:35:31,71160,0,0,74.425488,73.300394,64.359979,41.607928,37.881874,37.950795,39.221249,32.169141,32.794258,39.016271,31.779675,32.272781,32.650438,36.911912,47.210572,37.397447,37.401636,44.409895,56.007866,63.881188,54.291387,50.613178,50.323005,48.167798,45.548741,50.169789,53.248022,50.220266,73.479038,56.869284,46.163076,26.910315,29.162616,28.383659,29.570245,28.83312,28.867471,46.722816,44.660956,44.606189,73.551795,49.4045,41.411318,26.110551,39.784371,72.603965,40.212244,40.270393,25.767614,39.57314,47.684783,44.262531,43.645556,44.876409,41.521348,47.229458,43.543546,33.022438,33.937911,29.987242,29.810237,30.85911,30.744516,37.049571,43.212918,34.144915,41.969604,31.880004,38.25607,33.702037,39.70122,37.007264,42.785023,37.056957,40.134587,31.804845,37.688131,32.748535,39.079423,36.066821,41.638499,33.054996,40.833489,32.023991,37.923643,33.36327,39.376156,35.485957,39.16092,35.839064,38.118009,31.890673,36.571931,32.916155,36.850925,37.48108,41.833979,35.999193,41.388361,33.351389,38.249567,37.54311,41.300139,38.52767,43.15107,42.413423,41.513593,35.1962,41.17635,38.935921,42.766907,75.656032,84.297518,137.04195,77.043642,76.023856,74.52185,134.52961,75.809139,75.396743,71.206172,70.816272,70.992417,75.181508,72.804794,23.206745,114.585678,3626.699374,0,205.130005,0.08939,-11.568,205.720001,0.0798,0.369,205.460007,0.0743,8.341,204.619995,7.753,-1732,118.760002,1.976,119.099998,47.168808,42.41705,41.276125,-1.005732,72.237774,37.711741,44.255696,31.393576,-0.271075,0.009804,0.204371,0
4/14/2025,4:36:31,71220,0,0,74.684695,73.218419,64.477746,41.660441,37.76143,37.867917,39.2315,32.217305,32.812969,39.105865,31.667448,32.24565,32.553049,36.966773,47.048186,37.455903,37.412283,44.172799,56.073576,64.27316,55.263308,49.208025,50.59064,48.608813,46.294669,49.167946,52.031578,50.854544,81.161659,57.897395,45.884631,26.489642,28.451339,27.635426,29.059877,28.049562,27.797359,46.289642,44.507029,44.329098,75.28684,56.251257,41.554163,24.724148,39.467774,72.311577,48.972592,40.1834,24.133668,39.462804,47.684242,44.06169,43.858225,45.102768,41.721237,47.15806,43.126013,32.539797,33.551084,29.550266,29.47936,30.409396,30.123381,37.015737,43.186365,34.113805,41.964292,31.838092,38.247211,33.673586,39.696539,36.996375,42.729858,37.033542,40.0813,31.747403,37.673126,32.725877,39.078709,36.047948,41.611841,32.973675,40.807102,31.976374,37.917921,33.334853,39.401247,35.479264,39.138818,35.798709,38.069679,31.84594,36.554487,32.905744,36.841098,37.47126,41.816298,35.990997,41.392097,33.379155,38.276023,37.557213,41.297317,38.513802,43.101726,42.395917,41.494748,35.20868,41.197689,38.889406,42.751794,83.263689,88.99408,138.722068,89.557872,75.878077,88.901705,136.109496,75.768667,76.414959,71.14978,70.786091,71.001712,75.228764,75.010412,36.682863,177.959454,3624.883218,0,204.669998,0.10455,-13.578,205.5,0.09338,0.38,205.110001,0.08972,10.386,203.820007,9.283,-2118,118.620003,2.011,119.5,30.769572,26.439104,25.068341,15.115059,101.526855,37.692513,44.259029,30.942214,-0.483783,0.016903,0.36433,0
4/14/2025,4:37:31,71280,0,0,74.758121,73.209858,64.46995,41.699443,37.763062,37.858945,39.238446,32.150446,32.819909,39.090693,31.615149,32.15774,32.452272,36.948387,46.990041,37.421378,37.433329,45.25428,53.36606,61.962139,56.354772,48.528707,51.798411,48.002942,45.620391,49.688233,52.060893,50.513379,83.292411,60.861947,46.029011,28.246839,29.224941,28.450921,29.285152,28.92883,28.881543,46.366812,44.559557,44.555175,80.506337,56.18977,41.577323,26.289937,39.414642,80.517719,48.999617,40.255214,26.043173,39.534967,47.368883,44.173271,43.760645,45.16079,41.527304,47.247601,43.246846,32.908123,33.707743,29.779776,29.639317,30.500192,30.233681,36.987617,43.209374,34.060903,41.964217,31.80416,38.25357,33.627126,39.723255,36.984258,42.859229,37.002271,40.095531,31.725707,37.656693,32.681326,39.084711,36.024746,41.648607,32.92224,40.792706,31.942653,37.880727,33.308555,39.379392,35.453313,39.152688,35.755935,38.096478,31.820402,36.553014,32.870476,36.828056,37.456903,41.819605,35.978207,41.405346,33.305893,38.261332,37.55135,41.304111,38.516646,43.146254,42.374246,41.484929,35.211196,41.178587,38.872392,42.719051,80.820999,91.260206,140.533472,89.192581,75.812073,87.866788,137.553451,75.752536,76.04664,71.185752,70.810067,70.982393,75.119586,78.760857,32.351658,131.40896,3651.480806,0,204.639999,0.10305,-13.298,205.240005,0.09196,0.565,205.100006,0.08788,10.171,203.800003,9.058,-2066,118.349998,1.998,119.599998,35.703317,31.251629,29.92952,10.325694,80.891239,37.682,44.20629,31.128139,-0.699351,0.024039,0.527415,0
4/14/2025,4:38:31,71340,0,0,74.962485,73.267734,64.602415,41.679478,37.775257,37.796025,39.270898,32.172507,32.880547,39.134095,31.654526,32.143653,32.571631,36.962251,47.071688,37.483664,37.385755,44.272742,54.9975,65.008569,59.88337,47.600867,48.804467,46.238676,46.128162,50.791594,52.067712,50.765068,74.026389,56.899456,45.96622,27.166648,29.144388,28.445745,29.36561,28.785921,28.655199,46.411257,44.467624,44.413282,74.235871,49.232162,41.550919,26.114457,39.485356,73.00194,40.032568,40.207042,25.840211,39.479394,48.345535,44.103724,43.385707,44.589789,41.676676,47.153546,43.613518,32.906188,33.738186,29.891041,29.756387,30.685402,30.517536,36.991069,43.183393,34.075674,41.933566,31.8074,38.209249,33.649175,39.701602,36.974031,42.77179,37.004508,40.060308,31.722169,37.629256,32.682179,39.049805,36.025578,41.624367,32.999617,40.748268,31.948024,37.864785,33.312962,39.364042,35.461376,39.134687,35.732985,38.050564,31.834681,36.545515,32.881615,36.810603,37.454052,41.787751,35.983316,41.352354,33.32746,38.219838,37.562418,41.281337,38.51101,43.090609,42.37662,41.454755,35.202952,41.140043,38.867641,42.729255,74.907048,84.435914,137.007338,76.141906,75.773419,74.775181,134.916963,75.73017,76.271477,71.214607,70.763841,71.005356,75.104849,73.445083,32.277938,102.078837,3576.030912,0,204.860001,0.08953,-11.516,205.229996,0.08022,0.334,204.990005,0.0747,8.412,204.229996,7.777,-1733,118.559998,2.015,120.099998,35.724881,31.30958,29.965703,10.241339,65.250772,37.669297,44.285825,31.249123,-0.910864,0.031635,0.686769,0
4/14/2025,4:39:31,71400,0,0,74.213975,73.249883,64.483876,41.86114,37.949409,37.937481,39.454582,32.247934,32.857255,39.154657,31.64767,32.192555,32.619617,37.095335,47.18361,37.539021,37.45322,45.117673,53.447547,62.948768,53.323398,50.031773,49.479492,47.494089,45.846966,51.175085,51.418878,49.734751,78.982761,57.306575,46.2472,26.529849,28.46712,27.581119,29.08948,27.949535,27.637491,46.709244,44.772733,44.682049,73.871568,55.505418,41.430623,24.714319,39.313002,69.81547,46.989891,40.15433,24.058061,39.514009,47.375637,44.155089,43.901657,44.980605,41.372913,47.310488,43.378031,32.792048,33.925742,29.574172,29.493011,30.399416,30.121404,36.962026,43.161156,34.055965,41.941304,31.792523,38.223477,33.638611,39.688646,36.984032,42.81685,36.991001,40.062714,31.688962,37.620756,32.662953,39.051399,36.006806,41.618479,32.971816,40.780608,31.922838,37.862915,33.271533,39.358721,35.431212,39.130247,35.730741,38.075978,31.801508,36.549734,32.870737,36.818154,37.419158,41.820316,35.944024,41.396468,33.311588,38.272494,37.539096,41.301246,38.524807,43.092037,42.361124,41.47751,35.209039,41.129587,38.898642,42.6894,82.197873,87.937311,138.173065,88.04466,75.93556,87.457476,135.277971,75.729154,76.227439,71.206372,70.780222,70.97802,75.159157,73.985555,54.438272,143.102827,3621.800297,0,204.839996,0.10352,-13.354,205.240005,0.09289,0.47,205.039993,0.08849,10.228,203.289993,9.188,-2080,118.400002,2,119.300003,14.200941,9.384364,8.108071,32.046259,86.483779,37.665228,44.193989,31.050966,-1.123238,0.038743,0.846369,0
4/14/2025,4:40:31,71460,0,0,74.762614,73.29605,64.407346,41.82085,37.772393,37.926152,39.296862,32.201372,32.817077,39.236098,31.45014,32.052971,32.420946,37.147226,46.944701,37.507673,37.382326,43.632632,55.157224,62.836643,54.673207,48.589567,50.508482,48.963691,44.93306,49.574577,52.835939,50.89216,85.315399,60.746562,45.684457,28.039932,28.814081,27.997464,29.109837,28.835253,28.559528,46.26854,44.244028,44.230439,80.308264,57.453714,41.671482,25.839994,39.997562,80.521647,50.902257,40.160074,25.508071,39.416401,47.340984,44.165099,43.797645,45.557981,41.457387,47.196082,43.426657,32.633213,33.587389,29.64156,29.556834,30.240779,30.069677,36.950955,43.172994,34.048689,41.937616,31.809278,38.173494,33.622099,39.661148,36.977673,42.792093,36.986081,40.096146,31.743258,37.638625,32.674708,39.055644,35.996453,41.609957,32.960204,40.794201,31.953075,37.881663,33.282835,39.35166,35.398854,39.120537,35.710357,38.08018,31.797282,36.537127,32.853181,36.802589,37.433666,41.814081,35.945146,41.357551,33.238504,38.213869,37.504728,41.278249,38.487162,43.111672,42.394948,41.436157,35.185538,41.129096,38.881754,42.715193,82.685188,92.013132,140.753535,91.893842,76.355237,90.014149,137.242367,75.73644,75.071471,71.161507,70.828655,71.022197,75.064591,78.847397,35.674698,156.208021,3648.563607,0,204.330002,0.10755,-13.774,204.070007,0.09722,0.357,205.009995,0.09217,10.735,203.080002,9.498,-2157,118.589996,2.029,120.099998,31.656134,27.643159,26.131751,14.028323,92.40104,37.658291,44.290959,30.954909,-1.337841,0.045065,1.009282,0
4/14/2025,4:41:31,71520,0,0,74.311045,73.251833,64.529042,41.830735,37.782328,37.792933,39.313132,32.256942,32.931912,39.204468,31.641399,32.1942,32.534978,37.07353,46.959932,37.572147,37.479267,44.454864,55.369695,63.599682,54.802755,48.345085,50.60455,48.934432,46.509533,49.8123,51.086902,49.317584,74.891141,57.478882,45.8472,27.731014,29.177469,28.506951,29.322423,28.909834,28.722015,46.430386,44.508029,44.352452,75.328525,49.943773,41.923394,26.376957,39.683473,74.142805,40.684021,40.271811,26.020403,39.604214,47.42873,44.284494,43.914463,45.150162,41.753199,47.307725,43.233478,32.889691,33.718638,30.009183,29.896384,30.693863,30.555408,36.934879,43.177672,34.046311,41.948888,31.770361,38.208885,33.605724,39.700741,36.985995,42.839437,36.955804,40.087135,31.687816,37.641992,32.661642,39.066591,36.022056,41.63934,32.919548,40.776394,31.916792,37.874425,33.265334,39.391349,35.404171,39.132446,35.689977,38.073836,31.778856,36.547588,32.8588,36.785415,37.416063,41.784702,35.91523,41.343233,33.259592,38.227408,37.54259,41.27887,38.509417,43.08727,42.3549,41.408817,35.207636,41.144214,38.858989,42.676286,74.480433,85.331006,137.633219,77.04145,76.08628,76.668256,135.04688,75.772684,76.081547,71.275591,70.849572,70.990061,75.084981,74.587295,39.082615,80.719618,3654.334439,0,204.830002,0.09007,-11.503,205.509995,0.08053,0.358,205.270004,0.07499,8.472,204.470001,7.766,-1731,118.720001,1.994,119.300003,28.208657,24.284851,22.633268,17.638543,51.919594,37.654405,44.294088,31.293861,-1.549645,0.050762,1.169803,0
4/14/2025,4:42:31,71580,0,0,74.563792,73.320383,64.514484,41.917098,37.919493,37.960579,39.504032,32.332089,32.932395,39.288751,31.677523,32.25862,32.624276,37.151266,47.130341,37.59694,37.470023,44.777815,54.713492,63.282266,53.8406,49.29827,50.865511,50.062047,45.880375,50.223281,53.84042,51.193934,74.304224,56.646534,46.150398,26.245034,28.339047,27.410552,29.100629,27.83841,27.640195,46.813273,44.862921,44.784951,71.494089,53.698758,41.605173,24.89641,39.840291,68.979506,44.815285,40.204079,24.261696,39.557597,47.627053,44.206804,43.903835,44.67134,41.764741,47.344953,43.499758,32.821135,33.921764,29.78555,29.709303,30.589758,30.296016,36.908809,43.187357,34.027427,41.96228,31.760767,38.210329,33.588521,39.654618,36.963159,42.835648,36.941755,40.092969,31.705742,37.63989,32.667532,39.067196,35.962434,41.613997,32.943661,40.787065,31.911108,37.850674,33.250778,39.342821,35.353629,39.127135,35.657175,38.063275,31.759741,36.502044,32.827273,36.804572,37.408239,41.818249,35.879207,41.38136,33.201673,38.230249,37.470289,41.297401,38.488721,43.099614,42.371214,41.435268,35.149176,41.110129,38.896551,42.682048,80.345422,86.395502,137.39165,85.283481,76.176362,84.843863,134.889561,75.765903,75.242011,71.474092,70.881769,70.995516,75.138558,72.430893,28.817174,134.914534,3615.632178,0,204.449997,0.09922,-12.889,205.160004,0.09061,0.521,205.110001,0.08543,9.88,203.759995,8.87,-2006,118.470001,1.999,120,39.987107,35.441882,34.040788,6.163291,82.601216,37.643558,44.278922,31.187254,-0.085044,0.002559,0.06423,0
4/14/2025,4:43:31,71640,0,0,75.134148,73.297116,64.508936,41.969308,38.036459,38.040876,39.614642,32.299555,32.886219,39.237206,31.498486,32.170796,32.515587,37.245732,47.114473,37.507953,37.494395,45.188669,54.181513,64.101925,55.046946,50.553939,50.917543,48.541122,45.768678,50.111308,52.537419,50.726881,86.158497,60.75517,46.264483,27.923448,28.896291,28.208254,29.152336,28.856124,28.549615,46.766763,44.906371,44.906809,80.295997,58.201635,41.660391,25.833809,39.712919,80.411331,51.793884,40.20584,25.300914,39.470101,47.736423,44.4137,44.084942,45.411869,41.664483,47.471577,43.493879,32.890761,33.907434,29.764026,29.581649,30.328438,30.019205,36.901318,43.189141,33.999726,41.958151,31.728071,38.202708,33.56131,39.6693,36.969044,42.863884,36.931381,40.073382,31.680147,37.619473,32.630087,39.058066,35.967884,41.622927,32.944794,40.775419,31.918479,37.835122,33.24358,39.332666,35.385085,39.117419,35.632352,38.0712,31.738776,36.525474,32.820577,36.79669,37.406994,41.809977,35.874084,41.372753,33.177423,38.246271,37.493399,41.297303,38.50275,43.096883,42.377881,41.442823,35.209101,41.125393,38.897776,42.690295,84.408789,92.448385,141.106696,93.17212,76.352532,91.753676,137.543599,75.912471,75.78039,71.609103,70.874544,71.05492,75.124611,79.070702,32.079981,152.390365,3648.504582,0,204.699997,0.1105,-14.274,205.110001,0.09879,0.41,204.820007,0.09324,10.882,203.460007,9.731,-2240,118.449997,2.013,119.5,36.250156,31.646064,30.191513,10.014327,90.712664,37.641349,44.467549,31.081919,-0.301628,0.009504,0.226244,0
4/14/2025,4:44:31,71700,0,0,75.039215,73.331496,64.485939,42.009729,37.957806,38.059409,39.515344,32.323038,32.902129,39.274603,31.611108,32.150785,32.532058,37.264758,47.04221,37.565666,37.491648,45.651675,52.817502,62.014633,53.656311,49.518085,53.063606,47.453171,46.152655,50.593288,52.236586,49.693334,76.745602,58.674265,46.185515,27.722748,29.291223,28.674737,29.422789,28.97502,29.146307,46.648996,44.798608,44.716689,77.108945,51.024317,41.722474,26.52425,39.743702,76.108644,42.000609,40.339984,26.247459,39.646541,47.132209,44.37506,44.091446,45.673947,41.778159,47.41548,43.649376,33.018987,33.759267,30.043726,29.867618,30.717254,30.437724,36.906557,43.191706,33.984613,41.93879,31.735626,38.18378,33.573367,39.678949,36.957493,42.843197,36.926516,40.090127,31.676139,37.626635,32.635071,39.080075,35.962077,41.646185,32.911897,40.779823,31.899771,37.850678,33.23434,39.348552,35.347421,39.121397,35.62217,38.04643,31.71825,36.543586,32.80098,36.772595,37.392201,41.794386,35.856305,41.329579,33.177805,38.212686,37.497356,41.265992,38.481485,43.068715,42.356686,41.383772,35.203231,41.114777,38.867696,42.666066,75.826275,86.972613,138.79714,79.602243,76.055105,79.867565,135.891586,75.833665,76.021852,71.42004,70.800154,71.071365,75.151958,76.094493,32.645554,111.365996,3662.373193,0,204.619995,0.09239,-11.941,205.169998,0.08247,0.353,204.889999,0.07637,8.599,203.720001,7.968,-1772,118.230003,1.993,120,35.524518,31.061477,29.678987,10.660997,70.488382,37.631324,44.450033,31.307429,-0.515901,0.016706,0.386282,0
4/14/2025,4:45:31,71760,0,0,74.749978,73.229213,64.551949,42.069758,37.920948,37.994725,39.494728,32.404559,32.966447,39.318564,31.635912,32.252509,32.662641,37.458228,47.020779,37.596138,37.563995,45.20945,55.439175,64.12017,54.517132,47.931975,48.620264,48.103448,46.36153,51.920387,51.641125,50.520514,70.925129,56.342406,45.966582,26.222563,28.465889,27.679896,29.097616,27.734512,27.890755,46.645577,44.539691,44.474399,70.840949,52.557403,41.770388,25.053089,39.765018,69.643836,43.717985,40.311418,24.555633,39.657108,47.918475,44.186736,43.833326,45.144464,41.906602,47.298517,43.728647,32.850817,33.760108,29.907699,29.798015,30.594642,30.34297,36.872682,43.180919,33.986519,41.930127,31.712591,38.194017,33.543684,39.679721,36.964904,42.825524,36.92233,40.072739,31.671032,37.618124,32.622948,39.061437,35.948681,41.623208,32.910802,40.769934,31.878627,37.854982,33.234225,39.372496,35.361292,39.125498,35.604578,38.067925,31.73191,36.528832,32.811946,36.759175,37.381444,41.770057,35.848391,41.334478,33.180976,38.201407,37.490488,41.245984,38.475535,43.04041,42.360274,41.380766,35.194882,41.1222,38.844538,42.64741,79.028483,85.414153,137.014751,83.394075,76.140687,83.06997,134.772801,75.822707,76.137879,71.302121,70.794749,71.034133,75.156294,71.623817,34.072536,144.559219,3628.871949,0,204.419998,0.09656,-12.586,204.869995,0.08849,0.488,204.770004,0.08241,9.472,203.710007,8.629,-1955,118.339996,1.998,119.599998,33.699595,29.503401,28.044431,12.266987,87.158772,37.624222,44.453042,31.209042,-0.727307,0.023965,0.543463,0
