Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/14/2025,4:46:31,71820,0,0,74.688615,73.258325,64.587349,42.053007,37.874951,37.921783,39.442793,32.346823,32.927099,39.381845,31.439209,32.071406,32.479407,37.411378,46.937026,37.584332,37.509403,45.275335,55.777873,64.064124,56.144409,47.806738,51.127858,48.973032,46.402439,49.724797,51.918031,50.243199,85.726066,60.121311,45.779923,27.606554,28.641673,27.961114,28.938797,28.382394,28.256102,46.392726,44.386864,44.472322,79.516684,57.928994,41.868118,25.414317,39.79879,79.54111,52.232061,40.249976,24.934756,39.538637,47.900707,44.214187,43.934902,45.359697,41.883969,47.313155,43.574912,32.648291,33.594659,29.651534,29.551647,30.274821,29.962982,36.849071,43.159248,33.981204,41.926184,31.714832,38.177128,33.555127,39.642601,36.930754,42.819287,36.8888,40.059168,31.66533,37.596335,32.637936,39.032671,35.95302,41.584418,32.879771,40.736564,31.879608,37.82392,33.215427,39.339771,35.348348,39.096292,35.569483,38.043654,31.709213,36.511152,32.800853,36.801605,37.394664,41.793317,35.849818,41.338974,33.157964,38.201927,37.492776,41.274185,38.472488,43.05933,42.348818,41.382493,35.186427,41.102333,38.860468,42.653602,84.955289,91.931953,140.629784,93.081883,76.06891,91.940751,137.111493,75.805686,76.017506,71.423306,70.885808,71.03393,75.162848,78.322717,36.404132,160.409051,3640.073084,0,204.610001,0.11041,-14.364,205.020004,0.09896,0.4,204.720001,0.09332,10.888,203.380005,9.776,-2240,118.43,1.999,119.5,30.963696,27.051891,25.433749,14.816227,94.22732,37.614549,44.478062,30.947322,-0.943844,0.030843,0.704784,0
4/14/2025,4:47:31,71880,0,0,75.352809,73.375332,64.583695,42.236858,37.891887,38.012935,39.542295,32.290169,32.83909,39.342615,31.424971,32.061523,32.518013,37.498813,47.090298,37.560842,37.455936,44.302002,56.397873,66.706503,54.535231,47.428176,50.358089,49.001295,46.431827,51.303014,51.443367,49.581633,78.157912,59.366588,46.070992,27.615213,29.160356,28.553193,29.302635,29.068092,29.134554,46.836753,44.637615,44.625785,77.782366,51.870194,41.771209,26.441913,40.106719,77.141026,43.523571,40.295923,26.301015,39.594448,48.355106,44.441996,43.547493,44.959831,41.905645,47.414158,43.59761,32.985202,33.812701,29.9284,29.775913,30.48385,30.243822,36.787556,43.165811,33.922366,41.921998,31.673169,38.160359,33.49517,39.615084,36.88368,42.757186,36.847108,40.078889,31.616661,37.611186,32.59462,39.023663,35.887286,41.59435,32.84276,40.747903,31.841189,37.828164,33.175253,39.32355,35.257136,39.08183,35.47032,38.03416,31.641723,36.508279,32.739272,36.774789,37.375384,41.79129,35.807915,41.319353,33.178585,38.19437,37.459573,41.249616,38.446951,43.057204,42.373288,41.371361,35.163682,41.085332,38.859655,42.6708,76.624642,87.914294,139.06902,81.376655,76.333538,81.797882,136.304693,75.884525,75.331572,71.488555,70.960638,71.053156,75.203519,76.662589,37.670291,143.660438,3654.536486,0,204.419998,0.09413,-12.177,204.979996,0.08344,0.447,204.740005,0.07813,8.845,204.039993,8.118,-1836,118.339996,1.99,119.599998,29.907047,25.607264,24.131978,16.163945,86.742752,37.589726,44.467947,31.204981,-1.158394,0.037622,0.865601,0
4/14/2025,4:48:31,71940,0,0,74.878048,73.349472,64.608454,42.301139,38.069603,38.035149,39.773709,32.356431,32.984645,39.407178,31.557474,32.198407,32.619685,37.512338,47.275644,37.644977,37.534353,45.511465,54.420258,64.719596,53.932299,49.26807,50.146777,48.116756,45.886474,50.162335,53.092746,50.859181,70.505311,56.318705,46.319555,26.436229,28.648082,28.07465,29.18474,28.02886,28.253355,46.842837,44.818622,44.737581,71.133434,51.275601,41.571696,25.29432,39.640402,70.269453,42.35386,40.213036,24.808982,39.611332,47.643589,44.225886,43.950551,45.148978,41.783353,47.384834,43.464239,32.951865,33.735236,29.825658,29.716416,30.544275,30.366796,36.781748,43.141175,33.917618,41.919496,31.643011,38.161519,33.491006,39.648844,36.883936,42.687612,36.82648,40.054818,31.594997,37.63389,32.610795,39.025242,35.865838,41.605159,32.816248,40.745865,31.817299,37.861907,33.202082,39.333402,35.285655,39.082421,35.471357,38.024124,31.616455,36.51283,32.752293,36.789804,37.350598,41.776753,35.783844,41.324923,33.1931,38.218054,37.446589,41.252799,38.436458,43.023504,42.330391,41.353047,35.094685,41.077397,38.851374,42.63357,77.7223,84.559063,136.772576,81.293371,76.06441,80.670265,134.508247,75.818411,76.519482,71.319015,70.828378,71.012584,75.117533,70.951045,34.679844,158.836069,3617.961398,0,204.539993,0.0938,-12.211,204.789993,0.08578,0.449,204.75,0.07917,9.064,203.820007,8.297,-1872,118.25,1.997,119.5,33.379848,28.631989,27.273329,12.939707,93.547309,37.582334,44.369433,31.190041,-0.062975,0.002139,0.046753,0
4/14/2025,4:49:31,72000,0,0,74.395511,73.363067,64.648276,42.284931,38.082021,38.094389,39.714148,32.294535,32.856904,39.440544,31.445496,32.175431,32.610508,37.574381,47.15767,37.613545,37.615531,44.214364,54.452148,63.078811,55.271176,47.619382,51.313911,49.162191,45.912815,49.825971,52.90029,50.503095,84.030151,59.138592,46.089038,27.336706,28.443971,27.623589,28.977571,28.267766,28.029436,46.762999,44.753137,44.755766,77.463521,57.072608,41.452741,25.009182,39.632705,76.721043,51.59639,40.312145,24.423922,39.679463,47.855509,44.210343,43.737208,45.474041,41.773234,47.322383,43.455604,32.788396,33.749205,29.433005,29.408922,30.233791,29.88614,36.798482,43.172262,33.928682,41.895721,31.65634,38.165933,33.476787,39.639722,36.896016,42.841888,36.85862,40.043648,31.614889,37.5837,32.572742,39.033319,35.893879,41.590342,32.866334,40.734705,31.852335,37.812615,33.168502,39.30762,35.25664,39.069425,35.464507,38.034342,31.652154,36.505363,32.747459,36.762559,37.352995,41.780016,35.800962,41.307169,33.099609,38.196254,37.470743,41.266173,38.475044,43.023239,42.347551,41.363628,35.170519,41.111337,38.863906,42.649117,84.417664,90.484378,139.726937,91.617972,76.413284,90.728961,136.321118,75.861578,75.497335,71.263562,70.914899,71.030763,75.050308,76.723393,38.077029,161.841171,3605.143878,0,204.619995,0.10829,-14.155,204.830002,0.09828,0.342,204.639999,0.09103,10.646,202.75,9.608,-2190,118.349998,2.024,119.5,29.497376,24.861079,23.720483,16.591662,94.842553,37.586996,44.417656,30.916577,-0.277424,0.008655,0.207216,0
4/14/2025,4:50:31,72060,0,0,74.779901,73.346802,64.610888,42.420855,38.009737,38.047726,39.70098,32.276795,32.826099,39.398526,31.423983,32.144724,32.531338,37.63979,47.106681,37.6088,37.569881,43.985819,56.274252,64.663736,55.293662,49.314841,50.518398,48.382896,46.726121,50.08198,53.679809,50.811073,79.855869,59.901598,46.12638,28.006109,29.108319,28.471687,29.201541,28.890981,29.039974,46.796973,44.730443,44.817179,78.845448,53.338659,41.722637,26.281064,39.787247,78.216907,45.44355,40.369631,26.053651,39.666984,47.993702,44.393813,43.935695,45.056638,42.028877,47.39684,43.577722,33.001501,33.738335,29.791316,29.580402,30.388705,30.063098,36.774552,43.145448,33.897844,41.906952,31.638318,38.132566,33.468991,39.629117,36.908377,42.809369,36.839087,40.036972,31.581853,37.572916,32.554329,39.023588,35.880123,41.574924,32.85026,40.724512,31.836676,37.80316,33.147437,39.315496,35.263669,39.076421,35.451149,38.018498,31.619691,36.496128,32.737736,36.743522,37.336182,41.765494,35.769955,41.293092,33.08672,38.168878,37.447762,41.274235,38.477836,43.018991,42.343353,41.348427,35.178253,41.092368,38.857429,42.650577,78.022345,89.038699,139.72082,84.116366,75.951349,84.078347,136.60657,75.787481,75.837699,71.346041,70.870907,71.035158,75.091428,77.451251,29.101047,102.512445,3663.011118,0,204.429993,0.09532,-12.317,205,0.08592,0.405,204.800003,0.07999,9.133,203.830002,8.327,-1879,118.360001,2.008,119.900002,39.6195,35.215757,33.862751,6.50688,65.502015,37.574359,44.497741,31.093893,0,0,0,0
4/14/2025,4:51:31,72120,0,0,75.088133,73.352581,64.607319,42.428934,37.990913,38.015651,39.728243,32.312766,32.881594,39.479583,31.507663,32.183495,32.642139,37.64073,47.12793,37.640023,37.569801,45.960907,54.399996,65.02333,51.504448,48.231656,50.803542,47.678976,45.97593,52.014282,53.398606,50.596302,72.466669,56.46,46.105356,26.40949,28.704709,28.065241,29.21771,28.465241,28.638811,46.602399,44.513716,44.405911,72.644057,50.078411,41.46798,25.726761,39.667319,71.625513,40.782264,40.293461,25.268938,39.73529,47.694742,44.185143,43.632158,45.326317,42.016162,47.324385,44.164054,32.890354,33.667531,29.847308,29.683221,30.614053,30.404632,36.717541,43.13805,33.875653,41.89729,31.616053,38.140895,33.46493,39.6143,36.858121,42.647049,36.752457,40.039699,31.55877,37.607808,32.571206,39.013614,35.831574,41.567181,32.806771,40.721953,31.818496,37.823461,33.132301,39.32442,35.230971,39.061084,35.39364,37.998793,31.59759,36.484352,32.705449,36.742728,37.315051,41.769542,35.724943,41.303383,33.152675,38.156922,37.417229,41.219432,38.399883,42.980112,42.304311,41.329574,35.104724,41.053013,38.794518,42.594111,75.833101,83.955504,136.808726,77.97427,76.00222,75.851586,134.467062,75.832691,76.146173,71.151356,70.795572,71.028591,75.168938,71.869726,24.562215,109.780445,3628.038788,0,204.580002,0.08988,-11.59,203.960007,0.08136,0.394,204.860001,0.0754,8.492,203.649994,7.846,-1747,118.370003,1.996,119.900002,45.308584,40.671208,39.496689,0.796772,69.614779,37.54945,44.503096,31.184517,-0.156657,0.00431,0.117609,0
4/14/2025,4:52:31,72180,0,0,74.727089,73.349768,64.690855,42.38615,37.972632,37.905922,39.596355,32.324702,32.880984,39.497939,31.476756,32.19366,32.669197,37.768817,46.917889,37.61138,37.627093,44.514657,53.061865,62.442352,54.313547,49.071278,52.526781,47.582152,46.193173,49.810737,52.253364,50.813622,82.792748,58.537767,45.78533,26.657648,28.245372,27.653487,28.796883,27.899616,27.910329,46.286612,44.261491,44.216341,76.629311,56.698536,41.479283,24.76589,39.477161,74.604852,50.551106,40.310521,24.193994,39.712235,47.237914,43.9807,44.052609,45.432991,41.887682,47.213777,43.535324,32.516982,33.44741,29.460019,29.439504,30.300022,29.905623,36.701011,43.120773,33.871676,41.877527,31.603599,38.137346,33.453807,39.639274,36.86283,42.747906,36.762162,40.01235,31.559186,37.589967,32.558144,39.004634,35.872168,41.580659,32.826306,40.68274,31.795747,37.788833,33.131249,39.311683,35.24122,39.06246,35.392807,37.986208,31.593809,36.471744,32.734581,36.740908,37.311906,41.739592,35.752436,41.270854,33.122035,38.206749,37.457818,41.234815,38.416644,42.986681,42.325039,41.309414,35.153126,41.076125,38.822304,42.621327,84.120446,89.838048,139.339015,90.790006,75.857291,90.111127,136.285696,75.905144,76.214803,71.68189,70.802831,71.004867,75.132237,75.913203,36.670197,163.491416,3627.882145,0,204.5,0.10736,-13.936,205.080002,0.09569,0.392,204.710007,0.09124,10.566,203.460007,9.492,-2174,118.339996,2.021,119.800003,30.683824,26.377777,25.209015,15.101506,95.546974,37.552545,44.354537,30.844927,-0.370625,0.01091,0.277192,0
4/14/2025,4:53:31,72240,0,0,74.768883,73.408134,64.635229,42.44873,37.814216,37.848238,39.633941,32.287887,32.771881,39.511879,31.329999,32.119781,32.618933,37.813878,46.916439,37.628476,37.633553,45.996006,53.649495,63.950163,52.973693,47.916144,50.727823,48.640393,46.327737,49.839795,52.62299,50.952643,82.797055,60.827684,45.816519,27.885415,28.759215,28.19341,28.941677,28.885991,28.750815,46.425382,44.165894,44.146605,80.136371,55.701771,41.574103,26.037319,39.762844,80.090279,48.622661,40.394937,25.796718,39.808144,47.665183,44.174929,43.852214,45.318744,42.093248,47.232405,43.477992,32.659005,33.321854,29.602013,29.425418,30.323386,30.056715,36.712025,43.121604,33.853347,41.892352,31.602138,38.154857,33.440323,39.5975,36.854976,42.681699,36.760103,40.04511,31.57137,37.617381,32.560825,38.9893,35.82444,41.568013,32.8149,40.699623,31.801693,37.810497,33.13215,39.291588,35.192652,39.039271,35.361533,37.999927,31.589379,36.485046,32.711038,36.731604,37.333116,41.732104,35.741479,41.27581,33.142598,38.132661,37.44511,41.225782,38.444668,42.977668,42.367044,41.290321,35.131669,41.089576,38.815009,42.653596,80.135182,90.876934,140.535675,88.232479,76.460323,86.898605,136.949354,75.9242,75.685767,71.460147,70.91558,71.092553,75.201761,78.641657,40.419393,155.846406,3639.260352,0,204.470001,0.09971,-12.909,205.089996,0.08956,0.463,204.880005,0.08445,9.711,203.320007,8.741,-1974,118.370003,2.01,119.300003,26.808907,22.566491,21.387325,19.007612,92.242306,37.548052,44.430385,30.898065,-0.170939,0.005504,0.12825,0
4/14/2025,4:54:31,72300,0,0,74.473414,73.406787,64.624032,42.520029,37.947337,37.824512,39.651795,32.28366,32.819547,39.545036,31.480684,32.165137,32.622012,37.866423,47.072416,37.552472,37.579721,44.594325,57.176637,64.898831,54.05238,47.474819,51.443322,48.245313,45.912713,49.342925,53.635881,51.458543,73.411876,56.750701,46.090169,26.945732,28.740787,28.051345,29.135134,28.500358,28.501251,46.760037,44.465225,44.417895,73.410365,49.261521,41.494353,25.802484,39.784738,72.15773,40.539813,40.316959,25.393699,39.710587,48.104483,44.160318,43.748125,45.080858,41.906417,47.319295,43.688172,32.892487,33.394342,29.756361,29.638642,30.561918,30.390799,36.681244,43.15691,33.839118,41.919149,31.581179,38.14243,33.414049,39.618893,36.829107,42.717942,36.73294,40.052868,31.543573,37.613316,32.539833,39.010709,35.795436,41.582317,32.804054,40.713539,31.788153,37.824107,33.092061,39.317079,35.147343,39.055063,35.323769,38.028151,31.539878,36.481457,32.678527,36.749434,37.319099,41.756419,35.733848,41.28055,33.119386,38.163564,37.437581,41.238964,38.451714,42.984235,42.353706,41.305122,35.13018,41.102238,38.827789,42.64699,74.785666,84.01211,136.878312,76.122438,76.162892,73.96741,134.413801,75.968268,75.597739,71.2915,70.97631,71.087923,75.268942,72.709522,31.608873,109.335763,3633.902697,0,204.520004,0.08909,-11.507,204.979996,0.07994,0.36,204.720001,0.0735,8.262,203.820007,7.707,-1710,118.419998,1.992,119.800003,36.619038,32.023222,30.845828,9.471131,69.368299,37.545104,44.448062,31.105758,-0.133854,0.004092,0.100551,0
4/14/2025,4:55:31,72360,0,0,75.663695,73.392444,64.77972,42.636532,38.036674,37.928442,39.921367,32.288816,32.777101,39.54395,31.434587,32.207603,32.629321,37.918307,46.944376,37.571436,37.682051,45.710219,51.063137,64.034193,57.11589,50.220566,51.235134,49.096714,46.387168,50.176652,53.07926,52.057005,80.052215,57.824204,46.076755,26.308766,28.147424,27.4662,28.860916,27.673034,27.625263,46.896971,44.540383,44.592525,74.618794,55.820722,41.452803,24.642602,39.564234,71.142843,48.176255,40.251074,23.930194,39.688341,47.319928,44.200125,43.994503,45.215195,41.917597,47.334767,43.704203,32.711763,33.661287,29.471824,29.356763,30.334556,29.9434,36.653103,43.137774,33.79552,41.886979,31.551696,38.0946,33.37882,39.610693,36.818224,42.805509,36.71462,40.037268,31.520225,37.561972,32.497057,38.991032,35.789412,41.563142,32.770081,40.688705,31.751443,37.77852,33.078651,39.286832,35.168809,39.034955,35.308885,38.003602,31.516455,36.476778,32.666265,36.725633,37.290894,41.766183,35.686374,41.2796,33.026417,38.186065,37.441094,41.234423,38.442301,42.959509,42.323676,41.286052,35.150864,41.097971,38.815291,42.625328,82.819721,88.457611,138.617182,88.845107,76.201405,88.27401,135.65,75.87257,75.997464,71.329342,70.89522,71.078987,75.190795,74.699086,39.053851,160.033757,3597.316255,0,204.360001,0.10429,-13.584,205.039993,0.09411,0.341,204.75,0.08866,10.354,203.139999,9.271,-2119,118.279999,2.021,119.900002,28.467951,23.843999,22.64227,17.608804,94.065486,37.526569,44.391925,30.913265,-0.007403,0.000189,0.005627,0
4/14/2025,4:56:31,72420,0,0,75.420423,73.432101,64.677834,42.589367,37.934017,37.903091,39.586408,32.247925,32.667676,39.513494,31.219348,32.084288,32.516301,37.88689,46.877592,37.556914,37.621471,44.37016,54.834068,65.289174,55.310612,49.268748,52.045326,47.513073,46.036514,51.107853,52.778751,51.376,84.525719,61.208616,45.859814,27.794332,28.672647,28.185808,28.993854,28.68626,28.72106,46.511634,44.247498,44.271168,80.750161,57.149541,41.65562,25.802393,39.96799,80.953351,50.385302,40.348775,25.550968,39.717502,48.02756,44.261053,44.305324,45.797724,42.066084,47.224192,43.853812,32.681128,33.25524,29.522677,29.410296,30.266814,29.854972,36.66446,43.102072,33.828168,41.857312,31.563956,38.096721,33.392506,39.568379,36.83018,42.682116,36.700394,40.039404,31.538869,37.57439,32.527791,38.964569,35.776576,41.553037,32.798026,40.688639,31.780332,37.774144,33.067582,39.261558,35.129218,38.999084,35.275063,37.980721,31.529467,36.448099,32.659685,36.733434,37.269065,41.739199,35.671989,41.260475,33.079104,38.134307,37.380887,41.229848,38.418283,42.961529,42.327442,41.291142,35.119639,41.070924,38.8235,42.612415,81.850442,91.912215,141.015271,90.706831,76.040486,88.804405,137.5541,75.951983,75.507574,71.456689,70.971746,71.105426,75.174453,79.22498,33.308736,133.59064,3655.578504,0,204.240005,0.10399,-13.264,204.910004,0.09238,0.425,204.669998,0.08806,10.26,203.5,9.068,-2079,118.260002,2.015,120.5,34.447951,30.243757,28.936912,11.411863,81.958927,37.51616,44.718593,30.831855,-0.222646,0.006808,0.168754,0
4/14/2025,4:57:31,72480,0,0,74.475953,73.423294,64.637291,42.544843,37.948437,37.894095,39.683506,32.287189,32.754092,39.608873,31.382572,32.225394,32.647991,37.923601,46.873968,37.564298,37.69277,44.586786,56.001241,63.310674,54.314551,49.085797,51.34545,49.756962,46.026093,50.828825,52.738918,50.783168,74.286233,57.367434,45.784036,27.035584,28.757238,28.307912,29.217594,28.628595,28.759765,46.621238,44.3628,44.475869,74.78614,49.290088,41.586527,26.070922,39.869585,73.585857,40.645219,40.442654,25.620673,39.885825,47.656999,44.223667,44.14695,45.188795,41.943071,47.271423,43.745237,32.818726,33.513016,29.789856,29.641372,30.5798,30.267017,36.630495,43.128516,33.783332,41.861284,31.555507,38.11138,33.345937,39.590558,36.81837,42.79248,36.698955,40.017262,31.499551,37.558082,32.495812,38.972646,35.776269,41.565046,32.801027,40.679282,31.755719,37.762259,33.047181,39.283521,35.1176,39.036937,35.254583,37.991286,31.511608,36.453816,32.639635,36.720593,37.25358,41.7238,35.640469,41.252492,32.991028,38.165399,37.384158,41.231611,38.406365,42.959337,42.307685,41.277959,35.109015,41.078147,38.845127,42.614175,74.759592,84.864503,137.614121,76.530376,76.246516,75.600096,135.086638,75.993209,75.746355,71.378939,70.935839,71.066553,75.112537,74.125363,36.466266,121.110581,3655.405971,0,204.110001,0.08973,-11.535,204.899994,0.07964,0.394,204.559998,0.07425,8.31,203.559998,7.713,-1710,118.309998,1.983,119.300003,30.901087,26.703578,25.559705,14.882949,75.687044,37.510352,44.48412,31.101631,-0.434649,0.013864,0.327112,0
4/14/2025,4:58:31,72540,0,0,74.778613,73.464853,64.675865,42.719983,37.990295,37.854663,39.796151,32.380861,32.765169,39.622502,31.353126,32.262641,32.699893,38.019337,47.042349,37.62017,37.74797,44.902601,54.248089,63.014971,55.815041,49.685035,52.123525,48.500957,47.158425,50.336322,51.853338,50.287157,77.695655,56.999771,45.862296,26.137469,27.94744,27.31614,28.84617,27.614314,27.621011,46.467576,44.215351,44.19957,73.042501,54.513369,41.574809,24.427901,39.79799,69.255141,46.49417,40.278839,23.773188,39.76786,47.547583,43.974447,43.935859,45.199547,42.37775,47.160089,43.621269,32.553413,33.127147,29.434724,29.381207,30.317531,29.947409,36.612831,43.125041,33.771264,41.861207,31.528252,38.113036,33.365819,39.566262,36.783815,42.65673,36.663962,40.012818,31.497731,37.587239,32.504248,38.968187,35.754072,41.535093,32.764973,40.667798,31.732961,37.792734,33.037387,39.27225,35.100951,39.022133,35.2304,37.963583,31.490352,36.462796,32.650437,36.729067,37.235961,41.737059,35.641053,41.260552,33.068514,38.14014,37.384958,41.210499,38.389594,42.942221,42.326714,41.262256,35.082993,41.061263,38.799239,42.601884,81.253533,87.160793,137.936577,86.795881,76.095771,86.187446,135.339585,75.874306,75.844346,71.321755,70.910159,71.06634,75.133442,73.194822,27.955596,136.951031,3628.383857,0,204.139999,0.1025,-13.317,204.570007,0.09204,0.443,204.339996,0.08679,10,203.410004,9.045,-2063,118.050003,2.012,119.5,40.75236,36.464873,35.168903,5.109936,83.58113,37.499382,44.442743,30.793572,-0.113039,0.003722,0.083954,0
4/14/2025,4:59:31,72600,0,0,75.034295,73.397668,64.580606,42.680119,37.879065,37.806161,39.703849,32.310391,32.701754,39.69938,31.244581,32.140673,32.569097,38.073625,46.643897,37.567618,37.69909,45.236451,53.351008,60.174174,53.541594,50.798484,51.481672,46.608058,45.397318,50.935774,52.216443,50.994464,85.380919,60.706173,45.535229,27.552443,28.359135,27.962814,28.948079,28.277425,28.362661,46.304313,44.112468,44.098,80.455937,57.659781,41.692505,25.533055,39.966055,80.655307,51.75755,40.337703,25.095623,39.733317,47.032984,44.117533,44.455919,45.517062,41.827323,47.169101,43.726143,32.436464,33.005833,29.440106,29.329057,30.124092,29.810944,36.591116,43.084186,33.742872,41.866514,31.521155,38.095622,33.317642,39.574325,36.793232,42.783337,36.663241,40.027963,31.503688,37.543333,32.460062,38.978462,35.747554,41.553251,32.774031,40.661796,31.725998,37.747072,33.031904,39.266523,35.095193,39.023904,35.219324,37.973696,31.48273,36.451241,32.637048,36.71588,37.234721,41.727471,35.617908,41.234489,32.954612,38.150274,37.373439,41.232387,38.407585,42.927621,42.281205,41.265085,35.096041,41.05968,38.818103,42.624613,82.955483,92.081521,140.98337,92.045076,76.252438,90.052862,137.394688,75.83408,75.342742,71.3301,70.965493,71.120815,75.245933,78.949317,25.461399,156.843295,3649.355904,0,204.240005,0.1074,-13.941,204.699997,0.09614,0.354,204.429993,0.09052,10.485,203.449997,9.446,-2168,118.220001,2.032,119.800003,43.568738,39.726014,38.371212,1.966491,92.679303,37.492899,44.446161,30.691083,-0.329447,0.010752,0.245894,0
4/14/2025,5:00:31,72660,0,0,75.344266,73.424748,64.624221,42.714046,37.779318,37.682983,39.724347,32.337752,32.730452,39.698735,31.316112,32.094316,32.561906,38.040862,46.707535,37.66247,37.641434,45.019941,53.848726,62.240713,54.027629,49.208423,52.953469,47.151862,46.366173,50.286296,53.083154,51.442422,75.622974,57.876059,45.563694,27.387699,28.700115,28.329763,29.111867,28.441997,28.780203,46.234697,44.035627,43.959332,76.097048,50.25796,41.70485,26.01286,39.683181,74.779066,41.506003,40.344444,25.658706,39.751863,47.459701,44.054487,44.246506,45.340317,42.263042,47.163556,43.932373,32.713209,33.135611,29.724153,29.506543,30.413833,30.139645,36.58548,43.096593,33.754432,41.866966,31.495327,38.102076,33.318359,39.581112,36.782347,42.655711,36.608068,39.999901,31.455712,37.551461,32.466463,38.975548,35.73311,41.559582,32.721256,40.666779,31.701191,37.793199,33.021409,39.313847,35.096213,38.997564,35.198622,37.939826,31.440106,36.45847,32.624743,36.71992,37.224166,41.720493,35.617472,41.268374,33.049747,38.153227,37.384353,41.214461,38.370168,42.913246,42.268448,41.27255,35.100017,41.05263,38.798358,42.590027,75.143164,86.059508,138.323946,78.120062,76.05923,77.756025,135.764749,75.799809,76.262625,71.607413,70.824661,71.030088,75.201678,75.165359,37.577785,128.705311,3649.54433,0,204.160004,0.09094,-11.644,204.949997,0.08111,0.41,204.649994,0.07564,8.49,203.809998,7.86,-1753,118.279999,1.997,120,29.497376,25.638532,24.278126,16.066318,79.551744,37.484982,44.549404,30.938832,-0.542545,0.017844,0.40518,0
4/14/2025,5:01:31,72720,0,0,74.89244,73.434563,64.602067,42.694851,37.64599,37.644223,39.706591,32.336738,32.731744,39.73528,31.301366,32.186851,32.630372,38.096052,46.514174,37.59644,37.673653,45.054933,54.536781,63.086807,54.444165,50.156756,50.16252,48.228946,45.791749,49.554384,53.73099,50.760684,74.318944,56.237057,45.193341,26.076457,27.770144,27.376794,28.770697,27.439512,27.623914,46.096573,43.692099,43.63946,71.625451,53.21277,41.560195,24.732326,39.970861,68.920488,44.71266,40.279732,24.052952,39.728969,47.464531,43.795631,44.182375,45.329243,41.943998,46.941684,43.674456,32.404954,32.90224,29.636308,29.488257,30.322899,30.011669,36.55182,43.111053,33.712488,41.834238,31.477754,38.082441,33.287496,39.569274,36.759848,42.759862,36.6059,40.021979,31.461995,37.54268,32.442501,38.957082,35.69419,41.550411,32.790225,40.668145,31.698119,37.762769,32.990351,39.261174,35.038828,39.012817,35.162524,37.968655,31.440221,36.438224,32.597284,36.75186,37.250338,41.724093,35.602859,41.250343,32.966185,38.134271,37.371567,41.211347,38.381173,42.914529,42.284933,41.274097,35.094482,41.07573,38.808916,42.618982,80.088236,86.192322,137.568883,85.038709,76.328554,84.491274,134.849808,75.909136,75.286106,71.313924,70.903343,71.069709,75.135951,72.462172,32.722393,144.922131,3611.321081,0,204,0.09943,-12.876,204.679993,0.08936,0.531,204.419998,0.08518,9.789,202.789993,8.819,-1994,118.059998,2.004,119.400002,34.44494,30.811794,29.531331,10.748401,87.326266,37.478501,44.398372,30.794388,-0.753091,0.025624,0.563166,0
4/14/2025,5:02:31,72780,0,0,75.4291,73.478037,64.722111,42.889314,37.830189,37.727673,39.847897,32.2667,32.614052,39.763645,31.121506,32.107305,32.505947,38.186704,46.899768,37.587303,37.660108,45.225414,54.380224,64.259942,55.214481,49.259478,49.659015,48.816442,46.379082,51.057602,53.337012,51.068469,85.838878,60.18599,45.854491,27.101705,28.124047,27.765166,28.82595,28.168455,28.263069,46.738298,44.417007,44.40123,79.405193,57.395865,41.431736,25.061889,39.776774,79.569282,52.310127,40.262246,24.639299,39.728062,48.161914,44.128723,44.18703,45.262972,42.15599,47.152372,43.93882,32.589444,33.035382,29.156661,29.128561,30.011066,29.673865,36.551541,43.112532,33.735882,41.833215,31.490975,38.089583,33.28935,39.560246,36.725127,42.659959,36.603263,40.029487,31.457558,37.55978,32.464605,38.947606,35.704612,41.538327,32.723988,40.658036,31.703483,37.783842,33.011106,39.268665,35.042812,38.996928,35.147445,37.947125,31.435438,36.448521,32.567158,36.702109,37.218305,41.716863,35.605407,41.194355,32.952293,38.131904,37.347093,41.221689,38.385369,42.904652,42.296969,41.247871,35.084015,41.050566,38.796782,42.603831,84.295615,91.780752,140.612103,92.64204,76.412822,91.280406,136.899258,75.979887,75.571795,71.456746,70.914274,71.043718,75.187792,78.176728,34.058845,156.444235,3626.036475,0,204,0.10915,-14.24,204.449997,0.09817,0.439,204.179993,0.09264,10.811,202.559998,9.655,-2209,118.050003,2.036,119.599998,33.602743,29.179988,28.010498,12.251748,92.504595,37.469756,44.639241,30.599163,-0.96785,0.033459,0.724671,0
4/14/2025,5:03:31,72840,0,0,75.315683,73.44519,64.769305,43.07541,38.000229,37.852669,40.131357,32.309083,32.638832,39.772778,31.16193,32.07301,32.427185,38.131468,46.982882,37.616579,37.689152,45.06197,53.488198,63.591832,55.670183,50.166409,51.20651,50.47429,45.821751,50.118405,53.072389,51.386882,76.890938,58.864956,46.254519,27.54095,28.854039,28.589471,29.304556,28.802176,29.013628,47.065639,44.880284,44.727406,76.93285,50.963074,41.564655,26.086815,39.726141,75.846278,42.538429,40.380477,25.847914,39.770907,47.513055,44.401865,44.194103,45.69327,41.932006,47.43772,43.685926,33.054691,33.37401,29.636074,29.512104,30.359663,30.004393,36.542384,43.091597,33.701613,41.861722,31.474864,38.103649,33.281281,39.579779,36.746499,42.617489,36.590414,39.99466,31.455314,37.56045,32.466168,38.974213,35.679937,41.545058,32.723972,40.653177,31.6754,37.786278,33.012668,39.273463,35.045861,39.004374,35.139853,37.928369,31.439245,36.46381,32.584301,36.709447,37.206624,41.70085,35.573412,41.233423,33.006434,38.116786,37.366003,41.189712,38.339591,42.893379,42.297269,41.247732,35.061263,41.065652,38.772211,42.592554,75.906716,87.042084,138.965513,79.740782,76.378782,79.735828,135.618552,76.005636,76.041919,71.291741,70.891162,71.067716,75.211251,76.028006,40.833303,112.41562,3643.737175,0,203.979996,0.09269,-11.929,204.619995,0.08219,0.378,204.259995,0.07675,8.573,203.279999,7.959,-1769,118.129997,1.995,120,26.828074,22.13821,20.954032,19.426445,71.062263,37.466046,44.570037,30.990156,-1.182449,0.040835,0.885113,0
4/14/2025,5:04:31,72900,0,0,74.478192,73.403107,64.78921,43.000505,37.845323,37.804672,39.958235,32.359848,32.642081,39.800681,31.209744,32.127602,32.517782,38.304885,46.862133,37.618181,37.661444,45.893696,54.188853,62.70194,54.274818,48.76382,51.2359,47.124252,46.268572,50.135202,52.703548,50.807287,71.278227,56.175714,45.967936,25.942357,28.133267,27.752066,29.051074,27.685867,27.849258,46.52933,44.410601,44.345298,70.854555,51.80687,41.419023,24.852217,39.597944,69.422342,43.669168,40.385728,24.32068,39.831247,47.433549,43.924983,43.999089,45.304706,42.151303,47.271314,43.783226,32.78654,32.955026,29.433733,29.424367,30.342395,30.006187,36.497696,43.106972,33.690215,41.844723,31.444717,38.092406,33.268193,39.572104,36.743664,42.601497,36.564119,39.99051,31.4079,37.561347,32.44216,38.954178,35.666022,41.519369,32.677538,40.64815,31.644474,37.782756,32.986454,39.303332,35.025343,38.996752,35.091407,37.933971,31.393212,36.449949,32.584159,36.693223,37.191737,41.684727,35.569068,41.210629,33.029191,38.146924,37.363454,41.197875,38.364563,42.858055,42.270018,41.257843,35.09362,41.083661,38.775103,42.598067,78.88833,85.348878,137.190459,83.338687,76.260659,82.872618,134.236131,75.940311,76.664048,71.46574,70.871727,71.058046,75.178401,71.601064,34.684122,122.59417,3627.668726,0,203.710007,0.09687,-12.572,204.460007,0.08728,0.442,204.240005,0.08247,9.391,203.320007,8.585,-1945,117.989998,2.017,119.800003,33.023512,28.474599,27.441304,12.944424,76.45425,37.455688,44.432809,30.824708,-0.13224,0.004597,0.097811,0
4/14/2025,5:05:31,72960,0,0,75.296549,73.492874,64.784135,42.985167,37.83077,37.853746,39.943179,32.369563,32.625466,39.863991,31.050951,32.117597,32.470418,38.355453,46.799058,37.666641,37.675428,45.890915,54.585699,61.582305,55.29195,48.088095,51.68891,47.310588,46.379592,50.474106,54.207501,52.020392,85.721234,59.921973,45.794981,26.895782,28.035647,27.802191,28.973583,28.100092,28.17061,46.472482,44.150605,44.133507,78.850458,57.608222,41.537018,24.905819,39.942109,78.709277,52.437393,40.2857,24.42285,39.744089,47.56857,44.026627,44.078364,45.510348,42.131045,47.152915,43.911605,32.486672,32.821903,29.27031,29.248455,30.065369,29.688779,36.521644,43.107021,33.660176,41.869504,31.438198,38.094692,33.24072,39.556078,36.726695,42.65976,36.539944,40.024164,31.43569,37.580862,32.432886,38.951376,35.650803,41.529771,32.707944,40.650076,31.682063,37.785917,32.974519,39.257689,35.002513,38.977565,35.082767,37.945394,31.389137,36.452983,32.579647,36.670075,37.193367,41.671396,35.554347,41.186771,32.949076,38.081127,37.331637,41.181755,38.358541,42.85075,42.278594,41.221113,35.071238,41.069557,38.762906,42.615796,85.191969,91.565373,140.679751,92.810961,76.345411,91.723894,136.742763,75.855519,75.789687,71.195949,70.832172,71.08937,75.220975,77.828448,31.587984,155.30755,3627.611991,0,203.860001,0.10979,-14.224,204.360001,0.09789,0.493,204.039993,0.0936,10.863,202.330002,9.726,-2229,117.830002,2.018,120.199997,36.348032,32.090069,30.838751,9.446949,92.005313,37.449088,44.53776,30.596915,-0.347308,0.012599,0.25917,0
4/14/2025,5:06:31,73020,0,0,74.418879,73.411432,64.70655,43.06401,37.732494,37.826172,39.835627,32.377553,32.629028,39.927017,31.080366,32.017902,32.33918,38.360746,46.688521,37.643242,37.651567,45.13639,53.481244,61.386997,53.532117,50.522377,50.352622,48.101083,46.249893,49.80887,52.511464,51.390305,78.85804,59.374466,45.728601,27.552396,28.57967,28.404754,29.175226,28.504551,28.560326,46.323103,44.155361,44.06987,78.372646,52.756256,41.664129,25.917935,39.702861,77.553261,44.982872,40.425038,25.619537,39.889554,47.201794,44.119658,44.369515,45.439963,42.135592,47.209408,43.691899,32.616573,32.773884,29.529869,29.388945,30.196883,29.811648,36.494895,43.079173,33.656042,41.832878,31.419793,38.090016,33.226683,39.590217,36.74547,42.694207,36.532744,39.97998,31.386115,37.553705,32.421568,38.949802,35.658527,41.540077,32.689147,40.626621,31.64853,37.753464,32.960097,39.269448,35.000589,38.984033,35.075965,37.92857,31.374844,36.451177,32.57383,36.670201,37.183765,41.687353,35.553259,41.202851,32.987994,38.118782,37.369769,41.169073,38.343606,42.848193,42.277515,41.229272,35.105619,41.089392,38.752833,42.611482,77.279532,88.454677,139.628071,82.982233,75.983937,83.023708,136.133322,75.903855,76.754514,71.427818,70.80087,71.098815,75.197858,77.089794,36.183418,85.581341,3643.596423,0,203.869995,0.09464,-12.084,204.550003,0.08396,0.52,204.320007,0.07957,9.015,203.309998,8.192,-1846,117.949997,2.004,119.900002,31.149878,27.085406,25.846315,14.578723,55.134464,37.445608,44.49307,30.719634,-0.561366,0.020634,0.419596,0
4/14/2025,5:07:31,73080,0,0,74.421596,73.40061,64.644731,43.043909,37.655251,37.779869,39.917433,32.449449,32.703572,39.951089,31.246403,32.041765,32.47736,38.452416,46.570561,37.728581,37.65803,45.667182,52.128154,62.907273,56.291453,51.649336,50.731091,48.178782,45.674727,50.348578,52.648179,50.575219,71.354396,55.991898,45.40765,26.366749,28.1467,27.918172,29.157724,27.669623,28.136986,46.356045,43.927942,43.973985,72.099338,50.393624,41.734228,25.394724,39.977365,71.012678,41.666542,40.362078,24.744817,39.792772,47.171838,43.987166,44.328675,45.044543,42.08727,47.14479,43.855009,32.568934,32.964793,29.684336,29.537627,30.328564,30.042227,36.478593,43.091098,33.626071,41.830911,31.404879,38.065544,33.17673,39.585079,36.731908,42.763748,36.522838,39.982896,31.405103,37.53198,32.389917,38.971134,35.655579,41.520877,32.692979,40.619847,31.63544,37.741467,32.920021,39.27109,34.957011,38.9945,35.062985,37.929107,31.362018,36.419846,32.546794,36.686853,37.172989,41.741276,35.586227,41.220189,32.891704,38.129086,37.365493,41.239659,38.382651,42.9059,42.283709,41.242073,35.099897,41.1118,38.777295,42.603323,76.901743,84.192954,137.087605,80.02182,76.089798,79.300469,134.248295,75.902233,75.904765,71.204735,70.749089,71.086519,75.126073,71.426358,32.664862,130.903049,3552.409521,0,204.070007,0.09159,-11.856,204.639999,0.08288,0.478,204.5,0.07754,8.788,203.630005,8.078,-1810,118.220001,2.007,119.5,34.72468,31.051258,29.679108,10.68297,80.641983,37.444336,44.412417,30.854413,-0.77205,0.028417,0.577133,0
4/14/2025,5:08:31,73140,0,0,74.027797,73.427934,64.573131,43.187187,37.554218,37.737185,40.030286,32.399668,32.645325,39.977098,31.073523,32.054183,32.37856,38.427648,46.45383,37.688789,37.685439,45.65844,53.197156,59.87432,57.371407,51.303887,50.253447,48.228927,46.053211,51.132271,52.134407,49.65572,82.922769,58.452318,45.370305,26.374652,27.685451,27.462211,28.783765,27.349994,27.704958,46.135289,43.808822,43.842592,76.884969,56.637874,41.601329,24.475856,39.783068,75.691036,51.489021,40.298866,23.791685,39.74419,47.782555,43.832866,44.664844,45.567744,42.259319,47.065943,43.681538,32.241739,32.564699,29.232674,29.205021,29.947054,29.465753,36.450329,43.071845,33.631367,41.791306,31.392814,38.043771,33.172156,39.565876,36.6883,42.731885,36.497247,39.963144,31.390479,37.522665,32.34851,38.96383,35.61723,41.572091,32.71129,40.605835,31.618145,37.723758,32.898648,39.256895,34.937418,38.982065,35.026989,37.92946,31.328512,36.436134,32.541367,36.661603,37.157484,41.70827,35.518425,41.212702,32.880138,38.148401,37.37289,41.204006,38.369832,42.867247,42.252167,41.23821,35.113296,41.104388,38.77066,42.61385,84.069865,89.847663,139.522785,90.983739,76.07763,90.241129,135.756453,75.924288,76.16181,71.316007,70.905457,71.081584,75.163817,76.133338,31.375589,144.554377,3618.408626,0,204.270004,0.10811,-14.03,204.460007,0.0967,0.385,204.190002,0.09123,10.573,203.240005,9.574,-2197,118.150002,2.015,120,36.169706,32.40073,31.098267,9.200599,87.156536,37.429269,44.631478,30.442823,-0.98577,0.035603,0.736789,0
4/14/2025,5:09:31,73200,0,0,74.685734,73.506824,64.603676,43.267392,37.660177,37.748118,40.167234,32.360883,32.692963,39.974507,31.018767,31.902831,32.341246,38.447572,46.685703,37.664257,37.693005,45.875067,52.826429,63.043538,54.33247,50.742727,49.998639,50.272806,45.522342,50.35762,53.605472,50.585128,82.245701,60.676554,45.699795,27.163528,28.379562,28.332706,29.130867,28.464747,28.768595,46.514059,44.142871,44.009147,80.08116,55.531237,41.733957,25.725315,39.874824,79.856391,48.340135,40.301164,25.494243,39.787211,47.583339,44.160929,44.430934,45.329278,42.186466,47.210614,43.855815,32.579536,32.841426,29.329587,29.251982,30.063545,29.640912,36.439612,43.048924,33.626465,41.807998,31.395917,38.063569,33.192075,39.54154,36.681576,42.593449,36.483561,39.965382,31.351305,37.530235,32.399728,38.931092,35.592331,41.501194,32.660184,40.599705,31.629762,37.75784,32.909374,39.255558,34.917448,38.950724,34.988842,37.906463,31.330716,36.402471,32.53912,36.69301,37.147746,41.682317,35.506299,41.205501,32.960443,38.086373,37.333351,41.163186,38.282943,42.842758,42.298778,41.209644,35.050814,41.092115,38.732806,42.602092,79.797426,90.596392,140.534745,87.615229,76.249782,86.373429,137.022848,75.983842,76.246233,71.385217,70.846893,71.125302,75.320072,78.59378,20.193913,104.798915,3643.93241,0,203.889999,0.09887,-12.716,203.389999,0.08948,0.482,204.399994,0.08402,9.641,202.820007,8.646,-1951,118.040001,2.021,120,50.895654,46.929816,45.497023,-5.195859,66.815641,37.414257,44.591127,30.617831,-1.201324,0.042737,0.898323,0
4/14/2025,5:10:31,73260,0,0,75.033027,73.417557,64.648171,43.359848,37.705553,37.814257,40.306326,32.363882,32.640158,39.971097,31.122709,31.959031,32.37246,38.675871,46.852918,37.662779,37.662185,44.657674,56.035718,64.758162,57.183432,49.588295,51.753741,46.370392,46.094191,49.528431,54.856492,51.067374,72.682441,56.388468,45.799755,26.296146,28.361772,28.247528,29.385599,28.073218,28.362414,46.808484,44.449732,44.4677,73.131757,49.356383,41.6042,25.495774,39.644575,71.776223,40.646462,40.431125,24.944952,39.896483,48.44329,44.194089,43.976188,45.252072,42.267349,47.31851,43.995197,32.958757,33.218651,29.506921,29.380713,30.339771,29.905154,36.43015,43.03471,33.605716,41.795814,31.376441,38.056247,33.172265,39.522279,36.684813,42.601934,36.463586,39.948136,31.359265,37.536788,32.376961,38.941821,35.588483,41.50881,32.670353,40.600527,31.621238,37.732133,32.902183,39.263748,34.934109,38.939945,34.988208,37.902842,31.324837,36.403712,32.539478,36.690618,37.121475,41.690933,35.479126,41.212401,32.91629,38.101277,37.305825,41.195132,38.289832,42.825458,42.2258,41.20697,35.037034,41.096303,38.749843,42.587422,74.711039,83.707721,136.899575,76.503665,76.379899,74.088995,134.451328,76.031936,77.316052,71.443752,70.846894,71.075655,75.214506,72.424045,28.275407,102.980766,3636.98789,0,203.869995,0.08844,-11.479,205.729996,0.07872,0.414,204.330002,0.07388,8.262,203.470001,7.703,-1711,118.099998,2.015,119.400002,40.296951,36.101396,34.928321,5.502804,65.772603,37.407485,44.688031,30.884995,-1.412376,0.050259,1.05602,0
4/14/2025,5:11:31,73320,0,0,75.929078,73.484214,64.78308,43.41062,37.723541,37.908678,40.347632,32.402486,32.668408,40.051085,31.114476,32.018525,32.446571,38.728214,46.75312,37.721826,37.721634,45.969023,54.538761,64.746017,53.321639,49.309801,51.27133,47.792938,45.796127,50.770688,54.940688,52.80108,80.33421,57.678753,45.777399,26.217893,27.741001,27.554828,29.142611,27.279114,27.559534,46.616326,44.299621,44.313647,74.765914,55.644877,41.489384,24.284763,39.638071,71.952697,49.093179,40.304421,23.682171,39.857675,48.249619,43.938147,44.025845,45.575214,42.245086,47.192006,44.212993,32.712783,33.030361,29.202025,29.259116,30.079592,29.629425,36.428652,43.08327,33.583823,41.810197,31.352698,38.065662,33.163071,39.577855,36.702534,42.717906,36.473244,39.974499,31.341364,37.521065,32.367365,38.939195,35.610216,41.543578,32.64537,40.597366,31.594874,37.729671,32.892593,39.283596,34.933665,38.969066,34.970914,37.919256,31.322677,36.446272,32.511524,36.672644,37.142427,41.65592,35.500064,41.18171,32.90573,38.110865,37.352118,41.173688,38.323511,42.826892,42.241081,41.19763,35.089253,41.127137,38.729659,42.615211,82.692453,88.315389,138.668375,88.856758,76.101126,88.292844,135.797938,75.929799,76.523265,71.439901,70.824955,71.09828,75.116239,74.553489,32.202651,152.831481,3616.33594,0,204,0.10532,-13.641,204.380005,0.09456,0.442,204.100006,0.08966,10.348,203.130005,9.319,-2132,118.010002,2.023,120.099998,35.622311,31.334296,30.149333,10.155088,90.909185,37.41497,44.707817,30.652217,-1.625134,0.057559,1.215212,0
4/14/2025,5:12:31,73380,0,0,75.298237,73.519955,64.837147,43.395552,37.789232,37.946964,40.384036,32.339603,32.639226,40.036712,31.009482,31.943117,32.38148,38.87459,46.727337,37.697962,37.709871,44.869219,55.29521,62.175262,53.180602,48.069366,53.398884,49.075488,46.310232,52.334836,52.269297,50.600838,83.758614,60.80469,45.868349,27.559281,28.315496,28.16599,29.338458,28.18749,28.569923,46.723287,44.505548,44.551558,80.360552,56.740662,41.465022,25.46172,39.7146,80.571159,50.627877,40.417335,25.07896,39.909068,47.76426,44.144047,44.099767,45.481382,42.443841,47.26859,44.146675,32.736671,33.154944,29.215983,29.161567,30.025332,29.587203,36.399579,43.055314,33.572923,41.806443,31.359587,38.050672,33.100432,39.551397,36.667132,42.75084,36.448166,39.970682,31.334832,37.531506,32.320038,38.930367,35.567233,41.518505,32.640184,40.598837,31.587897,37.723317,32.852411,39.256744,34.889372,38.956323,34.930171,37.913817,31.279764,36.406741,32.5016,36.679571,37.100704,41.694905,35.451526,41.196437,32.841473,38.115311,37.322083,41.209134,38.346718,42.815281,42.232842,41.203021,35.081827,41.113137,38.753737,42.626436,81.440072,91.412403,141.008482,90.230402,76.28891,88.247582,137.499678,76.041819,76.277621,71.359518,70.942587,71.110644,75.169932,78.799635,29.963345,126.112959,3648.091406,0,203.940002,0.10335,-13.244,204.479996,0.0926,0.446,204.389999,0.08709,10.086,202.759995,8.993,-2028,118.029999,2.022,119.900002,38.328038,33.924711,32.877024,7.540311,78.24986,37.401187,44.679995,30.64695,-1.840909,0.06491,1.377652,0
4/14/2025,5:13:31,73440,0,0,75.269833,73.50207,64.74725,43.447235,37.75688,37.911968,40.554694,32.321587,32.649886,40.016429,31.077202,31.881259,32.380207,38.829639,46.843159,37.44384,37.676272,44.583135,54.702083,63.169307,54.516275,48.956789,51.240496,46.850587,46.406037,50.722234,52.566626,51.721831,73.977038,57.057545,45.916486,26.809452,28.55015,28.541672,29.523472,28.437775,28.812117,46.742884,44.611251,44.488998,74.487242,48.885582,41.51602,25.764957,39.686907,73.180236,40.619411,40.425648,25.353566,39.937249,47.818355,44.154646,44.259416,45.37247,42.328235,47.333167,43.827189,32.962706,33.272687,29.547321,29.453671,30.336916,29.945287,36.355793,43.03779,33.557588,41.801377,31.325939,38.054405,33.116633,39.529856,36.633565,42.548865,36.401602,39.941069,31.319594,37.524588,32.35445,38.914545,35.522099,41.492177,32.583614,40.582016,31.55083,37.752195,32.857012,39.254444,34.882625,38.922695,34.91012,37.873465,31.272932,36.407035,32.485438,36.674618,37.113001,41.673273,35.454703,41.181991,32.932244,38.094397,37.328561,41.179255,38.307459,42.791609,42.269216,41.190162,35.020541,41.128444,38.72156,42.626916,74.301881,84.652118,137.264258,76.541108,76.119254,75.533105,134.544051,75.965487,76.481767,71.374399,70.817477,71.095472,75.215224,73.87803,27.601583,92.310738,3504.896679,0,204.479996,0.08711,-11.245,204.779999,0.0779,0.311,204.550003,0.07118,7.943,203.600006,7.45,-1642,118.230003,2.007,119.099998,41.244051,36.843585,35.753213,4.672435,59.399343,37.384465,44.626719,30.919765,-2.050219,0.071761,1.533491,0
4/14/2025,5:14:31,73500,0,0,75.46511,73.528093,64.850928,43.506042,37.834219,37.999895,40.650181,32.424734,32.761236,40.087547,31.215069,32.124373,32.53635,39.011001,46.879029,37.47792,37.756876,44.3791,57.325853,64.681383,54.997058,47.882682,50.643182,46.893447,46.964536,51.326023,52.959614,50.725251,77.723662,56.968488,45.957448,26.561785,28.042375,27.88213,29.489659,27.626888,28.128184,46.882832,44.607389,44.727872,73.334098,53.99067,41.478866,24.714685,39.514008,69.529324,45.928166,40.330219,24.066424,39.896497,48.56409,44.086617,43.958146,45.199032,42.392092,47.405363,44.065204,33.042624,33.3472,29.472263,29.439262,30.387148,29.877429,36.373411,43.033313,33.5379,41.783209,31.315102,38.042155,33.10164,39.559832,36.635772,42.669648,36.404224,39.929136,31.282578,37.50803,32.319099,38.931306,35.536716,41.521201,32.61738,40.568332,31.561934,37.711336,32.840357,39.263248,34.850233,38.935473,34.89059,37.89563,31.254739,36.39693,32.490407,36.654572,37.088101,41.640598,35.438346,41.174111,32.855371,38.083993,37.318589,41.183712,38.310607,42.735454,42.16973,41.204511,35.074461,41.117092,38.713231,42.614675,81.237649,87.003665,137.301559,86.756196,76.057325,86.262021,134.699127,75.948715,76.517291,71.384261,70.803636,71.096064,75.155,73.609998,25.966033,140.258851,3486.648863,0,203.779999,0.09958,-12.891,204.509995,0.08929,0.436,204.279999,0.08438,9.639,203.039993,8.767,-1980,118,2.02,120.099998,43.343212,38.86463,37.715983,2.614236,85.152397,37.377875,44.710863,30.927654,-2.256117,0.078817,1.685985,0
4/14/2025,5:15:31,73560,0,0,74.672341,73.551805,64.778693,43.426055,37.871201,38.108427,40.604453,32.438589,32.646876,40.082626,31.196725,32.035161,32.473429,39.093299,46.720967,37.371503,37.74708,45.675281,54.28662,62.112942,52.161815,49.564331,52.347265,47.025507,46.167098,50.25789,53.214408,50.333598,85.821681,60.598502,45.923072,27.593255,28.358219,28.269859,29.617511,28.316521,28.712307,46.765293,44.584872,44.609408,80.285376,57.195083,41.572744,25.473287,39.846774,80.446874,51.331701,40.397062,24.993033,39.953102,47.682168,44.264978,44.558171,45.782828,42.360351,47.430146,43.941463,32.830921,33.069714,29.429275,29.299048,30.250569,29.755272,36.376522,43.060104,33.560281,41.776782,31.337105,38.044876,33.069709,39.555967,36.656231,42.758905,36.407529,39.975173,31.323332,37.50201,32.326831,38.935381,35.535934,41.516906,32.656279,40.594517,31.578626,37.705759,32.829411,39.260397,34.858453,38.949829,34.883288,37.927147,31.296773,36.406817,32.488333,36.639281,37.085644,41.637715,35.419748,41.171926,32.806924,38.077426,37.281508,41.190596,38.293671,42.77614,42.221218,41.187422,35.064779,41.107157,38.715723,42.634724,83.673763,91.947946,140.325486,92.482108,76.495723,90.755714,136.432142,75.955817,75.678564,71.526287,70.914473,71.108845,75.18419,78.986649,32.74781,153.495227,3506.308739,0,203.589996,0.10619,-13.642,204.259995,0.09446,0.427,203.970001,0.0905,10.458,202.580002,9.342,-2125,117.870003,2.027,120.300003,35.145782,30.795454,29.619772,10.77729,91.204176,37.384725,44.764993,30.772466,-2.464738,0.085413,1.842627,0
4/14/2025,5:16:31,73620,0,0,74.646879,73.535619,64.668269,43.552062,37.841241,38.094376,40.604859,32.483482,32.682447,40.105972,31.176222,31.975433,32.540525,39.115729,46.893339,37.529528,37.703768,45.35447,53.427118,63.98941,54.800363,49.407038,52.927105,47.496937,46.336879,49.76705,54.097202,51.276428,76.142048,58.377344,45.875725,27.354267,28.721096,28.716188,29.741588,28.809695,28.96494,46.837519,44.569633,44.545971,76.287662,49.917144,41.56012,25.979981,39.915662,75.224466,41.856958,40.465608,25.695322,40.024179,47.966406,44.226537,44.073536,45.508155,42.418187,47.463608,43.840071,32.98332,33.247698,29.628377,29.594487,30.444683,29.981616,36.352908,43.044588,33.531499,41.776434,31.327841,38.056022,33.088926,39.540407,36.632649,42.607255,36.37411,39.942784,31.302614,37.526984,32.322605,38.904365,35.516307,41.501383,32.606692,40.585051,31.566375,37.727634,32.848752,39.254761,34.824402,38.896095,34.823515,37.893057,31.253926,36.402319,32.472247,36.667057,37.032912,41.655645,35.42767,41.166591,32.857999,38.083972,37.256225,41.185567,38.275376,42.783856,42.233336,41.190755,35.007393,41.091664,38.723478,42.616087,75.441841,86.254269,137.750004,79.049704,76.365333,78.924755,134.782849,75.981539,75.971413,71.392659,70.925882,71.090547,75.209056,75.347558,39.601768,95.846476,3505.250828,0,203.639999,0.08804,-11.211,204.330002,0.07983,0.454,204.369995,0.07451,8.432,203.149994,7.654,-1688,117.980003,2.021,120.099998,27.702475,23.38687,22.292358,18.17325,61.561217,37.370002,44.672149,30.98003,-0.063856,0.00201,0.048815,0
