Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/14/2025,5:17:31,73680,0,0,75.490087,73.596708,64.788152,43.641028,37.884008,38.116813,40.786539,32.482881,32.7002,40.063198,31.261739,32.070266,32.537425,39.15368,47.041629,37.4391,37.814646,44.910876,54.995076,63.214472,54.000325,50.094096,51.37142,47.540783,46.641807,51.277975,52.205708,50.115088,72.740659,56.16751,46.054107,25.662498,28.0396,27.976218,29.517211,27.765411,28.089925,47.01839,44.814693,44.679766,71.102045,51.690097,41.321425,24.843098,39.690795,69.264418,43.792067,40.384932,24.292094,39.963963,48.074329,44.060745,44.047153,45.387712,42.66454,47.43777,44.143472,32.985513,33.351678,29.528042,29.512879,30.524022,29.962399,36.320105,43.026104,33.511745,41.78766,31.27862,38.040725,33.064198,39.524828,36.594445,42.581193,36.340841,39.939188,31.28784,37.518789,32.317026,38.882155,35.481152,41.49244,32.604843,40.536102,31.54581,37.725628,32.806272,39.230882,34.79152,38.892503,34.813696,37.864035,31.22332,36.385194,32.468383,36.662341,37.058716,41.630729,35.407176,41.176604,32.858335,38.076069,37.268211,41.162749,38.277646,42.790505,42.207936,41.189083,35.007481,41.114854,38.699265,42.635915,79.092732,85.273636,136.498118,83.621308,76.385448,83.169266,133.672939,75.957799,76.116851,71.469322,70.883047,71.114769,75.274543,71.90961,36.399849,146.575804,3494.172285,0,203.75,0.0946,-12.111,202.839996,0.08785,0.5,204.179993,0.08083,9.353,202.529999,8.388,-1866,117.779999,2.033,120.699997,31.242481,26.509799,25.573306,14.811626,88.085965,37.356268,44.729659,30.977422,-0.26665,0.008947,0.202831,0
4/14/2025,5:18:31,73740,0,0,75.069847,73.558963,64.723929,43.717595,37.89839,38.160782,40.907219,32.463822,32.658184,40.158156,31.163051,31.970259,32.479759,39.229706,46.878226,37.462521,37.826806,45.643962,57.915903,64.803569,54.858079,48.13434,52.119762,47.652966,47.327349,50.982937,52.112467,50.979459,85.238653,59.771668,45.922078,27.174725,28.10399,28.053554,29.425016,27.983625,28.422333,46.845308,44.781685,44.773362,78.763461,56.712518,41.433267,25.001595,39.850918,78.823281,51.98949,40.271234,24.493173,39.814226,48.446937,44.117421,44.049464,45.264382,42.720262,47.381825,44.075108,32.798817,33.109056,29.319792,29.313102,30.22628,29.611038,36.315673,43.041903,33.501764,41.772506,31.312276,38.031238,33.035094,39.534208,36.614038,42.745137,36.374066,39.934367,31.28341,37.473363,32.278867,38.901692,35.508748,41.477166,32.606648,40.572237,31.562321,37.678445,32.811712,39.225693,34.793842,38.909817,34.826663,37.8881,31.23957,36.386287,32.455247,36.630083,37.046819,41.634291,35.378863,41.169616,32.770351,38.103644,37.278571,41.219419,38.315091,42.796563,42.215758,41.192516,35.056167,41.135573,38.724332,42.661299,84.855711,91.112335,139.673874,92.444262,76.053105,91.440467,136.167264,76.014818,76.180608,71.492288,70.941737,71.134829,75.191047,77.619237,25.408531,147.755509,3491.359514,0,203.649994,0.10579,-13.667,204.050003,0.09611,0.518,203.970001,0.09043,10.543,202.429993,9.426,-2152,117.779999,2.032,119.900002,44.023806,39.534995,38.372962,1.898272,88.62444,37.362939,44.778929,30.729681,-0.473912,0.016097,0.359333,0
4/14/2025,5:19:31,73800,0,0,74.561076,73.58934,64.864074,43.813201,37.891311,38.168281,40.900799,32.471568,32.634385,40.20639,31.150791,31.972317,32.509838,39.319955,46.93581,37.48586,37.802277,44.842988,54.1701,63.281709,57.046569,50.564409,49.877792,48.943056,46.089839,51.190838,53.522753,52.045297,78.326434,59.444249,46.01303,27.659179,28.621155,28.524778,29.684959,28.659044,28.922262,46.867812,44.768386,44.81482,77.942162,51.577263,41.482533,25.967561,40.033415,77.404171,44.349607,40.373763,25.70006,39.919122,48.07051,44.127995,44.124926,45.506498,42.465838,47.362946,44.067332,32.887857,33.291874,29.528671,29.514847,30.342345,29.756454,36.28739,43.027904,33.476313,41.753911,31.277838,38.012601,33.03101,39.524761,36.591722,42.702789,36.35611,39.942932,31.278704,37.470973,32.269787,38.886941,35.4833,41.497211,32.617961,40.557898,31.554051,37.684453,32.779962,39.224395,34.767699,38.888662,34.788989,37.87634,31.223253,36.386456,32.437623,36.607095,37.048168,41.622,35.36851,41.114893,32.768412,38.043186,37.275975,41.163926,38.28501,42.729321,42.222399,41.142842,35.034489,41.128115,38.67264,42.655537,77.015058,87.985283,138.624866,82.48307,76.198242,82.378603,135.356745,75.923017,75.49379,71.476349,70.800853,71.135292,75.217267,76.62741,32.829216,106.824858,3519.861795,0,203.809998,0.09128,-11.765,204.479996,0.08194,0.396,204.259995,0.07592,8.55,203.059998,7.914,-1769,118.010002,2.011,118.900002,35.143295,30.612798,29.504028,10.869735,67.964204,37.344635,44.727183,30.887008,-0.006649,0.000251,0.004919,0
4/14/2025,5:20:31,73860,0,0,76.378165,73.545828,64.913306,43.834559,37.837274,38.129279,40.906004,32.480831,32.689276,40.189398,31.276636,31.97668,32.46304,39.333094,46.806545,37.522173,37.833396,45.278016,52.47879,64.714815,54.547963,50.480368,50.570597,49.344414,46.887422,51.943506,51.973033,51.40967,70.821159,55.920346,45.962668,26.5345,28.320828,28.298069,29.655062,27.911786,28.455827,47.093918,44.851681,44.833722,71.529482,49.704204,41.805444,25.455605,40.102565,70.566158,41.446807,40.465748,24.909008,39.975216,48.233791,44.281835,44.266494,45.362904,42.719217,47.499985,44.357055,33.029187,33.911402,29.71495,29.683736,30.575792,29.992808,36.296291,43.034975,33.472615,41.747173,31.290615,38.014572,33.012545,39.530264,36.599459,42.726277,36.346515,39.937345,31.260579,37.492039,32.251392,38.89245,35.471992,41.503141,32.584303,40.556278,31.525681,37.689604,32.788702,39.245795,34.772808,38.896832,34.783896,37.877049,31.207928,36.371674,32.430775,36.618063,37.011806,41.61355,35.357271,41.133217,32.735792,38.076167,37.262562,41.173155,38.272192,42.756537,42.181433,41.167827,35.025968,41.132648,38.69558,42.649816,76.662257,83.701467,135.789471,80.005551,76.091223,79.411154,133.208263,75.90594,76.148107,71.453668,70.878998,71.100536,75.089764,71.032213,30.66599,131.587315,3486.887232,0,203.839996,0.08929,-11.508,204.460007,0.08103,0.468,204.419998,0.07491,8.472,202.979996,7.799,-1727,117.970001,2.019,119.5,37.591402,33.434178,32.094482,8.371266,80.978962,37.343232,44.870216,31.151312,-0.210963,0.007649,0.157215,0
4/14/2025,5:21:31,73920,0,0,75.412722,73.586024,64.864999,43.869325,37.848441,38.240697,41.078667,32.601951,32.675196,40.204086,31.14133,32.007287,32.50562,39.45689,46.900822,37.54417,37.841941,44.762286,53.186391,62.662788,55.535016,49.110151,49.993979,48.183903,46.454948,51.123036,53.464679,53.054127,84.252239,59.479182,45.916003,27.025602,28.067145,28.086337,29.529124,28.075994,28.288433,46.945339,44.762188,44.615861,77.856493,56.465756,41.592267,24.889018,40.110191,77.403854,51.697096,40.311192,24.400302,39.854115,47.889211,44.209643,44.12898,45.416442,42.574756,47.425364,44.220968,32.802245,33.605018,29.386339,29.425585,30.317758,29.588683,36.262933,43.00892,33.443353,41.745913,31.260375,37.994368,32.980212,39.50064,36.563088,42.601461,36.308742,39.944693,31.244838,37.505481,32.263142,38.860155,35.429809,41.468311,32.563699,40.539401,31.525981,37.682714,32.778212,39.208707,34.712891,38.854434,34.732408,37.848892,31.171511,36.355859,32.408653,36.636966,36.999738,41.612106,35.3331,41.133421,32.803586,38.059284,37.248757,41.170807,38.250847,42.745411,42.219038,41.174679,34.9974,41.130423,38.683073,42.672507,84.673007,90.469248,139.06861,91.703962,76.075168,90.782205,135.678601,75.89469,75.990048,71.422847,70.950177,71.147935,75.220981,77.007521,56.13498,149.860787,3488.746521,0,203.779999,0.10538,-13.694,204.169998,0.09523,0.407,204.020004,0.08865,10.296,202.990005,9.325,-2135,117.879997,2.021,119.300003,12.430369,8.106633,6.825558,33.485634,89.57831,37.325853,44.74,30.854271,-0.41887,0.015359,0.312122,0
4/14/2025,5:22:31,73980,0,0,75.312022,73.516843,64.916511,43.859933,37.690064,38.111108,40.929116,32.58158,32.666147,40.298203,31.165237,31.95621,32.4426,39.47379,46.755632,37.636421,37.838253,46.715749,54.362101,61.132594,52.963525,48.911574,50.742164,50.557761,46.498626,52.155537,52.571745,51.508453,80.11721,59.907756,45.80458,27.586622,28.541522,28.567848,29.701246,28.415587,28.890758,46.368411,44.378862,44.263588,79.064013,53.495061,41.600753,25.884609,39.853365,78.698189,46.108475,40.432948,25.600706,39.920353,47.506104,43.999721,44.249177,45.811246,42.685191,47.411581,44.3453,32.807871,33.236417,29.563991,29.507356,30.381216,29.673112,36.242274,42.987116,33.430941,41.721757,31.233669,38.000366,32.958242,39.51906,36.582903,42.650116,36.276532,39.893678,31.213755,37.462853,32.241146,38.867557,35.423505,41.461615,32.505539,40.51881,31.48599,37.665286,32.75712,39.239225,34.720071,38.874374,34.711643,37.83956,31.154525,36.348723,32.402817,36.617497,37.01301,41.602873,35.338383,41.145708,32.801773,38.057008,37.260628,41.148314,38.242845,42.682557,42.158475,41.15012,35.039606,41.166723,38.659627,42.650495,78.530996,89.299761,139.168634,85.313893,76.275742,84.610236,136.046284,76.028536,76.602962,71.6278,70.8222,71.100617,75.122366,77.508216,38.869547,122.117944,3533.682723,0,203.970001,0.0935,-12.104,204.360001,0.08532,0.396,204.259995,0.07767,8.818,203.449997,8.149,-1823,118,2.009,118.900002,28.386615,24.182788,23.014983,17.417965,76.208647,37.315134,44.766123,30.86166,-0.627483,0.023058,0.467607,0
4/14/2025,5:23:31,74040,0,0,75.089215,73.625329,64.827334,43.904479,37.627562,38.128588,40.89847,32.594644,32.763246,40.293954,31.20015,31.982717,32.493534,39.579832,46.699434,37.698029,37.792456,46.230236,52.151682,62.576556,55.590279,49.351437,53.787234,48.297805,46.123929,50.291954,52.86805,52.092164,72.141735,56.066573,45.536692,26.809002,28.252337,28.234485,29.650391,28.024251,28.405831,46.558193,44.308376,44.147499,72.625106,49.120489,41.684914,25.529704,40.098469,71.340601,40.500069,40.331825,25.015431,39.884382,47.814881,44.026997,44.249268,45.738708,42.2755,47.238831,43.877902,32.770477,33.639303,29.730686,29.631695,30.484995,29.898484,36.2531,43.023314,33.428691,41.754706,31.268395,38.021983,32.952434,39.548338,36.560955,42.708267,36.296765,39.908531,31.242139,37.478971,32.225334,38.878767,35.425013,41.475867,32.594807,40.534972,31.494768,37.676539,32.726644,39.232963,34.702241,38.868551,34.684942,37.869409,31.17527,36.371987,32.392832,36.604517,37.007112,41.600088,35.319895,41.107111,32.730756,38.049259,37.251987,41.146457,38.269687,42.700028,42.19924,41.153975,35.057679,41.17553,38.672772,42.695197,75.812065,83.705865,136.126834,78.571742,76.329733,77.391447,133.727752,75.942825,75.978689,71.451724,70.875286,71.160476,75.189966,71.953154,51.926315,110.211178,3481.186775,0,203.720001,0.08766,-11.342,202.970001,0.08064,0.387,204.149994,0.0723,8.125,203.089996,7.622,-1681,117.889999,2.015,119.099998,15.670709,11.818931,10.465842,29.865983,69.85291,37.323308,44.663876,31.02594,-0.11499,0.00432,0.085015,0
4/14/2025,5:24:31,74100,0,0,75.055259,73.589623,64.825884,43.958252,37.52795,38.040965,40.860902,32.571362,32.672426,40.403527,31.118057,31.95613,32.563506,39.609509,46.543423,37.616291,37.753908,45.793615,54.097145,62.215667,56.159562,49.99514,50.749752,48.83762,46.236908,52.363615,53.405861,51.151853,81.687237,58.022242,45.346211,26.501539,27.591946,27.70356,29.313495,27.372366,27.795627,46.222793,43.977452,43.817826,75.799947,55.557031,41.730731,24.51307,40.219824,73.938168,49.812067,40.245188,23.882262,39.840835,47.757356,43.848719,44.331869,45.670208,42.528705,47.234167,44.316062,32.420187,33.362362,29.43352,29.435749,30.258378,29.513747,36.211558,43.023388,33.432057,41.748365,31.261969,38.012999,32.950505,39.52825,36.546987,42.652682,36.270426,39.931669,31.232561,37.485784,32.235307,38.889551,35.432298,41.480459,32.584357,40.532552,31.511923,37.686886,32.716599,39.238394,34.672217,38.869131,34.69484,37.872118,31.179339,36.374259,32.393336,36.60576,36.976951,41.602643,35.310888,41.101249,32.734615,38.041357,37.243635,41.131905,38.23521,42.691653,42.183663,41.166539,35.015359,41.162733,38.647141,42.682869,83.208071,88.774178,137.912725,89.621812,76.207384,88.989634,134.949108,76.031173,75.61382,71.423049,70.947015,71.154533,75.151111,75.321292,30.369857,152.932385,3479.833741,0,203.559998,0.10316,-13.39,204.160004,0.09303,0.428,203.960007,0.08679,9.993,202.330002,9.117,-2071,117.849998,2.013,119.800003,37.323956,33.708476,32.222933,8.022255,90.954085,37.316395,44.742153,30.737324,-0.322486,0.011564,0.237812,0
4/14/2025,5:25:31,74160,0,0,74.763547,73.532279,64.797013,43.949428,37.527011,37.934887,40.986306,32.597563,32.68427,40.376939,30.964602,31.845261,32.447909,39.593248,46.562706,37.728593,37.789539,45.973689,51.85313,59.534448,54.112826,50.59041,50.779372,48.607931,46.128032,51.856555,53.375531,51.224882,82.969453,60.55095,45.7421,27.315226,28.21173,28.341149,29.512603,28.272074,28.650025,46.272398,44.186983,44.015559,80.258103,56.003399,41.663792,25.494804,39.903238,80.265583,49.13985,40.374065,25.15051,39.900234,47.290116,44.014261,44.735664,45.86294,42.625593,47.310407,44.330431,32.554869,33.156606,29.359033,29.351006,30.23296,29.398042,36.211359,42.998167,33.40262,41.739018,31.210168,38.006384,32.9274,39.500787,36.531372,42.507605,36.227369,39.864569,31.184325,37.505777,32.266555,38.843533,35.386968,41.435908,32.466819,40.5091,31.477503,37.688314,32.724706,39.221306,34.680316,38.859536,34.651482,37.804901,31.111996,36.346756,32.383936,36.627701,36.956419,41.622689,35.306389,41.117025,32.751446,38.078943,37.229525,41.141519,38.209087,42.683241,42.162985,41.173557,34.981193,41.170056,38.656343,42.669187,80.630701,90.83157,139.650243,89.194337,76.152818,87.183054,136.408113,75.970629,76.692654,71.405445,70.814795,71.122495,75.252251,78.516964,38.417638,98.492959,3510.54265,0,203.490005,0.0985,-12.712,205.130005,0.08777,0.469,203.830002,0.08287,9.425,202.850006,8.595,-1939,117.660004,2.02,119.900002,28.79417,24.715862,23.426135,16.94793,63.146207,37.296122,44.809834,30.675419,-0.532679,0.019183,0.392709,0
4/14/2025,5:26:31,74220,0,0,74.764975,73.571789,64.804444,44.032356,37.504523,37.885902,41.16565,32.608031,32.593052,40.350022,31.077294,31.897074,32.489861,39.722112,46.675524,37.642915,37.817769,45.644639,53.967436,62.471412,54.74761,49.964858,51.990438,47.360945,46.626779,51.402958,53.375438,51.050493,72.955113,56.369841,45.423356,26.867544,28.204367,28.245426,29.639026,28.224252,28.765955,46.432786,44.042077,43.869746,73.365023,48.793438,41.723856,25.539572,40.203796,72.175945,40.390159,40.389719,25.145408,39.970124,47.538385,43.980987,44.437764,45.361491,42.76154,47.228541,44.22859,32.721935,33.530272,29.618115,29.599832,30.506634,29.770958,36.210591,42.984673,33.395762,41.696614,31.221113,37.993697,32.919522,39.478807,36.514178,42.587618,36.236814,39.909669,31.212099,37.455106,32.241358,38.830802,35.363545,41.432895,32.537246,40.521577,31.494582,37.669474,32.722202,39.198528,34.643656,38.832335,34.621919,37.839032,31.115671,36.33934,32.381376,36.610969,36.937925,41.599464,35.278761,41.110279,32.725063,38.035999,37.228101,41.148139,38.255919,42.699511,42.195661,41.159192,34.988888,41.181524,38.647093,42.695558,74.405992,83.803644,136.208088,76.404323,76.454401,74.329426,133.596345,75.958416,75.833938,71.457641,70.937995,71.139575,75.219841,72.820366,35.873693,158.60762,3401.226006,0,204.889999,0.08595,-11.146,205.070007,0.07793,0.434,205.020004,0.07096,7.938,204.059998,7.43,-1634,118.519997,1.994,118.900002,31.179236,27.479736,26.145599,14.24412,93.448174,37.293747,44.718126,30.957958,-0.738557,0.026449,0.543763,0
4/14/2025,5:27:31,74280,0,0,75.77337,73.540072,64.876283,44.059143,37.529318,37.898756,41.232665,32.579258,32.657443,40.408067,31.0821,31.867809,32.573171,39.755747,46.679545,37.734482,37.909133,47.084255,51.73008,61.781431,53.33188,50.782465,50.627305,49.518369,46.435011,50.611888,52.949785,51.400039,79.996202,57.455335,45.587035,26.200442,27.624808,27.795348,29.387353,27.485269,27.788864,46.440464,44.049961,43.924992,74.812332,54.884961,41.728563,24.388265,40.022506,72.092252,48.458972,40.244555,23.791387,39.866429,47.197658,43.904481,44.632992,45.710093,42.918936,47.238343,44.313821,32.620738,33.273347,29.457456,29.467267,30.320194,29.452894,36.184792,43.00036,33.389949,41.701414,31.213946,38.007688,32.919821,39.502484,36.511832,42.524671,36.221449,39.852065,31.183714,37.475054,32.23296,38.860235,35.351001,41.418686,32.520476,40.490441,31.472883,37.681904,32.710697,39.227952,34.650624,38.83706,34.612917,37.816064,31.117016,36.34289,32.382274,36.642335,36.943623,41.599412,35.284314,41.125472,32.805336,38.051499,37.223719,41.150224,38.188233,42.683585,42.189896,41.144179,34.930302,41.188825,38.648743,42.704666,82.286569,87.928293,137.518326,88.318519,76.157735,87.678367,134.880459,76.009364,76.429897,71.761188,70.945795,71.171983,75.291364,74.472635,32.767815,165.157685,3482.687374,0,204.589996,0.10151,-13.212,204.990005,0.09191,0.391,204.789993,0.08481,9.759,203.869995,8.958,-2038,118.410004,2.008,119.300003,34.787016,30.928544,29.444536,10.800019,96.253401,37.289993,44.779663,30.765316,-0.945058,0.033773,0.696156,0
4/14/2025,5:28:31,74340,0,0,74.86223,73.599372,64.84514,44.26461,37.562329,37.941029,41.334093,32.550589,32.525057,40.395003,30.969956,31.792632,32.446067,39.777893,46.848431,37.692711,37.872171,44.3817,53.78641,64.894312,58.318049,48.912792,52.88166,48.1425,46.714114,50.752163,53.284765,53.110474,84.839179,60.851509,45.777346,27.260993,28.218338,28.33437,29.65031,28.30742,28.688039,46.994944,44.553774,44.421433,80.486027,56.843805,41.659828,25.366027,40.061014,80.743632,50.66493,40.146072,25.021226,39.834999,48.467054,44.220334,44.408368,45.823583,42.835708,47.361691,44.259503,32.801316,33.645774,29.437518,29.300601,30.2227,29.328925,36.169308,43.000373,33.370334,41.703988,31.202742,38.014671,32.888615,39.510364,36.492301,42.55756,36.194747,39.885864,31.177783,37.501354,32.228287,38.854883,35.348728,41.463056,32.506549,40.504837,31.463388,37.683891,32.68646,39.211269,34.602348,38.816838,34.592588,37.830947,31.104843,36.334781,32.352326,36.620442,36.935893,41.576774,35.280711,41.092852,32.731911,38.039732,37.199116,41.152414,38.209421,42.676547,42.181285,41.153158,34.965958,41.187353,38.630193,42.723101,82.148753,91.562291,139.937553,91.142831,76.311121,88.946805,136.369504,75.92766,76.068155,71.387697,70.949425,71.176461,75.245993,78.901023,30.179284,129.315792,3514.263497,0,204.229996,0.10193,-13.148,204.729996,0.09211,0.522,204.630005,0.087,10.019,203.229996,8.976,-2029,118.239998,2.016,118.699997,37.980614,33.863096,32.34934,7.796732,79.855811,37.283602,45.002425,30.789472,-1.154659,0.041548,0.852208,0
4/14/2025,5:29:31,74400,0,0,74.777271,73.584526,64.86776,44.374961,37.64178,38.007191,41.358021,32.605913,32.548108,40.402413,31.071924,31.855044,32.524844,39.858156,46.858531,37.652988,37.81377,46.021295,55.814482,63.950356,55.915476,48.664808,50.826299,48.124665,46.496389,51.185973,53.504467,53.126889,73.780899,57.066723,45.937164,26.881493,28.368738,28.461109,29.914726,28.374141,28.846647,46.868904,44.553065,44.376459,74.23026,48.930507,41.564433,25.580124,40.116427,73.005227,40.824491,40.315012,25.213162,39.942131,48.467962,44.132993,43.998829,45.179672,42.931645,47.404698,44.236011,32.86241,33.641073,29.594676,29.486759,30.489446,29.634321,36.171439,43.013022,33.377188,41.715608,31.198476,38.016663,32.859054,39.500722,36.491032,42.580459,36.207564,39.897741,31.183107,37.509999,32.211627,38.865532,35.339922,41.441562,32.509195,40.513181,31.452227,37.684138,32.677814,39.228362,34.589374,38.818054,34.562755,37.826496,31.087877,36.34006,32.354518,36.602683,36.914603,41.592109,35.25875,41.089532,32.6872,38.0263,37.192303,41.149633,38.18764,42.673772,42.155937,41.15286,34.959005,41.193301,38.615928,42.729548,74.33007,84.427051,136.724451,76.512952,76.245966,75.313731,133.809398,75.997393,75.92018,71.411144,70.979505,71.128035,75.222292,73.656682,33.174647,105.491072,3497.734217,0,204.75,0.08637,-11.129,205.270004,0.07772,0.374,205.009995,0.07124,7.907,204.320007,7.456,-1644,118.5,2.002,118.900002,34.676483,30.303752,29.054331,11.260681,67.209646,37.279289,44.824519,30.951448,-0.166582,0.006273,0.124406,0
4/14/2025,5:30:31,74460,0,0,74.34004,73.596978,64.813649,44.338769,37.628709,37.968062,41.328251,32.648755,32.564307,40.432548,31.053842,31.903493,32.575441,39.958972,46.881055,37.640415,37.912926,46.099331,53.94897,61.63772,55.470155,51.557464,50.045233,48.194703,46.552806,50.801702,53.055804,52.458469,78.349999,57.235628,45.79037,26.125666,27.658806,27.825325,29.622436,27.501993,27.842189,46.860229,44.442439,44.411762,73.641023,54.054481,41.466694,24.472378,40.062572,70.378131,46.904885,40.291526,23.872689,39.964508,48.022948,43.953563,44.38669,45.354688,42.84808,47.23032,44.334928,32.760888,33.530953,29.462718,29.402066,30.368246,29.427572,36.12423,42.996506,33.332802,41.687951,31.191838,37.993389,32.845855,39.474138,36.467004,42.568911,36.17748,39.888068,31.160851,37.480165,32.166465,38.827453,35.3132,41.422959,32.504771,40.489424,31.43131,37.657846,32.659362,39.196415,34.570994,38.79624,34.540381,37.806494,31.073053,36.319136,32.34639,36.635389,36.913677,41.595147,35.231428,41.100693,32.671797,38.062569,37.180853,41.159509,38.190486,42.684069,42.16069,41.169499,34.969122,41.197453,38.650995,42.706906,81.330316,87.029253,137.333661,86.946357,76.196799,86.311477,134.376992,75.91085,75.8062,71.600265,70.953607,71.135664,75.286469,73.685864,29.030379,130.163251,3502.603783,0,204.470001,0.10017,-12.936,204.940002,0.09016,0.416,204.75,0.08422,9.636,203.729996,8.808,-1995,118.300003,2.022,118.900002,39.368865,35.045189,33.870021,6.421505,80.276346,37.266487,44.816816,30.825407,-0.372343,0.013374,0.276606,0
4/14/2025,5:31:31,74520,0,0,75.07173,73.532923,64.790396,44.400652,37.513878,37.876254,41.35058,32.605507,32.521755,40.484661,30.978233,31.775081,32.485924,39.931976,46.698023,37.750072,37.881261,47.065435,55.012713,62.705531,55.228748,49.797325,50.923122,48.057342,46.928236,50.95175,52.471967,50.655631,85.475903,60.551751,45.598515,27.273634,28.019217,28.084383,29.583359,27.878235,28.414255,46.556392,44.215366,44.395075,80.258355,57.027932,41.565546,25.104287,39.927409,80.701593,51.681156,40.363741,24.732923,39.952941,48.292001,43.911147,44.449041,45.616538,42.754962,47.19099,44.081786,32.542323,33.248791,29.296787,29.215613,30.186791,29.167876,36.123222,42.968286,33.313227,41.705517,31.161069,37.996355,32.799932,39.542114,36.472388,42.671324,36.159906,39.876304,31.132916,37.459671,32.143163,38.857093,35.31017,41.451624,32.467988,40.509377,31.426992,37.63824,32.646748,39.229159,34.57376,38.833855,34.519189,37.81515,31.044351,36.344187,32.334641,36.580326,36.897562,41.566371,35.228767,41.086171,32.62688,38.032599,37.207453,41.165261,38.207742,42.679709,42.133582,41.160839,35.011388,41.236869,38.631164,42.729775,83.287896,91.750176,140.20859,92.147398,76.238803,90.336196,136.706659,75.960364,76.329892,71.518133,70.927249,71.133923,75.148757,78.727663,11.158302,121.177666,3500.678655,0,204.089996,0.10503,-13.578,204.580002,0.0949,0.447,204.419998,0.0891,10.301,202.919998,9.254,-2097,118.18,2.021,119,65.300974,61.268005,60.0662,-19.702459,75.721868,37.2648,44.850912,30.609697,-0.581565,0.020465,0.431999,0
4/14/2025,5:32:31,74580,0,0,75.040573,73.548255,64.817004,44.223435,37.645449,37.88981,41.528948,32.700455,32.616964,40.576727,31.165419,31.825906,32.543788,39.951406,46.891866,37.851969,37.753152,45.210331,53.787988,63.480992,55.494294,50.129045,52.213624,48.579684,47.089067,51.075277,52.498504,51.573275,74.095232,56.999068,45.851522,27.527372,28.636221,28.847694,30.166818,28.488434,29.0073,46.950227,44.661791,44.582049,74.903387,48.5712,41.655361,26.00752,39.868332,73.662501,40.536055,40.407019,25.635214,40.073779,48.033847,44.191734,44.594501,46.362292,42.838949,47.550039,44.169355,33.051319,33.764923,30.031572,29.771638,30.689505,29.748479,36.139565,43.002052,33.346492,41.704577,31.174821,38.029864,32.848332,39.519773,36.494222,42.629305,36.171206,39.866397,31.142506,37.484473,32.170356,38.862092,35.342672,41.462326,32.510922,40.487587,31.424105,37.671875,32.65569,39.251918,34.591771,38.847358,34.553174,37.814905,31.08109,36.36519,32.365092,36.606372,36.864321,41.556193,35.214224,41.111778,32.676329,38.045152,37.21427,41.161041,38.180099,42.608735,42.08428,41.186283,35.001555,41.210544,38.614129,42.707556,74.844351,84.815075,136.07608,77.475029,76.122453,76.824118,133.660475,76.064331,76.746232,71.644273,70.889277,71.123119,75.216977,74.039227,35.463157,109.889658,3296.456566,0,204.259995,0.08362,-10.785,204.820007,0.07542,0.383,204.630005,0.06849,7.55,204,7.133,-1559,118.300003,1.995,118.900002,32.053308,27.857147,26.608805,13.798214,69.675215,37.27197,45.03178,31.176239,-0.781484,0.027594,0.578639,0
4/14/2025,5:33:31,74640,0,0,75.757609,73.602546,64.791058,44.215488,37.733777,38.00285,41.588905,32.874455,32.666676,40.57619,31.364047,32.081823,32.757994,40.072437,46.872217,37.912511,37.892681,45.789271,54.495953,64.317584,53.828338,49.323403,52.08948,49.729529,47.346302,51.4942,53.101874,51.776552,77.959692,56.742586,45.791492,26.50622,28.010866,28.166188,30.008413,27.600079,28.11031,46.891113,44.501243,44.570477,73.561515,53.205182,41.574487,24.887609,40.009664,70.336053,45.946817,40.419911,24.377284,40.07779,48.205342,44.036844,44.420843,46.051251,43.036644,47.511303,44.461068,33.028891,33.752806,30.082714,29.725138,30.73038,29.779289,36.142265,42.981022,33.333855,41.697348,31.175071,37.999314,32.806912,39.514222,36.467405,42.679555,36.163535,39.871543,31.146371,37.44985,32.154192,38.856096,35.327342,41.457668,32.478751,40.485682,31.440891,37.644774,32.661328,39.228706,34.580402,38.825458,34.525388,37.82473,31.067381,36.353785,32.35452,36.598208,36.87474,41.5472,35.213782,41.084496,32.606953,38.038446,37.185447,41.16923,38.206426,42.688061,42.13674,41.187322,34.99063,41.24398,38.61484,42.764038,80.992339,86.499044,135.741811,86.577815,76.473355,86.014081,132.946373,75.968657,76.042069,71.554886,70.89485,71.131236,75.174378,73.401339,38.316627,155.150926,3276.497021,0,204.190002,0.09543,-12.343,204.770004,0.08593,0.446,204.520004,0.08006,9.097,203.330002,8.356,-1881,118.110001,2.022,119.099998,28.949037,24.732032,23.577456,16.842455,91.936325,37.267623,45.035332,31.183203,-0.978193,0.034975,0.722514,0
4/14/2025,5:34:31,74700,0,0,75.399905,73.596873,64.737012,44.190001,37.727087,38.02355,41.582013,32.882604,32.70053,40.60795,31.197906,32.021536,32.756455,40.089859,46.823382,38.009363,37.846788,46.653829,55.66784,61.952678,54.866799,49.551434,50.914369,48.959043,46.395238,50.673221,53.493465,52.095844,85.349962,60.377786,45.815198,27.613531,28.367071,28.522358,30.044583,28.503484,28.758251,46.588722,44.33241,44.276744,80.052765,56.130398,41.67432,25.564618,40.182214,80.521683,50.400097,40.410441,25.246651,40.054442,48.080144,44.0871,44.557401,46.450746,42.914811,47.567402,44.402943,32.74852,33.365859,30.129487,29.696563,30.59307,29.570126,36.097955,42.974405,33.301612,41.657525,31.139619,38.002945,32.811455,39.494534,36.457822,42.531686,36.125647,39.847492,31.128739,37.44764,32.183117,38.824918,35.266328,41.412075,32.479387,40.481028,31.425489,37.671733,32.643539,39.20385,34.52612,38.773228,34.472878,37.80095,31.045182,36.323321,32.314115,36.622168,36.857551,41.549463,35.185913,41.088956,32.64437,38.034527,37.170469,41.163423,38.171007,42.650643,42.137232,41.185175,34.963191,41.226058,38.608132,42.749459,83.122979,91.432893,138.552502,91.824045,76.180775,89.795504,134.789248,75.966007,76.065154,71.635771,70.933991,71.173336,75.232326,78.468508,31.202535,136.176382,3296.486079,0,203.949997,0.1,-12.883,203.529999,0.09092,0.528,204.529999,0.08524,9.771,202.850006,8.827,-1983,118.18,2.016,118.900002,36.815955,32.675077,31.411198,8.999243,83.209532,37.247376,45.082191,31.017271,-1.178732,0.042596,0.869753,0
4/14/2025,5:35:31,74760,0,0,75.420464,73.570935,64.781775,44.200069,37.60112,37.941809,41.514585,32.904695,32.795337,40.658237,31.29157,32.008741,32.701427,40.074989,46.807952,38.074161,37.849972,44.807483,54.376615,62.348228,57.543463,48.225253,52.789427,48.604515,46.848464,50.566655,53.650768,51.816632,74.719421,57.313051,45.587102,27.416049,28.647842,28.922661,30.214985,28.668715,29.066647,46.597601,44.223119,44.197694,75.395721,48.78864,41.764307,26.02472,40.12721,74.208708,40.878165,40.466494,25.685184,40.09262,47.84349,44.113033,44.324761,46.110196,42.985618,47.518625,44.168589,32.882505,33.523652,30.413964,29.938302,30.836931,29.777646,36.102554,42.956575,33.326437,41.690887,31.168078,38.018407,32.808788,39.494237,36.464163,42.497565,36.114511,39.83729,31.125554,37.483922,32.196946,38.82462,35.261597,41.422335,32.461528,40.465989,31.408938,37.690328,32.666254,39.226504,34.553343,38.788392,34.484129,37.795521,31.047282,36.313898,32.342905,36.593481,36.864263,41.517871,35.200688,41.063576,32.704107,38.03551,37.199754,41.12555,38.148893,42.623381,42.131883,41.167498,34.952916,41.258773,38.580292,42.7648,74.926877,85.284465,135.816422,78.102066,76.341623,77.581056,132.85968,76.014692,76.664593,71.615156,70.84445,71.192448,75.17829,74.539088,36.458724,103.958635,3295.130772,0,204.369995,0.08418,-10.846,204.839996,0.07483,0.362,204.550003,0.06903,7.592,203.889999,7.186,-1580,118.199997,1.991,119,30.712249,26.889454,25.591641,14.874853,66.335052,37.249432,44.924281,31.228833,-1.376809,0.050081,1.014156,0
4/14/2025,5:36:31,74820,0,0,74.757315,73.570888,64.805243,44.2248,37.618982,37.940226,41.681581,32.936136,32.886799,40.692453,31.400603,32.058686,32.832254,40.155274,46.788948,38.048324,37.900655,46.290964,53.100492,64.238018,56.101388,49.080297,52.511116,49.705335,46.964731,51.2732,51.899626,50.998065,75.917555,56.147243,45.63416,26.409448,28.031765,28.215648,30.017696,27.585371,28.108997,46.688382,44.33019,44.361309,72.617746,52.583106,41.78896,24.987987,40.045957,69.113371,44.447314,40.482081,24.412969,40.125254,48.126264,44.021219,44.337731,45.827008,42.892271,47.51705,44.157258,32.891909,33.571698,30.572268,29.962449,30.815611,29.738123,36.079688,42.944879,33.277511,41.652142,31.116341,37.99582,32.748703,39.499497,36.440231,42.591098,36.085674,39.7936,31.08584,37.427822,32.124453,38.813556,35.254029,41.402509,32.451243,40.42894,31.384378,37.603746,32.62716,39.204212,34.534471,38.771825,34.450169,37.76289,31.013929,36.309982,32.33986,36.594987,36.821973,41.546198,35.165914,41.083185,32.618526,38.068845,37.179176,41.162257,38.134061,42.647722,42.082091,41.199051,34.978063,41.259221,38.589746,42.739512,80.021651,85.620686,135.023108,85.085649,76.227754,84.608659,132.4085,75.979738,76.581602,71.362426,70.771773,71.124894,75.164688,72.676115,37.054994,150.650647,3200.064108,0,204.240005,0.09368,-12.095,204.720001,0.08495,0.474,204.610001,0.07855,8.921,203.080002,8.226,-1829,118.160004,2.01,119.5,30.122037,26.276837,24.969958,15.512123,89.933876,37.230973,44.893625,31.258676,-1.573274,0.057485,1.157418,0
4/14/2025,5:37:31,74880,0,0,75.811792,73.596365,64.941279,44.226044,37.712159,38.015254,41.647181,32.976045,32.842381,40.706583,31.291483,32.066367,32.796798,40.22896,46.73303,38.069544,37.936924,46.254276,51.46027,64.329249,55.352874,48.413007,52.723294,49.938265,46.570408,51.375595,53.69312,51.778736,85.282248,59.901317,45.663266,27.464742,28.284575,28.431838,30.079419,28.162583,28.620427,46.833927,44.443412,44.425883,79.671086,56.395727,41.906585,25.482825,40.2708,79.988133,50.597828,40.442841,25.077688,40.040897,47.934962,44.177888,44.525451,46.01351,43.011209,47.56241,44.314876,32.826361,33.598788,30.562901,29.802825,30.670315,29.548382,36.046695,42.950803,33.249721,41.647949,31.092486,37.988985,32.736487,39.492581,36.443912,42.62945,36.09516,39.832573,31.090485,37.43795,32.112843,38.819433,35.240871,41.417604,32.422516,40.448945,31.405061,37.610337,32.610665,39.200063,34.494359,38.767673,34.436233,37.775726,31.007712,36.290082,32.320751,36.586453,36.835561,41.514845,35.139557,41.060102,32.544938,38.015098,37.167381,41.153342,38.154705,42.628282,42.106777,41.163044,34.968824,41.252182,38.579037,42.773652,84.030098,91.220962,138.243253,92.217385,76.2151,90.714482,134.774672,75.981249,76.293832,71.656603,70.993789,71.166079,75.146553,78.426394,42.014312,151.180803,3300.038932,0,204.169998,0.10214,-13.193,203.649994,0.09315,0.413,204.539993,0.08589,9.855,203.699997,8.988,-2040,118.239998,2.016,119.099998,25.054546,21.297865,19.834121,20.60872,90.171835,37.224164,44.996316,31.168262,-1.774243,0.064684,1.304578,0
4/14/2025,5:38:31,74940,0,0,74.523785,73.643395,64.76222,44.291543,37.635451,37.997331,41.627033,33.019246,32.868895,40.672961,31.381324,32.049948,32.792844,40.244426,46.697133,38.053137,37.912464,45.853048,54.969289,61.159016,51.797614,50.347064,54.648836,47.589484,46.066701,50.98745,54.357946,53.152162,75.811977,58.007461,45.58506,27.50952,28.638184,28.86884,30.323019,28.687922,28.964519,46.781175,44.235122,44.292544,76.318328,49.617475,41.744689,26.218515,40.36403,75.376763,41.777064,40.618538,25.853457,40.242141,47.562999,44.157571,44.651052,46.388117,43.00198,47.530094,44.659161,32.953803,33.582817,30.844147,30.058317,30.980958,29.8622,36.043498,42.972659,33.264797,41.630326,31.083986,37.971042,32.698859,39.509994,36.406506,42.638889,36.084361,39.817417,31.084073,37.406906,32.093162,38.82671,35.216265,41.404623,32.438357,40.446131,31.395977,37.627032,32.55497,39.175418,34.453151,38.7514,34.394134,37.800488,30.994361,36.29851,32.294073,36.58448,36.82828,41.521241,35.147528,41.044691,32.530252,38.007751,37.153392,41.153215,38.136027,42.642211,42.088948,41.170276,34.961923,41.273944,38.582,42.78143,75.569532,86.115199,136.251578,79.654227,76.43629,79.497771,133.302589,75.910686,75.573902,71.603917,70.96941,71.150615,75.11089,75.388749,34.830096,106.713243,3297.08768,0,204.320007,0.08514,-10.955,204.889999,0.07644,0.43,204.639999,0.07039,7.791,203.949997,7.318,-1608,118.220001,2.006,119.099998,32.479884,28.639513,27.513362,13.105176,67.901295,37.216368,45.070147,31.380374,-1.972491,0.072464,1.450388,0
4/14/2025,5:39:31,75000,0,0,75.311458,73.5734,64.868488,44.280202,37.605454,37.913891,41.538594,33.09788,32.97465,40.727063,31.427608,32.11594,32.85744,40.190364,46.70811,38.164938,37.892089,45.95536,55.452343,63.705485,54.525394,49.140711,53.528045,49.475845,47.446482,50.495381,53.695028,52.035549,73.72872,55.688409,45.480203,26.236149,28.086469,28.340409,30.113797,27.720636,28.213868,46.444909,43.926576,43.872637,71.688203,51.643964,41.830179,25.127191,40.078643,68.99647,43.219236,40.502696,24.602171,40.081525,48.054606,43.98052,44.65858,46.319992,43.06385,47.464138,44.264284,32.783045,33.327462,30.845584,30.028547,30.942289,29.860061,36.037831,42.933673,33.233942,41.639371,31.070425,37.963602,32.711381,39.488603,36.407164,42.527534,36.022157,39.812803,31.065149,37.454577,32.114895,38.817658,35.195646,41.394281,32.399447,40.428308,31.362352,37.638893,32.575802,39.218495,34.460543,38.744189,34.36869,37.757764,30.961524,36.311487,32.311119,36.579386,36.778946,41.515298,35.130751,41.053121,32.612158,38.036157,37.158834,41.151864,38.097128,42.631639,42.065648,41.206791,34.967239,41.274313,38.552392,42.773934,78.953684,84.85876,134.588937,83.609701,76.247284,83.123827,132.022763,76.006641,77.076342,71.721137,70.845777,71.153465,75.181721,72.150033,35.115608,135.062085,3272.067873,0,204.169998,0.09183,-11.745,204.699997,0.08277,0.543,204.520004,0.07787,8.754,203.509995,8.051,-1792,118.110001,2.014,119.199997,32.061641,28.411617,27.084134,13.418562,82.672541,37.208644,45.056972,31.297831,-2.168082,0.080582,1.594245,0
4/14/2025,5:40:31,75060,0,0,74.954118,73.668975,64.868872,44.347099,37.612359,37.919468,41.60596,33.089513,32.889985,40.69913,31.324042,32.141,32.861581,40.286537,46.620921,38.095816,37.99792,46.125742,52.447716,62.935975,57.248492,51.076614,52.470117,47.652178,46.288349,52.707986,54.198109,52.517083,84.027317,58.900612,45.325159,27.042941,27.940366,28.222,30.049007,27.988817,28.175383,46.588621,44.010171,44.115398,77.841054,55.7578,41.767866,25.032495,40.395519,77.851365,50.953266,40.406898,24.632724,40.056091,47.754499,43.952154,44.621036,45.816286,43.121566,47.32331,44.750403,32.56618,33.321677,30.732378,29.791791,30.754661,29.616334,36.016308,42.94658,33.230061,41.646964,31.081684,37.975227,32.704851,39.510225,36.393901,42.61628,36.033509,39.830712,31.076571,37.438886,32.095094,38.826942,35.197435,41.41981,32.438875,40.448846,31.384911,37.624973,32.561794,39.218281,34.449679,38.774868,34.356492,37.780542,30.980484,36.316156,32.313142,36.583684,36.795188,41.533205,35.124491,41.06275,32.535606,38.028453,37.136086,41.180401,38.146532,42.607856,42.09294,41.170751,34.945108,41.291578,38.57749,42.816026,84.233839,90.042238,137.294965,91.355894,76.316556,90.406882,134.352267,76.036784,75.717354,71.62464,70.992341,71.166328,75.219439,76.872805,37.992927,164.566433,3272.285811,0,204.139999,0.10175,-13.055,204.679993,0.09137,0.481,204.440002,0.0864,9.853,203.039993,9.011,-2035,118.099998,2.014,119.5,28.821732,25.264439,23.903471,16.503427,96.003286,37.214963,45.002657,31.130503,-2.366934,0.088677,1.741581,0
4/14/2025,5:41:31,75120,0,0,74.174478,73.65299,64.755242,44.363256,37.584897,37.880529,41.570271,33.063221,32.936321,40.754263,31.324143,32.024862,32.771784,40.348662,46.613817,38.184039,37.990953,45.552297,54.512593,62.720004,54.444597,49.991373,53.909011,49.196726,46.739636,50.057576,53.662445,52.663911,80.228315,59.838783,45.303757,27.527519,28.405533,28.673699,30.264,28.604244,28.780923,46.595636,43.955389,43.977753,79.008556,53.299177,41.984631,26.01767,40.582748,78.850705,46.132021,40.644252,25.856036,40.195783,48.192173,44.125408,44.745085,46.395391,43.233925,47.454737,44.163411,32.622906,33.233875,30.865369,29.974332,30.816793,29.676793,36.004166,42.959569,33.214593,41.648808,31.087118,37.976801,32.682866,39.493265,36.401664,42.564245,36.038229,39.825272,31.058594,37.455468,32.097546,38.805996,35.163982,41.393213,32.439613,40.434602,31.356244,37.650832,32.567358,39.210229,34.417173,38.755778,34.352385,37.777054,30.970727,36.290969,32.271812,36.594676,36.785383,41.528735,35.099437,41.0348,32.520257,38.016438,37.109463,41.161286,38.098634,42.645874,42.079281,41.222638,34.953943,41.288324,38.573763,42.808367,78.589667,89.074474,137.524361,85.776547,76.385131,84.334246,134.413902,76.034616,75.680154,71.361608,70.830635,71.179488,75.191151,77.638712,37.214879,123.95851,3289.162425,0,203.839996,0.09076,-11.631,204.470001,0.08234,0.403,204.300003,0.07575,8.491,203.220001,7.887,-1739,118.110001,2.019,119.599998,29.621698,26.302572,24.962193,15.682059,77.154431,37.205989,45.142565,31.198345,-2.566102,0.096414,1.888525,0
4/14/2025,5:42:31,75180,0,0,75.012653,73.655256,64.838337,44.387171,37.6015,37.860455,41.582264,33.098455,32.896416,40.775939,31.384399,32.074423,32.891546,40.354106,46.729889,38.17944,38.00166,45.12778,55.273761,64.236032,55.042377,48.676416,50.555626,48.44726,46.108551,52.344728,54.831756,53.455915,71.692618,55.503246,45.502383,26.480892,28.272516,28.584432,30.312111,28.290698,28.66329,46.635994,44.038297,44.03479,71.945154,48.669566,41.936144,25.605882,40.402589,70.734743,40.416348,40.529971,25.233456,40.259528,48.478591,44.06618,44.199455,45.501249,43.188046,47.515193,44.875316,32.733023,33.371051,30.922726,30.080307,31.026557,29.920507,35.984943,42.93612,33.205034,41.651223,31.039656,38.00884,32.672427,39.489485,36.355817,42.511281,35.987468,39.821912,31.030243,37.449938,32.103995,38.797358,35.148654,41.393401,32.370828,40.409223,31.340372,37.635581,32.532884,39.205502,34.399993,38.740898,34.313014,37.755746,30.933196,36.296627,32.273049,36.585142,36.775852,41.506065,35.111769,41.028997,32.588224,38.022766,37.138795,41.148279,38.118706,42.629817,42.085622,41.209186,34.930186,41.30182,38.54085,42.828321,75.742492,83.255192,134.151346,78.902082,76.336918,77.996122,131.620969,76.018739,76.248643,71.364733,70.861583,71.215515,75.226164,71.355519,56.492876,44.382183,3233.78559,0,204.330002,0.08432,-10.841,204.580002,0.07703,0.509,204.580002,0.07034,7.835,203.919998,7.333,-1610,118.080002,2.003,119,11.716431,8.150192,6.744019,33.785952,22.924422,37.19469,45.051473,31.342362,-2.761511,0.104184,2.032022,0
4/14/2025,5:43:31,75240,0,0,75.141518,73.585491,64.767411,44.371407,37.579415,37.864003,41.670175,33.14108,32.984767,40.708906,31.437303,32.095165,32.894928,40.394014,46.643935,38.149992,38.064271,45.738701,56.119988,63.228157,55.813156,49.4275,51.991619,49.062922,47.643579,51.98886,52.47502,51.142599,81.588273,57.858817,45.364548,26.633743,27.891018,28.270398,30.090222,27.623824,28.122889,46.612828,44.048199,44.097743,76.044081,54.909848,41.869927,24.878426,40.308579,74.700151,49.61922,40.4888,24.33113,40.168942,48.688041,44.001097,44.515708,45.870367,43.166323,47.440319,44.316544,32.68087,33.334456,30.873099,29.95799,30.833882,29.685046,35.978263,42.926424,33.167862,41.606964,31.038034,37.974569,32.627698,39.496296,36.355572,42.608114,35.996621,39.78342,31.003358,37.400817,32.043417,38.803733,35.148409,41.395797,32.39159,40.415684,31.331759,37.634204,32.53817,39.210926,34.404563,38.736616,34.304714,37.740754,30.93412,36.279395,32.264183,36.56747,36.770572,41.511372,35.113936,41.056674,32.515232,38.030002,37.153999,41.163553,38.123878,42.608607,42.072834,41.191544,34.985573,41.33493,38.540722,42.851028,83.211803,88.474744,136.346823,89.517077,76.354741,88.847643,133.482943,75.956933,76.761172,71.878942,70.892862,71.194169,75.180002,75.351866,40.297618,163.409464,3269.93389,0,203.869995,0.0995,-12.76,205.520004,0.08866,0.466,204.190002,0.08402,9.534,202.619995,8.76,-1950,117.970001,2.019,118.900002,26.48061,22.985989,21.604862,18.883938,95.512105,37.190291,45.093013,31.227557,-2.959213,0.112277,2.178074,0
4/14/2025,5:44:31,75300,0,0,74.814774,73.586541,64.730419,44.543706,37.719587,37.969227,41.801503,33.101377,32.899473,40.684752,31.334442,32.00293,32.860586,40.411084,46.999322,38.179284,38.004698,45.788639,55.602751,62.476832,54.719759,50.504265,52.892228,50.7951,46.443402,50.92376,53.324928,51.166758,82.339671,60.441226,45.882398,27.532095,28.51901,28.784927,30.402322,28.632743,28.961988,47.004147,44.562359,44.492686,79.918683,54.910213,41.729602,25.898878,40.115085,80.003059,47.913301,40.556873,25.703548,40.141998,48.616908,44.211005,44.614639,46.294505,43.169212,47.605601,44.246625,32.941195,33.501894,30.879723,29.899969,30.880169,29.631367,35.976765,42.913963,33.188846,41.601781,31.041695,37.986036,32.650805,39.481021,36.361485,42.440906,35.973061,39.775838,31.005052,37.422646,32.08631,38.77344,35.109997,41.355043,32.35947,40.383444,31.312065,37.631277,32.539672,39.199632,34.383882,38.703688,34.281812,37.718145,30.913102,36.293488,32.263665,36.589088,36.724049,41.509987,35.110389,41.03687,32.585951,38.017053,37.122905,41.13666,38.065964,42.583959,42.060878,41.188815,34.902117,41.32111,38.516831,42.851855,80.238236,90.283404,137.823136,88.44056,76.160125,86.399876,134.493598,75.970717,76.924993,71.523875,70.914651,71.182006,75.267136,78.384548,28.96092,104.052807,3307.50787,0,204.190002,0.09402,-12.059,204.809998,0.08451,0.477,204.619995,0.07927,8.931,203.419998,8.192,-1827,118.139999,2.013,119.699997,39.54491,35.392114,34.219385,6.337488,66.389037,37.176094,45.192149,31.289053,-3.15899,0.120604,2.326308,0
4/14/2025,5:45:31,75360,0,0,74.96289,73.625722,64.747353,44.546138,37.724249,38.026898,41.725068,33.17345,32.914607,40.775903,31.363421,32.018977,32.877061,40.415513,46.781955,38.219253,38.006041,47.145564,52.26777,59.7289,53.657104,50.385094,52.600498,50.745311,47.722493,50.936893,53.132091,50.954283,72.471101,56.018733,45.826485,26.803764,28.430879,28.707964,30.539381,28.443939,28.807574,46.689925,44.236347,44.153056,72.926298,48.182346,41.823938,25.665352,40.466011,71.749614,40.020083,40.382212,25.259743,40.104351,47.573581,44.119231,44.826962,46.034593,43.434459,47.505804,44.44182,32.800415,33.241897,31.049437,30.084474,31.041862,29.863174,35.94305,42.933226,33.168062,41.633108,31.027093,38.00387,32.642965,39.512529,36.339997,42.510517,35.976608,39.807578,31.027782,37.462979,32.06461,38.817774,35.1102,41.392636,32.354135,40.431896,31.334792,37.646851,32.532662,39.208202,34.331707,38.690636,34.262917,37.753562,30.906929,36.290012,32.246823,36.556276,36.725755,41.42855,35.053684,40.995546,32.574878,37.984949,37.123048,41.098378,38.063315,42.556287,42.042646,41.168804,34.884609,41.336536,38.475775,42.84527,75.249665,83.494135,134.571014,77.950105,76.268977,76.466345,132.419754,76.038551,76.561954,71.482639,70.926777,71.195825,75.321425,72.358457,40.574093,98.269681,3278.272312,0,203.949997,0.08241,-10.543,203.419998,0.07576,0.562,204.580002,0.06954,7.714,203.169998,7.163,-1560,118.080002,2.006,119.599998,26.662056,22.659509,21.217783,19.164429,63.013547,37.1725,45.071774,31.346876,-0.103462,0.004586,0.076399,0
4/14/2025,5:46:31,75420,0,0,75.406125,73.63103,64.853189,44.640599,37.798745,38.043059,41.943461,33.247549,32.905299,40.801904,31.390628,32.017593,32.96148,40.507068,47.062669,38.183263,38.016229,45.690238,52.631454,63.645986,57.925873,51.430244,51.355849,49.046507,47.341931,51.408602,53.983797,52.74276,81.750352,58.106546,45.776667,26.710455,28.008624,28.340228,30.33517,28.022955,28.42283,47.272141,44.724442,44.638572,75.948186,54.859533,41.838585,24.879596,40.371396,74.701255,49.560818,40.342088,24.506005,40.117708,48.342563,44.214877,44.46865,45.685565,43.661238,47.545928,44.948895,32.918872,33.401766,30.874209,29.931904,30.905404,29.683096,35.940895,42.946017,33.152923,41.63396,31.023055,38.015231,32.611708,39.503267,36.339109,42.516226,35.960258,39.803647,31.018461,37.446696,32.050886,38.81733,35.085813,41.416388,32.416898,40.428849,31.318343,37.653553,32.501154,39.226075,34.31818,38.728381,34.245395,37.74709,30.894609,36.294596,32.243866,36.581256,36.703387,41.50968,35.071254,41.038071,32.544023,38.046171,37.123752,41.153765,38.07695,42.600594,42.047296,41.207779,34.887526,41.310522,38.526929,42.879462,83.100405,88.43062,136.32705,89.370817,75.966456,88.574303,133.358567,75.926889,76.123913,71.514173,70.971056,71.183235,75.271737,75.423318,30.860655,152.069977,3261.799784,0,204.059998,0.09889,-12.723,204.520004,0.08983,0.531,204.440002,0.0839,9.584,203.139999,8.755,-1971,118.080002,2.014,119.599998,37.176915,33.238833,31.742336,8.599752,90.569689,37.179318,45.220298,31.285875,-0.300401,0.013585,0.222974,0
4/14/2025,5:47:31,75480,0,0,75.206116,73.644707,64.862733,44.566077,37.830965,38.160957,41.764757,33.252226,32.859685,40.767303,31.333331,32.055811,32.890292,40.52815,46.842984,38.156391,38.066322,46.294468,55.363875,63.263954,51.995273,48.570985,51.159918,49.516196,46.977199,52.022742,53.884576,52.874601,82.633255,60.554306,45.847019,27.663416,28.453371,28.694315,30.511482,28.585218,28.768145,47.048917,44.663762,44.545461,80.010646,55.050374,41.724757,25.879493,40.339596,80.061696,48.317216,40.518495,25.518425,40.191773,48.38012,44.263448,44.746351,45.946228,43.329778,47.598551,44.606052,32.856345,33.359388,30.988569,29.93976,30.902116,29.632097,35.947818,42.924781,33.142212,41.611048,31.029695,37.978911,32.589819,39.518035,36.334901,42.626256,35.969442,39.804413,31.006312,37.417722,32.032397,38.812693,35.085588,41.401649,32.409219,40.411116,31.337385,37.62105,32.509809,39.198913,34.309492,38.721506,34.230936,37.773223,30.911159,36.276506,32.260835,36.557947,36.718577,41.462322,35.051064,40.993385,32.453934,38.001481,37.103335,41.16351,38.077457,42.608125,42.05673,41.184223,34.932078,41.368837,38.496974,42.891382,80.527455,90.38074,137.94156,88.855316,76.253129,86.849738,134.91122,76.04431,75.895793,71.577497,70.948858,71.171227,75.098462,78.452113,36.880183,117.153625,3283.786612,0,203.979996,0.09396,-12.039,205.699997,0.08494,0.562,204.580002,0.08004,9.094,202.910004,8.255,-1831,118.07,2.015,119.5,30.52115,26.398888,25.192626,15.325869,73.610217,37.173463,45.211996,31.279712,-0.499996,0.022307,0.37217,0
