Date,Time,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts
4/14/2025,5:48:31,75540,0,0,75.599737,73.612257,64.797024,44.622722,37.722386,38.141205,41.835133,33.244256,32.870022,40.718105,31.335671,32.017098,32.921419,40.530358,46.799247,38.190799,38.074826,46.845315,53.556641,62.218197,56.434659,49.292721,53.309829,48.806829,47.296175,51.40218,52.999192,51.95035,72.309314,55.982938,45.672542,26.642558,28.350403,28.652934,30.546806,28.39275,28.72695,46.838189,44.20019,44.193615,72.779168,48.121081,41.682602,25.663018,40.442572,71.570564,40.012956,40.417371,25.284593,40.096227,48.206583,44.05907,44.549982,45.959701,43.310198,47.434125,44.427702,32.766082,33.20039,31.08669,30.105248,31.045248,29.807244,35.925583,42.902738,33.144184,41.600686,31.017858,37.974917,32.58313,39.502903,36.290491,42.521574,35.931627,39.800278,30.993219,37.432452,32.030759,38.772834,35.073033,41.362797,32.364562,40.400377,31.300233,37.640638,32.509507,39.21724,34.273787,38.691293,34.191677,37.717871,30.886088,36.271079,32.226014,36.560532,36.695056,41.451255,35.039927,41.006097,32.503256,38.001009,37.100209,41.147551,38.087939,42.595709,42.067375,41.222599,34.913106,41.372524,38.508775,42.914096,75.184525,83.373364,134.389229,77.904751,76.303903,76.394154,131.988573,75.963925,75.934812,71.348223,70.966685,71.187776,75.20489,72.294485,29.110777,106.165916,3274.465197,0,204.029999,0.08327,-10.616,204.690002,0.07498,0.398,204.449997,0.06922,7.647,203.509995,7.185,-1564,118.029999,2.02,119.800003,39.153915,35.163975,33.898744,6.518627,67.592189,37.161218,45.085539,31.33515,-0.175913,0.007727,0.130835,0
4/14/2025,5:49:31,75600,0,0,75.062773,73.638613,64.73772,44.652903,37.790829,38.125696,41.977288,33.243084,32.870133,40.78117,31.382564,32.001832,32.96752,40.516575,46.942347,38.25727,38.062568,46.660137,52.527278,61.44147,52.373683,51.026752,52.769295,48.289046,47.343217,50.792648,53.301716,51.085674,80.58993,57.598661,45.81383,26.46201,27.880008,28.308481,30.323964,27.782709,28.094722,47.048422,44.482305,44.35565,75.123703,54.199804,41.732131,24.651667,40.201189,73.16542,48.39897,40.249142,24.244554,40.026889,47.865234,44.041532,44.972279,46.411431,43.369033,47.446382,44.251742,32.779215,33.212044,30.8769,29.963575,30.972712,29.538011,35.911505,42.910736,33.124863,41.607514,31.00205,37.978687,32.595375,39.490846,36.304505,42.453331,35.903515,39.766129,30.967161,37.440753,32.055139,38.789894,35.061795,41.353847,32.342552,40.38123,31.304033,37.630817,32.498733,39.23516,34.308682,38.682301,34.209266,37.717489,30.887931,36.286633,32.254106,36.598197,36.714573,41.482534,35.063205,41.009838,32.539951,38.022747,37.108704,41.137983,38.073918,42.539597,42.032725,41.209913,34.914067,41.39415,38.466505,42.9085,82.475934,87.796954,136.059384,88.458005,76.217506,87.748582,133.181443,76.036846,76.411402,71.281549,70.892779,71.184327,75.242843,74.752009,48.687534,120.085306,3261.65222,0,203.649994,0.09808,-12.574,205.490005,0.08823,0.531,204.240005,0.0834,9.483,203.5,8.657,-1948,117.959999,2.022,119.400002,18.851728,14.770029,13.28704,26.962102,75.153238,37.159868,45.151875,31.223743,-0.372139,0.016099,0.276936,0
4/14/2025,5:50:31,75660,0,0,75.107922,73.600491,64.744089,44.696704,37.800539,38.099626,41.96242,33.243606,32.898077,40.82909,31.293388,31.977186,32.875792,40.596133,47.055276,38.214212,38.101815,45.238437,55.375703,63.031935,53.978627,49.837678,52.094695,47.232174,46.601368,51.541494,53.257465,52.0175,83.751681,60.587039,45.877281,27.575541,28.439253,28.681983,30.469298,28.424122,28.735116,47.174702,44.678431,44.64119,80.422298,55.879014,41.803246,25.666454,40.004102,80.661744,49.169469,40.381983,25.414011,40.008267,48.536459,44.224648,44.598919,45.778888,43.232365,47.554474,44.50511,32.954877,33.331987,30.866612,29.857425,30.860373,29.432097,35.928557,42.906565,33.134423,41.618293,31.021885,38.001804,32.587516,39.52965,36.343464,42.501218,35.915208,39.754404,30.990512,37.42925,32.042224,38.815051,35.079533,41.389043,32.366754,40.371276,31.316241,37.636554,32.503172,39.225797,34.325445,38.674697,34.211828,37.713615,30.8711,36.285852,32.263554,36.545842,36.684351,41.448091,35.046211,40.99913,32.523793,38.009815,37.113447,41.135937,38.05552,42.540629,42.007125,41.210687,34.931255,41.393589,38.465336,42.916997,81.415609,90.91799,138.1831,90.178283,76.044855,87.974017,134.908784,75.973782,77.105045,71.591422,70.897847,71.149083,75.252529,78.784743,38.619105,131.946366,3296.456566,0,203.800003,0.09791,-12.607,204.169998,0.09012,0.518,204.259995,0.08278,9.542,202.279999,8.637,-1916,117.849998,2.017,120.099998,28.719432,24.645397,23.224134,17.157849,81.15532,37.16213,45.146065,31.217229,-0.571498,0.024255,0.424961,0
4/14/2025,5:51:31,75720,0,0,74.535517,73.578983,64.785205,44.734917,37.804174,38.125785,41.965334,33.260773,32.879466,40.842356,31.237307,31.955347,32.889118,40.615936,47.096601,38.202995,38.042687,45.117215,54.626478,63.203283,55.703775,49.907754,52.76587,49.195821,46.322044,50.636509,53.109633,52.086547,72.92442,56.386043,45.985843,26.950411,28.480522,28.79909,30.576042,28.339186,28.715336,47.04963,44.645163,44.607921,73.668105,48.153837,41.750356,25.681013,40.00479,72.223973,39.935937,40.202511,25.260479,39.920444,48.588219,44.115297,44.762142,46.145692,43.032453,47.563454,44.391687,32.866488,33.346562,31.000214,30.041916,30.899056,29.61384,35.888494,42.916464,33.107024,41.614491,30.94896,38.012486,32.545343,39.529684,36.297459,42.532441,35.897348,39.767045,30.954273,37.433831,32.009005,38.818616,35.054295,41.385557,32.325235,40.36805,31.267085,37.647763,32.457962,39.25939,34.283357,38.693749,34.162631,37.73704,30.848822,36.292939,32.244425,36.551512,36.657275,41.426015,35.011151,40.998659,32.48195,38.017075,37.126022,41.138747,38.03007,42.532013,41.990633,41.199019,34.900427,41.401971,38.442989,42.912336,74.672949,83.68553,134.7389,76.907489,76.202649,74.940512,132.218144,75.901542,76.92923,71.428887,70.946626,71.145658,75.220827,73.005976,37.837923,55.640811,3284.104441,0,204.229996,0.08237,-10.607,204.570007,0.07514,0.444,204.470001,0.06807,7.535,203.369995,7.118,-1553,118.089996,2.006,119.300003,29.645317,25.40983,23.861985,16.340526,33.069097,37.148315,45.172582,31.294679,-0.767378,0.03242,0.569765,0
4/14/2025,5:52:31,75780,0,0,75.543349,73.624703,64.79934,44.626517,37.807962,38.126922,41.98442,33.304507,32.89267,40.843985,31.301336,31.939962,32.937337,40.709041,47.045236,38.208036,37.969223,46.028666,55.486757,64.037498,57.175748,49.350137,52.463208,48.712247,47.74662,51.427274,52.732771,51.034394,78.79297,57.148941,45.784282,26.181573,27.828128,28.181193,30.391621,27.659466,28.045153,47.183367,44.615827,44.676727,74.109189,53.560533,41.844826,24.750755,40.431315,71.139319,46.630227,39.959531,24.216939,39.806675,49.331654,44.076362,44.537467,46.151023,43.497023,47.373764,44.510103,32.887923,33.467707,31.097655,30.062275,30.867712,29.453381,35.869971,42.893711,33.088007,41.575884,30.961087,37.979929,32.534803,39.511339,36.287451,42.614315,35.901023,39.764091,30.963318,37.396903,31.95532,38.77554,35.025649,41.383531,32.353396,40.345278,31.27702,37.606424,32.456835,39.220681,34.270149,38.674434,34.130334,37.72641,30.886677,36.280961,32.237726,36.565488,36.647797,41.462779,35.026372,40.979439,32.41982,38.013537,37.075601,41.150908,38.050671,42.585443,42.01211,41.199837,34.923868,41.422217,38.479473,42.969692,81.418134,86.790937,135.620354,87.07505,76.217001,86.478588,133.006767,75.968445,75.852408,71.320951,70.916671,71.213302,75.20538,73.896086,31.355058,144.831763,3275.29382,0,203.990005,0.09616,-12.371,204.419998,0.08713,0.482,204.25,0.0811,9.207,203.300003,8.457,-1886,118.010002,2.024,119.199997,36.607541,32.668085,30.78279,9.176741,87.284585,37.144443,45.350605,31.306109,-0.963752,0.04058,0.714821,0
4/14/2025,5:53:31,75840,0,0,74.166347,73.56362,64.694428,44.629325,37.858955,38.137703,42.154266,33.308253,32.858485,40.796491,31.247916,31.880265,32.893764,40.678217,47.066253,38.267263,38.026258,45.003277,56.316081,65.890075,57.854172,48.808498,50.392438,49.182979,47.098219,51.279099,52.675075,51.349932,84.984299,60.554431,45.938575,27.559073,28.374185,28.558474,30.448877,28.277687,28.703376,47.19211,44.727757,44.895089,80.426786,56.652502,41.88049,25.491876,40.181918,80.795412,50.345714,40.157593,25.118681,39.919996,49.557759,44.217447,44.476477,45.866637,43.361219,47.525927,44.521093,32.850168,33.335278,31.05485,29.960599,30.773206,29.270896,35.892926,42.883975,33.10424,41.58271,30.946614,37.979756,32.538187,39.518819,36.287435,42.582674,35.887866,39.744385,30.937157,37.411118,32.000825,38.806858,35.02386,41.373398,32.309037,40.377561,31.274032,37.62594,32.450677,39.246112,34.278872,38.676489,34.153707,37.722742,30.869163,36.278615,32.246936,36.546706,36.636982,41.464345,35.020001,41.012285,32.441897,38.022658,37.090925,41.172519,38.061323,42.600866,42.017477,41.229409,34.925735,41.43456,38.472459,42.973255,82.916953,91.401201,138.444035,91.629126,76.330905,89.720322,135.100493,75.994923,76.866987,71.544815,70.894646,71.167524,75.144613,78.798393,32.570052,132.611416,3295.584811,0,203.5,0.10052,-12.908,204.210007,0.09149,0.6,204.149994,0.08635,9.948,203.039993,8.902,-2016,117.830002,2.008,119.5,35.363567,31.305482,29.582585,10.575008,81.481143,37.148668,45.333439,31.207499,-0.185217,0.007338,0.137572,0
4/14/2025,5:54:31,75900,0,0,74.453001,73.657156,64.630748,44.653033,37.915115,38.25788,42.273675,33.374781,32.840748,40.911427,31.24529,31.926399,32.89935,40.768279,47.082577,38.242254,38.059435,44.436435,54.923728,64.776438,56.259028,49.054115,50.94275,48.379328,46.775936,51.671573,52.705153,51.923034,74.395362,57.428321,45.882538,27.168747,28.541907,28.929163,30.740755,28.54135,28.874182,47.255376,44.717695,44.88021,75.284232,48.866207,41.789788,25.942028,40.317525,74.028582,40.556999,40.194948,25.488867,39.991253,48.656095,44.253757,44.702933,46.153495,43.125882,47.55072,44.274736,32.907911,33.497234,31.280552,30.047324,30.985121,29.514073,35.864698,42.90912,33.082768,41.584774,30.939347,37.976424,32.509924,39.52783,36.277004,42.631621,35.901477,39.764983,30.966448,37.395837,31.952464,38.812347,35.028044,41.366551,32.36008,40.363788,31.289952,37.586796,32.430851,39.205889,34.22819,38.672873,34.146519,37.719633,30.85043,36.258235,32.220224,36.553609,36.664682,41.433817,35.03367,40.969078,32.412016,38.01942,37.105373,41.165226,38.07167,42.536922,42.017437,41.200329,34.948754,41.482587,38.458519,43.00549,74.847102,84.975806,135.700569,77.799244,76.147506,77.200599,133.175211,75.956371,76.080409,71.415289,70.969652,71.191167,75.15252,74.523865,37.490504,105.48974,3294.04562,0,204.119995,0.08374,-10.784,204.490005,0.07549,0.445,204.240005,0.0694,7.627,203.589996,7.192,-1576,117.980003,1.998,119.400002,29.908452,25.815702,24.220862,15.974086,67.208889,37.143827,45.194483,31.372036,-0.382386,0.015784,0.282982,0
4/14/2025,5:55:31,75960,0,0,74.774279,73.653032,64.787778,44.551553,37.83576,38.187833,42.189791,33.389048,32.871433,40.896909,31.311242,31.93191,32.986648,40.8468,47.00542,38.347518,38.087712,46.567009,53.421926,61.080395,57.03418,48.348037,54.929915,48.288336,46.933555,50.951827,52.896766,53.561391,76.952034,56.587845,45.874435,25.963927,27.873013,28.248829,30.437778,27.742243,28.191285,46.805224,44.378311,44.260845,73.037572,52.8223,41.587281,24.654089,40.107969,69.612895,45.141279,40.069862,24.173647,39.933295,48.033058,43.865434,44.528253,46.016307,43.38969,47.387904,44.409522,32.697832,32.999461,31.078195,29.970135,30.942726,29.457676,35.851204,42.899696,33.073733,41.582431,30.93118,38.003553,32.538573,39.498032,36.253283,42.459612,35.84474,39.741138,30.933428,37.432885,31.966187,38.79179,34.996304,41.335061,32.321777,40.350531,31.269859,37.639304,32.444555,39.235203,34.209753,38.649682,34.115651,37.696343,30.831845,36.26722,32.218131,36.564926,36.596346,41.425711,34.992496,40.984104,32.482808,38.012879,37.074058,41.135417,37.987853,42.492667,41.990012,41.227877,34.858113,41.439902,38.430817,42.971359,80.268117,85.88329,135.129609,85.535367,76.178703,84.943474,132.611428,75.956597,76.731751,71.619103,70.898087,71.180298,75.188579,73.03673,36.309708,156.583609,3276.798957,0,203.589996,0.09397,-12.062,204.139999,0.08545,0.554,203.960007,0.07968,9.016,202.839996,8.261,-1839,117.769997,2.018,119.699997,31.15972,26.872566,25.355147,14.714715,92.565647,37.126042,45.040377,31.191004,-0.578331,0.024262,0.427568,0
4/14/2025,5:56:31,76020,0,0,75.250461,73.65698,64.848629,44.579557,37.76679,38.175869,42.234097,33.417848,32.804977,40.873373,31.180033,31.883942,32.971676,40.84386,46.843842,38.3604,38.055701,45.867589,51.979256,61.879778,55.3327,52.486231,52.488824,47.597661,46.421399,51.16444,54.170098,53.934052,85.474176,60.173021,45.592765,27.176662,28.055717,28.335992,30.506561,28.294124,28.451203,46.80454,44.207007,44.257856,79.882297,56.349439,41.785165,25.182799,40.344871,80.32493,50.758531,40.15675,25.012297,39.978688,47.969357,44.030208,44.907974,45.747163,43.409526,47.374894,44.628057,32.398814,32.994705,30.941078,29.816002,30.758806,29.195611,35.864671,42.912167,33.05677,41.584558,30.952943,37.997044,32.502663,39.503522,36.244186,42.47299,35.847869,39.750864,30.965543,37.43133,31.997137,38.80567,35.00759,41.339219,32.32492,40.351442,31.263205,37.63333,32.440321,39.224864,34.192247,38.63757,34.083937,37.698711,30.831113,36.249228,32.218735,36.544703,36.601791,41.432883,34.993238,40.958433,32.449301,37.977056,37.037309,41.149376,38.015561,42.520221,42.013621,41.230389,34.876167,41.471579,38.431137,42.995384,83.741636,91.320471,138.293295,92.089863,76.167742,90.465461,135.020611,75.918069,76.101597,71.405628,70.985916,71.173058,75.199954,78.538064,37.398833,150.685477,3315.283285,0,203.910004,0.1015,-13.081,204.380005,0.09215,0.548,204.300003,0.08664,9.976,202.929993,8.997,-2023,118.029999,2.025,119.5,29.715676,25.908076,24.279661,15.877089,89.949526,37.126761,45.115381,31.017503,-0.171122,0.007352,0.126609,0
4/14/2025,5:57:31,76080,0,0,74.809986,73.63844,64.837163,44.585465,37.805446,38.124407,42.205385,33.433692,32.797964,40.851024,31.135576,31.8438,32.936062,40.896632,47.038216,38.354174,38.06022,44.220692,56.153611,64.909214,55.157927,48.612384,51.683433,50.74989,47.260422,51.257097,53.100288,51.557778,75.615144,57.986178,45.682042,27.275813,28.477161,28.874247,30.747395,28.727739,28.861133,47.097594,44.429078,44.534689,76.030221,49.397099,41.722261,25.7299,40.24462,75.008898,41.532615,40.116913,25.494423,39.935915,48.785318,44.079496,44.686503,45.756532,43.437864,47.450687,44.507848,32.698441,33.268965,31.034693,29.947119,30.834157,29.275883,35.807963,42.896789,33.059053,41.567906,30.916016,38.011267,32.496524,39.5107,36.227043,42.429619,35.805462,39.731585,30.934021,37.407019,31.961505,38.775783,34.940312,41.327904,32.297453,40.331736,31.2504,37.635543,32.418082,39.219635,34.184322,38.641165,34.079119,37.698169,30.816752,36.253555,32.21908,36.567978,36.580369,41.44546,34.975449,40.984789,32.449693,37.989738,37.045141,41.156187,37.980432,42.554694,41.994982,41.268049,34.871997,41.460871,38.44062,42.998228,75.360875,85.770379,136.089832,79.182825,76.163801,78.777235,133.327327,75.98262,76.370695,71.327568,70.975611,71.195002,75.27458,75.133954,30.618753,97.640891,3253.667943,0,204.229996,0.08498,-10.901,204.699997,0.07602,0.47,204.419998,0.07003,7.716,203.75,7.286,-1593,118.110001,2.009,119.900002,37.366331,33.40655,31.801202,8.315711,62.638912,37.117003,45.208927,31.176543,-0.368198,0.015802,0.272328,0
4/14/2025,5:58:31,76140,0,0,75.580272,73.561437,64.756358,44.640022,37.678851,38.105643,42.192748,33.496887,32.808568,40.896736,31.22418,31.864802,32.942795,40.925746,46.823715,38.277797,38.117132,45.675551,54.547504,61.975891,55.143717,49.387719,52.379437,49.313178,47.287826,50.917069,52.727187,51.203967,72.759327,55.642496,45.610089,26.111805,27.876889,28.154964,30.545501,27.605129,28.064031,46.81391,44.097785,44.359483,71.480042,50.922212,41.609959,24.927107,40.154749,69.185642,42.886935,40.075869,24.490814,39.866997,48.520515,43.851917,44.520005,45.885594,43.532568,47.373771,44.432863,32.564083,33.104064,31.158995,29.974294,30.935743,29.39302,35.827738,42.902779,33.038561,41.559945,30.905721,37.975003,32.443104,39.538358,36.234892,42.577542,35.819594,39.751819,30.936206,37.389256,31.949397,38.800819,34.951722,41.363858,32.327664,40.353277,31.234762,37.598779,32.389976,39.204798,34.172498,38.642208,34.064186,37.717283,30.813299,36.251453,32.204063,36.524283,36.566326,41.406868,34.980303,40.975082,32.376714,37.998278,37.057229,41.1619,38.024158,42.555565,41.974383,41.252711,34.910197,41.523533,38.438404,43.039049,78.58731,84.470055,134.64364,82.989044,76.098189,82.584961,132.387131,75.970065,76.262407,71.491834,70.988064,71.176903,75.147191,71.990761,37.068739,153.519971,3242.823211,0,204.089996,0.09008,-11.54,204.690002,0.08094,0.547,204.509995,0.07617,8.672,203.360001,7.873,-1743,118.010002,2.024,120.099998,30.083341,26.083211,24.549121,15.526748,91.215157,37.118865,45.12391,31.188367,-0.563423,0.024287,0.416299,0
4/14/2025,5:59:31,76200,0,0,74.695169,73.631781,64.744498,44.780499,37.727751,38.146125,42.244254,33.496978,32.786286,40.909011,31.165758,31.823198,33.203088,41.055407,47.109952,38.409907,38.141375,44.120624,54.766016,64.557645,56.067794,50.038051,51.627929,48.7437,46.921074,52.158429,52.330753,51.38665,85.149779,59.700732,45.704678,26.887121,27.928156,28.319577,30.454953,28.213773,28.267773,47.265825,44.427461,44.603179,78.896638,55.910736,41.605109,24.897803,40.149684,79.208808,50.962976,40.031708,24.537347,39.8401,49.093703,44.025788,44.707314,46.189792,43.51887,47.335684,44.580192,32.599312,33.203751,30.900225,29.752832,30.717504,29.015239,35.819323,42.845699,33.026342,41.544336,30.907286,37.963191,32.463239,39.511601,36.224405,42.445015,35.811364,39.704397,30.922132,37.432047,31.985388,38.771389,34.94787,41.304606,32.308275,40.317783,31.259901,37.620788,32.418356,39.207038,34.160105,38.598984,34.049127,37.668581,30.819893,36.23631,32.214652,36.553801,36.586549,41.388699,34.976096,40.954182,32.438776,37.983271,37.039108,41.135668,38.023887,42.529818,41.993044,41.233552,34.868268,41.495388,38.397072,43.044486,84.660119,90.682815,137.85847,92.013736,76.101568,90.889032,134.534214,75.983681,76.357838,71.301907,70.923113,71.174342,75.251908,77.842026,33.178698,150.930682,3273.91127,0,203.880005,0.10132,-13.043,203.509995,0.09181,0.534,204.479996,0.08644,9.905,203.160004,8.947,-2024,118.139999,2.034,119.699997,34.439425,30.339856,28.766455,11.265253,90.059638,37.107314,45.35261,31.031477,-0.762375,0.032421,0.563293,0
4/14/2025,6:00:31,76260,0,0,75.105704,73.520416,64.608432,44.818576,37.73081,38.118707,42.303284,33.438042,32.797375,40.905464,31.110923,31.809556,33.029027,41.027408,47.017039,38.449335,38.108222,45.158973,58.05557,65.102469,55.921045,48.081223,51.582882,49.589528,47.327883,51.128222,53.35672,51.862029,77.105762,58.665036,45.833662,27.067041,28.435604,28.855006,30.727282,28.537395,28.639572,47.167649,44.586231,44.740011,77.348725,50.877868,41.719899,25.6785,40.031836,76.52229,43.218653,40.196868,25.411078,39.932225,49.468804,44.14396,44.541054,45.816488,43.695161,47.567902,44.674391,32.634446,33.094354,31.096234,29.880734,30.774932,29.120648,35.790669,42.844519,33.006408,41.551002,30.843182,38.005182,32.444134,39.543529,36.215291,42.551945,35.772257,39.704272,30.885018,37.410896,31.917302,38.79761,34.938298,41.347902,32.303255,40.320742,31.208088,37.608481,32.384616,39.257711,34.16538,38.630715,34.045968,37.676789,30.772907,36.260027,32.202447,36.532754,36.563733,41.390654,34.957775,40.97869,32.4115,38.017195,37.058477,41.147736,37.984317,42.524733,41.956076,41.262987,34.894833,41.521601,38.381364,43.05038,76.491598,87.052361,136.773875,81.730722,76.335497,81.332445,134.101957,75.835993,76.765971,71.547081,70.93835,71.096222,75.151357,76.147046,40.482272,116.987658,3304.404515,0,204.179993,0.08656,-11.129,204.669998,0.07773,0.396,204.429993,0.07148,7.916,203.449997,7.424,-1629,118.18,2.007,119.300003,26.762271,22.648508,21.125477,19.071391,73.522113,37.105028,45.389976,31.100225,-0.96094,0.040571,0.709487,0
4/14/2025,6:01:31,76320,0,0,74.49526,73.590724,64.635872,44.804311,37.745144,38.168367,42.29752,33.499298,32.774127,40.948473,31.145553,31.887945,33.104132,41.125089,47.04361,38.48811,38.142106,44.65078,55.778279,64.181795,58.323202,49.907184,50.35379,49.506707,47.034989,51.829198,53.979132,52.732449,70.810861,55.552842,45.817319,26.54064,28.08378,28.354232,30.67721,27.947302,28.246787,47.140029,44.419766,44.567005,71.192584,49.532561,41.525692,25.027749,39.904891,69.942765,41.488587,40.009797,24.662394,39.834999,48.85376,43.936978,44.549349,45.733766,43.512409,47.420515,44.55323,32.649331,33.133282,31.091147,29.918447,30.885714,29.262478,35.814582,42.862954,33.015505,41.550327,30.858987,37.997044,32.445727,39.557015,36.222192,42.498171,35.764223,39.704213,30.884512,37.415506,31.913483,38.789925,34.937671,41.341121,32.278279,40.324647,31.217831,37.598062,32.378577,39.243065,34.135548,38.606788,34.014356,37.664913,30.791682,36.263625,32.205174,36.552457,36.558211,41.401881,34.963214,40.962522,32.435195,38.003861,37.042916,41.157135,37.982267,42.51962,41.959014,41.265047,34.878284,41.530055,38.397418,43.063268,77.12022,83.659634,134.421053,80.979239,76.166034,80.438564,132.077337,75.952496,77.239259,71.369397,70.917512,71.1645,75.268716,71.455954,25.296888,120.198293,3224.663953,0,203.899994,0.08628,-11.069,204.570007,0.07817,0.539,204.470001,0.07273,8.147,203.369995,7.533,-1661,118.07,2.01,119.300003,44.063333,39.771706,38.255811,1.753986,75.21221,37.103501,45.189915,31.156733,-1.15571,0.048632,0.853008,0
