Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PSIG,PSIG,Pa,Pa,,,K,K,K,K,K,K,K,K,K,K,RPM,,kJ/kg,kJ/kg,kJ/(kg·K),kJ/(kg·K),,kJ/kg,kJ/kg,kJ/(kg·K),kJ/(kg·K),kJ/kg,kJ/(kg·K),kg/m³,-,kJ/kg,kJ/(kg·K),kg/m³,K,kJ/kg,kJ/(kg·K),kg/m³,K,kJ/kg,kJ/(kg·K),-,kJ/kg,kJ/(kg·K),kg/m³,K,kJ/kg,kJ/(kg·K),kg/m³,K,kJ/kg,kJ/(kg·K),-,K,kJ/kg,kJ/(kg·K),-,K,kJ/kg,kJ/(kg·K),-,K,kJ/kg,kJ/(kg·K),K,K,kJ/kg,kJ/(kg·K),K,K,kJ/kg,kJ/(kg·K),K,K,kJ/kg,kJ/(kg·K),,kJ/kg,kJ/(kg·K),,kJ/kg,kJ/(kg·K),,K,K,K,K,K,K,K,K,K,kJ/kg,kJ/kg,kJ/kg,-
2025-04-13 06:22:32,0,1,0,74.048424,73.493854,64.892858,51.674618,51.702851,53.857015,52.571088,47.551206,47.456137,48.149189,44.220926,44.240745,44.356899,45.884202,55.805709,48.263182,46.621771,52.085526,59.730463,67.775756,62.31686,56.219595,55.23502,53.410489,51.546039,54.000833,55.901846,54.811269,80.818846,59.306197,51.92788,41.597003,44.016279,43.344702,46.23978,42.647123,41.569014,53.877162,53.163867,52.958324,75.598062,54.381432,49.28163,38.308633,48.144796,61.94788,39.180486,41.823221,37.515045,42.586248,54.218631,47.602796,50.780706,50.565431,46.948794,45.361338,48.550674,46.650418,47.560555,43.939962,43.878129,41.515748,41.872521,36.283434,42.9151,33.046429,41.558934,32.460809,38.0373,32.447563,39.593913,36.212757,42.653531,35.866304,39.644018,31.112873,37.401996,31.905216,38.907612,35.283791,41.392014,33.079837,40.342024,31.261253,37.630521,32.40591,39.353053,34.694383,38.684202,34.423752,37.752238,30.963081,36.224049,32.41811,36.686975,36.471902,41.453779,35.032295,40.979596,32.242464,38.051387,37.155065,41.27034,38.068976,42.736284,42.092355,41.57532,34.898842,41.848596,38.431985,43.371944,82.309601,86.361078,107.226,87.081117,76.294003,87.082981,102.983418,75.945633,76.159105,71.603842,70.957278,71.250926,75.225936,76.931129,12.930356,142.18631,1961.378796,0,206.910004,0.0706,-9.23,207.220001,0.06407,0.297,207.100006,0.05694,6.264,206.419998,5.974,-1288,119.739998,1.941,119.0,68.506963,65.860713,58.402304,-16.579083,86.056655,37.256752,49.777839,44.236222,-0.062498,0.003221,0.037786,0,142.18631,12.930356,1081692.98407667,190504.590443492,1081692.98407667,190504.590443492,281.859765,280.5729655555555,312.5852322222222,314.9422222222222,303.75062055555554,295.8101459259259,283.026577037037,279.9479012037037,301.0997783333333,303.35059888888884,1961.378796,246.41839338134858,135.55711420402022,544.2441451415943,0.7538681702949473,2.4123767959278704,303.2514849364515,279.1147786841513,605.6301734685806,1.2703611580472647,2.3470760663117805,600.4516847370525,2.62532663975261,3.722609942259141,-1.0,598.3389263219456,2.6178137063087683,3.741875798816575,34.15457217420695,624.9426947607639,2.4098031677697436,22.17386272331932,9.333747285770698,629.7779390725772,2.425213725774151,-1.0,606.6723060136627,2.350509770903086,23.433188499827004,-0.49913561910403814,258.78747681817276,1.2024984726946248,496.54962324745327,7.44133901052561,604.3441499696017,2.6390790004807716,-1.0,284.22104444444443,601.918315695086,2.630521835301598,-1.0,282.7509055555555,595.1230408079949,2.606311546243578,-1.0,278.60734499999995,270.8940581437628,1.2431188046146213,2.9799038253404433,300.27158111111106,262.9972411243404,1.2166923189013052,5.880339380895975,297.37114555555553,242.7905392779457,1.1478641993381762,13.463773825340411,289.7877111111111,270.8940581437628,1.3030842498361344,0.33115057169605877,262.9972411243404,1.2710378716779849,0.3118281650091958,242.7905392779457,1.1890362744387581,0.2623851919839979,283.65595194444444,281.54193694444444,-2.114014999999995,283.5239269444444,279.76613638888887,-3.757790555555516,281.8998522222222,278.5356302777777,-3.3642219444444663,341.6642079188797,26.603768438818292,18.27038874710115,12.842699661313697
2025-04-13 06:24:32,120,0,0,74.890179,73.596054,64.802027,44.644522,42.831262,44.469689,43.006999,37.905318,38.940393,43.245496,36.317366,35.51185,35.73427,40.632212,52.755666,42.871934,41.714521,47.565789,57.267306,66.274489,58.156554,52.399552,55.541977,49.064006,48.766604,52.947653,54.539934,51.316646,74.60236,60.494123,50.547702,30.006014,31.685845,31.444819,32.843335,30.542566,30.639284,50.828053,49.224625,48.84158,74.881136,60.87341,46.424609,26.922271,44.280791,74.041554,54.2482,43.039548,26.217385,42.107445,50.842025,48.198733,47.748431,48.296876,44.125783,49.688541,46.297134,36.171809,37.011014,34.2099,33.90536,32.733173,32.624578,36.416256,42.890973,33.159924,41.583276,32.673118,38.037598,32.51681,39.58023,36.198131,42.538434,35.886501,39.653099,31.232112,37.424399,31.974563,38.885092,35.369763,41.373083,33.28987,40.345812,31.314097,37.653802,32.437795,39.342302,34.734581,38.665497,34.530961,37.710652,31.052603,36.279341,32.480339,36.738258,36.511692,41.455936,35.050876,41.00024,32.384348,38.03786,37.160097,41.273019,38.093309,42.783751,42.107289,41.647874,34.877546,41.902527,38.48368,43.407966,76.544615,87.454228,145.552576,77.944243,76.759364,75.465122,141.3538,75.912902,75.861422,71.423339,71.001484,71.263297,75.393636,73.858372,32.933082,96.43658,5560.818226,0,206.240005,0.12938,-17.042999,206.619995,0.11746,0.445,206.589996,0.11305,13.861,205.25,11.791,-2838,119.290001,1.999,119.699997,39.56019,35.437097,32.052036,10.987512,61.917038,37.294735,47.58483,34.442639,-0.144273,0.003427,0.118164,0,96.43658,32.933082,766259.71291106,328418.525551074,766259.71291106,328418.525551074,281.30034425925925,282.9769672222222,333.9021111111111,336.2347644444444,298.6745794444444,296.76574999999997,281.80823907407404,274.5070216666666,297.8970083333333,303.9579044444444,5560.818226,261.6459821030595,171.70011603855247,561.9378961851687,0.8951800022273378,2.386652475872682,289.860765873387,242.9055737021255,592.6366601497286,1.1504143246053713,2.356962873505459,594.6452766252467,2.507166166295601,6.630733741040181,-1.0,597.4806608533125,2.517215794550392,6.582048352535062,21.330985119162676,677.227548722149,2.628550018393381,13.390585333403425,44.0413452377241,681.8091458713493,2.642223663856534,-1.0,609.4294478912838,2.41403395665666,15.759775971543691,-8.813813571057437,605.7961252579319,2.401830096315465,15.923587560491322,-6.904984126612987,598.2893293683352,2.5200711053033564,-1.0,283.4542788888889,594.414497137933,2.5063455645035084,-1.0,281.16367166666663,591.2442970661771,2.495032423801175,-1.0,279.2830822222222,605.8955450544205,2.402165077859284,-6.9572119043907605,296.81797777777774,606.190359233178,2.4031580678828948,-7.112087459946338,296.9728533333333,605.3024565989441,2.400165872986932,-6.645653015501864,296.50641888888885,605.8955450544205,2.5466954491994303,-1.0,606.190359233178,2.5477190710929154,-1.0,605.3024565989441,2.544634331393947,-1.0,282.8835438888889,275.70078416666666,-7.182759722222215,282.0514741666666,274.2931277777777,-7.758346388888867,280.48969916666664,273.5271530555555,-6.9625461111111235,-11.15084863268521,79.74688786883644,67.79810083086522,-0.13982800997859066
2025-04-13 06:25:32,180,0,0,73.607886,73.568961,64.822962,43.815506,41.771339,42.412152,42.197819,36.777815,37.340524,42.344283,35.746431,34.888489,35.407629,39.972277,52.021128,41.680011,40.646501,47.472249,55.383168,65.311032,60.072474,52.699302,50.903211,49.91219,48.823551,50.831816,54.599079,51.981093,86.834304,62.4073,49.922402,30.345247,31.317902,29.40337,31.42929,30.486744,30.161339,50.132817,48.340511,48.080529,79.648183,65.935565,45.308414,27.579042,42.768317,76.971988,60.728619,41.710453,25.900268,40.923657,50.054001,47.092893,47.203399,47.218685,43.758721,48.423064,45.630987,36.070009,36.954808,32.665991,32.471184,33.162579,33.827077,36.47685,42.894003,33.2257,41.588116,32.731374,38.073248,32.562491,39.597526,36.234095,42.496803,35.925542,39.647873,31.268714,37.433333,32.02141,38.901962,35.438559,41.371865,33.383246,40.338829,31.319063,37.676433,32.467247,39.37293,34.781352,38.718218,34.622108,37.716824,31.101159,36.312971,32.560831,36.759212,36.546371,41.462252,35.070867,41.037687,32.496486,38.038885,37.223031,41.257083,38.09277,42.785411,42.109908,41.661928,34.893493,41.902768,38.492854,43.403042,85.951016,94.44236,152.036375,94.491096,76.236735,93.777026,147.687445,75.927275,77.273479,71.560367,70.967126,71.193308,75.340877,78.823107,29.533593,179.064114,5549.61729,0,206.119995,0.15373,-20.563999,206.490005,0.13942,0.454,206.320007,0.13532,17.059,204.080002,14.181,-3473,119.230003,2.025,119.599998,42.895221,38.281233,34.683272,7.027181,101.969733,37.322807,46.826448,34.191941,-0.091278,0.002201,0.074606,0,179.064114,29.533593,1335956.4813502978,304979.87497190095,1335956.4813502978,304979.87497190095,280.73171648148144,282.27392444444445,337.42080277777774,339.83687499999996,307.8672755555555,300.45638425925927,281.3869153703704,274.36774518518513,303.1227866666666,307.8402,5549.61729,259.4555577382986,166.41330580263667,559.428005385198,0.875054081793745,2.3898210153237573,312.08205552276956,304.06494866843195,613.3396841001952,1.349721037204686,2.340725582191087,594.544301483375,2.5198764336238195,6.139701566321277,-1.0,597.1364894877695,2.529084836063656,6.098762222571197,22.818366706145866,668.2861183627672,2.5100590486825687,25.109864824406063,25.338747255008172,673.4394274744863,2.525277282207326,-1.0,291.99757595878606,1.3107912569385363,477.0709703875057,4.214779967214042,271.39044110615055,1.243042164018521,489.7900834471267,11.625671263510299,598.539523226667,2.5340479837482124,-1.0,283.10688999999996,594.2285303738246,2.5187512420220637,-1.0,280.5435633333333,590.8802704461417,2.5067736437330415,-1.0,278.5446961111111,280.081451325855,1.27181691882625,8.468553300547342,303.6135022222222,269.11167431061784,1.2354472584178533,12.460842744991794,299.62121277777777,265.0751439629695,1.2219416458598429,13.947617744991817,298.13443777777775,280.081451325855,1.3131566474665548,0.2892211045641562,269.11167431061784,1.2708766627521708,0.2613092299526245,265.0751439629695,1.255318968082474,0.2510385445254999,282.35747055555555,275.65689361111106,-6.700576944444492,281.6005788888889,273.4658819444444,-8.1346969444445,280.2026966666666,273.98046,-6.222236666666618,323.1538603772244,71.14962887499769,376.2885424039811,4.541891018784811
2025-04-13 06:26:32,240,0,0,75.694679,73.570767,64.938928,43.242511,41.129569,41.420382,41.58007,35.497212,36.101625,41.405654,35.082088,34.042229,34.598297,39.355434,51.380762,40.682373,39.959763,45.738366,56.067812,66.139862,58.430851,51.156801,52.389538,50.087904,47.490382,52.191641,53.037687,51.067001,83.498419,63.912456,49.402329,30.169,31.573895,29.560154,31.204534,30.530301,30.439372,49.544983,47.773655,47.665409,81.873896,62.979971,44.208314,27.886172,41.532915,80.793791,55.540043,42.29104,27.546446,41.252274,49.784877,46.777002,46.376192,46.86352,43.004321,48.385045,45.067625,35.584997,36.068612,31.878209,31.438498,32.414974,32.563663,36.535773,42.90504,33.278808,41.583062,32.829868,38.070612,32.587412,39.631045,36.276609,42.534155,35.985057,39.665674,31.354432,37.439628,32.052671,38.926685,35.512578,41.392553,33.471828,40.340318,31.326807,37.696425,32.485146,39.377492,34.827188,38.718812,34.741143,37.725229,31.172463,36.341754,32.600869,36.773233,36.561723,41.466515,35.098085,41.012774,32.501108,38.071896,37.248117,41.278896,38.111577,42.830456,42.108485,41.704478,34.87831,41.932684,38.525337,43.425674,79.50292,93.000425,153.022996,84.584139,76.166315,84.68357,149.183864,75.926954,77.129069,71.442556,71.056007,71.201129,75.378215,80.201478,31.948076,130.379904,5532.531628,0,206.169998,0.13843,-18.319,207.789993,0.12424,0.473,206.529999,0.12127,15.037,204.660004,12.565,-3033,119.290001,2.03,120.099998,39.539671,34.345656,32.428382,9.862658,80.383566,37.352427,46.312256,33.324825,-0.406487,0.009303,0.333438,0,130.379904,31.948076,1000290.683663328,321627.148537532,1000290.683663328,321627.148537532,280.5392005555555,282.25280277777773,338.25214666666665,340.38499777777776,302.3634105555555,300.9585381481481,281.1012534259259,273.88601416666666,299.5405111111111,307.03912499999996,5532.531628,261.02375972434294,170.19515937767923,561.2263190523769,0.8894690315536512,2.3875363342683564,300.10390153657534,270.43849437339577,602.7014304861733,1.2421554381271622,2.349315106533814,593.6111101196425,2.507165720310959,6.505248264074824,-1.0,596.5011505285104,2.517436104594799,6.456448743803298,21.229043053434793,679.6599512704743,2.590726667245343,17.752790113577692,38.14824513009131,683.9916593495419,2.603492599195739,-1.0,607.3056186169796,2.36459966090875,21.37689660897802,-2.259509018980168,604.4452852289824,2.355117687159836,21.568354134087915,-0.8546366115727437,597.4561615614606,2.5208162518560826,-1.0,282.81796055555554,592.5897197403779,2.503520966156583,-1.0,279.93239666666665,590.7993152117215,2.4971129244809713,-1.0,278.8672444444444,606.0784494935979,2.3605370165653663,-1.6563312412023947,301.76023277777773,604.2397260703026,2.3544345578521946,-0.7538184634246363,300.85772,603.0153984090867,2.3503610360134144,-0.15376013009131384,300.25766166666665,606.0784494935979,2.5510324796009627,-1.0,604.2397260703026,2.544633707050704,-1.0,603.0153984090867,2.54035966324846,-1.0,282.1949663888888,275.2760025,-6.918963888888811,281.2721422222222,272.9601963888889,-8.311945833333311,279.8366516666666,273.42184361111106,-6.414808055555568,-10.834175109339867,83.15880074196389,72.35433265349468,-0.13028296479355897
2025-04-13 06:27:32,300,0,0,74.696594,73.558319,64.909253,42.670731,40.466012,40.658005,41.032428,34.603437,35.222234,40.602071,34.154968,33.067701,33.589358,38.667245,50.86651,39.969189,39.243395,45.874045,56.006943,65.284089,58.648896,49.417334,55.412296,48.971648,46.846431,50.238783,53.977145,52.528279,73.906098,60.614919,48.95858,27.094549,30.135514,27.199669,30.746618,28.637003,28.462986,48.858924,47.136688,46.989914,74.567551,59.588849,43.517845,25.293942,40.956665,73.532636,53.007734,41.353081,24.230946,40.282685,49.452872,45.939433,45.590725,46.558163,42.351516,47.811624,44.637648,34.725989,35.261303,30.842206,30.637642,31.147013,31.14912,36.555363,42.908669,33.349819,41.608926,32.906699,38.090771,32.6424,39.623611,36.273571,42.503466,36.008262,39.664528,31.416541,37.449647,32.098806,38.937777,35.550304,41.391734,33.562185,40.369124,31.347035,37.709092,32.503679,39.400345,34.851945,38.750511,34.839527,37.732759,31.2059,36.358593,32.644026,36.788656,36.589541,41.459855,35.130419,41.014064,32.564682,38.03385,37.255576,41.264532,38.1294,42.865299,42.140283,41.718263,34.878908,41.954471,38.534763,43.442064,76.642729,87.495474,150.757906,78.155563,75.979241,75.290393,147.523726,75.834997,76.83579,71.353082,70.962314,71.228806,75.358046,73.235832,26.952159,118.353973,5560.457173,0,206.149994,0.12882,-16.934,206.770004,0.11624,0.465,206.639999,0.11265,13.781,204.960007,11.694,-2796,119.400002,2.02,119.699997,45.096017,39.655282,37.490518,3.862563,74.245011,37.375422,45.755059,32.293879,0.0,0.0,0.0,0,118.353973,26.952159,917374.8117195609,287181.514830363,917374.8117195609,287181.514830363,280.155464074074,281.9342355555555,337.3298477777778,339.1266144444444,298.79197944444445,296.4844972222222,280.7916997222222,273.3132660185185,297.9515161111111,303.98081888888885,5560.457173,257.7057932225167,162.21213430611823,557.4135085085504,0.8589327037039213,2.3924697238096173,296.6984544142531,261.1695036460646,599.440524275553,1.2116581200162866,2.351775352164693,594.2265785367362,2.529402785642524,5.772326878641946,-1.0,597.2027293538432,2.5399923966471403,5.728400034485454,24.2284423330388,680.0258116685612,2.6063031983392566,16.150250377306822,40.631393363524694,683.6333906769936,2.6169693224545205,-1.0,603.6105121130748,2.365780656748449,19.597089542339347,-2.0935250301913584,260.5914199591613,1.2097090293388908,494.970355442562,0.21395719203087538,598.2712304007116,2.5437780141251762,-1.0,282.5714333333333,593.2137498728305,2.525783628457566,-1.0,279.5488027777778,591.2091878194219,2.5185974599094285,-1.0,278.3461561111111,260.44740631822424,1.2092232481397063,0.2672888586975546,296.43116555555554,599.640376131808,2.3524488242257884,-0.10018503019131231,296.7986394444444,259.8874505585426,1.207333596002659,0.4747677475864407,296.22368666666665,260.44740631822424,1.2401242585529995,0.24857016808293633,599.640376131808,2.5486163433677573,-1.0,259.8874505585426,1.2379514096128201,0.24715328090532543,281.8700847222222,274.81313666666665,-7.0569480555555515,280.96913555555557,272.44995777777774,-8.519177777777827,279.5358788888889,272.67670361111107,-6.859175277777808,333.6351585775748,82.82308231471802,76.4152995554864,4.028287154416691
2025-04-13 06:28:32,360,0,0,74.66257,73.657528,64.957336,41.947437,39.752639,39.947005,40.335834,33.967835,34.522725,40.206424,33.248798,32.231218,32.72274,38.016854,50.18352,39.260197,38.668779,45.801726,53.706641,63.616461,58.901717,49.683458,50.555497,48.378662,46.800411,50.52143,53.050842,51.156254,87.813601,62.610001,48.209803,28.481426,29.795108,27.993718,30.671069,28.973261,28.382541,48.127965,46.297207,46.211503,80.729107,64.89466,43.254657,25.132767,40.663331,79.663579,61.8584,40.729036,24.450826,39.676867,48.62588,45.537621,45.394497,45.56563,42.446415,47.265035,44.301169,34.134578,34.747945,30.209397,29.961079,30.334659,30.328072,36.635348,42.931388,33.386099,41.616249,32.972339,38.086235,32.674299,39.648543,36.277358,42.561254,36.079009,39.681614,31.494403,37.450001,32.132539,38.945081,35.625874,41.417931,33.660687,40.392801,31.401731,37.717401,32.518713,39.396326,34.851008,38.7434,34.936598,37.780532,31.273232,36.398481,32.662309,36.785534,36.605004,41.455431,35.137696,41.012046,32.549744,38.071672,37.251429,41.274528,38.152685,42.913914,42.117141,41.759748,34.84713,41.976473,38.557153,43.470461,85.835754,94.865394,155.437408,94.981806,76.215503,93.818634,151.028337,75.846027,76.360692,71.215257,71.05327,71.21791,75.392802,79.400275,25.048786,170.284459,5519.029113,0,205.850006,0.14941,-19.908001,206.360001,0.13551,0.506,206.25,0.13182,16.540001,204.259995,13.776,-3369,119.150002,2.033,120.5,46.777563,41.822417,39.296796,1.43224,98.397292,37.401804,45.311869,31.619288,-0.298335,0.007782,0.245516,0,170.284459,25.048786,1275422.8935814628,274058.220515002,1275422.8935814628,274058.220515002,279.8524992592593,281.63057499999996,339.27685388888887,341.72633777777776,308.1398922222222,301.33634944444447,280.5454825925926,272.93849351851844,303.0587522222222,308.07521888888886,5519.029113,256.3623948108642,158.99968963378132,555.8614112288988,0.8465274656919528,2.3945771392328377,310.0994368154626,298.3804628670084,611.6804705048847,1.3318613808520199,2.342182492219657,594.1968975064124,2.5376147217050806,5.499279836526965,-1.0,597.1620721351936,2.548176676093765,5.4577643680186485,25.268180189135762,674.0377830178268,2.534423056868153,23.506069496778444,29.177417073426284,679.2109470632762,2.5496158942600013,-1.0,292.79043183816964,1.313777708365443,476.3477691769353,1.9595445932403663,273.8041131977104,1.251475202979668,488.1306652019836,8.763087371018116,598.0392672977562,2.55128847825829,-1.0,282.1554461111111,593.4481738453424,2.5349371466356128,-1.0,279.4025872222222,591.1171623246195,2.5265732954273386,-1.0,277.9994644444444,281.6019363597001,1.2772320296885395,5.94188070435149,304.1575561111111,270.75066818936136,1.2413234188995872,9.8777107043515,300.2217261111111,269.1351014305986,1.2359368636637704,10.469670704351472,299.6297661111111,281.6019363597001,1.3247654959474076,0.3089293828418124,270.75066818936136,1.282437649157146,0.28158668995945535,269.1351014305986,1.2761357624863077,0.2775158343670609,281.52875027777776,274.50625638888886,-7.022493888888903,280.63892416666664,272.0862433333333,-8.55268083333334,279.46877333333333,272.2229808333333,-7.24579250000005,320.39278430870195,76.87571088263314,381.24735117965713,4.167672475872758
2025-04-13 06:29:32,420,0,0,74.981477,73.584683,64.996159,41.381616,39.274372,39.372721,39.853207,33.482689,34.052474,39.651773,33.060987,31.948057,32.522087,37.600986,49.680717,38.894434,38.232314,46.329807,53.529153,63.69088,58.031854,50.280568,50.993347,49.374119,46.698622,49.555235,52.404495,50.766317,81.053709,62.065793,47.813998,28.287245,30.0822,27.867808,30.720061,29.21698,28.924365,47.641564,45.855827,45.810765,80.045865,59.540448,42.699399,26.35937,39.9535,78.783231,51.606057,40.620097,26.288602,39.561039,48.226097,45.178028,45.121106,45.787713,41.690239,47.004959,44.052659,33.801199,34.451197,30.487146,30.109582,30.594118,30.754464,36.687405,42.916305,33.456428,41.602747,33.030259,38.109556,32.7169,39.6534,36.337128,42.562579,36.141947,39.674621,31.560847,37.452114,32.165371,38.966709,35.68392,41.432894,33.763785,40.40167,31.40491,37.729677,32.539076,39.413931,34.914391,38.765874,35.055399,37.772029,31.321245,36.409439,32.711562,36.803872,36.616709,41.442433,35.196434,41.057593,32.679383,38.072186,37.325341,41.278042,38.169463,42.939813,42.121329,41.769214,34.910782,42.011129,38.57613,43.495026,77.905178,91.137265,153.958819,82.224263,76.03109,82.054306,150.276714,75.921683,77.084619,71.687062,70.968231,71.179987,75.348309,78.526003,30.839581,122.452733,5555.639922,0,205.979996,0.13294,-17.58,205.490005,0.12175,0.538,206.570007,0.11701,14.432,204.770004,12.113,-2918,119.25,2.012,119.0,39.238946,34.124347,32.045045,8.575052,76.381372,37.433729,45.009307,31.699618,-0.60341,0.016495,0.49598,0,122.452733,30.839581,945634.7659208808,313984.34487681696,945634.7659208808,313984.34487681696,279.6562025925926,281.4860883333333,338.8592855555555,340.9048994444444,301.05236833333333,299.79496388888884,280.3773927777777,272.9831209259259,298.65287666666666,306.0040361111111,5555.639922,260.3115825938316,168.4757183166285,560.4104996734467,0.8829265341386118,2.3885636535147436,297.8835812587169,264.3816503891153,600.5856927815291,1.2222702986992855,2.3509127064874993,592.4084211060599,2.5071125464474764,6.3641323443034095,-1.0,595.4851197617337,2.518078407935878,6.313187529531958,21.17450573950174,682.3509890719968,2.6080768364747478,16.607101995079535,40.975704296838614,686.4798528093061,2.620224789198225,-1.0,606.9420310319947,2.3721384312216047,20.07645182527321,-3.168787074616432,604.4234332698381,2.3637549273085208,20.23183837431513,-1.9113826301719428,596.2423193728775,2.5207662695148962,-1.0,281.9355544444444,591.4652650390224,2.503736597609822,-1.0,279.0941105555555,589.5297549908203,2.496787237887955,-1.0,277.93894277777775,605.6400078626907,2.3678088467314824,-2.5184792968386205,300.4020605555555,604.518023464274,2.3640704187716004,-1.9585659635052934,299.8421472222222,603.1110772014481,2.3593726306953724,-1.2571026301719712,299.1406838888889,605.6400078626907,2.5537747202858547,-1.0,604.518023464274,2.549867470388347,-1.0,603.1110772014481,2.5449551302058118,-1.0,281.31781249999995,274.33122111111106,-6.986591388888883,280.62467194444446,272.20464666666663,-8.420025277777825,279.1896938888889,272.41349499999995,-6.776198888888928,-12.015012163778238,86.86586931026307,75.40895804000206,-0.1383168355900939
2025-04-13 06:30:32,480,0,0,74.176871,73.593191,65.07485,41.089184,39.123232,39.010293,39.702596,33.121564,33.730317,39.333624,32.741097,31.768265,32.251785,37.329745,49.40387,38.513666,37.923764,44.817128,57.732864,66.140498,58.440109,48.213978,49.088017,47.077634,46.723506,49.965342,53.139738,51.891778,72.010986,59.272031,47.768927,25.966005,28.840666,25.65824,30.154446,27.74191,26.753175,47.69975,45.803824,45.89832,72.850773,58.297984,42.076987,24.242157,39.447961,71.736818,50.976282,40.148736,23.187341,39.24236,48.96833,44.800164,44.107316,44.656034,41.567901,46.875993,43.744464,33.695152,34.423991,29.81162,29.606952,30.199048,30.086354,36.744539,42.949728,33.51505,41.624715,33.078244,38.117783,32.765648,39.691713,36.360549,42.674543,36.212848,39.678207,31.621051,37.448346,32.194507,39.004172,35.775583,41.437693,33.828237,40.426393,31.431703,37.740052,32.550407,39.44186,34.980169,38.82913,35.183231,37.801988,31.394673,36.430597,32.765279,36.801326,36.704431,41.457497,35.267112,41.035343,32.624879,38.083044,37.342398,41.280309,38.200887,42.966662,42.104545,41.787158,34.928437,42.061432,38.586791,43.487634,78.911606,87.664768,151.398801,82.560461,75.788655,81.901146,148.373768,75.856015,76.635475,71.371665,70.969383,71.228235,75.285696,71.966167,28.720303,147.935078,5251.643901,0,206.229996,0.12673,-16.65,205.639999,0.11511,0.405,206.630005,0.11036,13.44,204.770004,11.562,-2760,119.330002,2.017,120.099998,41.723274,36.031334,34.103083,6.045653,88.706152,37.467053,44.640702,31.303853,-0.898135,0.024859,0.737515,0,147.935078,28.720303,1121329.3424860458,299372.438051371,1121329.3424860458,299372.438051371,279.44530555555554,281.41444055555553,337.80209333333335,339.4826672222222,301.239145,295.48306981481477,280.17261194444444,272.76325157407405,299.2120033333333,304.07487111111107,5251.643901,258.91280089323516,165.10807508877238,558.8040129800726,0.8700577224179807,2.39063119940742,304.7216057781671,283.2046152592196,606.9678467708129,1.283545215769989,2.346033813140035,592.5940067555409,2.5161973265868047,6.052931599120888,-1.0,595.8935520596518,2.5279633773575045,6.001317671139102,22.501639662320372,675.3930894247753,2.5592506932797363,20.30937778701579,33.08048755516626,678.8602751572573,2.569489197615086,-1.0,273.54781239960124,1.2516726654621182,487.78134662896093,3.4824607781670807,257.91310960754646,1.1992711760361996,497.188559765293,9.23853596335232,596.7266169641933,2.5309210486014195,-1.0,281.910515,591.4288653929927,2.5120226402169767,-1.0,278.7483261111111,589.6408023921732,2.505595672137558,-1.0,277.6770755555555,257.63210219710874,1.1983199972587537,9.343280222611554,295.37832555555553,258.8846796391388,1.202557237575394,8.876731889278233,295.84487388888886,257.223684050508,1.1969369456276822,9.495595778167115,295.22601,257.63210219710874,1.2274136615184563,0.23501392369936597,258.8846796391388,1.2322514966417444,0.23819550959212155,257.223684050508,1.22583622639284,0.2339765288286232,281.41902611111107,274.2942063888888,-7.124819722222242,280.0287083333333,271.8773811111111,-8.151327222222221,279.0701013888889,272.1181672222222,-6.9519341666666605,334.6808971479945,79.4995373651235,401.8452770251741,4.2098471040262835
2025-04-13 06:31:32,540,0,0,75.716611,73.642678,65.097488,41.150704,39.124469,38.992117,39.779679,32.915252,33.418642,38.984855,32.376096,31.509702,31.997511,37.090352,49.281226,38.469277,37.585432,45.461379,56.611611,64.79253,55.362948,50.048631,51.477819,48.145156,46.650919,48.718592,52.032858,50.139828,87.655387,62.41831,47.746354,28.604517,29.493007,28.12294,30.160479,29.122735,28.55304,47.867956,45.880871,45.892682,81.118468,63.120916,42.181392,25.048852,39.655046,80.158072,58.91992,39.928341,24.637527,38.967771,48.45067,45.191107,45.060184,45.538674,41.288942,47.034505,43.364285,34.043475,34.894488,29.746356,29.555058,29.945659,30.025186,36.795328,42.966761,33.569899,41.620525,33.153123,38.133295,32.832841,39.690307,36.377287,42.592765,36.269913,39.7099,31.708768,37.443331,32.263767,39.011589,35.81581,41.451246,33.909006,40.443964,31.502942,37.757133,32.601846,39.415467,34.970035,38.827429,35.303868,37.822083,31.457707,36.457808,32.815736,36.846003,36.722124,41.506314,35.281731,41.06262,32.715147,38.093915,37.349742,41.308763,38.227243,43.003399,42.147457,41.845914,34.883486,42.032226,38.641384,43.502849,84.769714,94.569332,153.625207,94.34258,75.906621,92.705606,149.539814,75.75482,75.849772,71.230054,70.847879,71.225153,75.348077,79.580987,24.650784,145.977535,5054.593599,0,206.169998,0.14006,-18.540001,206.759995,0.12628,0.465,206.580002,0.12294,15.235,204.190002,12.745,-3062,119.360001,2.016,118.800003,46.833465,41.268503,39.015452,0.912889,87.811782,37.497121,44.815644,31.36837,-1.182127,0.032769,0.969233,0,145.977535,24.650784,1107832.5591839948,271314.09343948803,1107832.5591839948,271314.09343948803,279.4196457407407,281.50250277777775,338.44989666666663,340.7195594444444,307.78476666666666,301.4707272222222,280.26980203703704,272.79909462962956,302.46650777777774,307.91074,5054.593599,256.07535850462887,158.31475616763242,555.52919084834,0.8438736807510935,2.3950359518898416,304.2253411613922,281.8212936900467,606.5185298468568,1.2790938158395493,2.346385695330144,593.5761621244424,2.5371872692614565,5.450919028312573,-1.0,597.0457870598303,2.549558442183652,5.402761909163517,25.427144273148883,677.1070771512422,2.5663021702628415,19.963215090490422,34.22455550527445,681.7835153054262,2.5800732599188194,-1.0,613.9748872266117,2.370752955927057,23.542425467884065,-3.5594255052744757,274.18629396640824,1.2538832269231497,487.34645908980974,2.7546139391699853,597.7061111883178,2.551902508990219,-1.0,281.8979744444444,592.5570809201309,2.5335361263646727,-1.0,278.80632888888886,590.4808712757613,2.526072585658406,-1.0,277.5546338888889,281.38711923269807,1.2776663030294027,0.155681716947754,304.0696594444444,271.34897228467014,1.2444554835810564,3.7873033836144145,300.43803777777777,269.8881781919435,1.2395889485303557,4.3208567169477305,299.90448444444445,281.38711923269807,1.324483622229869,0.30983859678713527,271.34897228467014,1.2852836499769884,0.28456724189265153,269.8881781919435,1.2795791022951768,0.28088964620330836,281.3838269444444,274.5216563888889,-6.862170555555508,280.53857166666666,271.84483722222217,-8.693734444444488,278.8870075,272.0307902777778,-6.856217222222199,319.3898681580341,80.06129009141182,63.13218992463044,3.989317031905973
2025-04-13 06:32:32,600,0,0,74.792104,73.637458,65.078965,40.972375,38.867147,38.848613,39.55587,32.835363,33.358831,38.929871,32.501712,31.644606,32.220827,36.853181,48.971683,38.210777,37.470236,44.902863,54.874673,63.253167,55.884199,49.393695,51.227781,49.572438,46.441374,50.066544,53.296907,50.603866,79.309836,60.958164,47.541826,28.076351,30.02143,27.687316,30.427092,29.461512,29.11006,47.436938,45.594467,45.622911,78.56863,56.369999,42.195549,26.429439,39.715851,77.216479,46.898375,40.12196,26.328428,39.118309,47.937331,44.926582,44.611176,45.284769,41.479156,47.154367,43.56631,33.807899,34.41676,30.391934,30.144084,30.640646,30.754493,36.8706,42.963751,33.626556,41.630442,33.191589,38.13813,32.891061,39.679673,36.425037,42.588319,36.307232,39.730309,31.746323,37.462529,32.282199,39.009329,35.878653,41.479782,34.037893,40.45907,31.529361,37.772346,32.632279,39.449588,35.030064,38.835981,35.386475,37.825267,31.522401,36.452587,32.832278,36.874087,36.758619,41.513564,35.340376,41.068916,32.800214,38.09607,37.390805,41.301022,38.227863,43.022893,42.167242,41.880654,34.902121,42.072363,38.64995,43.513117,76.508628,89.283121,150.123224,79.746287,76.100831,79.355168,146.872166,75.84911,76.349012,71.387207,70.992503,71.233953,75.344168,77.327197,28.452219,109.980991,4913.873525,0,206.529999,0.11638,-15.234,207.009995,0.10576,0.445,207.009995,0.10121,12.258,204.740005,10.439,-2435,119.510002,2.008,119.699997,41.822773,36.476496,34.402907,5.719053,69.725726,37.525979,44.634221,31.692636,-1.457874,0.040079,1.193054,0,109.980991,28.452219,859645.135464187,297524.064015783,859645.135464187,297524.064015783,279.42024722222226,281.56909277777777,336.96786999999995,338.7740133333333,299.67571499999997,298.90832314814816,280.16901148148145,272.9792422222222,297.87701555555554,304.9739561111111,4913.873525,258.7322118425008,164.67420693519267,558.596217219976,0.8683944546931679,2.3909030263146103,294.1916055087541,254.42126826758488,596.983723523031,1.1892107251246107,2.353630269533579,592.6200723572518,2.517386985323382,6.013636750972027,-1.0,596.2197333280626,2.5302202765269914,5.957797088615967,22.83688093527695,680.8299355856955,2.619676228690127,15.032633971878687,42.776264491245854,684.4297559548958,2.630330667721009,-1.0,607.7141490940933,2.3897690344636673,17.993178491361068,-5.484109491245874,606.2156979691329,2.384762378700292,18.072860242161216,-4.716717639394062,596.5810830728775,2.531503129270785,-1.0,281.7843477777778,591.6073092116142,2.5137585336404795,-1.0,278.8141938888889,589.6851867609648,2.506850338107629,-1.0,277.6622,607.240766994949,2.3881887471908727,-5.241636713468097,299.4332422222222,606.4366668840127,2.3855014919671516,-4.829855602356986,299.0214611111111,604.9691693828895,2.380587650438334,-4.07866060235699,298.2702661111111,607.240766994949,2.5689140850182213,-1.0,606.4366668840127,2.5661207076710424,-1.0,604.9691693828895,2.56101085817517,-1.0,281.1677536111111,274.32351638888883,-6.844237222222262,280.3433180555555,272.1877827777778,-8.155535277777744,278.9959627777778,272.42642749999993,-6.569535277777845,-13.595625611881019,84.61020225763286,73.1157864916022,-0.16068541675959094
2025-04-13 06:33:32,660,0,0,74.020601,73.617492,65.050675,40.726262,38.743093,38.678212,39.519769,32.875876,33.276256,38.816978,32.451966,31.700248,32.166049,36.83367,48.808826,38.030722,37.416378,45.991926,55.747428,62.527219,55.535337,50.162523,51.70412,47.283083,46.447894,50.906054,52.331745,49.055296,72.658794,58.541704,47.39691,25.905131,28.85043,25.587542,29.844988,27.751775,27.091359,47.291575,45.445859,45.448485,71.922909,58.007993,41.967587,24.309976,39.375421,69.794448,49.463586,39.896977,23.378258,38.974193,48.06445,44.681665,44.208806,45.206352,41.224633,47.096462,43.389385,33.408027,34.248781,29.820176,29.738133,30.184867,30.206747,36.952489,42.974341,33.68948,41.652286,33.204775,38.175204,32.935047,39.712577,36.462058,42.635598,36.386098,39.718479,31.801635,37.488557,32.324859,39.041819,35.93873,41.477865,34.028643,40.482042,31.557056,37.800132,32.661133,39.470181,35.072496,38.869828,35.503781,37.867342,31.58042,36.478359,32.889289,36.876562,36.809319,41.516025,35.412716,41.093218,32.828325,38.144891,37.427733,41.336788,38.283196,43.064729,42.153781,41.867628,34.931997,42.07946,38.684509,43.497892,81.21749,88.625344,148.507263,86.16545,75.965888,85.742928,145.462251,75.882877,76.990661,71.419032,70.955881,71.188007,75.353335,72.81111,31.028447,158.849398,4675.750859,0,206.339996,0.1211,-15.906,205.649994,0.11046,0.364,206.729996,0.10514,12.763,205.410004,10.979,-2604,119.459999,2.012,119.099998,38.600808,33.171485,31.100875,8.796102,93.55309,37.559195,44.462549,31.267789,-0.008568,0.00023,0.006917,0,158.849398,31.028447,1196580.926706286,315286.530052379,1196580.926706286,315286.530052379,279.30953222222223,281.53692333333333,336.1845838888889,337.8762572222222,303.24191666666667,295.0715094444444,280.07363805555553,272.7432158333333,300.49305,304.6085244444444,4675.750859,260.43383994077385,168.7706564196475,560.550651677851,0.8840501171956247,2.3883860949905933,307.4111815284608,290.75120412406744,609.3616748836965,1.3076892174093668,2.344120192936947,591.7782729887435,2.504127924586254,6.4022927874061715,-1.0,595.5234479691172,2.5174833990502377,6.339845574495333,21.103083392559483,669.8677664006875,2.5323155336632897,22.10541971004652,28.773402360428065,673.3948146874715,2.5427806278989897,-1.0,279.07088498871065,1.2694343473029008,484.6436087602272,4.169264861794147,256.8190020683134,1.1950536876459426,498.0616116965041,12.3396720840164,595.8046788912276,2.5184820161433064,-1.0,281.70383888888887,590.7349777870224,2.5003884948713657,-1.0,278.6875483333333,588.8082802913732,2.4934607234940778,-1.0,277.53720944444444,258.60602192127004,1.2011030792544735,11.67296263957195,295.73821888888887,257.50965424076975,1.197393291668539,12.081787639571928,295.3293938888889,254.34865384109514,1.186668519192746,13.264265972905264,294.14691555555555,258.60602192127004,1.2289951731916195,0.2293005426232044,257.50965424076975,1.224785398913632,0.22650211571583326,254.34865384109514,1.2126479577869589,0.21843381095823247,281.13503194444445,274.1657799999999,-6.9692519444445225,280.2097661111111,271.91619694444444,-8.293569166666657,278.87611611111106,272.1476705555555,-6.728445555555538,334.95927092043013,74.34431843157029,390.79688141197687,4.505512700728316
2025-04-13 06:34:32,720,0,0,74.627252,73.608206,64.904938,40.593253,38.489239,38.502484,39.228622,32.70638,33.170543,38.726118,32.313666,31.61952,32.069389,36.690229,48.467377,37.894138,37.363823,46.054089,53.934483,62.192247,53.444866,49.152213,49.707068,49.018825,46.558393,48.96761,52.090301,49.319666,86.741588,62.199957,47.121014,28.769952,29.700636,28.39589,29.985992,29.003757,28.859668,47.044177,45.150873,45.294915,81.779272,61.76918,42.052273,25.970375,39.337917,81.249771,55.59415,39.879559,25.54838,38.86329,47.485574,44.802556,44.533113,45.219468,41.263121,47.1932,42.999074,33.662896,34.30486,30.055742,29.894348,30.335698,30.409817,37.037215,43.008829,33.761247,41.661782,33.249035,38.181972,33.016542,39.737022,36.524664,42.739887,36.462223,39.756381,31.895623,37.466443,32.37067,39.060108,36.033262,41.501377,34.111651,40.513743,31.611848,37.789957,32.718488,39.501537,35.156782,38.914445,35.652709,37.903367,31.663525,36.510464,32.96955,36.876612,36.824852,41.490563,35.445347,41.086014,32.805484,38.143524,37.463055,41.331062,38.336179,43.068672,42.150204,41.919882,34.980714,42.111184,38.685384,43.52377,83.598601,94.112982,150.207357,93.293664,76.070173,91.673543,146.140556,75.8747,76.558438,71.318332,70.915035,71.156507,75.245982,79.968785,38.694649,172.289393,4549.466892,0,206.339996,0.12575,-16.542999,206.809998,0.11371,0.494,206.720001,0.1098,13.403,205.039993,11.247,-2668,119.400002,2.008,119.599998,29.884606,24.815865,22.643151,17.236408,99.223869,37.598434,44.383818,31.443894,-0.268611,0.008038,0.216292,0,172.289393,38.694649,1289246.4263125008,368143.12995529297,1289246.4263125008,368143.12995529297,279.27089740740735,281.59066666666666,336.56142,338.8207538888889,307.20203555555554,301.62604277777774,280.02989870370374,272.84105194444436,301.81588944444445,307.6572122222222,4549.466892,265.1036116095193,180.10965367257785,565.8707592828696,0.9268315248007117,2.381964871601339,310.55815878242953,299.69124260243257,612.0683334633983,1.335990924633333,2.341847901908273,589.7213740879903,2.4696039728069716,7.572384934555361,-1.0,593.6688797952708,2.4836805978624388,7.492349664369668,16.48705505714736,667.8846506361648,2.514496801270705,24.145454693969537,26.00326121757047,672.6665788580037,2.5286575145668784,-1.0,290.1312017042541,1.3050404660754036,478.0781963752873,3.35612322687399,274.5991829833427,1.2540184386487199,487.69211952623056,8.932116004651789,593.6005219747924,2.4834378245867357,-1.0,281.5505633333333,588.8106475098231,2.4663397513693996,-1.0,278.7345961111111,586.7633767769862,2.458978931392116,-1.0,277.52753277777776,279.9452782460171,1.2716859662684263,6.996165449096225,303.5619933333333,272.34643309591104,1.2465395782219977,9.753007671318414,300.8051511111111,271.541154919418,1.2438611928980765,10.04717489354067,300.51098388888886,279.9452782460171,1.3034224884896228,0.2588016861251336,272.34643309591104,1.2747588082629697,0.239103367555447,271.541154919418,1.2717212103532167,0.23701586271169384,281.0078138888889,274.2521544444444,-6.755659444444518,280.3034947222222,272.02502499999997,-8.278469722222212,278.7783875,272.24597638888883,-6.532411111111173,315.1221911046476,74.21577084089404,377.75344893191067,4.246027327267352
2025-04-13 06:35:32,780,0,0,74.662142,73.61183,64.920569,40.554086,38.482199,38.442905,39.3766,32.698607,33.208063,38.638471,32.548287,31.859027,32.309955,36.628999,48.541441,37.857843,37.297251,43.454761,54.039488,66.700658,58.213788,48.741073,51.061322,48.524871,46.02917,49.309486,52.708133,49.428839,77.687052,59.729908,47.080433,27.747121,29.829233,27.430104,30.247862,29.145704,28.967725,47.280571,45.242313,45.26289,77.278128,54.431701,41.808019,26.560908,39.385714,75.782928,44.11672,39.89693,26.30938,38.977739,47.95844,44.733071,44.035782,44.591558,41.086418,47.192508,43.07335,33.743371,34.516822,30.401969,30.132722,30.86059,30.902985,37.064425,42.98579,33.791249,41.669503,33.232396,38.199226,33.0708,39.708741,36.501138,42.630459,36.487798,39.759812,31.922254,37.494901,32.418439,39.048568,36.039393,41.486354,34.108003,40.520694,31.633581,37.809125,32.749783,39.46519,35.144621,38.890868,35.691063,37.897143,31.69868,36.49936,32.98507,36.893238,36.894565,41.505335,35.489528,41.088081,32.94184,38.100266,37.483417,41.293047,38.29449,43.070249,42.197755,41.896231,34.925373,42.120513,38.709039,43.5135,75.569873,87.763033,146.472296,77.982063,75.899815,77.333686,143.206346,75.821828,76.056425,71.292752,70.95298,71.205049,75.29049,76.236247,35.344842,131.532735,4572.234651,0,206.429993,0.1073,-14.003,206.979996,0.09732,0.478,206.929993,0.09275,11.054,205.720001,9.565,-2228,119.470001,1.991,119.099998,33.411239,28.138825,26.227736,13.669194,80.952125,37.604602,44.246436,31.759743,-0.04235,0.001243,0.033724,0,131.532735,35.344842,1008239.1732703949,345047.024693394,1008239.1732703949,345047.024693394,279.22136703703706,281.5902822222222,334.9313033333333,336.74572,298.69559055555555,298.10335333333336,279.95357583333333,273.01652398148144,297.355485,304.12946277777775,4572.234651,263.1296043154667,175.2987777591759,563.6299472697744,0.9087783056601957,2.3845954054534513,300.419338601044,271.3031755270575,602.9987563422187,1.244981066053047,2.349089684225767,590.5151462019454,2.4837574294095,7.059232290765705,-1.0,594.52472566412,2.498056678723016,6.984368563786766,18.460677906755507,672.7092788777398,2.568761870751778,18.181497217170175,34.5119647322893,676.386930727032,2.5797125456897683,-1.0,266.59066962950715,1.2292495214528179,491.6435261384275,1.7237480454884349,264.9798007895741,1.2238511584596268,492.61594795549473,2.31598526771063,594.4191467017267,2.4976816990339317,-1.0,281.5280183333333,589.4640219390508,2.4799887441338937,-1.0,278.59889944444444,587.6734631060531,2.473549456526772,-1.0,277.5371833333333,266.14446481429854,1.2277552668758618,1.8876430454884598,298.53169555555553,265.52649230005295,1.225684439109213,2.1148230454884356,298.30451555555555,263.27207441309645,1.218116465492559,2.9454897121551085,297.4738488888889,266.14446481429854,1.2540290321660879,0.2339386950823768,265.52649230005295,1.2516804841345834,0.23234734068498342,263.27207441309645,1.2431127751045739,0.22654194038760925,281.1198641666666,274.33338694444444,-6.7864772222221745,279.99092777777776,272.18741416666666,-7.8035136111111,278.7499355555555,272.5287708333333,-6.221164722222227,325.5353454123713,78.18455321361989,406.1186092482327,4.163678527687263
2025-04-13 06:36:32,840,0,0,74.478395,73.655498,64.889882,40.573012,38.555474,38.559006,39.498639,32.610888,33.021663,38.56017,32.326141,31.768655,32.219693,36.678176,48.483369,37.675267,37.240042,44.051983,56.696973,66.092636,57.37267,48.420225,50.056053,48.741916,46.478092,49.291914,51.57754,48.384419,75.535946,58.150124,47.2341,26.457619,28.73359,25.478034,29.757642,27.783611,27.182609,47.475107,45.389706,45.453174,72.201105,57.499352,41.560136,24.354107,39.311735,68.952346,48.821374,39.748915,23.47965,38.826517,48.499459,44.663085,43.903028,44.663961,41.369847,47.116149,43.220918,33.583115,34.668542,29.678391,29.555316,30.219647,30.243266,37.134231,43.044988,33.838844,41.717072,33.267581,38.220522,33.120234,39.748168,36.540723,42.745282,36.577836,39.811579,31.98259,37.522526,32.460475,39.094645,36.093613,41.527893,34.156586,40.580338,31.712188,37.852204,32.804251,39.487173,35.201301,38.959197,35.819909,37.951952,31.771321,36.52063,33.012656,36.937731,36.929769,41.586957,35.562746,41.109306,32.911268,38.158122,37.490485,41.344236,38.331739,43.158196,42.183,41.957523,34.941082,42.107389,38.762157,43.521553,81.567544,88.685417,145.995097,87.109545,76.298108,86.607495,142.671924,75.790826,75.601322,71.282374,71.012365,71.185923,75.279479,73.379706,23.17325,147.097558,4549.187661,0,206.320007,0.11957,-15.756,206.690002,0.10893,0.412,206.649994,0.10325,12.533,204.960007,10.827,-2553,119.379997,1.996,118.800003,48.284992,42.611028,40.799807,-1.050892,88.324474,37.651495,44.386716,31.324713,-0.294854,0.008549,0.234409,0,147.097558,23.17325,1115554.8456034057,261126.85555024998,1115554.8456034057,261126.85555024998,279.17650944444443,281.54786055555553,334.6344022222222,336.48060944444444,303.76641388888885,295.49988833333333,280.03150907407405,272.7748404629629,300.6875244444444,304.6418983333333,4549.187661,254.990153141506,155.72978425600567,554.2713240759836,0.8338299555035279,2.396798309025829,304.5098208145524,282.61392923324706,606.7763794605232,1.2816454265756076,2.3461839999462613,593.5415030132345,2.543887877584188,5.239540314718305,-1.0,597.4826269371432,2.5579451754546954,5.187222316563078,26.55770741404953,669.0345255013018,2.5411805365672406,20.49006115243614,30.12458140766978,672.8342203500998,2.5525040889037722,-1.0,280.5409954505379,1.274829663680267,483.4583608837385,0.743406925663578,257.9576150819055,1.1994610978758566,497.14477341869105,9.009932481219096,597.5917896549979,2.558332853826336,-1.0,281.6133888888889,592.3561632128866,2.539636586416758,-1.0,278.46118666666666,590.6914777896931,2.5336476029356345,-1.0,277.45495277777775,262.90562483514975,1.2161537473291137,7.173184147885763,297.33663666666666,257.9148350231227,1.1993163221435719,9.025873592330242,295.4839472222222,253.08897469967022,1.1829342433171344,10.830739703441338,293.6790811111111,262.90562483514975,1.2541436000059787,0.2689201246814965,257.9148350231227,1.2345711194590239,0.25639749074406204,253.08897469967022,1.2156454461967532,0.2442886894240482,281.25070666666664,274.3310158333333,-6.919690833333334,279.97416361111107,271.8260297222222,-8.148133888888879,278.8696569444444,272.16747583333336,-6.702181111111031,335.58388793132906,71.55189856415859,388.4935300507639,4.690076638992609
