Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 06:37:32,900,0,0,74.371545,73.65178,64.862613,40.618514,38.596234,38.639052,39.576207,32.500553,32.970009,38.514611,32.395454,31.80047,32.170487,36.606676,48.297594,37.566996,37.201042,44.488037,54.23758,65.56161,57.051848,49.907461,49.969884,46.863527,45.784875,48.834755,52.522674,48.80773,85.327434,62.146731,47.211816,28.933184,29.866591,28.38482,30.093076,29.285704,29.030571,47.459116,45.425244,45.500089,81.342003,59.915521,41.724245,26.30675,39.222186,80.724442,52.858597,39.852063,25.96991,38.927205,47.696359,44.905754,44.144171,44.570185,40.762553,47.41531,42.769034,34.026618,34.8302,30.079872,29.778032,30.532769,30.557671,37.18524,43.038995,33.87167,41.713961,33.243551,38.231208,33.163433,39.768345,36.585763,42.853648,36.628728,39.808055,32.00575,37.481974,32.469042,39.116603,36.140892,41.543187,34.221392,40.578139,31.717536,37.84083,32.814593,39.485686,35.237042,38.97624,35.907002,37.968022,31.81871,36.533189,33.05283,36.911137,36.965987,41.557437,35.599565,41.12343,32.939763,38.154814,37.545078,41.339645,38.373937,43.139569,42.182235,41.959835,34.97135,42.119228,38.772557,43.523994,82.148145,93.12114,147.777687,91.039245,76.006174,89.83915,143.96819,75.75176,75.812109,70.994438,70.989187,71.175055,75.236148,79.814526,28.634584,125.798169,4343.789749,0,206.300003,0.11715,-15.406,206.690002,0.10633,0.408,206.610001,0.10113,12.213,205.130005,10.458,-2467,119.269997,1.999,119.400002,41.270425,35.782854,33.910672,5.941391,78.090577,37.670434,44.141343,31.634194,-0.545563,0.015885,0.433248,0,125.798169,28.634584,968700.7341999329,298781.426376088,968700.7341999329,298781.426376088,279.2218748148148,281.7140611111111,335.35454999999996,337.4709372222222,305.94958055555554,301.1859035185185,279.8951903703703,272.94677425925926,301.01008055555553,307.1061888888889,4343.789749,258.85514986338484,164.96954505505843,558.7376860893949,0.8695267892740769,2.390717854014932,298.83178474423596,266.96199198806073,601.4940680773669,1.2307616596162225,2.350227838140791,592.2421293942544,2.5152873703208547,6.046061830297414,-1.0,596.4178763253311,2.530175918046382,5.980928746802854,22.85891124772627,674.6638433354813,2.5812398369488196,17.330633394551967,36.522765255764,678.9329515629945,2.593929956322222,-1.0,615.8225368205028,2.3976149035244356,20.09313755343253,-7.117795811319581,606.2492537541194,2.366078113217991,20.67679584475349,-2.35411877428254,596.228051413272,2.529501961593139,-1.0,281.6010088888889,591.1234538503251,2.511276156631608,-1.0,278.5523583333333,589.3881555367798,2.5050347979235985,-1.0,277.5122572222222,609.4518398181182,2.3766834006659976,-3.9445674779862543,302.7763522222222,604.9913049599191,2.3618971298348996,-1.7304391446529053,300.56222388888887,604.2987572233161,2.359591639359103,-1.3873497002084605,300.2191344444444,609.4518398181182,2.5758195440185707,-1.0,604.9913049599191,2.5603373523490034,-1.0,604.2987572233161,2.557920854382193,-1.0,281.09503138888886,274.4991161111111,-6.595915277777749,280.0150988888889,271.99941777777775,-8.015681111111121,278.57544083333335,272.34178888888886,-6.233651944444489,-14.007124359864974,78.24596701015014,58.84130651497844,-0.17901401049907092
2025-04-13 06:38:32,960,0,0,74.675899,73.638719,64.943889,40.471904,38.345936,38.493405,39.24208,32.619888,33.063529,38.467543,32.537969,32.004013,32.479663,36.478746,48.13849,37.766866,37.127363,44.575844,53.977898,62.146832,56.547627,51.077568,50.686577,49.828955,45.805288,49.728974,53.150599,48.999786,76.034714,58.751912,46.824723,27.475979,29.868927,27.440833,30.21444,29.173051,28.760422,46.950487,45.010415,45.061652,75.978541,53.388359,41.91242,26.485414,39.350894,74.354918,41.870554,39.923257,26.03517,39.030449,47.579807,44.719947,44.665622,44.790477,41.076181,47.304196,43.198361,33.682879,34.469811,30.506291,30.168852,30.953304,31.090246,37.249814,43.031107,33.963726,41.72114,33.25614,38.246909,33.26367,39.757165,36.621889,42.680464,36.689774,39.80407,32.051128,37.536443,32.55143,39.093503,36.200062,41.508721,34.180539,40.59089,31.762957,37.869207,32.89161,39.523085,35.297246,38.959835,35.964498,37.952653,31.874934,36.53638,33.109372,36.985597,36.999308,41.601124,35.64505,41.171243,33.104082,38.187247,37.561624,41.361664,38.347025,43.178658,42.206137,42.000447,34.938708,42.113415,38.80259,43.496816,74.862516,86.312262,143.821222,76.499556,75.663,75.448982,141.133662,75.759442,76.662945,71.368338,70.956443,71.170323,75.311247,75.027027,37.270683,118.708956,4348.786446,0,206.350006,0.10229,-13.288,206.839996,0.09243,0.496,206.779999,0.08817,10.351,205.289993,9.039,-2075,119.379997,2.007,119.699997,31.083445,26.171142,24.181979,15.741278,74.431934,37.696689,44.338399,31.811897,-0.788211,0.023284,0.625151,0,118.708956,37.270683,919822.3332436918,358325.2304090309,919822.3332436918,358325.2304090309,279.1982222222222,281.6523311111111,333.7798122222222,335.2729011111111,297.87197555555554,297.2922542592592,280.00466620370366,273.0454984259259,296.96250888888886,303.32347888888887,4348.786446,264.276181043461,178.08992168141907,564.9329928405887,0.9192696776882012,2.3830530184030847,296.8021460278804,261.4499796597296,599.5411473714515,1.2125866008277273,2.3516995494246777,589.9725634054618,2.475214650450182,7.3552618709035285,-1.0,594.139124701835,2.4900727141356818,7.273658960282525,17.376150067650087,672.8510307474585,2.584473671452202,16.44816955740998,36.97766619434179,675.8380066693096,2.5934026516088653,-1.0,601.6751407417039,2.3588765784804933,19.774100587989224,-1.0698295276751537,600.5192056070315,2.35499215261431,19.845487783344108,-0.49010823137882653,593.6861257835095,2.4884635911084705,-1.0,281.3859572222222,589.0555689652067,2.471927077840685,-1.0,278.65689999999995,587.185803140285,2.4652038199617405,-1.0,277.5518094444444,601.1603365150426,2.3571475553701973,-0.8115839721195925,297.61373,601.098112508728,2.3569384680107497,-0.7803767498973571,297.58252277777774,261.1211360002381,1.211478417951747,0.12163602788041317,296.68050999999997,601.1603365150426,2.514820839286154,-1.0,601.098112508728,2.5146030814062925,-1.0,261.1211360002381,1.2334531731170384,0.21463797728111608,281.01104277777773,274.303525,-6.707517777777753,280.2211386111111,272.2264286111111,-7.994709999999998,278.78181722222223,272.60654166666666,-6.175275555555572,-10.546642201569739,78.71190604562344,71.17589000575458,-0.13399043081813614
2025-04-13 06:39:32,1020,0,0,74.112587,73.532247,64.872653,40.476412,38.352664,38.421103,39.299173,32.566716,33.016471,38.464069,32.413479,32.026003,32.353061,36.502383,48.157886,37.566872,37.219843,44.833942,55.121976,64.790824,54.746953,47.57801,49.850923,49.237303,46.757947,50.011833,50.726203,50.583118,78.985418,58.209583,47.026175,26.900798,28.909335,26.10614,29.6885,27.987794,27.474842,47.194501,45.200837,45.308098,73.84684,58.154281,41.574687,24.471583,39.040217,68.974667,48.301139,39.764726,23.557183,38.945696,47.879186,44.528337,43.88306,44.523079,41.345594,47.26066,43.16405,33.598856,34.480611,29.68704,29.623721,30.448498,30.413285,37.309077,43.015757,33.99285,41.722722,33.237296,38.240675,33.294281,39.771027,36.676072,42.815922,36.758699,39.807939,32.065271,37.50402,32.562393,39.094583,36.252945,41.572692,34.206628,40.602241,31.794933,37.850495,32.917684,39.517862,35.352719,39.015938,36.078379,37.965746,31.918427,36.556577,33.151878,36.949458,37.054284,41.57047,35.730536,41.179144,33.111174,38.188682,37.607259,41.355805,38.410908,43.182907,42.223552,41.987097,35.000181,42.116773,38.787444,43.520367,82.725077,89.37956,144.808209,88.905436,75.542549,88.436057,141.83352,75.634036,76.410747,71.316951,70.950171,71.151323,75.23111,74.211096,33.137274,163.889554,4332.88602,0,206.279999,0.11782,-15.418,206.830002,0.10647,0.429,206.710007,0.10226,12.34,205.220001,10.673,-2522,119.410004,2.0,118.599998,35.807688,30.3562,28.546239,11.218487,95.716206,37.720829,44.220551,31.375335,-1.030336,0.030623,0.817249,0,163.889554,33.137274,1231331.5775683778,329826.37977241795,1231331.5775683778,329826.37977241795,279.1436274074074,281.62814444444444,334.1686222222222,335.8212272222222,304.76413111111106,296.44757870370364,279.939195,272.80296398148147,301.3305983333333,305.0275333333333,4332.88602,261.77375477243015,172.00947018601627,562.0838776715764,0.8963521572099796,2.386472539311179,308.61156372467923,294.14696795765457,610.4065626500649,1.3184771587386794,2.3432592209382483,590.9568336815202,2.493251208767997,6.725628390343193,-1.0,595.1475508441088,2.508197510208395,6.651683075528466,19.854389672014293,664.6098919892202,2.5120415279406507,23.11371544168153,25.557058497542982,668.0743003879327,2.52238322340269,-1.0,283.3007010665766,1.283111596966169,482.14520012156726,3.8474326135681736,260.5157705634458,1.2073165216587955,495.97670534615173,12.163985020975588,594.9273943507371,2.507415601762135,-1.0,281.49787499999996,589.8222918037071,2.4891819263404487,-1.0,278.4692705555555,588.1328385178767,2.483104020207844,-1.0,277.46373666666665,268.1088002821923,1.232809246221931,9.358553724679268,299.25300999999996,260.3830382710128,1.206868741520406,12.213319280234828,296.3982444444444,253.14092445142117,1.182322967191604,14.92008205801261,293.6914816666666,268.1088002821923,1.2634605030398305,0.24636153577887182,260.3830382710128,1.233947376264017,0.22655566832660776,253.14092445142117,1.2062818303964127,0.20798968788642783,281.0409786111111,274.28318527777776,-6.757793333333325,279.9294830555555,271.8474336111111,-8.082049444444408,278.84712333333334,272.27827305555553,-6.568850277777813,330.44106311807434,69.4623411451114,381.30919092264355,4.757125338285982
2025-04-13 06:40:32,1080,0,0,75.178815,73.510307,64.950517,40.320287,38.187293,38.333466,39.225902,32.41765,33.00025,38.380405,32.356763,31.927079,32.302733,36.426201,48.059577,37.586168,37.160372,44.718956,51.935935,65.390825,56.374579,49.203797,52.132237,48.683238,46.114263,47.921956,51.575758,49.717809,84.048129,61.881636,46.754419,28.802926,29.820679,28.595,29.924565,29.366727,29.153534,47.010008,44.993888,45.059577,81.152884,59.055407,41.904068,26.305133,39.079431,80.410273,50.780329,39.940457,26.090149,39.018097,47.389886,44.785903,44.107512,44.678573,41.228443,47.327353,42.707838,33.651235,34.527645,30.063797,29.784248,30.791689,30.751311,37.369384,43.06159,34.054748,41.73566,33.217931,38.286836,33.343394,39.814771,36.723525,42.806808,36.806502,39.844542,32.08621,37.530817,32.599585,39.13307,36.268549,41.581595,34.230617,40.636607,31.820793,37.900697,32.946414,39.54368,35.391524,39.032066,36.09988,38.008797,31.984556,36.574037,33.17519,36.940805,37.080572,41.573301,35.748812,41.181017,33.175732,38.217627,37.597774,41.360472,38.380712,43.16474,42.205218,42.003923,35.01272,42.083169,38.791244,43.482903,81.082801,92.479868,146.818643,88.85318,75.544045,88.559788,143.181093,75.703895,76.69641,71.030336,70.879112,71.107864,75.209397,79.522409,25.00396,127.321246,4352.13044,0,206.440002,0.11378,-14.871,206.910004,0.10333,0.457,206.899994,0.099,11.937,205.830002,10.165,-2396,119.43,2.009,119.5,45.380473,40.530122,38.566511,1.373946,78.858835,37.741898,44.149692,31.594987,0.0,0.0,0.0,0,127.321246,25.00396,979201.9800072219,273749.1561377199,979201.9800072219,273749.1561377199,279.18684148148145,281.6651961111111,334.9172738888889,336.938135,304.7351,300.8557937037037,279.8998291666666,272.92499305555555,300.41822277777777,306.7499266666666,4352.13044,256.33017558882597,158.92278195720291,555.8241304369174,0.8462296411614914,2.3946284887336784,299.2579965804829,268.1248752817561,601.900047866908,1.2345787920043665,2.349921327205045,593.100612876431,2.5338935864981162,5.508406205693512,-1.0,597.2308905540428,2.548622214170127,5.45043619865572,25.335020522285106,673.4915054837151,2.5759466005282596,17.58043894203745,35.65927730840599,677.5718019662949,2.5880929791884757,-1.0,612.9683287933312,2.3865731582499,20.5106948100311,-5.477103419517107,605.1389894970431,2.360715791774404,21.00416030014087,-1.5977971232208006,596.6993582647613,2.546734040470382,-1.0,281.34689944444443,592.2122130013701,2.5307084386507444,-1.0,278.65225999999996,590.4020107036398,2.5241994163904953,-1.0,277.56136499999997,607.585494224463,2.3688313091061963,-2.8076306417393084,302.0656272222222,604.3317871677159,2.35803099176071,-1.1991611972948704,300.45715777777775,603.4957822133263,2.3552466363357527,-0.786599530628223,300.0445961111111,607.585494224463,2.5849871721336553,-1.0,604.3317871677159,2.573644784187719,-1.0,603.4957822133263,2.5707181140373954,-1.0,280.9766080555555,274.3108,-6.665808055555544,280.0350236111111,271.99667916666664,-8.038344444444476,278.6878558333333,272.4675,-6.220355833333315,-12.038376620612098,76.26061492967222,60.52317669038382,-0.15785837331254052
2025-04-13 06:41:32,1140,0,0,74.567724,73.57484,64.931501,40.224293,38.038921,38.351608,39.125533,32.360912,32.960768,38.306744,32.613946,32.138041,32.584702,36.447833,47.765837,37.457036,37.199809,44.149318,53.658528,63.429173,56.577489,50.337905,48.040318,47.968325,46.138209,49.821758,50.376208,51.165021,75.062345,58.307584,46.543502,27.302955,29.332738,26.238092,29.917341,28.515383,28.551079,46.696965,44.677157,44.715272,75.091227,53.169018,41.39133,26.05087,39.233865,73.594377,41.96009,40.029314,25.562192,39.138111,46.999444,44.329365,43.867264,44.417897,41.105081,46.998306,42.896464,33.231189,34.150645,30.188835,29.905738,31.03745,31.117648,37.36543,43.116925,34.073351,41.772553,33.192113,38.30937,33.382507,39.812845,36.702566,42.885684,36.853657,39.8924,32.131419,37.560569,32.622406,39.160698,36.289635,41.623212,34.236648,40.677373,31.85892,37.904369,32.980337,39.542251,35.406928,39.048724,36.164861,38.059888,32.030261,36.581409,33.178595,36.980549,37.101292,41.612817,35.809857,41.202931,33.167201,38.213878,37.613469,41.405617,38.425583,43.220757,42.269202,42.010343,34.992592,42.098743,38.8458,43.483177,75.097342,85.622675,143.119022,75.939624,75.727414,74.401592,140.474404,75.683363,75.160265,70.887456,70.933563,71.144903,75.223877,73.877814,32.610683,119.708555,4333.37865,0,206.570007,0.10148,-13.185,207.070007,0.09242,0.456,207.050003,0.08753,10.346,205.619995,8.989,-2065,119.5,1.994,118.800003,35.922207,30.770035,29.408019,10.621295,74.956334,37.768161,43.935919,31.605251,-0.233824,0.006826,0.185462,0,119.708555,32.610683,926714.325446135,326195.662789031,926714.325446135,326195.662789031,279.0692862962963,281.4823922222222,333.4135577777777,334.88279,297.5609022222222,296.80702759259253,279.7810662037037,272.9306949074074,297.09296777777774,302.94037499999996,4333.37865,261.443399828811,171.20985707920556,561.7063457863585,0.8933211543217248,2.3869388511648815,297.09304853605164,262.2374225188203,599.8230067120328,1.2151914312894327,2.3514872344281836,590.9678021661441,2.4952358983333554,6.6480553502236495,-1.0,595.0340343026771,2.509743911655706,6.577195062799811,20.038992393411206,671.9280715225132,2.580457266656289,16.61532055732593,36.320509241726086,674.8688997705128,2.589258246757313,-1.0,600.7584921625036,2.3546335541735504,19.999380999398507,-0.46785368617054246,261.4635388856943,1.2125853241396072,494.4761606278179,0.286020943459107,594.6075072869244,2.5082279427646967,-1.0,281.2297233333333,589.7881075580377,2.4910033281869555,-1.0,278.36740555555554,588.5178085348746,2.4864337259777805,-1.0,277.61073,262.18456792191125,1.215013519574913,0.019523536051679002,297.07352499999996,262.2280065221646,1.2151597373409624,0.003477980496086275,297.08957055555555,259.9806324354519,1.2075845019486104,0.835061313829442,296.2579872222222,262.18456792191125,1.2412921143929085,0.23297190493031766,262.2280065221646,1.2414582635490232,0.2330831443434995,259.9806324354519,1.2328622382212309,0.22732797329406643,280.7413358333333,274.0893983333333,-6.651937500000031,279.89587805555556,272.0651591666666,-7.830718888888953,278.7059847222222,272.6375272222222,-6.068457499999965,329.50426328044983,76.89403721983604,71.1695793600096,4.285173144679793
2025-04-13 06:43:32,1260,0,0,75.146018,73.476177,64.708259,40.143488,38.046247,38.403084,39.166598,32.308901,32.905172,38.272275,32.444456,32.080894,32.504902,36.337875,47.701566,37.299538,37.09365,45.195951,51.191383,63.630672,57.532301,49.422244,51.618334,47.20251,45.606892,50.493,52.930994,48.885855,82.154873,61.086412,46.802208,28.709843,29.863973,28.37149,29.578153,29.298643,29.073844,47.101455,44.962523,44.999749,80.204701,56.636077,41.648313,26.744086,39.245908,79.278915,47.754605,40.035487,26.446923,39.092356,47.040194,44.755415,43.815208,44.765052,41.109046,47.332005,43.435795,33.661576,34.517389,30.252763,29.978592,30.928897,31.093393,37.491228,43.118491,34.175706,41.790396,33.177706,38.312465,33.48825,39.831432,36.807058,42.922642,36.987218,39.907797,32.200809,37.543164,32.692948,39.144452,36.381786,41.600859,34.226855,40.698038,31.952438,37.911713,33.070406,39.54186,35.509792,39.083627,36.299945,38.066707,32.120799,36.580275,33.241895,36.97516,37.194078,41.636483,35.913936,41.254399,33.264071,38.239168,37.689159,41.405467,38.450156,43.264934,42.302015,42.031738,35.049203,42.106254,38.86992,43.531289,79.485571,91.090069,145.250396,86.095951,75.819874,86.518064,141.799458,75.614703,75.553074,70.874862,70.870056,71.110692,75.202499,78.76562,37.229007,134.989866,4213.358115,0,206.539993,0.10797,-14.05,206.990005,0.09748,0.46,206.910004,0.09359,11.169,205.580002,9.611,-2244,119.419998,2.002,119.400002,31.105152,25.951257,24.338431,15.697056,82.637637,37.813671,44.153452,31.738768,-0.715707,0.021578,0.567203,0,134.989866,37.229007,1032075.2514325619,358037.88451629895,1032075.2514325619,358037.88451629895,279.1659274074073,281.6677805555555,334.14969888888885,336.0668866666666,303.2033061111111,300.1200905555555,279.90191759259255,273.00487129629624,299.53087277777774,305.9778161111111,4213.358115,264.251709227306,178.03025716770935,564.9052244811592,0.9190459137436499,2.3830855161541895,301.35448198238277,273.87285016658467,603.875295564197,1.2533590754148753,2.348423078534314,589.9287738709588,2.4751977844767517,7.349937873987528,-1.0,594.1760601103383,2.49034417245387,7.266830049418378,17.41607132824953,670.4501873577378,2.558149794770958,18.74727534644473,32.795216906506084,674.3469656812106,2.5697782340369715,-1.0,607.6770893620072,2.361000249550571,22.13001256396698,-1.8488241287283245,270.4813178900222,1.2420816891606798,489.3596555644841,1.2343914268272442,593.6755471666963,2.488566281445937,-1.0,281.37344888888884,588.818156080517,2.4712147624685987,-1.0,278.51017388888886,587.3023370706234,2.465763392326186,-1.0,277.6141594444444,272.9349623220111,1.2502450742096274,0.34066364904947477,301.0138183333333,269.96178089620594,1.240350044890031,1.4240925379383498,299.9303894444444,268.55539747749623,1.235656988615866,1.9384180934939081,299.41606388888886,272.9349623220111,1.2781910085163992,0.24531105181951202,269.96178089620594,1.2669396851682972,0.23762592955261638,268.55539747749623,1.2616175496073878,0.23399068939097978,280.8710025,274.3108236111111,-6.560178888888856,279.97785,272.1031541666666,-7.874695833333362,278.85690027777775,272.60063611111104,-6.2562641666667105,319.44745598093664,76.27412724739952,62.77309799573061,4.188149606022898
2025-04-13 06:44:32,1320,0,0,75.303196,73.50419,64.734,40.210827,38.017467,38.436132,39.067624,32.443538,32.936575,38.26284,32.578623,32.282663,32.710122,36.382332,47.750975,37.375672,37.122677,43.826847,55.796161,65.172433,58.017113,50.374023,50.870483,47.447143,45.476863,49.841506,51.646615,49.753562,74.076347,57.765751,46.627824,27.205118,29.384655,26.198052,29.565713,28.681914,28.342795,46.766551,44.685535,44.761762,74.07711,52.920255,41.525198,25.969653,39.333235,72.734329,41.929525,39.981049,25.437583,39.11444,47.960995,44.410141,43.85731,44.701968,40.998348,47.194639,42.922991,33.394896,34.233748,30.205876,30.009275,31.06607,31.106978,37.502052,43.126606,34.203996,41.836885,33.128256,38.352218,33.550455,39.832583,36.796267,42.777128,37.010899,39.93051,32.196599,37.608124,32.76186,39.155749,36.373646,41.626634,34.188479,40.72161,31.990987,37.960739,33.133952,39.57553,35.526349,39.111139,36.32047,38.059727,32.121332,36.610455,33.285976,37.00849,37.205732,41.681494,35.941765,41.297442,33.401297,38.254092,37.682881,41.424883,38.414897,43.273773,42.288619,42.063611,34.987797,42.06629,38.903076,43.46817,75.807783,85.232986,141.843059,76.549185,75.497861,74.095572,139.170422,75.620823,76.108203,70.894174,70.910425,71.12262,75.307692,72.925403,-8.044085,112.275755,4201.314744,0,206.419998,0.09967,-12.973,206.960007,0.08992,0.353,206.779999,0.08478,9.935,205.860001,8.819,-2027,119.489998,2.003,119.300003,121.576776,116.47415,114.930001,-74.948952,70.985994,37.827948,44.141959,31.669474,-0.950956,0.028457,0.752522,0,112.275755,-8.044085,875466.9756165349,45890.916537654986,875466.9756165349,45890.916537654986,279.10075388888885,281.5914661111111,332.6891233333333,334.1739216666667,297.89954722222217,296.2773677777778,279.8955326851852,272.9663743518518,297.4876572222222,302.7238811111111,4201.314744,214.52433776531257,63.802991151043756,506.0921542840275,0.44334496210447855,2.505065174087347,294.8906506678044,256.29681270048405,597.6733936065918,1.1954705297170505,2.3531083867770546,600.8277200283662,2.8897377329545475,0.8799188117113186,-1.0,604.805532711772,2.903926692868171,0.8719153073532755,67.06712834579855,671.8993921503596,2.5899203323372118,15.624081282358581,37.79847266552895,674.8491539310976,2.5987670209913776,-1.0,603.5936387055922,2.3730827842956193,18.59161911315897,-3.008896554417788,600.4044637567832,2.362347983490677,18.773441240707353,-1.3867171099734037,604.3011954166159,2.9021346660419955,-1.0,281.27656888888885,599.7796110985987,2.885977987265418,-1.0,278.44177666666667,598.4178734440163,2.8810798756527647,-1.0,277.5839161111111,600.8931450731122,2.363996697344045,-1.6350976655289173,296.5257483333333,600.8939789415568,2.363999509470322,-1.635521554417835,296.5261722222222,599.4258326325227,2.3590421175786385,-0.8895321099734019,295.7801827777778,600.8931450731122,2.8899721294130165,-1.0,600.8939789415568,2.8899751166672005,-1.0,599.4258326325227,2.8847069136453785,-1.0,281.0308711111111,274.1579566666667,-6.872914444444405,279.97202166666665,272.09865305555553,-7.873368611111118,278.6837052777778,272.64251333333334,-6.041191944444449,0.42325627158299994,67.09385943858763,68.30575344476745,0.006308420399789566
2025-04-13 06:45:32,1380,0,0,74.985719,73.517,64.729841,40.329537,38.028282,38.460187,39.157228,32.264746,32.823218,38.21251,32.382029,32.110073,32.479355,36.454539,47.902036,37.249725,37.13817,44.254357,53.200214,65.104539,57.435931,49.690754,49.603442,47.035802,46.098802,50.424017,51.06761,48.899987,83.731262,59.521627,46.780655,27.634102,28.874909,26.755336,29.23399,28.488811,27.841666,47.157218,44.976194,45.124646,76.77315,59.200126,41.105855,24.766255,39.081898,73.403746,51.213161,39.88565,24.083058,38.976269,47.73922,44.487354,43.987196,43.989827,41.257323,47.180892,43.26079,33.516414,34.499957,29.558437,29.374702,30.59407,30.505789,37.563057,43.154267,34.242407,41.833166,33.140941,38.353466,33.605459,39.831698,36.840947,42.823672,37.07125,39.946575,32.227503,37.606147,32.781659,39.175155,36.412596,41.602443,34.170926,40.742501,32.031698,37.979527,33.167075,39.560521,35.555576,39.105827,36.363391,38.11337,32.183384,36.615519,33.310169,37.030636,37.26413,41.689,35.972856,41.265853,33.400498,38.238206,37.678032,41.421929,38.450343,43.285747,42.327935,42.066458,35.031906,42.055889,38.905408,43.464785,84.65162,91.198686,144.540408,91.696015,75.734799,91.012096,140.999337,75.592708,75.555562,70.842133,70.959074,71.040983,75.258127,76.420279,32.769937,173.067355,4195.13982,0,206.350006,0.11853,-15.509,206.910004,0.10667,0.424,206.720001,0.10286,12.406,204.690002,10.716,-2517,119.419998,1.995,119.300003,35.978226,30.303426,29.083221,10.802429,99.542853,37.847115,44.120285,31.341561,-1.188255,0.035549,0.9401,0,173.067355,32.769937,1294610.2852577348,327293.680420309,1294610.2852577348,327293.680420309,279.03373333333326,281.5838288888889,333.7051872222222,335.6724488888889,306.3144527777778,298.6885477777778,279.88349166666666,272.78420083333333,302.4009,306.03815888888886,4195.13982,261.5435979197466,171.45230780552873,561.8208866638352,0.8942406114126972,2.3867970416339026,310.7351849774035,300.19779823787263,612.2173843514349,1.3375849786730902,2.3417184054565805,590.8668664581884,2.4942834311162665,6.673241019866808,-1.0,595.1652232402403,2.5096178516061873,6.598051161062125,20.04023096914227,661.6673664770767,2.49528869253691,24.63455026790826,22.970002244818716,665.8377378103975,2.507749176710958,-1.0,287.62927258012434,1.2968479265193298,479.6680923039054,4.420732199625718,266.57534572505597,1.227249940013044,492.55651851839895,12.046637199625707,594.7897073396654,2.508283740074214,-1.0,281.361475,589.480230402105,2.4893066516692746,-1.0,278.2088083333333,588.3421178948395,2.485210803305146,-1.0,277.53091666666666,275.3237491886377,1.256383126235248,8.845594977403493,301.88959,264.77417359782123,1.2212129561261431,12.711212755181293,298.0239722222222,259.72757821935414,1.2042260998358254,14.58310386629239,296.1520811111111,275.3237491886377,1.291388322957836,0.26608555864536326,264.77417359782123,1.2510525025641226,0.23906090512004535,259.72757821935414,1.231757075650191,0.22613313466980406,280.99071499999997,274.2656586111111,-6.725056388888845,279.81028416666663,271.74253861111106,-8.067745555555575,278.8494758333333,272.34440527777775,-6.505070555555562,324.2915207331324,66.50214323683645,374.0380938969524,4.8764070592164455
2025-04-13 06:46:32,1440,0,0,74.255839,73.444152,64.707969,40.310103,38.083445,38.483533,39.242615,32.120386,32.741499,38.101304,32.362106,32.052893,32.467131,36.275493,47.805479,37.193896,37.068389,45.721567,51.027463,62.833997,59.368017,50.384313,49.01175,48.721466,45.140036,48.951875,52.289505,49.706796,81.801712,61.132399,46.894004,28.707205,29.722683,28.335844,29.513991,29.333261,29.125862,47.185588,45.072988,45.261263,80.101988,56.313219,41.325629,26.524059,38.849962,79.144212,47.605494,40.000849,26.270126,39.057226,47.355255,44.683799,44.235489,44.30606,40.786596,47.321259,42.9778,33.751964,34.564177,30.014462,29.570811,30.870722,30.921782,37.578258,43.140392,34.267131,41.843149,33.078586,38.329218,33.616602,39.860047,36.861438,42.930511,37.099503,39.939032,32.215882,37.582701,32.765186,39.191617,36.446376,41.62897,34.159333,40.744211,32.027641,37.956533,33.148832,39.57337,35.622103,39.145152,36.403293,38.095438,32.178669,36.621893,33.317458,37.029265,37.306975,41.688077,36.037994,41.315606,33.373878,38.286257,37.756165,41.427476,38.454145,43.279871,42.3159,42.068044,35.057893,42.062514,38.931711,43.466807,79.318332,90.92114,144.95027,85.703308,75.754666,86.178101,141.314346,75.548473,76.200416,71.007326,70.880632,71.023662,75.207953,78.651188,25.290763,92.659062,4214.688448,0,206.259995,0.10743,-13.914,207.020004,0.09671,0.502,206.889999,0.0936,11.12,205.949997,9.538,-2230,119.370003,2.001,119.400002,45.147943,39.579568,38.254788,1.746061,59.614642,37.858898,44.0575,31.615653,-1.427825,0.042899,1.130074,0,92.659062,25.290763,740214.644237934,275726.59312959097,740214.644237934,275726.59312959097,279.11675592592593,281.6618105555555,333.8801922222222,335.90014999999994,302.9851711111111,300.0107244444444,279.8486110185185,272.9364738888889,299.4379622222222,305.88396666666665,4214.688448,256.53584549613646,159.41382880365265,556.0620659000856,0.8481305423550238,2.3943013565323596,288.5839855316755,239.54382395567066,591.3320012794156,1.1389689111048893,2.3579838078449997,592.912022315934,2.5319371218027675,5.552388276129487,-1.0,597.1549241644906,2.547069353956122,5.4922932603111025,25.12596505941906,677.86713483158,2.6364029420244313,12.88908633551423,45.29620669054668,681.8216155343191,2.648211251842055,-1.0,618.5722456969855,2.450097079166689,14.797908148876404,-14.401185579435548,612.9437497569547,2.4314285056185967,15.02476115545489,-11.426738912768883,596.7583552397699,2.545660799118738,-1.0,281.42444666666665,591.6059616829978,2.527251261062262,-1.0,278.330905,590.3844747326095,2.5228568355634544,-1.0,277.5949161111111,614.4700439547054,2.4365091415546467,-12.233632246102218,300.81761777777774,612.6838875086187,2.4305621306848537,-11.289341134991105,299.8733266666666,611.6776098527987,2.4272034742855837,-10.757243357213326,299.34122888888885,614.4700439547054,2.6074475093880958,-1.0,612.6838875086187,2.6013178620090347,-1.0,611.6776098527987,2.5978548188666197,-1.0,280.9386261111111,274.3489280555556,-6.589698055555516,279.9670969444444,271.9236869444444,-8.043409999999994,278.64011,272.5368066666666,-6.103303333333372,-20.031727441020735,80.71221066708938,59.29488913459443,-0.24818707448919777
2025-04-13 06:47:32,1500,0,0,73.731432,73.433565,64.642111,40.194475,37.879579,38.363227,38.997833,32.228569,32.807826,38.201196,32.518763,32.274559,32.647768,36.373827,47.582127,37.164843,37.135685,44.855268,56.904608,65.132597,57.412488,47.475219,49.978313,48.384546,45.362067,51.209395,50.922065,49.552273,73.512962,57.638171,46.44473,27.080569,29.187853,26.049996,29.480424,28.339072,28.351121,46.683806,44.604396,44.773506,73.681579,52.561869,41.420007,25.805654,39.175838,72.431088,41.773548,39.973655,25.060469,39.12805,48.244941,44.318603,43.548132,44.248033,40.901174,47.080297,43.205684,33.311347,34.320555,30.094245,29.825848,31.000383,31.108927,37.605204,43.157496,34.304723,41.844338,33.058896,38.362256,33.656941,39.874782,36.896577,42.986899,37.156054,39.983045,32.220277,37.595758,32.752531,39.191808,36.472682,41.672257,34.157947,40.766169,32.057405,37.960306,33.206847,39.570876,35.624913,39.169123,36.443723,38.131347,32.222409,36.630432,33.334475,37.014038,37.328008,41.717351,36.072263,41.319296,33.397155,38.280455,37.737103,41.443042,38.498907,43.309445,42.323129,42.081429,35.0878,42.043849,38.93806,43.489794,75.70957,84.912586,141.418993,76.413635,75.735478,73.982216,138.890578,75.674809,75.984551,70.797354,71.019779,71.064763,75.198177,72.513156,29.506146,116.809804,4199.437294,0,206.419998,0.09933,-12.823,207.029999,0.08921,0.216,206.770004,0.08481,10.036,205.240005,8.835,-2023,119.550003,2.026,120.099998,39.450449,34.425726,32.979374,6.994281,73.427607,37.878117,44.077761,31.610218,-0.19796,0.005388,0.156889,0,116.809804,29.506146,906728.141697628,304790.634576522,906728.141697628,304790.634576522,279.0459985185185,281.52794277777775,332.53365444444444,333.93832944444443,297.82424166666664,296.04363499999994,279.8598673148148,272.93345416666665,297.4330944444444,302.5458811111111,4199.437294,259.43736398279646,166.3695227284487,559.4071015971086,0.8748866606441862,2.3898480094448225,296.2450214946075,259.9442795764902,598.9995606340837,1.2075979875860225,2.3521076213580963,591.7259147666953,2.5099165097268035,6.18110574097809,-1.0,595.8885768339229,2.5247679883429313,6.114423827614779,22.090578794981298,670.7261710524127,2.5804982784234554,16.269937213388257,36.28863294983694,673.5277241823243,2.588905401145165,-1.0,602.1369052653753,2.3626698751361332,19.427935251642,-1.579220172059138,259.40111895102547,1.2057638797927888,495.65035751666517,0.20138649460756142,595.2952721865312,2.52265922082246,-1.0,281.17485,590.6175408041729,2.5059397752279757,-1.0,278.3833372222222,589.2752312914591,2.501111001894834,-1.0,277.5798083333333,259.85722700709096,1.2073041183092996,0.03226482794087815,296.2127566666666,599.1216985633855,2.352519865478662,-0.061411283170230035,296.30643277777773,258.237729806267,1.2018312217173277,0.6333059390519793,295.6117155555555,259.85722700709096,1.2352345413173853,0.23785945493492558,599.1216985633855,2.5362131725833263,-1.0,258.237729806267,1.228992197593405,0.2337389909185187,281.08431777777776,274.15886166666667,-6.925456111111089,279.76004583333327,272.0166925,-7.743353333333289,278.7352383333333,272.62480833333336,-6.110429999999951,332.3247958156698,74.83759421848981,68.58926578703745,4.440613027263291
2025-04-13 06:48:32,1560,0,0,73.204389,73.404161,64.617531,40.180988,37.841752,38.276407,38.952624,32.123345,32.753793,38.158568,32.247606,32.083005,32.418047,36.204506,47.705902,37.1359,37.078848,44.767432,54.549155,61.867782,54.817522,49.790972,49.628522,49.809216,45.564432,48.707998,51.107842,49.716155,83.83675,59.341891,46.543035,27.348473,28.809019,26.751004,29.100762,28.281252,27.801881,46.700166,44.655098,44.717747,77.142717,59.259921,41.167428,24.600784,38.720161,74.137343,51.842254,39.900211,23.920492,39.05477,47.24758,44.27138,43.935548,44.423029,40.900445,47.069527,42.813449,33.210721,34.009714,29.399417,29.287919,30.437363,30.491623,37.640057,43.146901,34.326306,41.859124,33.017838,38.372737,33.71634,39.855845,36.940827,42.876271,37.175226,39.958083,32.239122,37.630014,32.816341,39.184324,36.474467,41.648965,34.130139,40.772488,32.074474,37.982177,33.242625,39.585994,35.684853,39.170133,36.474391,38.110198,32.246043,36.625174,33.362075,37.022306,37.321241,41.717656,36.114184,41.333229,33.504079,38.307082,37.770818,41.430096,38.48768,43.289507,42.332848,42.071373,35.086523,41.995382,38.940958,43.437391,84.707825,91.235242,144.470822,91.825765,75.575399,91.030897,140.99117,75.499082,76.54918,71.096868,70.926754,71.023519,75.222592,76.560209,20.673533,148.141916,4194.490545,0,206.309998,0.11938,-15.648,206.910004,0.107,0.341,206.610001,0.10284,12.355,205.539993,10.676,-2533,119.349998,2.022,119.5,51.0538,45.678193,44.410976,-4.510765,88.800191,37.885456,43.931905,31.13946,-0.119924,0.003224,0.094107,0,148.141916,20.673533,1122755.440234412,243891.91426648095,1122755.440234412,243891.91426648095,279.0038285185185,281.5219594444444,333.70065,335.63379,306.38653611111107,298.9123722222222,279.7788362037037,272.6719219444444,302.432125,306.05846777777776,4194.490545,253.07876807592177,151.19422610335636,552.0490195996698,0.816098425835533,2.4000115946243845,304.77378626101984,283.3502294938733,607.014956413455,1.2840133215883158,2.3459968041257007,593.8770749438733,2.5573029903481093,4.878249188505707,-1.0,598.0466017470765,2.5721802335202417,4.827136615346632,28.443191368522633,666.901434222087,2.5337519423075596,20.739530518084585,28.92686373898016,670.8829524062561,2.5456489181508375,-1.0,610.4153057412286,2.3571243716793218,24.176298652115207,-1.6127498500912338,267.1810840244927,1.2304459267483467,491.650498275286,5.861414038797648,597.561212565215,2.5704551763073558,-1.0,281.22946388888886,592.6214003141736,2.552796280274961,-1.0,278.24301555555553,591.4611431413625,2.54862105541674,-1.0,277.53900611111106,275.5011049281195,1.2581395285899128,2.825591816575411,301.9481944444444,265.3242934231969,1.224226999161655,6.544499038797653,298.2292872222222,260.80842017563475,1.2090422165387653,8.214151261019879,296.55963499999996,275.5011049281195,1.307277040975115,0.3101045087687254,265.3242934231969,1.2670650090362303,0.2847167332698745,260.80842017563475,1.2492212630677522,0.27345112457358317,280.79415555555556,274.0445652777778,-6.74959027777777,279.91627138888884,271.67426,-8.24201138888884,278.62608166666666,272.2969405555555,-6.3291411111111415,326.69599091938056,68.85483247501054,56.48612848085838,4.744706786382034
2025-04-13 06:49:32,1620,0,0,74.914697,73.433584,64.616045,40.216952,37.823917,38.163187,38.918422,31.967766,32.716032,38.116202,32.245863,32.009406,32.423666,36.214083,47.717103,37.135752,37.024926,45.113027,53.291666,63.56404,56.490678,49.074752,49.292571,48.429122,45.466293,49.683397,51.519701,49.483512,82.276923,61.369533,46.666468,28.586872,29.693235,28.243448,29.514418,29.406429,29.162911,46.930942,44.868975,44.926352,80.37274,56.240616,41.282916,26.418415,38.8864,79.544122,47.550502,40.006591,26.40013,39.121597,47.368318,44.48118,43.688931,43.988034,40.904142,47.156624,42.880831,33.499735,34.255059,29.873298,29.604425,30.788891,30.955946,37.621865,43.168337,34.354907,41.916473,32.988255,38.385904,33.750901,39.863043,36.946282,42.806159,37.19552,39.964646,32.246194,37.636886,32.845931,39.159327,36.477712,41.645592,34.077266,40.772881,32.103354,37.995673,33.288641,39.573437,35.697487,39.164627,36.493209,38.141188,32.25724,36.637194,33.373256,37.035125,37.387108,41.720727,36.145276,41.36148,33.550375,38.333854,37.788329,41.430413,38.514045,43.27973,42.345851,42.064601,35.081465,41.983787,38.94966,43.439901,79.37031,91.099922,144.95542,85.548591,75.639399,86.261442,141.757364,75.67326,76.505596,71.052155,70.896463,71.054768,75.266354,78.833835,30.06997,120.460345,4215.88711,0,206.369995,0.108,-14.003,207.110001,0.0966,0.44,206.910004,0.0936,10.974,205.0,9.58,-2209,119.510002,2.002,119.400002,38.999426,33.615874,32.339549,7.667042,75.348846,37.895023,43.885239,31.496226,-0.360644,0.009484,0.282872,0,120.460345,30.06997,931897.734811165,308678.06404729,931897.734811165,308678.06404729,279.0677731481481,281.57034666666664,334.1263133333333,335.9030111111111,302.8992172222222,300.22292314814814,279.75291074074073,272.8701253703704,299.46683888888884,305.98329,4215.88711,259.80940811289565,167.26526395632274,559.8343813429624,0.8783094092911843,2.389298253913996,297.31078996641384,262.82738633543437,600.0335576712635,1.217141175518352,2.351328641011688,591.6182592641851,2.507292150982826,6.265058253856109,-1.0,595.8193076521998,2.5222788691673554,6.1967303784051015,21.760938553770984,673.2113178825431,2.5833688139747273,16.66934580229343,36.81552336691948,676.773072182135,2.5940004676569934,-1.0,611.1841077464321,2.388485627317214,19.498182507026364,-5.588427255808369,605.8541306046068,2.3708108533540337,19.812094020888253,-2.912133181734305,595.3612989637078,2.520651459565911,-1.0,281.2980377777778,590.345024027007,2.5027234646556034,-1.0,278.30717555555555,589.159519420383,2.4984583317700886,-1.0,277.59810611111106,607.5660207293467,2.3765047790787923,-3.770833922475049,301.0816238888889,605.4567902704923,2.36948692978768,-2.7129544780306105,300.02374444444445,604.5380571003641,2.3664223763538024,-2.252611144697255,299.5634011111111,607.5660207293467,2.5634906332762513,-1.0,605.4567902704923,2.556164100298631,-1.0,604.5380571003641,2.552962932076639,-1.0,280.88597166666665,274.1929983333333,-6.6929733333333274,279.7269347222222,271.89381194444445,-7.83312277777776,278.64582583333333,272.5235658333333,-6.12226000000004,-14.235871340421681,77.39201023034332,62.027210136110966,-0.1839449743978892
2025-04-13 06:50:32,1680,0,0,75.064333,73.382904,64.684996,40.076883,37.737343,38.117728,38.810737,32.198308,32.810681,38.185483,32.584777,32.295923,32.694025,36.27556,47.377981,37.218094,37.202646,44.784491,54.518396,62.084201,58.510846,48.310463,49.633691,46.700004,46.26698,47.755347,52.661622,50.53911,73.421112,57.158908,46.272009,27.34448,29.418888,26.269451,29.62982,28.587483,28.415692,46.466003,44.414479,44.535429,73.952975,51.279833,41.166426,26.137904,38.995526,72.698929,40.462641,40.023438,25.581332,39.153905,47.489807,44.13023,43.438125,44.13023,41.053886,47.089023,42.98544,33.191039,34.066187,30.211008,29.95199,31.150517,31.218325,37.689401,43.176156,34.397075,41.867685,32.971818,38.351611,33.788798,39.869749,36.985744,42.948518,37.265335,39.975613,32.253708,37.603018,32.854987,39.184566,36.523836,41.651844,34.083431,40.790001,32.152255,37.972423,33.313244,39.553922,35.733256,39.184362,36.545317,38.138776,32.294854,36.614422,33.391269,37.000067,37.420147,41.707859,36.15606,41.357238,33.511442,38.310184,37.822527,41.42165,38.532621,43.295124,42.369363,42.081529,35.144206,41.982231,38.947929,43.447394,75.73758,84.811208,140.500027,76.36439,75.78942,74.18807,138.030026,75.651427,76.065387,71.081552,70.932065,71.05981,75.208873,72.8352,25.364903,108.397765,3994.402566,0,206.529999,0.09577,-12.422,207.320007,0.08601,0.282,207.039993,0.08076,9.453,205.869995,8.432,-1920,119.650002,2.0,119.099998,44.430085,39.324502,38.181514,1.841924,68.846242,37.909053,43.871286,31.631511,-0.19781,0.005192,0.153779,0,108.397765,25.364903,848729.176918105,276237.770413571,848729.176918105,276237.770413571,278.97627277777775,281.53279055555555,332.05557,333.42779277777777,297.7968833333333,296.12648444444443,279.745159074074,272.94528388888887,297.44865555555555,302.48956,3994.402566,256.5888305951077,159.54037568454928,556.1233460882366,0.8486201613263837,2.3942173312573223,293.70378552777527,253.11525619181654,596.5004029136096,1.1848421599641494,2.353996810472797,592.6597374759597,2.530703525420847,5.56670589065244,-1.0,596.9211363400409,2.545909035069707,5.5061159537668605,24.94395996044784,671.3783617716683,2.5935852663337307,15.127020016450668,38.35178447222472,674.0929193761509,2.6017434266401067,-1.0,604.489754357718,2.3810112022227288,17.907840496151486,-4.093097805558045,601.23304238557,2.370044391215138,18.08410474718211,-2.4226989166691624,596.1630604634515,2.5432141889617186,-1.0,281.07889388888884,591.4402822738759,2.5263265887626924,-1.0,278.24245888888885,590.3863677234503,2.522534504855596,-1.0,277.6074655555555,601.3018051518769,2.3702765848157337,-2.457943361113621,296.1617288888889,601.8782064346283,2.372221852869521,-2.7534228055580456,296.4572083333333,600.5188957740364,2.3676312727403905,-2.0567305833358205,295.7605161111111,601.3018051518769,2.5613972135421403,-1.0,601.8782064346283,2.5634245137633327,-1.0,600.5188957740364,2.5586396634756507,-1.0,280.8222325,274.054785,-6.767447500000003,279.6967652777778,272.0841661111111,-7.612599166666712,278.7164794444444,272.69690055555554,-6.019578888888873,-8.573304909610329,74.45722543162742,66.88860741395035,-0.11514402880191961
2025-04-13 06:51:32,1740,0,0,75.583054,73.406388,64.725826,40.029438,37.66457,38.033062,38.814787,32.183258,32.772887,38.167375,32.338344,32.217181,32.600646,36.340647,47.373846,37.26343,37.200435,44.385325,54.227459,63.086447,54.624303,49.067731,49.361719,47.957016,45.363978,48.877571,52.393457,49.626463,82.8805,58.666405,46.113248,27.274793,28.797337,26.672739,29.222892,28.43116,27.738456,46.426512,44.263111,44.255221,76.159084,58.086637,41.251391,24.790638,39.131524,72.496985,49.825175,39.827072,24.238742,39.03484,47.099877,44.182954,43.816824,44.406059,40.994657,46.987858,43.009455,32.963776,34.001722,29.631309,29.533204,30.640163,30.692061,37.675727,43.195495,34.433109,41.913058,32.953684,38.412564,33.814574,39.865468,36.977467,42.862586,37.259975,40.002881,32.248315,37.655635,32.875018,39.198366,36.505374,41.680114,34.050082,40.81548,32.157986,37.99586,33.332819,39.559884,35.702476,39.185033,36.512355,38.162081,32.306317,36.635116,33.390719,37.03892,37.423173,41.745166,36.191453,41.366008,33.594038,38.322472,37.792405,41.420738,38.47299,43.329761,42.397686,42.064591,35.069485,41.948713,38.974371,43.406555,84.091031,90.381107,142.554313,90.886365,75.785517,90.148864,139.133753,75.675192,76.233827,71.027786,70.980433,71.068705,75.247707,75.96275,31.472524,151.643927,3974.919768,0,206.460007,0.11343,-14.817,207.029999,0.10245,0.364,206.860001,0.09766,11.816,205.979996,10.171,-2398,119.529999,2.006,119.699997,36.80011,31.938253,30.513934,9.313138,90.379251,37.914461,43.918304,31.243706,-0.426308,0.01083,0.331062,0,151.643927,31.472524,1146900.9550907388,318348.33305666794,1146900.9550907388,318348.33305666794,278.92624277777776,281.47658777777775,332.66875166666665,334.56906277777773,305.8646472222222,298.2493646296296,279.77128018518516,272.729836574074,302.08946166666664,305.5839483333333,3974.919768,260.7198095156373,169.460917066999,560.8783125328116,0.8866775332883525,2.387972721379288,305.649988070165,285.8000129935618,607.8021351604202,1.2918753544651849,2.3453748955577263,591.0209671781333,2.499711660863333,6.480170063028499,-1.0,595.3104472473033,2.5150202762069163,6.407584063358974,20.75677826214047,664.0524223613909,2.5217594612635588,21.37922856557669,27.01876359650163,667.9800723193946,2.5335323543746107,-1.0,608.2586566071905,2.3468679799286827,24.95304418497996,-0.21465915205715191,265.37942151402916,1.2242475548010243,492.8111367080568,7.400623440535412,594.4917826009037,2.5121092988765312,-1.0,280.9906933333333,589.9531393139101,2.495878934243697,-1.0,278.28966166666663,588.6273559693404,2.491108108858529,-1.0,277.4983733333333,274.034954357971,1.25311529969949,4.2330436257205974,301.4169444444444,263.8438465316409,1.21909403268061,7.967163625720616,297.6828244444444,258.35939638465067,1.2006070707496959,10.001663070165023,295.648325,274.034954357971,1.2877749316227878,0.2671675773799525,263.8438465316409,1.2486865790911448,0.24113115706653745,258.35939638465067,1.2276507776413845,0.22711938801763412,280.7285641666666,273.9737494444444,-6.754814722222193,279.87857861111104,271.80680916666665,-8.071769444444385,278.7066977777778,272.4089511111111,-6.297746666666683,325.64154566410417,68.74197511408761,55.79376575420042,4.737157248153741
2025-04-13 06:53:32,1860,0,0,73.363304,73.36542,64.664764,40.047439,37.661411,38.017978,38.864489,32.299669,32.861911,38.268607,32.576425,32.451316,32.854676,36.429737,47.346202,37.3809,37.300905,44.807804,51.795155,63.936103,56.757574,49.848782,49.258778,49.746563,46.353872,49.047425,50.664255,48.8731,72.81696,57.123908,46.257967,26.959896,29.168858,26.288399,29.51896,28.325075,28.39469,46.471658,44.40924,44.371549,73.213392,52.059969,41.309867,25.875938,39.023295,72.171847,41.688174,40.096523,25.274112,39.288444,46.67515,44.190702,43.880272,44.487428,41.295396,47.202965,42.710305,33.150782,34.049932,30.142082,29.9535,31.155145,31.233935,37.694276,43.193728,34.442198,41.925579,32.859203,38.386272,33.842751,39.875955,37.02028,42.855032,37.300215,40.018308,32.235416,37.647061,32.888178,39.187249,36.518119,41.679145,33.970617,40.789951,32.16689,38.011586,33.369076,39.578864,35.779138,39.19917,36.560174,38.166594,32.311753,36.643621,33.404146,37.042408,37.480148,41.800077,36.238624,41.426513,33.665791,38.357662,37.822315,41.468888,38.516901,43.340936,42.399698,42.083746,35.122058,41.915989,39.011195,43.36551,76.853304,85.070939,139.77951,78.711471,75.415989,76.150295,137.119968,75.529015,76.449207,70.664306,70.889862,71.050714,75.204467,72.138954,38.162308,138.407279,3979.421562,0,206.419998,0.09801,-12.708,207.259995,0.08764,0.297,206.949997,0.08364,9.718,205.929993,8.696,-1999,119.650002,1.995,119.0,29.576943,24.628843,23.415499,16.681024,84.275938,37.928729,43.873209,31.614229,-0.410744,0.009774,0.317084,0,138.407279,38.162308,1055637.4836362028,364472.76811915595,1055637.4836362028,364472.76811915595,279.0137698148148,281.59609166666667,331.5499822222222,333.02750555555554,299.1008172222222,295.78003685185183,279.74622712962963,272.9356829629629,298.0685022222222,302.633855,3979.421562,264.7962420609346,179.3588332349486,565.5226592792178,0.9240233837882482,2.382366685939056,302.26345986517504,276.37967701177917,604.7201249963829,1.261504625426361,2.3477770055912033,589.4252152777011,2.4702878794327585,7.499046111177414,-1.0,593.8149301352389,2.4859484424634855,7.411040733302309,16.79984960573205,664.4811850190714,2.5365124931272613,19.48366226184963,29.286522357047147,667.489620082088,2.545566182814524,-1.0,267.69470641895987,1.2326204961880385,491.1267175005338,3.1626426429528465,258.70404198042814,1.2023938050311085,496.52025186491755,6.483423013323204,592.9211149210308,2.4827713765587944,-1.0,281.0710927777778,588.2523295537095,2.4660789775934013,-1.0,278.3221483333333,587.1103024969566,2.461970745309901,-1.0,277.6480683333333,258.8278670375755,1.2028124114373135,6.437370976286161,295.8260888888889,259.4203752669796,1.2048145598921018,6.217130976286171,296.04632888888887,257.8648271889503,1.1995550126510306,6.79576708739728,295.46769277777776,258.8278670375755,1.2241372871582943,0.2057909841444255,259.4203752669796,1.226374887755616,0.20732532835132214,257.8648271889503,1.220500378110304,0.20329712070182843,280.61273666666665,274.0390872222222,-6.57364944444447,279.91880555555554,272.06543944444445,-7.853366111111086,278.70713916666665,272.7025222222222,-6.004616944444422,330.72117329727297,70.6662548838325,396.78647860011154,4.680043874419863
