Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 06:55:32,1980,0,0,74.424965,73.384516,64.548927,40.143674,37.605467,38.0429,38.867891,32.126893,32.829593,38.190135,32.42711,32.261243,32.617559,36.342873,47.395221,37.288611,37.202882,43.227697,56.765598,66.988763,53.886476,47.574791,50.131907,47.708238,46.179929,48.884081,52.517106,50.920892,80.410964,60.368097,46.203804,28.386375,29.595935,28.345107,29.596827,29.397498,29.305178,46.633785,44.400928,44.498217,79.06527,54.125851,41.419097,26.787279,39.349414,78.31114,45.011302,40.138234,26.714932,39.27314,48.02504,44.411318,43.25481,43.984782,41.558297,47.206752,43.000684,33.314899,34.231981,30.106472,29.937058,31.105292,31.120523,37.69272,43.207544,34.465763,41.952442,32.836131,38.388064,33.891178,39.859052,37.031181,42.875075,37.339812,40.07099,32.255242,37.664401,32.931406,39.163714,36.533452,41.697018,33.934014,40.839942,32.208967,38.013899,33.406503,39.5455,35.757576,39.208136,36.573152,38.187979,32.327512,36.615928,33.402555,37.039659,37.510995,41.765687,36.263062,41.423081,33.656996,38.31609,37.804576,41.451752,38.545173,43.363774,42.459225,42.050559,35.113411,41.865925,39.006803,43.377377,77.964059,89.585326,142.456309,83.005072,75.697177,83.605793,139.324674,75.605225,75.434678,70.871274,70.936367,71.035253,75.171344,77.89727,31.088085,113.83648,3992.418415,0,206.389999,0.10152,-13.231,206.880005,0.09119,0.315,206.610001,0.08534,9.981,205.449997,8.884,-2036,119.540001,1.991,119.400002,37.338046,32.553339,31.272476,8.865758,71.833589,37.935229,44.039155,31.636037,-0.871474,0.022469,0.673729,0,113.83648,31.088085,886227.7952353598,315697.71957034495,886227.7952353598,315697.71957034495,279.03169166666663,281.59819555555555,332.77481888888883,334.5146161111111,301.4861511111111,299.4069211111111,279.83841953703705,272.94779861111107,298.6855883333333,305.14184777777774,3992.418415,260.4723659533604,168.86361797873772,560.5948079229577,0.8844041442467871,2.3883302460059332,295.36080564837516,257.56093483876634,598.135274547845,1.1996805071126966,2.352759497947147,591.2967805154146,2.5021734445834003,6.419171687314863,-1.0,595.6117466668429,2.51756677991056,6.3470096604078385,21.125829602195154,671.7735293079604,2.5874860330303457,15.83599036302151,37.41401324051367,675.2355470282201,2.597862408146522,-1.0,610.2041638349448,2.39320351284811,18.481516417154317,-6.125345462735936,606.1156339285676,2.379595267688648,18.706222604400594,-4.046115462735941,594.6733524932638,2.514231092189182,-1.0,281.0410022222222,590.2088324605252,2.498269892478064,-1.0,278.3828316666666,589.0170491694222,2.4939833178395925,-1.0,277.6712411111111,607.3710237658578,2.3837837286258168,-4.684174351624847,300.04498,605.9000232073236,2.378875009869416,-3.936566573847017,299.2973722222222,605.0752331986895,2.3761173249051644,-3.517605462735901,298.87841111111106,607.3710237658578,2.5588187992527067,-1.0,605.9000232073236,2.5537129821014477,-1.0,605.0752331986895,2.550843441083746,-1.0,281.04898833333334,274.1352444444444,-6.9137438888889164,279.6054422222222,272.0509805555555,-7.554461666666725,278.86082805555554,272.65717083333334,-6.203657222222205,-14.818853413152965,76.1617826411175,61.56936547301564,-0.1945707269350692
2025-04-13 06:56:32,2040,0,0,75.167997,73.275593,64.649697,40.21005,37.713151,38.095756,39.010948,32.204418,32.833258,38.204375,32.498391,32.374761,32.77238,36.321691,47.340691,37.316962,37.317067,44.445268,54.496656,62.951991,54.656841,48.188855,50.845355,47.573844,46.163142,49.820893,50.820287,48.158768,72.499803,57.149032,46.478415,26.62361,29.146598,26.588274,29.562258,28.31324,28.380625,46.637092,44.673266,44.546641,73.050359,51.966133,41.117977,25.825408,38.959748,72.220571,41.918882,40.141343,25.27719,39.303387,46.721423,44.171838,43.518818,44.808563,41.372262,47.217258,42.968131,33.262843,33.998737,30.021125,29.872213,31.123811,31.13089,37.690185,43.234433,34.496607,41.955306,32.795899,38.415814,33.906652,39.889871,37.06609,42.844307,37.363849,40.042952,32.22426,37.693914,32.908636,39.189267,36.51262,41.694349,33.89244,40.829539,32.198007,38.025729,33.407294,39.575725,35.82471,39.218967,36.56676,38.179228,32.308908,36.653181,33.393751,37.058949,37.509499,41.80465,36.281522,41.431306,33.710604,38.347265,37.825167,41.464575,38.533763,43.325662,42.449323,42.067903,35.130905,41.836672,38.99584,43.338388,77.074216,85.124774,139.792076,78.950724,75.594384,76.544864,137.153268,75.548623,76.451505,70.920047,70.881446,71.0249,75.161464,72.073331,32.393623,134.632102,3975.201273,0,206.619995,0.09854,-12.796,207.240005,0.08829,0.354,206.960007,0.08358,9.73,205.850006,8.718,-2005,119.540001,1.992,119.599998,36.104747,30.744309,29.767675,10.373668,82.464545,37.939818,43.926839,31.56827,-1.098234,0.028431,0.848814,0,134.632102,32.393623,1029608.5555892139,324699.08683461096,1029608.5555892139,324699.08683461096,279.0273583333333,281.6040322222222,331.5684822222222,333.0344866666666,299.23373555555554,295.70013574074073,279.77602175925927,272.9101499074074,298.1912311111111,302.6637633333333,3975.201273,261.30642218338716,170.87851639700858,561.549713149949,0.8920639944895693,2.3871332449451277,301.25844649233755,273.60852196552895,603.7856206003325,1.2524985996621252,2.348491433984866,590.9533414002185,2.4959927247143257,6.616438264559511,-1.0,595.2940403658223,2.511477820151357,6.541264866898271,20.297610038835046,665.2837295624039,2.5430217734060068,18.920193650281792,30.310035729884646,668.2568801302504,2.5519689330189808,-1.0,268.0576442719371,1.2340108640562848,490.8237713355443,2.0247109367820144,258.48675501968347,1.2018363326581176,496.57060483934345,5.558310751596821,594.6013101658382,2.509016081617421,-1.0,281.1935638888889,589.5895557408808,2.491097960922845,-1.0,278.2155427777778,588.6790708628777,2.487822178028484,-1.0,277.6729683333333,258.35168800647153,1.201379523637622,5.608555936782011,295.64989055555554,259.17433374112545,1.2041605847198935,5.302691492337601,295.95575499999995,257.9348531130131,1.1999692600419554,5.763684825670907,295.49476166666665,258.35168800647153,1.2268172350665405,0.22390483950824971,259.17433374112545,1.2299654383436744,0.22601056355827265,257.9348531130131,1.2252220393190516,0.22283786836493805,280.6203502777778,274.0559944444444,-6.564355833333366,279.90760583333326,272.00926055555556,-7.8983452777777075,278.80010916666663,272.6651947222222,-6.134914444444405,332.46658638053503,69.9896891965816,397.2260852904668,4.750222356992167
2025-04-13 06:57:32,2100,0,0,75.239056,73.294328,64.696418,40.182822,37.683187,38.109094,38.976397,32.123737,32.79772,38.269325,32.252407,32.179659,32.529784,36.389196,47.348869,37.307557,37.311793,45.211415,52.002564,63.137717,55.590062,48.907653,50.015203,47.514788,46.50229,49.933072,50.27079,48.070508,84.68444,59.52373,46.385918,27.532256,28.880787,27.039512,29.29651,28.485065,28.110199,46.61395,44.587696,44.537744,77.666663,58.580443,41.219302,24.883192,39.116464,75.663721,52.01413,39.941114,24.398126,39.097957,47.043555,44.233305,43.948764,44.462969,41.466216,47.190437,42.954005,33.035211,34.147194,29.508541,29.434958,30.656517,30.597476,37.702587,43.253772,34.546276,41.973306,32.782093,38.434362,33.943953,39.884426,37.076105,42.878839,37.387236,40.076836,32.257142,37.691357,32.931405,39.208518,36.535476,41.699909,33.893728,40.86251,32.229555,38.032451,33.446487,39.579016,35.800996,39.23108,36.60104,38.203054,32.348481,36.652715,33.412833,37.054023,37.508996,41.834486,36.296352,41.471113,33.691283,38.359071,37.800749,41.464321,38.530859,43.359637,42.450906,42.062014,35.111222,41.798567,39.035733,43.323214,84.904856,91.419987,142.746484,92.21455,75.6017,91.32371,139.319866,75.462448,75.749056,70.744256,70.889616,71.045376,75.196199,77.020296,33.854031,157.749771,3965.514359,0,206.130005,0.11478,-14.938,207.009995,0.10331,0.448,206.889999,0.09989,12.049,205.509995,10.342,-2433,119.419998,2.021,119.5,34.362521,29.195905,27.917717,12.023397,93.075054,37.952294,44.018136,31.229983,-1.32752,0.034651,1.027358,0,157.749771,33.854031,1188999.2657506468,334768.24511546694,1188999.2657506468,334768.24511546694,278.9919137037037,281.5891316666666,332.7721477777777,334.6758244444444,306.60252777777777,299.44904148148146,279.82674203703704,272.7222126851852,302.54158666666666,306.1611038888889,3965.514359,262.2190406703566,173.08840195063087,562.5922436557277,0.9004355551973791,2.3858495842829095,307.14590918096854,290.00310948073644,609.1287617477161,1.3053063004941403,2.3443097276208644,590.5156585537708,2.4890592932111386,6.839136033452663,-1.0,594.9006495525063,2.5047038041938623,6.760211002904099,19.37009099631001,662.9881148950103,2.5127677583159866,22.313543244881313,25.626238596809173,666.9502888894987,2.524640397519811,-1.0,288.46890600152943,1.300306847433941,478.76357318497304,0.5433814031907787,268.64300079228354,1.2348816646391199,490.9789169910261,7.696867699487086,594.1447196623369,2.5020171579577193,-1.0,281.1421766666666,589.3031427713063,2.484707615339373,-1.0,278.27183444444444,588.1087633883684,2.4804099988313446,-1.0,277.56172999999995,276.79430290139925,1.2619682571398667,4.726775847635224,302.4191333333333,266.1161401521633,1.2264301953505807,8.62554084763525,298.5203683333333,263.1016013987298,1.2163130742079562,9.738286403190784,297.40762277777776,276.79430290139925,1.2959289590541196,0.26625129163497885,266.1161401521633,1.255206657874398,0.23883651004388834,263.1016013987298,1.2437103960250413,0.2310970773845415,280.7269055555555,274.0340013888889,-6.692904166666608,279.93103694444443,271.7454163888889,-8.185620555555545,278.82228361111106,272.3872202777777,-6.435063333333346,321.87265776148723,68.08746534250406,374.5192088934809,4.727340871661969
2025-04-13 06:58:32,2160,0,0,75.514854,73.347748,64.762357,40.163708,37.571201,38.115549,38.92922,32.120657,32.845974,38.243062,32.314487,32.222131,32.597143,36.272971,47.255098,37.265673,37.292131,44.824518,50.114046,61.543211,57.862768,50.410983,50.076689,48.462619,45.496017,49.654621,52.078175,48.985073,80.230141,60.257734,46.184671,28.319547,29.595836,28.274498,29.66317,29.365416,29.248565,46.440174,44.377116,44.356078,79.159476,54.010256,41.509752,26.735262,39.445356,78.265933,44.787023,40.061542,26.579156,39.202612,46.653473,44.338811,43.748211,44.319087,41.295663,47.186634,43.087863,33.120955,34.058043,30.122587,29.910373,30.981477,31.052168,37.674425,43.246431,34.515656,41.966706,32.71672,38.409098,33.912775,39.871697,37.078811,42.891625,37.39394,40.088805,32.216279,37.682321,32.914756,39.201072,36.486845,41.694684,33.82231,40.870946,32.245201,38.015466,33.430738,39.554545,35.780839,39.215861,36.564086,38.218629,32.352604,36.624956,33.39518,37.027776,37.51238,41.803118,36.314035,41.442938,33.712133,38.326012,37.7849,41.428616,38.508268,43.335426,42.469578,42.037621,35.098588,41.785159,39.009627,43.306901,77.984012,89.5162,142.512607,82.937931,75.58334,83.5022,139.232307,75.42591,75.378623,70.723222,70.917439,71.024391,75.186719,77.939537,27.037522,102.023209,4004.659297,0,206.770004,0.10066,-13.126,207.210007,0.09134,0.348,207.080002,0.08552,10.01,206.220001,8.845,-2041,119.68,2.001,119.400002,42.215109,37.54019,36.09198,3.969562,65.21849,37.936606,43.907185,31.540934,-1.557825,0.041319,1.207536,0,102.023209,27.037522,804778.1623152129,287770.07197215396,804778.1623152129,287770.07197215396,279.0307342592592,281.58701888888885,332.72350388888884,334.54589277777774,301.4488505555555,299.3825092592592,279.76510259259254,272.8949632407407,298.6966733333333,305.10344444444445,4004.659297,257.76494582989017,162.35384374165324,557.481743659939,0.8594783673418483,2.392378423422579,291.69170554319925,247.75251046995027,594.4896313989932,1.1668202502813558,2.3555311883703736,592.328098519737,2.522249230676288,5.813201820349516,-1.0,596.5999473401795,2.537489073934033,5.749426298647795,23.822073058998683,673.8886170841423,2.61015549147633,14.210502589040214,41.031798345689594,677.4776629851061,2.6209129187913605,-1.0,613.2745596224547,2.418878272298952,16.457490080545902,-9.757145012356261,609.3022701908554,2.40565557459611,16.643291355352527,-7.690803716059975,595.6680318067804,2.5341762873252023,-1.0,281.03037277777776,591.3323830120529,2.5186769252924903,-1.0,278.4331955555555,589.9933670855174,2.513860855109602,-1.0,277.6286344444444,610.3827912157468,2.409261356755927,-8.252817234578515,299.94452277777776,609.2392047692783,2.405444911398991,-7.658003345689622,299.34970888888887,608.2846910305475,2.4022536403234027,-7.161590567911844,298.8532961111111,610.3827912157468,2.585738053138674,-1.0,609.2392047692783,2.5817866948405324,-1.0,608.2846910305475,2.5784815766130054,-1.0,280.64785666666666,274.033055,-6.614801666666665,279.83536055555555,272.04804444444443,-7.787316111111124,278.8120905555555,272.60379027777776,-6.2083002777777665,-16.974171671118484,77.28866974396283,60.614057461687594,-0.21962044019323246
2025-04-13 06:59:32,2220,0,0,74.757074,73.303621,64.711792,40.143272,37.497657,38.043822,38.840098,32.165171,32.859266,38.238599,32.445232,32.370693,32.774538,36.372976,47.064562,37.290773,37.380066,44.867398,54.297723,62.910365,55.291873,47.421112,51.054369,47.402595,45.529899,48.971308,50.678318,49.413967,71.243417,56.868325,46.018654,26.581412,28.822261,25.945143,29.422639,27.902759,27.910348,46.422165,44.24472,44.280225,72.064544,52.620174,41.313717,25.448578,39.235122,71.183446,42.951419,40.107093,24.764465,39.296713,47.121569,44.080744,43.636487,44.45552,41.150195,47.082408,42.80958,32.919666,33.992233,29.979373,29.784087,30.928342,30.986761,37.697503,43.265839,34.510684,41.980243,32.701954,38.403481,33.907126,39.885241,37.106996,43.037268,37.427516,40.082614,32.213587,37.663273,32.881368,39.205364,36.543376,41.706438,33.848931,40.891612,32.226491,37.988475,33.419586,39.536538,35.792427,39.240191,36.592922,38.21241,32.369473,36.63023,33.376927,37.005286,37.554438,41.81022,36.333646,41.437352,33.589234,38.327994,37.801024,41.471831,38.583865,43.34475,42.472066,42.006705,35.173363,41.744547,38.990764,43.313153,77.856144,85.307086,139.569391,81.060818,75.529998,80.286922,136.968777,75.451173,75.382777,70.964256,70.898262,71.003094,75.040932,71.298847,35.117893,127.645385,3974.1025,0,206.610001,0.10025,-13.046,207.169998,0.09116,0.367,207.089996,0.08542,10.153,205.580002,8.922,-2034,119.589996,2.009,119.099998,32.597589,27.892652,26.686028,13.421065,79.021553,37.943882,43.875683,31.431744,-1.782716,0.047847,1.382841,0,127.645385,35.117893,981436.8396464449,343482.266487001,981436.8396464449,343482.266487001,278.97212296296294,281.5291155555555,331.46598722222217,332.91077277777777,300.40601,295.09285314814815,279.7476013888889,272.83430203703705,298.6256355555555,302.76504777777774,3974.1025,262.9923151319392,174.9651591943121,563.4736498631248,0.9075210643823931,2.3847828257152437,299.34826955482407,268.3714208865862,601.9858477097234,1.235387302690742,2.3498565037964365,590.1533739495158,2.4832569199644703,7.032517139804532,-1.0,594.4786969887991,2.4986907477494986,6.952062045537997,18.536800423616285,666.4747766369762,2.5545092198718433,17.903088100095534,32.1177176673981,669.383819840836,2.563266439598586,-1.0,604.1324199744663,2.357014687844422,21.125063357488628,-1.0577404451759094,256.85080968644183,1.1966263269549087,497.3978646891523,4.25541640667592,593.4774699061091,2.495130621276191,-1.0,280.93814111111107,589.060253421415,2.4793339777392815,-1.0,278.3242872222222,587.9302874679277,2.4752691916977847,-1.0,277.65394055555555,256.47271575000144,1.1953447498067065,4.396371221490767,294.9518983333333,257.69715757794455,1.1994928689938946,3.9401895548240873,295.40808,256.3833782146841,1.1950418442082353,4.429688443712962,294.9185811111111,256.47271575000144,1.2174447840728264,0.20979607528107053,257.69715757794455,1.2221005924652841,0.21294772281864496,256.3833782146841,1.2171050877008147,0.2095661252607672,280.70619805555555,273.95886083333335,-6.7473372222222,279.84222416666665,271.9731833333333,-7.869040833333372,278.69438194444444,272.57086194444446,-6.123519999999985,333.3025642630739,71.9960796481771,62.34235666250993,4.629454352123365
2025-04-13 07:00:32,2280,0,0,74.576937,73.306884,64.565422,40.093711,37.450143,38.027262,38.827327,32.054833,32.742172,38.256552,32.173682,32.141894,32.496039,36.338792,47.22185,37.259427,37.234449,43.222601,53.33709,63.325387,56.096191,50.226368,51.162647,47.997135,45.552384,49.809097,50.884162,48.531626,86.221713,60.387174,46.054405,27.892923,28.889584,27.297526,29.270516,28.571481,28.299728,46.501471,44.382719,44.464234,79.39005,59.189653,41.364858,25.255292,39.295465,78.364861,53.325794,39.983145,24.890304,39.130093,47.031257,44.267853,44.300727,44.900999,41.015845,47.072232,42.799615,32.937585,34.166812,29.619666,29.491236,30.555876,30.498047,37.690179,43.246276,34.517781,41.994307,32.695727,38.384165,33.953859,39.857586,37.125681,42.963183,37.45123,40.07673,32.236122,37.649487,32.942188,39.184743,36.546584,41.689839,33.808807,40.858882,32.2557,37.982204,33.464816,39.538383,35.833261,39.236744,36.592119,38.195385,32.375901,36.612285,33.413115,37.010781,37.581587,41.837226,36.351903,41.456813,33.640867,38.35665,37.82307,41.452771,38.594313,43.334072,42.530632,42.014317,35.192566,41.783419,39.029002,43.332755,85.343077,92.539743,143.428972,93.473479,75.431383,92.326867,139.653471,75.466713,74.988259,70.790147,70.846666,71.018985,75.1125,78.442536,26.965799,149.54964,3987.612418,0,206.300003,0.11607,-15.14,207.059998,0.10495,0.457,206.970001,0.10109,12.125,205.910004,10.435,-2463,119.57,2.0,118.5,42.174734,37.485187,36.103474,3.879671,89.437899,37.952,44.052716,31.211537,-2.013149,0.054052,1.562509,0,149.54964,26.965799,1132461.35513748,287275.559315843,1132461.35513748,287275.559315843,278.96526074074075,281.5234622222222,332.9574838888889,335.0549844444444,307.3019327777778,300.5530785185185,279.8459533333333,272.71196499999996,302.78504277777773,306.7831905555555,3987.612418,257.7152512560351,162.2347910490642,557.4244193829834,0.8590199541627367,2.3924551172268957,305.12764021952,284.33851172021804,607.3337423192582,1.2871880058388765,2.3457457633945853,592.2371114608275,2.5222282486358427,5.804199187780602,-1.0,596.51121206438,2.537479635445772,5.740473195681931,23.808210966187062,665.0818907080959,2.526898921409798,21.028607693027485,27.82984366936887,669.4075231914728,2.5398497132313773,-1.0,611.9266530748628,2.360744864116438,24.302406330330218,-2.1742925582577755,271.6630927484506,1.2453332240644572,488.9666949499568,4.574561701001528,595.5647574593,2.534114352078466,-1.0,280.9580027777778,591.2166060178367,2.5185660460049597,-1.0,278.3526988888889,589.9393545947651,2.513971100738929,-1.0,277.5850805555555,279.1671173699357,1.270188072000154,1.8544663306311122,303.2731738888889,268.7220861252502,1.2355303766829067,5.649834663964498,299.4778055555555,267.1699177765933,1.2303425278809306,6.219384108408917,298.9082561111111,279.1671173699357,1.3127467931874919,0.2958891578552978,268.7220861252502,1.2722174446379624,0.2694587292817528,267.1699177765933,1.2661946410161664,0.26553107471449927,280.7330861111111,274.01233249999996,-6.720753611111149,280.1504794444444,271.7919172222222,-8.35856222222219,278.6542944444444,272.33164527777774,-6.322649166666679,320.57401871237687,68.57067864371595,53.15523763323313,4.675088901745256
2025-04-13 07:01:32,2340,0,0,74.617777,73.214459,64.547306,40.107223,37.439829,37.973221,38.7759,32.090645,32.816506,38.252656,32.252519,32.150454,32.51527,36.228221,47.16082,37.273251,37.263269,44.311736,56.28221,64.562334,52.057217,47.746345,49.157926,48.300006,46.029532,51.090918,52.346173,49.864645,78.377251,59.411451,46.030865,28.037625,29.505956,28.036815,29.534496,29.004918,29.145426,46.397664,44.306106,44.406473,78.151045,53.032265,41.611521,26.721321,39.408666,77.189629,43.361942,40.118666,26.455565,39.206315,47.572675,44.313738,43.444981,44.230893,41.417805,47.165952,43.325978,33.12874,34.04979,30.143277,29.890046,30.999485,30.971244,37.678579,43.260212,34.540126,41.990071,32.650528,38.413963,33.925659,39.887255,37.137762,43.052883,37.44677,40.114142,32.214279,37.676455,32.910634,39.216201,36.524597,41.722958,33.791004,40.895377,32.245426,38.00121,33.463494,39.554495,35.842804,39.283736,36.597227,38.217084,32.3595,36.63093,33.410509,37.018605,37.556698,41.849839,36.340838,41.445378,33.59423,38.327786,37.815397,41.466039,38.58026,43.357402,42.496127,42.027703,35.19188,41.732873,39.044075,43.299914,76.718217,88.277742,141.846318,80.759942,75.707891,81.123788,138.642633,75.426655,75.611554,71.015153,70.907009,70.962185,75.105389,76.9065,28.520973,100.966672,4002.597962,0,206.919998,0.09903,-12.898,207.320007,0.08898,0.359,207.139999,0.08402,9.783,205.5,8.686,-1980,119.660004,2.001,119.0,40.227904,35.80856,34.315705,5.802961,64.603197,37.954186,44.051012,31.53043,-2.242017,0.060666,1.741131,0,100.966672,28.520973,797493.596438704,297998.106138561,797493.596438704,297998.106138561,279.0316762962963,281.57552888888887,332.3959072222222,334.1757322222222,300.23885666666666,298.65331944444443,279.84500648148145,272.88912796296296,297.99345388888884,304.4154122222222,4002.597962,258.77860705830244,164.78565245090837,558.6496105295208,0.8688218063788946,2.3908330829519757,291.3504607662993,246.8467935937302,594.1459232935681,1.163763111276346,2.355795307780806,591.9531196411583,2.5147165793206714,6.034134736085525,-1.0,596.2134745353849,2.5299157046399916,5.967761385857392,22.796921830586427,673.4405349547818,2.6103563430840446,14.086004429909268,41.0454464559229,676.9410422799511,2.6208593764079944,-1.0,611.226908787775,2.413546368230525,16.386907773520758,-8.888395900367357,608.1843448969652,2.403385703406547,16.529300243779595,-7.302858678145128,595.1555628252489,2.526154376771927,-1.0,280.94492499999996,591.047961046971,2.5114694977772225,-1.0,278.48973388888885,589.6643976818209,2.50649399246971,-1.0,277.66037,608.6868208697035,2.4050674387774724,-7.564678678145128,298.91513944444443,608.4456427674085,2.404260424401181,-7.439008678145115,298.7894694444444,607.4205177497203,2.4008264265580026,-6.904888678145085,298.2553494444444,608.6868208697035,2.573642193072145,-1.0,608.4456427674085,2.5728073352983034,-1.0,607.4205177497203,2.56925420110439,-1.0,280.89622583333335,274.032925,-6.863300833333369,279.72663166666666,272.04814527777773,-7.678486388888928,278.9121619444444,272.5863136111111,-6.325848333333283,-16.231225255806862,77.22706041939693,62.21362616700685,-0.21017536039388215
2025-04-13 07:02:32,2400,0,0,74.064625,73.276458,64.55093,40.227282,37.35031,37.910713,38.70224,32.141867,32.827621,38.329492,32.240505,32.22116,32.581941,36.217108,47.034955,37.380623,37.280954,44.498872,53.247863,62.270752,56.696132,49.333038,51.107064,48.600404,45.386739,49.163877,51.275612,50.575641,70.302146,56.707179,46.082378,26.225132,28.627006,25.858577,29.260457,27.758311,27.998022,46.203732,44.179347,44.092981,71.225556,52.870305,41.38173,24.861348,39.19903,70.360815,43.788218,39.94226,24.30556,39.135542,46.704149,44.003214,43.764647,44.655844,41.007141,47.070145,42.973004,32.715669,33.738305,29.789056,29.652166,30.712709,30.736762,37.674091,43.253561,34.542692,42.010636,32.613075,38.421896,33.957169,39.868617,37.133212,42.845964,37.432392,40.080425,32.198472,37.699617,32.947716,39.181669,36.515618,41.698647,33.710388,40.883702,32.232289,38.02878,33.499217,39.564103,35.853785,39.246155,36.556864,38.203101,32.331622,36.62577,33.408882,37.031986,37.587307,41.852588,36.34519,41.469936,33.737172,38.338996,37.834567,41.419021,38.569713,43.305228,42.513462,41.96197,35.160609,41.730064,39.015887,43.281529,78.333812,85.410267,139.521495,81.818899,75.405061,81.279624,136.948715,75.497667,76.207438,70.789859,70.814408,71.032144,75.158537,70.912459,32.997311,139.526022,3971.001416,0,206.520004,0.10116,-13.142,207.029999,0.09168,0.443,206.990005,0.087,10.349,205.649994,9.037,-2095,119.410004,1.996,119.099998,35.022131,30.321483,28.882013,11.060247,84.806429,37.94532,43.851333,31.224111,-2.467632,0.067182,1.916889,0,139.526022,32.997311,1063350.944766654,328861.368898427,1063350.944766654,328861.368898427,278.96599407407405,281.5223027777778,331.45484166666665,332.88416388888885,300.82716611111107,294.6108364814815,279.73407398148146,272.7189506481481,298.8910066666666,302.82237055555555,3971.001416,261.68621761282344,171.7975198771065,561.9838708185056,0.895549134307245,2.3865957568645575,302.55779780991236,277.1933519568147,604.99214221771,1.264142727681594,2.3475680851957335,590.6941016771278,2.4928244834226194,6.709751570789352,-1.0,595.0039815200277,2.5082035591432574,6.633846756530602,19.83608516495434,664.0592239738787,2.5340507499352047,19.66014125425875,28.897043856754294,666.972830779953,2.5428222071572364,-1.0,272.4195007265921,1.2483191776165747,488.279985525183,1.7306316988012895,255.56908166166355,1.191721333413975,498.40317907382513,7.946961328430859,594.0772550478777,2.504908506797584,-1.0,280.9735433333333,589.678518381877,2.4891800105301196,-1.0,278.3620722222222,588.3352020523056,2.484347278766424,-1.0,277.56236666666666,255.08266545734128,1.1900697771146886,8.128827809912366,294.42897,256.4556559653947,1.1947289495860607,7.615822254356829,294.94197555555553,255.16981420742866,1.1903657531749445,8.096233921023497,294.46156388888886,255.08266545734128,1.2138125351847753,0.21344966419069622,256.4556559653947,1.2190592406497336,0.21696847130617028,255.16981420742866,1.2141455628500546,0.21367301580173315,280.56871194444443,273.8316594444444,-6.737052500000004,279.9334697222222,271.88367277777775,-8.049796944444438,278.70004027777776,272.4415197222222,-6.258520555555549,335.1250200154643,69.05524245385106,391.6397232472866,4.85299896295962
2025-04-13 07:03:32,2460,0,0,74.022041,73.17415,64.513423,40.2961,37.362346,37.848957,38.757635,32.046414,32.736652,38.33983,31.974543,32.004185,32.300554,36.166385,47.16998,37.323201,37.173686,44.147094,51.860857,63.34105,56.028173,48.309333,51.494313,46.537291,45.60586,48.180624,52.168904,50.173062,85.979367,60.089186,46.038579,27.78124,28.814417,27.441539,29.108834,28.374877,28.163342,46.458369,44.348886,44.372991,79.273569,59.38024,41.512584,25.086199,39.111956,78.16455,53.20252,39.838879,24.615047,39.025466,46.934201,44.247237,43.962262,44.870324,41.054858,47.112265,42.911629,32.888281,33.999053,29.481915,29.436427,30.337064,30.341609,37.655725,43.249804,34.532371,41.981069,32.603618,38.386685,33.944849,39.873975,37.169101,42.958875,37.442169,40.085323,32.16248,37.674395,32.937903,39.199381,36.513474,41.702673,33.693119,40.868788,32.226557,38.011961,33.480081,39.564861,35.852775,39.249118,36.562936,38.205133,32.325217,36.637984,33.399819,37.011885,37.586226,41.89064,36.404379,41.488284,33.692188,38.360051,37.833985,41.446438,38.5703,43.329509,42.500986,41.971465,35.20033,41.682258,39.026621,43.261047,85.219367,92.371058,143.154117,93.327718,75.218125,92.332638,139.777406,75.513634,76.146199,70.951504,70.800955,70.969464,75.09954,78.259222,27.052831,145.776489,3990.879226,0,206.160004,0.11606,-15.2,205.550003,0.1058,0.435,206.559998,0.10059,12.134,205.440002,10.421,-2467,119.360001,2.003,118.800003,42.049846,37.523851,35.850146,3.988733,87.719476,37.946017,43.996752,31.080725,-2.697186,0.07415,2.097209,0,145.776489,27.052831,1106446.3958681729,287875.623807067,1106446.3958681729,287875.623807067,278.96297074074073,281.54570277777776,333.0263366666667,334.9022872222222,307.22095444444443,300.44953444444445,279.8148621296296,272.6392915740741,302.716315,306.6894766666666,3990.879226,257.77554458966006,162.37923706701346,557.4939688321357,0.8595761324926734,2.392362077699716,304.17412304364154,281.67868385713984,606.4720260866059,1.2786344531121516,2.3464220051218496,592.2112479787721,2.521765348593455,5.817190887066614,-1.0,596.5269633858973,2.537164683549181,5.752688979271523,23.770158188117705,665.9972739885633,2.533415270091579,20.449480019424907,28.852213623025136,669.8501551458313,2.544952101322039,-1.0,612.8561129985471,2.367305981819192,23.589900485878275,-3.046831400802887,271.3805569244399,1.2445700439397915,489.0539837596377,3.724588599197091,595.5284291316628,2.5336143067836847,-1.0,280.9492105555555,591.331104497985,2.5186073034476233,-1.0,278.43476888888887,589.7837267820435,2.5130405902134703,-1.0,277.50493277777775,278.79733456393797,1.2691456075494039,1.0355858214193177,303.1385372222222,268.5458908015425,1.2351189961129818,4.761029154752691,299.41309388888885,266.8669107017891,1.22950565051931,5.37715082141932,298.7969722222222,278.79733456393797,1.3112019749760813,0.2946437784712361,268.5458908015425,1.271433098612289,0.26869829241811294,266.8669107017891,1.2649197573159836,0.2644489441534891,280.70039944444443,273.9520372222222,-6.748362222222227,280.04794055555556,271.73842833333333,-8.309512222222224,278.6962463888889,272.22740916666663,-6.468837222222248,320.83069105433225,69.47031060266602,53.14116099001615,4.618241782296277
2025-04-13 07:04:32,2520,0,0,75.325638,73.208846,64.655387,40.314281,37.486689,37.952903,38.998804,32.002144,32.770482,38.322203,32.133039,32.053352,32.420882,36.192274,47.082971,37.218322,37.199812,44.662962,51.567709,61.773547,55.686536,50.677064,49.968275,46.698919,45.749982,50.194543,51.478544,49.049287,79.250611,59.95168,46.207046,28.253573,29.446418,28.003113,29.41297,29.066849,29.035178,46.802762,44.564683,44.672028,78.793729,53.621249,41.64173,26.742533,39.420343,77.749583,43.950394,40.089789,26.438894,39.25514,46.985601,44.508096,44.081172,44.167978,41.182196,47.255686,43.047717,33.295407,34.243528,30.145264,29.736423,30.841041,30.753294,37.631265,43.249653,34.538205,41.969706,32.577889,38.385699,33.933646,39.859929,37.157662,43.042347,37.452805,40.10738,32.171852,37.657502,32.912907,39.197675,36.516631,41.724717,33.694478,40.887302,32.251946,37.999935,33.478204,39.532506,35.836659,39.259094,36.543293,38.223441,32.348108,36.627564,33.378694,37.003173,37.603155,41.855162,36.377342,41.495726,33.617534,38.357176,37.82669,41.469661,38.617443,43.362333,42.52124,41.971951,35.219438,41.696306,39.060061,43.260519,77.177685,88.839573,142.132401,81.872832,75.723017,82.537592,138.868763,75.558132,75.264282,70.980114,70.915465,71.001198,75.106201,77.579695,37.638345,119.537289,4002.747795,0,206.410004,0.09964,-12.946,205.899994,0.09038,0.402,206.839996,0.08506,9.906,205.850006,8.743,-2014,119.510002,2.007,119.5,30.0768,25.511484,23.959543,16.130246,74.86669,37.947158,43.99546,31.502493,-0.031489,0.000984,0.024679,0,119.537289,37.638345,925533.487993773,360860.170557165,925533.487993773,360860.170557165,279.064549074074,281.6253811111111,332.521535,334.3346672222222,300.85712888888884,299.0377635185185,279.8141444444444,272.8736071296296,298.24871388888886,304.72754055555555,4002.747795,264.49143357469063,178.6149008397942,565.1771596456699,0.9212375991899353,2.38276795418615,297.0433197662022,262.1027513021625,599.7748693870578,1.21474614261047,2.351523493303529,589.649381083095,2.4728272408433205,7.416423875322085,-1.0,593.9991656741317,2.488343132636543,7.3303710818374315,17.133947536420465,670.1776607439919,2.5754134431564535,16.656313470216553,35.478215233797755,673.8037262380046,2.5862885659822,-1.0,607.3797194023595,2.3769624963999783,19.5687117877973,-3.813809122686621,603.7568221959594,2.3648840056540603,19.785551288772133,-1.994443752316272,593.0081374164852,2.4848205291289496,-1.0,281.0428033333333,588.7037036629848,2.4694351078368397,-1.0,278.50651666666664,587.2440800232272,2.4641860846319887,-1.0,277.6443272222222,604.4794846096916,2.3672991678378135,-2.3570196782421817,299.4003394444444,603.9736176187155,2.365608850600881,-2.103196344908895,299.1465161111111,602.8168648513463,2.3617382525837467,-1.5231152337977392,298.56643499999996,604.4794846096916,2.525157051536451,-1.0,603.9736176187155,2.5233981660809133,-1.0,602.8168648513463,2.5193693870230476,-1.0,280.78713805555554,274.1330375,-6.654100555555544,279.88587499999994,272.00602416666663,-7.8798508333333075,278.7694202777777,272.48175972222225,-6.287660555555476,-14.107441112864421,76.1784950698601,62.797941341632395,-0.18518928603048773
2025-04-13 07:05:32,2580,0,0,74.556608,73.25097,64.685541,40.414188,37.517996,38.011139,38.98994,32.045275,32.733594,38.304117,32.146409,32.167454,32.579408,36.175181,47.331748,37.323824,37.227689,45.194684,54.043247,64.442668,54.332212,47.650407,50.508536,47.40467,46.242163,51.336129,51.668056,48.232361,71.25992,57.105214,46.347896,26.680999,28.733524,25.528498,29.330811,27.950568,27.867987,46.864945,44.725915,44.685172,71.793881,52.565306,41.287558,25.21071,39.267381,71.07827,42.995863,39.916834,24.685506,39.174774,47.5515,44.211448,43.461058,44.490638,41.661007,47.184717,43.436182,33.046575,34.232101,29.81189,29.648247,30.805502,30.759091,37.608285,43.273794,34.536445,42.024665,32.54588,38.42218,33.975658,39.878645,37.160963,42.903376,37.445289,40.11575,32.172296,37.725744,32.929543,39.195233,36.480987,41.739431,33.654948,40.904907,32.253279,38.037227,33.490386,39.543449,35.838793,39.268717,36.527723,38.242939,32.331714,36.643562,33.358322,37.008737,37.599433,41.870365,36.379576,41.483871,33.715269,38.355849,37.821385,41.465434,38.586716,43.341878,42.549711,41.97099,35.173252,41.700544,39.054938,43.275611,77.992306,85.390452,139.667225,81.16095,75.381784,80.258766,137.074545,75.485032,75.403128,70.742343,70.874405,71.025499,75.173885,71.261424,31.832743,136.284409,3974.093418,0,206.139999,0.10025,-13.014,206.869995,0.09059,0.437,206.759995,0.08702,10.229,205.580002,8.963,-2071,119.389999,1.999,119.400002,36.618119,31.557781,30.187057,9.729777,83.261436,37.94966,44.135305,31.383901,-0.25672,0.008096,0.20017,0,136.284409,31.832743,1041000.8108436129,320831.95552845096,1041000.8108436129,320831.95552845096,278.9930162962963,281.58595388888887,331.5247472222222,332.965125,300.46163888888884,295.0263094444444,279.89183638888886,272.80772277777777,298.7012811111111,302.8113622222222,3974.093418,260.9502594866526,170.01755235297256,561.1421896022035,0.8887941059076586,2.387641579823418,301.70058088316176,274.8262807336098,604.1978145193137,1.2564602956825475,2.3481769003425073,591.0402841876804,2.4984125297948494,6.532632206966061,-1.0,595.4044457574566,2.5139827822946472,6.458147486088185,20.635694402236254,664.8610107738331,2.5399425281223866,19.169339884933773,29.82416633906041,667.7871528110834,2.5487497225885756,-1.0,271.4173131516212,1.2451378790129226,488.8184051789137,1.2389419942729205,256.6790307032868,1.1956384034786853,497.67892974639534,6.674271438717369,594.6205711546145,2.511196697579836,-1.0,281.1210533333333,589.8934197305722,2.4942967606688766,-1.0,278.3097544444444,588.6167165559821,2.4897031284005506,-1.0,277.5482411111111,256.5041576143757,1.1950456006634036,6.739514216495138,294.9610666666666,257.2996429206058,1.1977411614347695,6.442869216495126,295.25771166666664,256.23375748873644,1.1941287122318638,6.840430883161787,294.86015,256.5041576143757,1.2202235723183903,0.22112287752993798,257.2996429206058,1.2232719896979896,0.22315671848617313,256.23375748873644,1.219187359033256,0.22043153748155606,280.86193000000003,274.06074333333333,-6.801186666666695,279.80324888888885,271.8889269444444,-7.914321944444453,279.01033027777777,272.4734980555555,-6.536832222222245,334.3612534843936,69.45656501637643,393.44369762221186,4.813961839396436
2025-04-13 07:06:32,2640,0,0,74.473404,73.138006,64.68346,40.455835,37.490397,37.971187,38.923185,31.924911,32.690532,38.310813,31.96799,32.04037,32.417693,36.183786,47.148067,37.243539,37.232625,44.122231,53.697618,64.707143,56.533675,47.84875,49.375229,49.723627,46.006918,49.120894,52.329809,51.108,85.855213,60.217873,46.133625,27.94655,28.862838,27.391769,29.064916,28.41589,28.121794,46.464449,44.397813,44.481517,79.369081,59.374328,41.305512,25.066422,39.013923,78.472461,53.423188,39.957007,24.667074,39.184836,47.457987,44.191472,43.556017,44.510547,41.234847,47.129316,43.099768,33.019221,34.164461,29.439819,29.297104,30.462143,30.334194,37.596221,43.274103,34.507318,42.010315,32.524687,38.392644,33.922425,39.858233,37.161266,43.033194,37.472446,40.105367,32.14846,37.675041,32.911879,39.196859,36.487487,41.734457,33.616054,40.895855,32.240124,37.990519,33.492281,39.540428,35.821141,39.267018,36.506988,38.234856,32.324461,36.610239,33.352411,36.981527,37.591248,41.841121,36.362626,41.481103,33.629862,38.344202,37.829172,41.453171,38.599129,43.315162,42.520883,41.941262,35.216418,41.634663,39.008667,43.224754,85.201964,92.367867,143.356809,93.376224,75.51527,92.326331,139.792036,75.445752,75.945047,70.913392,70.827033,70.96795,75.027075,78.29475,38.630795,163.344075,3906.272083,0,206.360001,0.11628,-15.271,206.889999,0.1046,0.353,206.679993,0.09991,12.024,205.119995,10.403,-2444,119.440002,2.001,119.0,28.963614,24.135501,22.786996,17.170011,95.484275,37.934995,44.00844,31.11949,-0.486536,0.015161,0.379999,0,163.344075,38.630795,1227570.632414775,367702.87214181497,1227570.632414775,367702.87214181497,278.9641007407407,281.55517555555554,333.03446444444444,335.0148938888889,307.2479022222222,300.5012509259259,279.8213553703703,272.66082796296297,302.70664666666664,306.68770388888885,3906.272083,265.06686448123673,180.01985664835757,565.8291587619008,0.9264958567045355,2.3820127613489936,308.48285581737764,293.7820309673475,610.2952475123552,1.3173200379160892,2.343351827288474,589.2171841350367,2.4680058883264127,7.573242944068432,-1.0,593.6248140279914,2.483732906508889,7.483817097874052,16.4883110743188,662.3486220668483,2.505750408872359,23.16240095904528,24.5516086270668,666.4978080972737,2.5181722410173966,-1.0,290.27951425307964,1.3059432670760238,477.761419193071,1.2349535951554458,271.5167713122314,1.244199372912725,489.36408187944573,7.981604891451752,592.682432125256,2.4803825553023056,-1.0,281.0020138888889,588.1236131949013,2.4640812410390787,-1.0,278.31972888888885,586.8534341680386,2.4595113482955187,-1.0,277.5705594444444,278.58890465565264,1.2676336322786481,5.413293039599864,303.0695627777778,268.68941478614596,1.2347743421162403,9.016699706266536,299.4661561111111,267.3333300185846,1.2302422324912963,9.5148219284888,298.96803388888884,278.58890465565264,1.2983606999402395,0.25548644749443167,268.68941478614596,1.261013557780917,0.22982742420164112,267.3333300185846,1.2558975476367773,0.22631251473695888,280.83040527777774,274.0343561111111,-6.7960491666666485,279.83515666666665,271.6880341666666,-8.147122500000023,278.79850416666665,272.2600936111111,-6.538410555555572,317.70041282280533,68.72380803885687,372.06910781376865,4.622858102437739
2025-04-13 07:07:32,2700,0,0,74.216082,73.249877,64.664339,40.485569,37.526871,38.035028,38.999174,31.873335,32.676809,38.306901,32.026384,32.06591,32.501492,36.174216,47.342478,37.222824,37.202176,43.398587,53.655648,64.190627,55.788203,51.642929,49.651848,48.345782,45.110207,49.120029,52.800593,51.211451,79.847942,60.13772,46.324085,28.39489,29.502617,28.027671,29.430372,29.273114,29.067939,46.748334,44.635044,44.676228,78.839408,53.615019,41.428692,26.498358,39.23268,77.867672,44.531159,40.046561,26.417724,39.270411,47.28551,44.429428,44.202823,44.606022,41.093261,47.21808,43.323172,33.336987,34.233894,29.924712,29.617942,30.776106,30.900393,37.630854,43.289622,34.558835,42.040694,32.53897,38.415121,33.978328,39.860478,37.167499,42.878252,37.454965,40.106008,32.151331,37.731552,32.963838,39.193813,36.473808,41.741094,33.618032,40.899136,32.254564,38.037732,33.536206,39.548509,35.84875,39.263194,36.496955,38.227107,32.310425,36.636548,33.376162,37.038188,37.613836,41.88557,36.357336,41.507955,33.728041,38.358981,37.805077,41.455358,38.577486,43.334897,42.568759,41.958403,35.168981,41.604841,39.052773,43.206746,77.491718,89.150934,142.265054,82.332459,75.595977,82.921046,139.013957,75.486752,75.760268,70.83619,70.85647,71.004173,75.163643,77.619706,26.406155,95.244652,3992.570517,0,206.440002,0.10046,-13.104,207.089996,0.09007,0.353,206.820007,0.08515,9.976,205.830002,8.791,-2026,119.470001,1.99,119.300003,43.149888,38.254495,36.872364,3.174197,61.196881,37.946909,44.156703,31.465006,-0.71615,0.022331,0.558321,0,95.244652,26.406155,758041.6589895639,283416.949929335,758041.6589895639,283416.949929335,279.0387662962963,281.60448888888885,332.6021983333333,334.4083633333333,301.1124772222222,299.1787077777778,279.90372370370363,272.85278092592586,298.4231766666666,304.9005188888889,3992.570517,257.32525493314876,161.3010184611134,556.9743230211167,0.8554212313819718,2.3930600638502266,289.4613982046663,241.85245185015185,592.2296558897051,1.1468347708674143,2.357280122864972,592.5011414191698,2.525574956079195,5.719299292523955,-1.0,596.7849006275549,2.5408565944030017,5.656526362474826,24.279233955740096,674.899146936628,2.623410871526038,13.301422385435469,43.140800128667024,678.4355413668137,2.6340145989389283,-1.0,614.3737229293937,2.432282139275594,15.361617873050504,-11.651079017555901,610.7001865303853,2.4200429175127356,15.51841711862804,-9.717309573111493,595.954085819568,2.537903700390411,-1.0,281.107825,591.4180683926704,2.5216889820969235,-1.0,278.3881622222222,590.1414438773548,2.517096876105283,-1.0,277.6203116666666,611.7515088691135,2.423553698936458,-10.270791795333707,299.73219,610.6872431193995,2.419999653877795,-9.710495128666992,299.1718933333333,609.6618662734547,2.4165691742149926,-9.170641795333665,298.63203999999996,611.7515088691135,2.593182258384542,-1.0,610.6872431193995,2.58951439280489,-1.0,609.6618662734547,2.5859730533709717,-1.0,280.84859388888884,274.14191138888884,-6.706682499999999,280.0413458333333,271.9118483333333,-8.129497500000014,278.82123138888886,272.5045830555555,-6.316648333333376,-18.19904511121547,78.11424630907311,60.52542400723428,-0.23297984645729874
2025-04-13 07:08:32,2760,0,0,74.782512,73.241912,64.621655,40.57528,37.551941,38.027394,39.012565,31.972384,32.687881,38.309947,32.21903,32.245902,32.601779,36.282013,47.35662,37.256157,37.259172,44.290581,53.753962,64.348693,57.214299,48.390091,50.020317,47.35662,46.337161,50.752005,53.243423,48.305319,71.572955,57.067655,46.424825,26.398149,28.766237,25.563969,29.281896,27.902802,28.204527,46.785416,44.670832,44.721214,71.891875,51.997197,41.15606,25.159158,39.276973,71.214795,42.871051,40.068301,24.623364,39.293041,47.940881,44.18635,43.534219,44.276212,41.542146,47.091999,43.608363,33.149446,34.286366,29.767867,29.589504,30.809186,30.821362,37.586507,43.2943,34.537787,42.035226,32.514311,38.397837,33.946295,39.853976,37.182643,42.902071,37.478945,40.126384,32.147882,37.704243,32.94659,39.190835,36.481884,41.733727,33.592823,40.905847,32.261349,38.01971,33.496759,39.519398,35.812416,39.242893,36.461093,38.230007,32.318241,36.612017,33.351087,36.986804,37.60492,41.903519,36.361402,41.486924,33.674382,38.358661,37.791943,41.448925,38.602372,43.334624,42.576649,41.939043,35.194232,41.580998,39.066174,43.213056,77.089985,84.801956,139.477379,79.607999,75.446869,78.30405,136.803797,75.440497,75.083676,70.669537,70.91782,71.001006,75.148244,71.004401,32.64027,140.091131,3970.701749,0,206.389999,0.09824,-12.72,208.259995,0.0876,0.465,206.979996,0.08426,9.955,205.990005,8.712,-2002,119.550003,2.001,119.5,35.769843,30.501078,29.413319,10.654982,85.073323,37.937702,44.181362,31.403955,-0.00697,0.000219,0.005348,0,140.091131,32.64027,1067247.2340001669,326399.65796439,1067247.2340001669,326399.65796439,279.01096037037036,281.53444388888886,331.37433166666665,332.859655,299.5988883333333,295.12770833333326,279.9174232407407,272.81886398148146,298.1999916666666,302.48442,3970.701749,261.46203430972895,171.25494222998012,561.7276499090541,0.8934921609487262,2.386912453152678,302.70588230184944,277.6030807051076,605.1287067774404,1.2654700796990297,2.3474630148271762,590.8620744864434,2.4947470859071985,6.654273382254755,-1.0,595.1144733046735,2.5099195026393404,6.580107743163433,20.07240957915991,663.7794925050159,2.532610109976507,19.75263212173495,28.668449364817207,666.80902693075,2.5417320120713818,-1.0,269.0539956686931,1.2370822697569877,490.3405391288457,3.1069939685161216,256.95389504441283,1.1963911636473108,497.59473035169407,7.578173968516182,594.4887595761237,2.5076955263166063,-1.0,281.16379166666667,589.5608646401604,2.490076953041012,-1.0,278.2367,588.5463948638895,2.4864269209830145,-1.0,277.6323894444444,256.9733776275586,1.196457176911219,7.570907301849445,295.134975,257.4485854211095,1.1980668309117604,7.393729524071659,295.3121527777778,256.44010800765864,1.1946497007227144,7.769885079627272,294.93599722222217,256.9733776275586,1.2213349226096273,0.2195247803798613,257.4485854211095,1.2231524246986225,0.2207417868036277,256.44010800765864,1.2192953545273704,0.21815907770868187,280.9631197222222,274.1043922222222,-6.858727499999986,279.7640086111111,271.8603808333333,-7.9036277777777855,279.02514138888887,272.4918188888889,-6.533322499999997,333.90817944203053,68.66501920034239,394.7254968363228,4.862857148088667
2025-04-13 07:09:32,2820,0,0,74.570595,73.215455,64.561998,40.576161,37.576693,38.094094,38.969189,31.914336,32.639348,38.335058,31.849454,32.060382,32.353171,36.276301,47.333809,37.252957,37.248501,44.980147,53.213007,62.776495,55.663105,49.299802,48.448333,46.914486,45.757888,50.030505,52.021918,49.941711,85.31974,59.928336,46.370888,27.597274,28.770427,27.156362,28.97207,28.308321,28.115522,46.611295,44.581179,44.682827,78.411159,58.795704,41.143536,24.773621,38.882672,77.226962,52.912813,39.980308,24.338957,39.134047,47.327368,44.191269,43.505798,43.977752,41.236113,47.139308,43.322411,33.00556,34.095417,29.229515,29.173762,30.330406,30.266335,37.567391,43.27093,34.524095,42.0221,32.443202,38.389237,33.966063,39.866537,37.185075,42.890435,37.434716,40.085384,32.109586,37.716931,32.936682,39.186203,36.4675,41.705805,33.54749,40.905823,32.219054,38.031068,33.508181,39.539927,35.850759,39.262107,36.463112,38.212064,32.287262,36.630325,33.339255,37.008103,37.617363,41.880726,36.36098,41.480347,33.720149,38.354788,37.814579,41.424385,38.587898,43.304874,42.552849,41.900278,35.217646,41.563507,39.037149,43.174085,85.232668,91.864609,143.065574,92.839614,75.303412,91.839799,139.522769,75.524417,76.237962,70.85199,70.834678,70.998088,75.304122,77.520597,35.780332,202.560009,3979.939167,0,206.460007,0.11579,-15.203,206.940002,0.1047,0.346,206.759995,0.09935,12.014,204.910004,10.386,-2424,119.449997,2.034,119.0,32.227932,27.00058,25.837352,14.142956,110.979403,37.928417,43.926785,31.016832,-0.236343,0.006801,0.184116,0,202.560009,35.780332,1497954.9678728129,348049.622419324,1497954.9678728129,348049.622419324,278.98235777777774,281.56072666666665,332.88487166666664,334.85309666666666,306.94978555555554,299.9940483333333,279.7759917592592,272.6037958333333,302.7237044444444,306.4081161111111,3979.939167,263.3917421826888,175.9361323100512,563.9282184021332,0.9111782508753127,2.384239186183494,317.0826049264583,318.63432180656224,617.3121235726453,1.3949262000463578,2.3368820094334914,589.9976372339694,2.4803872275221375,7.133572519414582,-1.0,594.3638115410995,2.4959656613629133,7.051008688068094,18.16898448397785,653.148637099751,2.4472006712762755,29.782075959084555,15.802266740208324,657.502302711235,2.4602407725153506,-1.0,289.3627800157299,1.301118256266194,479.3072191631682,10.13281937090278,270.1274291729246,1.2377350478720972,491.06731351592293,17.08855659312502,593.6396894651491,2.4933918950139224,-1.0,281.13382666666666,588.7264299494778,2.475824484783159,-1.0,278.22974222222217,587.6360479428304,2.4719009284430737,-1.0,277.58350444444443,277.73679636697847,1.262983148511003,14.310527148680535,302.7720777777778,267.24772348127914,1.2281188510324312,18.148627704236105,298.9339772222222,265.4669888681343,1.2221553399118166,18.806514926458362,298.27608999999995,277.73679636697847,1.2976773233721206,0.26237819714901867,267.24772348127914,1.2578542340118468,0.23534395273607986,265.4669888681343,1.2510934502515507,0.2307543369243743,280.7940658333333,274.01138249999997,-6.7826833333333525,279.6732083333333,271.59535472222217,-8.077853611111152,278.8607011111111,272.2046502777778,-6.656050833333325,319.87020806104476,58.784825558651505,363.7858570840211,5.44137377326909
