Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 07:10:32,2880,0,0,75.244691,73.103143,64.58068,40.537841,37.493144,37.982768,38.946466,31.794283,32.601555,38.273687,31.894456,31.969686,32.311919,36.200718,47.233603,37.198367,37.240552,44.022672,54.411785,64.275275,54.289641,49.245468,51.444641,47.348457,46.289534,51.981324,51.2511,48.990273,79.560375,60.183488,46.217596,28.330834,29.459913,27.830481,29.293116,28.936733,28.98045,46.564716,44.500183,44.711372,78.999584,53.678695,41.323971,26.41014,39.131478,78.220626,44.723269,40.07717,26.260845,39.231132,47.464517,44.188169,43.561924,44.473502,41.504377,47.047499,43.361792,33.20101,34.124674,29.808313,29.552808,30.690954,30.679097,37.561662,43.270947,34.522545,42.013972,32.40873,38.392037,33.932471,39.857562,37.162804,43.001794,37.433764,40.12409,32.085487,37.686097,32.900773,39.199716,36.448307,41.731589,33.509218,40.899594,32.222546,37.983459,33.487403,39.547511,35.84376,39.2644,36.450808,38.234212,32.284215,36.634817,33.346875,36.96747,37.628913,41.862321,36.352299,41.47656,33.607951,38.353451,37.82473,41.444506,38.606324,43.334164,42.559187,41.887717,35.260834,41.568993,39.045418,43.186261,77.711259,89.285226,142.458094,82.639057,75.701702,83.240521,139.189125,75.533669,75.856121,70.959763,70.862169,71.002232,75.103429,77.613147,28.883491,118.721489,4004.062236,0,206.479996,0.09986,-12.982,208.130005,0.08982,0.42,206.929993,0.08538,10.004,205.809998,8.807,-2028,119.410004,2.008,119.0,39.973885,35.08026,33.833459,6.243711,74.438527,37.925214,44.09238,31.342809,-0.46652,0.013425,0.363725,0,118.721489,28.883491,919908.745233173,300497.5796566869,919908.745233173,300497.5796566869,279.00532166666665,281.5097216666666,332.6995138888889,334.51560777777775,301.2828094444444,299.2204787037037,279.86798898148146,272.7848940740741,298.54514388888884,304.9751255555555,4004.062236,259.022317373389,165.3712911036046,558.9299857060588,0.8710661871699216,2.3904669036538477,296.8058032539644,261.4598740883525,599.5446948878047,1.2126193485978662,2.3516968770455366,591.8167353802236,2.512749917486973,6.089006208494394,-1.0,596.0129368935404,2.527722631176065,6.022923177697932,22.48740429327762,670.6902147371766,2.577973670159844,16.527817258120685,35.893710634924446,674.3200847679727,2.588854346954352,-1.0,608.4545988983923,2.381492245798968,19.372134090298438,-4.477006190479983,604.3566786110109,2.367843887777862,19.61344252966115,-2.4146754497392635,595.239023924477,2.524971225901428,-1.0,281.0486644444444,590.6883333040937,2.5087006410444146,-1.0,278.3299838888889,589.5323414870003,2.5045421514057256,-1.0,277.63731666666666,605.0567204279631,2.370182064857732,-2.766627301591086,299.5724305555555,604.4370536638894,2.3681124844581074,-2.4550767460355587,299.26088,603.5759058737005,2.3652328194210286,-2.022322301591089,298.8281255555555,605.0567204279631,2.5595461659902563,-1.0,604.4370536638894,2.557384686041516,-1.0,603.5759058737005,2.554376302723814,-1.0,280.83130166666666,274.0738011111111,-6.757500555555566,279.8265072222222,271.8614225,-7.965084722222173,278.94615805555554,272.41945861111105,-6.526699444444489,-12.539943230787344,74.67727784363615,62.23561583878427,-0.16792180423400332
2025-04-13 07:11:32,2940,0,0,74.135083,73.218734,64.518695,40.680057,37.535569,38.00573,38.956252,31.954285,32.693653,38.359835,32.112223,32.151143,32.597797,36.243959,47.373918,37.466871,37.139328,44.323007,55.438076,65.324309,54.342752,46.82382,51.134926,48.565131,45.683455,49.290646,52.440315,50.294604,72.040589,56.815139,46.304999,27.031167,28.979545,25.877897,29.277949,28.356999,28.090565,46.57112,44.480266,44.55476,72.408078,51.200481,41.190808,25.614345,39.187355,71.485798,41.399309,39.984254,25.225984,39.267006,47.596073,44.103852,43.448583,44.75903,41.253692,47.179035,43.087349,33.008868,34.048023,29.888271,29.731768,30.862683,30.843405,37.530136,43.264661,34.500175,42.02126,32.407654,38.37295,33.93237,39.798897,37.141975,42.840613,37.420272,40.104034,32.085255,37.716587,32.941671,39.168794,36.419492,41.694607,33.463229,40.882198,32.211635,38.011729,33.506503,39.511775,35.818933,39.256439,36.42954,38.199677,32.255206,36.619683,33.302353,36.994615,37.608747,41.899852,36.333318,41.48541,33.71327,38.340569,37.792397,41.440224,38.582604,43.318482,42.563108,41.903072,35.22002,41.521725,39.037594,43.134584,76.792116,84.642486,138.822282,79.060884,75.661407,77.306757,136.508218,75.541297,75.964171,70.961066,70.865099,70.980971,75.183209,71.326792,34.671447,140.133417,3835.511755,0,206.410004,0.09547,-12.377,207.169998,0.08595,0.354,206.940002,0.08084,9.399,205.940002,8.423,-1926,119.480003,2.001,119.099998,33.374551,28.26036,27.053806,12.930448,85.093265,37.910831,44.04143,31.39717,-0.686943,0.01998,0.534131,0,140.133417,34.671447,1067538.785694669,340404.129803379,1067538.785694669,340404.129803379,278.97964092592593,281.5827972222222,331.2101211111111,332.4957122222222,299.2949355555555,295.36008611111106,279.8396832407407,272.81509425925924,298.03450888888887,302.3958255555555,3835.511755,262.72086686127193,174.3058965733168,563.1644492785103,0.9050345934517268,2.3851551386938605,302.716947245297,277.63370554182114,605.1389031139126,1.2655692626974049,2.3474551648656377,590.2824290306656,2.4852961632730204,6.96408629803044,-1.0,594.6829779637732,2.5009967031759603,6.8831888985932235,18.861930360950282,663.436007433472,2.531528777502177,19.774549495504,28.49317386581413,666.0579595808343,2.539429732427158,-1.0,268.2240539657433,1.2343087031524096,490.84436075621016,3.4220116897414528,257.5772377571297,1.1985004589556767,497.2258243050019,7.35686113418592,593.8607400961665,2.4980741256848336,-1.0,281.09722166666666,589.0623456448515,2.480917104662501,-1.0,278.25600444444444,587.9333902445551,2.476854956348476,-1.0,277.58569666666665,257.67032582304125,1.1988156085127655,7.322175578630322,295.39477166666666,258.2185134609484,1.200670747170733,7.118015023074804,295.5989322222222,256.8436025050338,1.1960154410350072,7.630392800852576,295.0865544444444,257.67032582304125,1.2223463861756148,0.21438239861198524,258.2185134609484,1.224432964392474,0.21579213393629149,256.8436025050338,1.2191996117001636,0.21225637280579907,280.8444236111111,273.99913638888887,-6.845287222222225,279.8743369444444,271.93334416666664,-7.940992777777751,278.80028916666663,272.5128022222222,-6.287486944444424,332.70519127353595,68.75302946969884,395.21195346772873,4.839135000155409
2025-04-13 07:12:32,3000,0,0,73.949158,73.20914,64.571013,40.682185,37.48201,37.992404,38.917881,31.913319,32.721042,38.375992,31.908124,32.090639,32.453258,36.40467,47.190685,37.350792,37.144896,45.963931,54.799454,64.086467,53.421786,49.61339,49.253941,45.794916,46.182671,50.303843,51.934695,49.611749,84.610089,59.453163,45.946856,27.534039,28.591586,26.934894,28.944928,28.236145,27.811223,46.359185,44.129144,44.390832,77.669124,57.888315,41.084145,24.944251,39.283849,76.385363,51.82794,39.973824,24.467879,39.194936,47.574073,43.953797,43.354578,44.285238,41.337428,47.05775,43.326385,32.793964,33.9358,29.396082,29.329184,30.436704,30.311585,37.540654,43.275982,34.513088,42.02702,32.400137,38.377312,33.95274,39.835479,37.172929,42.992091,37.462817,40.129695,32.10361,37.703085,32.906748,39.178498,36.398245,41.715274,33.506874,40.907394,32.237106,37.965542,33.48982,39.497765,35.813274,39.241983,36.407951,38.219148,32.278382,36.603792,33.302837,36.994387,37.61117,41.90578,36.313315,41.483569,33.594596,38.332254,37.753587,41.448883,38.601447,43.337653,42.579695,41.873072,35.219028,41.504802,39.051132,43.138396,84.809606,91.179645,141.754587,92.181498,75.84732,91.31251,138.216856,75.584861,74.831479,70.739153,70.908313,71.022905,75.116823,76.869441,32.934497,168.663587,3819.427325,0,206.389999,0.11182,-14.616,206.960007,0.10085,0.391,206.75,0.09622,11.555,204.720001,9.999,-2319,119.459999,2.001,119.199997,34.95774,30.095029,28.984708,10.989116,97.724241,37.914584,43.971916,31.033886,-0.087642,0.002742,0.06784,0,168.663587,32.934497,1264247.375013359,328428.2816322289,1264247.375013359,328428.2816322289,278.8916342592592,281.5154166666666,332.1593644444444,334.12477055555553,306.58416555555556,299.5693659259259,279.80106472222224,272.6132702777777,302.48866999999996,306.0275805555555,3819.427325,261.6468689530692,171.70226284869565,561.9389095852089,0.8951881386556437,2.386651225135418,309.72592074066404,297.3151053458262,611.3629293954095,1.3284999965415882,2.3424539571871295,590.5852713415018,2.492665843359894,6.70245820163995,-1.0,595.008188385961,2.5084505644127777,6.624651016727722,19.868547713597422,659.3585718345146,2.4920950529338572,24.12217796060641,22.43344370378037,663.5040475893558,2.5045386601548545,-1.0,288.39612325133817,1.2995569855553726,479.0791548084919,3.1417551851084795,268.97053359492963,1.2354635432040357,491.0209936330816,10.156554814738115,593.9661138769327,2.5047448410739683,-1.0,280.8982533333333,589.4170582062844,2.48847184646771,-1.0,278.1967472222222,588.3811314043867,2.4847439926959014,-1.0,277.5799022222222,276.67212518551383,1.261052407725821,7.348093518441829,302.3778272222222,266.1218199118712,1.225937526669987,11.204185185108486,298.52173555555555,264.1897388390488,1.219457624739998,11.917385740664088,297.80853499999995,276.67212518551383,1.296377202208498,0.26899027350369153,266.1218199118712,1.256054513403325,0.24195461357304926,264.1897388390488,1.2486702053833079,0.23700356377037143,280.79663055555557,273.9082677777777,-6.888362777777843,279.71661555555556,271.6847961111111,-8.031819444444466,278.8899480555555,272.2467469444444,-6.643201111111125,321.61473774657213,64.35038344855354,370.9624485831764,4.997868241200066
2025-04-13 07:13:32,3060,0,0,74.679848,73.125092,64.549823,40.641006,37.415027,37.875981,38.832912,31.892136,32.716483,38.452706,31.899993,31.950247,32.401502,36.173871,47.123826,37.426799,37.067391,43.757106,55.518209,63.099423,55.972394,49.353662,49.034309,48.048869,46.043237,51.4522,51.398756,48.698145,80.280207,60.220445,46.050522,28.128204,29.450534,28.192903,29.264557,29.017447,29.010756,46.386773,44.267084,44.467817,79.260997,54.10317,41.708324,26.56071,39.369202,78.573184,45.242216,40.083317,26.425684,39.259302,47.48891,44.362174,43.677725,44.237692,41.459052,47.316961,43.433891,33.092702,33.944229,29.965053,29.794288,30.768299,30.69138,37.483672,43.259343,34.473814,42.01009,32.348747,38.357441,33.925211,39.82649,37.182041,42.923426,37.42287,40.094287,32.043811,37.686668,32.903126,39.173472,36.402496,41.700589,33.424522,40.886106,32.198232,37.977846,33.473761,39.522524,35.792523,39.249549,36.367296,38.192529,32.225757,36.628452,33.282719,36.977754,37.607368,41.872103,36.313571,41.525607,33.677913,38.368239,37.801528,41.426646,38.598995,43.315029,42.555324,41.846482,35.234772,41.485882,39.045152,43.103037,78.038951,89.497173,141.372874,83.668006,75.581845,84.301277,138.343526,75.553464,76.256019,70.944863,70.74945,71.010067,75.134456,77.891231,38.292602,118.810194,3857.448631,0,206.289993,0.09798,-12.741,207.979996,0.08807,0.408,206.720001,0.08347,9.717,205.699997,8.592,-1972,119.389999,1.988,119.099998,29.233176,24.890978,23.265971,16.817346,74.485176,37.899892,44.109907,31.375992,-0.310563,0.009523,0.240325,0,118.810194,38.292602,920520.3446528579,365371.11358771403,920520.3446528579,365371.11358771403,279.0466968518518,281.65942277777776,332.22973666666667,333.91270777777777,301.85444777777775,299.4674792592592,279.87772629629626,272.8033287962963,298.727195,305.09287388888885,3857.448631,264.8716866734229,179.54306460749183,565.6081295208345,0.9247127462227255,2.3822677977346958,296.83168085530696,261.5298884007636,599.5697933215877,1.2128510635871879,2.351677970293302,589.4467162000801,2.469936153245893,7.518042652950459,-1.0,593.8893630293996,2.48578283486888,7.428749307866628,16.78773610435485,669.7351784217541,2.5749899287006888,16.574577566670172,35.39805581135971,673.0974854800061,2.5850848023471875,-1.0,609.5642728299349,2.385067096471213,19.32272790337818,-5.022766922470794,604.8225224641959,2.369295898741971,19.600285277098497,-2.635798403952265,592.6913170532296,2.481523987288991,-1.0,280.9558455555555,588.5930526622303,2.4668741781199914,-1.0,278.5435133333333,587.0629906954413,2.4613721783907616,-1.0,277.6407316666666,605.8264955330683,2.3726456041354043,-3.140656366915266,299.9723372222222,604.7004383605993,2.3688881863081024,-2.574428589137483,299.40610944444444,603.9400686035602,2.3663469708859393,-2.1923102558041023,299.02399111111106,605.8264955330683,2.527647547013551,-1.0,604.7004383605993,2.5237417057526867,-1.0,603.9400686035602,2.521099265082119,-1.0,280.8864122222222,273.99359194444446,-6.89282027777773,279.7931713888888,271.9720391666666,-7.821132222222218,278.95359527777777,272.44435527777773,-6.509240000000034,-15.375806264115795,75.84581539235444,60.17090559181918,-0.20272451663385688
2025-04-13 07:15:32,3180,0,0,74.642112,73.21386,64.449614,40.809483,37.427261,37.893068,38.891027,31.967729,32.682712,38.433747,31.785533,32.047013,32.439901,36.386952,47.00809,37.425937,37.151443,43.983423,53.169004,62.597315,54.563538,48.849218,51.190299,48.232116,46.03105,49.058657,52.303842,49.264745,84.50452,59.344842,45.834551,27.45022,28.569007,26.812229,28.950012,28.239521,27.896737,46.260617,44.075671,44.146695,77.772852,58.143209,41.458267,24.974261,39.569633,76.632065,52.099063,39.993829,24.608115,39.159802,46.915637,44.059942,43.702529,45.05592,41.230694,47.06666,43.220023,32.570122,33.687808,29.452965,29.415504,30.305007,30.217897,37.455268,43.278102,34.471478,42.020523,32.32861,38.345239,33.923153,39.788013,37.165106,42.91232,37.404061,40.151323,32.056475,37.704603,32.90383,39.154373,36.400595,41.706175,33.393623,40.89819,32.220682,37.986939,33.487348,39.465768,35.747463,39.246586,36.3143,38.217951,32.218888,36.606575,33.24653,36.970857,37.619039,41.899539,36.297096,41.464375,33.612969,38.320713,37.757061,41.43756,38.622308,43.284227,42.602465,41.83783,35.239348,41.471301,39.046393,43.114367,84.681499,91.167141,141.536304,92.140434,75.998307,91.257726,138.240166,75.597601,75.145405,71.11443,70.88742,71.051243,75.1805,76.982717,30.309883,151.393884,3833.330096,0,206.279999,0.11211,-14.676,205.729996,0.10173,0.378,206.580002,0.09596,11.509,205.360001,10.017,-2348,119.279999,2.014,119.5,37.883191,33.506907,32.042469,7.95136,90.267318,37.892032,44.030791,30.94155,0.0,0.0,0.0,0,151.393884,30.309883,1145176.969366188,310332.205883431,1145176.969366188,310332.205883431,278.94382351851846,281.52036666666663,332.1723144444444,334.0035022222222,306.5613522222222,299.6147105555555,279.8337726851851,272.56197249999997,302.41749944444445,306.0206338888889,3833.330096,259.96664582173156,167.6440994418198,560.0148478411178,0.8797554390577877,2.389067324661607,305.5878773484807,285.6260654597829,607.746577838297,1.2913179333470757,2.345419016065029,591.3491753882132,2.5053843689391906,6.304539034130906,-1.0,595.6753112090922,2.520822113814915,6.233634908248842,21.55372084493507,663.0788846050139,2.5190733273716073,21.393337926523003,26.58443709596372,666.862143674638,2.5304314938503114,-1.0,609.8135388432207,2.3521721547990504,24.78504939457169,-0.9734748737415089,269.09552844635215,1.2366905543922242,490.56541278589924,5.973166792925156,594.52411801637,2.5167279349832703,-1.0,280.83586166666663,590.4461907397566,2.5021440805625654,-1.0,278.40459277777774,589.08534114151,2.4972488975954303,-1.0,277.59101611111106,276.52309516207583,1.2613695068203792,3.2686995707028927,302.3191777777778,266.2755443350632,1.227262232051579,7.008515126258487,298.5793622222222,264.55553906934136,1.2214954822221744,7.64228568181403,297.94559166666664,276.52309516207583,1.2985745355464897,0.2774900936536044,266.2755443350632,1.2591558216779433,0.2513730834819283,264.55553906934136,1.2525395680416929,0.24698946091898571,280.64321638888885,273.77720277777775,-6.8660136111111,280.0273469444444,271.7245747222222,-8.302772222222188,278.8307547222222,272.18413999999996,-6.646614722222239,322.25364694186106,67.40357339592163,53.26534576179313,4.7809579033588685
2025-04-13 07:16:32,3240,0,0,74.565372,73.124714,64.466043,40.70785,37.33139,37.819345,38.862143,31.922534,32.744713,38.54519,31.842744,32.003984,32.37643,36.32645,46.958562,37.540704,37.13925,44.664735,54.699591,63.577235,52.462576,47.942679,51.558183,46.717803,46.378412,50.427255,50.436825,49.216976,80.585789,60.114705,45.834451,28.230428,29.316184,27.872318,29.18907,29.02463,28.750274,46.13758,43.961399,44.067947,79.250747,54.180521,41.537523,26.369151,39.349048,78.694446,45.741958,40.087202,26.238268,39.28736,47.253817,44.127352,43.519487,44.559071,41.767254,47.088023,43.310283,32.849234,33.736379,29.80362,29.651123,30.583307,30.606856,37.455095,43.296802,34.48911,42.060845,32.292455,38.380485,33.919522,39.809875,37.170678,42.866479,37.411871,40.130909,32.0452,37.739853,32.924177,39.179781,36.378285,41.727985,33.402361,40.915649,32.19695,38.018201,33.503682,39.525527,35.782251,39.265785,36.316305,38.219158,32.208535,36.633893,33.259743,36.991749,37.621351,41.910191,36.323579,41.469136,33.671077,38.335652,37.781732,41.408573,38.610876,43.279006,42.60326,41.814885,35.234831,41.455313,39.030997,43.075783,78.329288,89.732709,141.507575,84.202721,75.690534,84.469448,138.252136,75.62267,76.0898,70.88245,70.821756,71.02888,75.213146,77.874109,30.312795,104.345897,3863.121844,0,206.259995,0.09838,-12.791,206.850006,0.08917,0.415,206.720001,0.08374,9.74,205.360001,8.642,-1975,119.419998,1.998,119.800003,37.879647,33.582719,32.132398,7.954804,66.556853,37.898863,44.089544,31.205086,-0.223304,0.006572,0.172175,0,104.345897,30.312795,820792.531662029,310352.283415815,820792.531662029,310352.283415815,278.9757733333333,281.53223499999996,332.17896444444443,333.98754166666663,302.15151166666664,299.54462629629626,279.86641333333336,272.7083813888889,298.8884933333333,305.2237272222222,3863.121844,259.9685504457988,167.64868925815216,560.0170334130112,0.8797729529181881,2.3890645325420286,292.43398793312366,249.72642150150654,595.2346130971692,1.173469471643072,2.354960699929014,591.4019574198438,2.5055621626640163,6.304085453488315,-1.0,595.694555893262,2.5208790316721923,6.233744503972729,21.56368455420113,672.384057151793,2.6022810644620753,14.56059624853742,39.74497651132077,675.9505419298634,2.612988567528571,-1.0,614.0244800983982,2.4181704887097606,16.784736008120852,-9.717523733542976,608.9922458865918,2.4014435482081127,17.026163265688314,-7.110638363172598,594.5232921174597,2.5167135599675,-1.0,280.8358061111111,590.5191431912466,2.502394686062086,-1.0,278.44862388888885,589.1712975523358,2.4975471165203995,-1.0,277.64288999999997,610.1458698197719,2.40529097150143,-7.708117066876298,300.14210499999996,608.7137674455373,2.400513651714167,-6.966427066876292,299.40041499999995,608.1169197858094,2.398519145709416,-6.657370955765202,299.09135888888886,610.1458698197719,2.5714464675845288,-1.0,608.7137674455373,2.5665019552044472,-1.0,608.1169197858094,2.5644370282286517,-1.0,280.75588027777775,273.8682258333333,-6.887654444444422,279.8384883333333,271.8874286111111,-7.951059722222226,279.0048713888889,272.36948972222217,-6.635381666666717,-17.590288466748007,76.68950125853098,58.35957705339479,-0.22937022901542542
2025-04-13 07:17:32,3300,0,0,74.036125,73.092152,64.442982,40.864644,37.426957,37.849023,38.960253,32.009098,32.828029,38.56478,32.068254,32.141658,32.535834,36.253117,47.10262,37.515849,37.099173,44.320903,53.230052,63.36242,56.528319,48.937552,50.911397,49.288521,46.655421,49.90275,51.443163,49.177639,71.568813,56.534213,46.16783,26.501921,28.811228,26.137465,29.125272,27.802584,27.967301,46.537829,44.359071,44.521658,72.289458,51.408226,41.391009,25.583138,39.301243,71.616091,41.999078,40.12303,25.004138,39.292611,47.176035,44.12981,43.56582,44.539181,41.465709,47.205656,42.980313,32.92582,33.904035,29.875202,29.697741,30.801935,30.679057,37.453325,43.260374,34.458506,42.005034,32.251978,38.312515,33.888472,39.788967,37.163852,42.966834,37.403463,40.111955,32.022493,37.655059,32.875328,39.14077,36.373666,41.728233,33.380581,40.856657,32.198276,37.935645,33.487744,39.471796,35.782313,39.232327,36.299988,38.185851,32.193666,36.578836,33.245338,36.968645,37.606221,41.893383,36.301366,41.480054,33.565283,38.339797,37.766879,41.419472,38.605481,43.283735,42.574112,41.806812,35.240877,41.446438,39.019428,43.057248,76.747782,84.522205,138.198204,79.426156,75.606887,78.133646,135.8769,75.70571,75.83527,71.343175,70.834632,71.031144,75.123755,71.417668,34.023243,135.210821,3837.434608,0,206.479996,0.09534,-12.424,207.029999,0.08567,0.302,206.800003,0.08044,9.35,205.279999,8.414,-1909,119.550003,2.007,119.5,33.955723,29.178902,27.910923,12.212107,82.744388,37.876772,43.976145,31.313965,-0.442432,0.012427,0.33973,0,135.210821,34.023243,1033598.6824654969,335934.92073695094,1033598.6824654969,335934.92073695094,279.0170127777778,281.59758666666664,330.8593888888889,332.1490022222222,299.4978644444444,295.27488185185183,279.8034137037037,272.76886944444436,298.00987888888886,302.32900277777776,3837.434608,262.32344152616326,173.341554885566,562.7113487143808,0.9013925952731706,2.38570444923297,301.4137095347982,274.0359178099169,603.9305610124666,1.2538897636394697,2.34838093231162,590.5140168263483,2.4884431054202056,6.8641147094440225,-1.0,594.8721692340923,2.5039909320017566,6.785345661721212,19.27414514050338,663.7288696833266,2.537693113159948,19.069527318368188,29.445679354090657,666.3446681825901,2.5455838162769617,-1.0,268.77882155201115,1.2363927136152946,490.3992976679305,1.9158450903537982,257.34491520567775,1.1979449006892198,497.26149686913743,6.138827682946385,593.8968619142909,2.500523903010976,-1.0,281.02101666666664,589.4194653200722,2.4845156467437692,-1.0,278.3672272222222,588.2341179594443,2.4802520362398788,-1.0,277.66279444444444,256.96339217920575,1.1966524950577255,6.2810356459093555,295.13267388888886,258.0380619978752,1.2002913377169229,5.88067731257604,295.5330322222222,257.0338421257088,1.1968911904581079,6.254770090353816,295.1589394444444,256.96339217920575,1.2201663838722328,0.21476200418978517,258.0380619978752,1.2242631196134888,0.21752202778612495,257.0338421257088,1.220434945256199,0.21494293745071003,280.73495694444443,273.9360708333333,-6.7988861111111305,279.84583361111106,271.9202619444444,-7.925571666666656,278.8294505555555,272.45027555555555,-6.379174999999975,333.1691016206706,68.85670044923427,394.95004813131544,4.838586505699688
2025-04-13 07:18:32,3360,0,0,74.665382,73.188914,64.417137,40.959959,37.451954,37.919513,38.990821,31.979385,32.70217,38.563876,31.75424,32.032308,32.361144,36.421461,47.182062,37.495462,37.135416,45.267945,55.552283,63.123105,55.013986,49.341587,48.756383,48.559323,45.940081,51.236303,52.674435,49.347962,84.850852,59.47144,46.10671,27.311881,28.580562,26.717028,28.88885,28.259355,27.941126,46.532304,44.297531,44.392203,77.733038,58.002459,41.359486,24.882141,39.422403,76.950351,52.431206,40.038868,24.490163,39.233218,47.523777,44.152491,43.617909,44.549581,41.540036,47.12048,43.13764,32.679664,33.920981,29.334368,29.256764,30.229704,30.04067,37.367495,43.29015,34.429652,42.036671,32.232833,38.331928,33.882239,39.804149,37.136188,42.875704,37.353287,40.130242,32.002244,37.691132,32.877828,39.150671,36.339777,41.724471,33.338595,40.901778,32.179367,37.972588,33.452925,39.46642,35.722867,39.244592,36.243679,38.2016,32.170376,36.599485,33.221634,36.953423,37.605155,41.912985,36.266943,41.453769,33.589822,38.312197,37.728654,41.390328,38.600513,43.291962,42.618939,41.798922,35.219624,41.398943,39.029022,43.061526,84.776984,91.148695,141.355139,92.134432,75.636023,91.200727,138.007407,75.644499,75.341811,70.999896,70.814777,71.053731,75.272079,77.093907,34.598859,152.190196,3829.057595,0,206.279999,0.1117,-14.569,206.960007,0.10046,0.446,206.800003,0.09656,11.589,204.850006,10.022,-2332,119.400002,2.005,119.199997,33.256348,28.509124,27.188506,12.850362,90.623361,37.866777,44.086906,30.910359,-0.072046,0.002039,0.055082,0,152.190196,34.598859,1150667.3471023717,339903.6531822629,1150667.3471023717,339903.6531822629,278.98427111111107,281.55026666666663,332.04300388888885,333.902855,306.55801777777776,299.730415,279.86494759259256,272.5446436111111,302.4705466666666,306.0103861111111,3829.057595,262.6765576548323,174.19832978129145,563.1139564150978,0.9046286377075868,2.385216133242144,305.7854440687168,286.179526708374,607.923169168854,1.2930910836897835,2.3452786508264856,590.3091404785874,2.485649715837448,6.952863688333808,-1.0,594.6462813288654,2.501124793044533,6.873265881712825,18.873709011834308,662.6449739260547,2.516996488167551,21.530058851665753,26.257559820172048,666.4908467349308,2.528546622867584,-1.0,609.5665263903546,2.3506460924774566,24.94314014380055,-0.7725737090609641,269.4113469762549,1.237707079259802,490.39188880095594,6.055029068716806,593.6928062978772,2.4977348839391764,-1.0,280.9870611111111,589.2392935236342,2.4818105556756023,-1.0,278.34971444444443,588.003639200243,2.4773654806708363,-1.0,277.61603777777776,277.0543505604451,1.263088849353193,3.2738596242723474,302.51158444444445,266.21553250789907,1.2270238796397708,7.228200735383496,298.5572433333333,265.03513470397996,1.2230673253133433,7.663026846494574,298.1224172222222,277.0543505604451,1.2961977282174098,0.26446872723887843,266.21553250789907,1.254934746285125,0.23659939695158808,265.03513470397996,1.2504410152325423,0.23356429698881256,280.8378522222222,273.8724013888889,-6.965450833333307,279.86319166666664,271.6475366666666,-8.215655000000027,278.8937988888889,272.11399277777775,-6.7798061111111565,320.89779350233255,67.99869259718935,53.07844753570009,4.719175931856027
2025-04-13 07:19:32,3420,0,0,74.477892,73.214886,64.41344,41.034804,37.472314,37.885078,39.004673,31.832114,32.679636,38.519874,31.734784,31.974839,32.289926,36.292171,47.167608,37.481277,37.130695,44.59492,55.586577,62.267129,56.311182,47.903216,51.203419,48.652151,45.693488,49.329386,52.963475,49.456576,80.638276,60.160309,46.117489,28.109958,29.309364,27.845405,29.222839,29.040112,28.962049,46.429097,44.277555,44.380118,79.093965,53.962246,41.426689,26.284044,39.399126,78.765334,46.091207,40.017753,26.201628,39.175774,47.575191,44.236314,43.675469,44.784068,41.272179,47.175986,43.06186,32.899036,33.84755,29.698987,29.540238,30.50947,30.399844,37.366926,43.275981,34.441455,42.025066,32.222421,38.314316,33.908044,39.782176,37.154386,42.864792,37.354872,40.12389,31.974443,37.704932,32.880598,39.154266,36.318595,41.684082,33.335744,40.879587,32.176067,37.964737,33.468575,39.463904,35.735402,39.226197,36.2292,38.202977,32.160194,36.592899,33.211465,36.954856,37.591559,41.896384,36.263681,41.463285,33.601208,38.322603,37.727137,41.413341,38.594031,43.280251,42.592014,41.766255,35.221265,41.39232,39.029161,43.031374,78.294717,89.636944,141.378578,84.217095,75.856301,84.498606,138.16154,75.706659,75.325882,71.095921,70.844652,71.071716,75.225367,77.770516,34.503311,122.451053,3851.743635,0,206.589996,0.09841,-12.824,207.220001,0.08845,0.384,207.020004,0.08367,9.663,205.880005,8.654,-1988,119.639999,1.991,119.0,33.372681,28.681881,27.272945,12.744808,76.380506,37.861227,44.100847,31.149188,-0.295587,0.008388,0.227076,0,122.451053,34.503311,945623.1827291208,339244.872940427,945623.1827291208,339244.872940427,278.994802037037,281.5811033333333,332.1286333333333,333.91587666666663,302.15949722222217,299.5384398148148,279.8726926851852,272.6773263888889,298.8692872222222,305.1705244444444,3851.743635,262.61815835359477,174.05657716189117,563.0473980096425,0.904093554622383,2.385296618745642,297.88310085435205,264.3803454121114,600.5852307663581,1.2222659967763014,2.350913054598598,590.3517723648233,2.486142505247919,6.937957365861978,-1.0,594.7227273612016,2.5017370825192553,6.857955909054441,18.962944979738552,668.8268181431498,2.5677667531504444,17.10085137956271,34.24553247898126,672.4096107532113,2.5785251892331726,-1.0,609.1566485724804,2.37948311384548,19.94240309379155,-4.27639636787012,603.9095439305728,2.362041966513991,20.263697761741795,-1.6553389604627569,593.7273013599944,2.498198255882077,-1.0,280.9930494444444,589.3272361339708,2.4824662590338336,-1.0,278.3870494444444,588.0091257055293,2.477724779114384,-1.0,277.6043072222222,605.178121286208,2.3662726068594337,-2.288163590092381,300.17126444444443,603.4579596783294,2.3605337993233864,-1.4302130345367914,299.31331388888884,603.0916176757377,2.3593094843138918,-1.2476402567590412,299.1307411111111,605.178121286208,2.538468248326791,-1.0,603.4579596783294,2.532479243638689,-1.0,603.0916176757377,2.531201052804087,-1.0,280.87541805555554,273.91294055555556,-6.962477499999977,279.94431583333335,271.8275625,-8.11675333333335,278.79834416666665,272.29147611111114,-6.506868055555515,-13.557771565749476,74.10409078194823,59.67016957066937,-0.1829557777807882
2025-04-13 07:20:32,3480,0,0,74.398274,73.14785,64.295222,41.027737,37.446207,37.86738,39.031283,31.951193,32.797728,38.644611,31.8375,32.08433,32.404692,36.289499,47.148163,37.485909,37.153944,45.034523,54.540414,62.785843,54.52062,47.641332,51.30619,48.020385,46.289566,48.696961,52.259633,49.537916,71.529773,56.449985,46.123203,26.697595,28.870049,25.917927,29.152414,27.932573,28.019613,46.456172,44.369644,44.439765,72.141755,51.288497,41.44972,25.467578,39.22828,71.315601,41.945096,39.981675,24.977059,39.225776,47.325601,44.055966,43.655125,44.83603,41.422688,47.099167,43.029337,32.842534,33.897212,29.781852,29.69624,30.622164,30.451837,37.346432,43.255198,34.392264,42.006668,32.160188,38.342284,33.847805,39.790739,37.155017,42.940062,37.347119,40.093253,31.94525,37.659288,32.838234,39.157984,36.330294,41.729122,33.309734,40.867466,32.126434,37.949592,33.432463,39.485515,35.720787,39.250019,36.21725,38.203433,32.127277,36.576539,33.183481,36.9359,37.600022,41.868752,36.270303,41.468544,33.555436,38.309099,37.741463,41.4045,38.591781,43.260459,42.568108,41.74804,35.255652,41.383602,39.010147,43.015088,76.653337,84.402024,138.141614,79.406545,75.772822,78.114352,135.566428,75.698445,76.049523,71.132642,70.783099,71.032672,75.135412,71.196468,34.965145,134.731596,3837.507255,0,206.660004,0.09495,-12.347,206.119995,0.08663,0.284,207.009995,0.07974,9.346,206.449997,8.414,-1929,119.660004,2.008,119.5,32.869623,28.19614,26.728095,13.25358,82.512712,37.84946,44.054125,31.215307,-0.514005,0.014828,0.39449,0,134.731596,34.965145,1030294.5425421718,342429.1061447649,1030294.5425421718,342429.1061447649,278.99344407407403,281.5384261111111,330.6869044444444,332.1175633333333,299.4869694444444,295.1846535185185,279.8467358333333,272.7140591666667,297.9574094444444,302.26223555555555,3837.507255,262.8996477773915,174.7400443462404,563.3681197910969,0.9066723274359775,2.38490966525822,301.28517081930056,273.6820680408178,603.8105828760481,1.2527380468657268,2.3484724102182106,590.2291974434671,2.484066416848082,7.008495288298651,-1.0,594.5332765393781,2.4994236009646253,6.9287611687215085,18.638778333719586,663.4767958740268,2.5374556353725684,19.013621377722952,29.401733625143834,666.3770421013081,2.5462070847986515,-1.0,268.7491374337643,1.2363160956391452,490.40668753312735,1.7982013748561485,257.10245553563664,1.1971461469102014,497.39551067551304,6.100517300782087,593.6148453234272,2.496158268342031,-1.0,280.9962238888889,589.2277648827642,2.480473145105557,-1.0,278.3998444444444,587.8533244915203,2.4755289715625812,-1.0,277.58426388888887,256.9048518402944,1.196476639354197,6.17418581930059,295.11098499999997,257.81731566627604,1.1995667937050287,5.834195819300589,295.45097499999997,256.5858209007732,1.1953953672831912,6.293170263745026,294.99200055555553,256.9048518402944,1.2192052965315712,0.2114227269864669,257.81731566627604,1.2226760650689041,0.21377063719582887,256.5858209007732,1.217991788098911,0.21060181115542195,280.75599083333327,273.91104055555553,-6.844950277777741,279.9530986111111,271.8939144444444,-8.059184166666682,278.8311180555555,272.3372225,-6.493895555555525,333.1267419078305,68.94351933464873,394.72765844026253,4.831878980399134
2025-04-13 07:21:32,3540,0,0,75.148757,73.133553,64.410816,41.192777,37.552316,37.878446,39.092147,31.862528,32.641371,38.574154,31.604233,31.894106,32.138978,36.359795,47.316528,37.46801,37.14527,45.014547,53.84339,63.366265,54.496292,47.636006,51.676141,48.134477,46.671892,50.371743,50.533134,49.359168,83.756008,59.017726,46.255753,27.09565,28.531516,26.510201,28.89067,28.051623,27.732904,46.696447,44.520233,44.549591,76.892109,57.570776,41.328592,24.591344,39.196204,75.192458,51.654139,39.897074,24.147182,39.106078,47.250769,44.125799,43.639894,44.55971,41.559051,47.158583,42.953965,32.741298,33.906728,29.201413,29.243785,30.125344,29.82967,37.332455,43.259317,34.396363,42.027871,32.169639,38.327669,33.881509,39.778846,37.139546,42.816685,37.321137,40.107014,31.928426,37.686982,32.856758,39.142993,36.28559,41.69659,33.255624,40.874171,32.132768,37.964905,33.439867,39.475085,35.718725,39.239145,36.197923,38.171993,32.104053,36.602566,33.191842,36.914301,37.555014,41.872784,36.248533,41.445155,33.614881,38.304748,37.726945,41.370639,38.587818,43.214825,42.584711,41.732122,35.210348,41.361033,38.984126,42.995343,84.440416,90.581808,141.128613,91.470797,75.789574,90.649947,137.797691,75.762137,76.066363,71.214074,70.859187,71.050177,75.219557,76.113507,32.443463,166.828979,3836.644581,0,206.389999,0.11071,-14.414,207.100006,0.10001,0.421,206.929993,0.0957,11.463,205.289993,9.958,-2326,119.480003,2.014,119.199997,35.82515,30.897989,29.466471,10.430603,96.957159,37.838487,44.014865,30.841373,-0.139384,0.00368,0.107168,0,166.828979,32.443463,1251598.198663103,325042.72152349097,1251598.198663103,325042.72152349097,278.9798924074074,281.57143499999995,331.926495,333.7770072222222,306.18933166666665,299.04640277777776,279.8249248148148,272.5063183333333,302.28356444444444,305.69544888888885,3836.644581,261.337916129505,170.95468752162546,561.5857310175189,0.8923530614939503,2.387088495529929,309.3002254212274,296.10303760588056,610.9991675898576,1.3246702081470436,2.342762353263099,590.8606811676879,2.495474589352409,6.625388933317194,-1.0,595.2264719310409,2.5110514230526104,6.549643173705956,20.233518870494947,659.2691253335402,2.493413728634845,23.85528081467613,22.626269578772565,663.1635415765573,2.505113914002867,-1.0,287.2886699171277,1.2960285428735672,479.72849610497605,3.1108937545607773,267.54673918818594,1.2307925843360967,491.8380106847505,10.253822643449666,594.3800374663583,2.5080426336652546,-1.0,281.06986277777776,589.7730522191312,2.4915714673993694,-1.0,278.3325511111111,588.4384061004378,2.4867694558916065,-1.0,277.5372633333333,275.3652174671087,1.2568129268998873,7.396887643449645,301.9033377777778,264.9511651360226,1.2220991830392127,11.210164865671914,298.0900605555555,262.3986591932859,1.2135227327743088,12.15441542122744,297.14581,275.3652174671087,1.2918761444504363,0.26728682137261045,264.9511651360226,1.252027153208287,0.2406272598644232,262.3986591932859,1.242260082357872,0.23409294574567452,280.75460222222216,273.88556277777775,-6.869039444444411,279.8721122222222,271.60699944444445,-8.265112777777745,278.84806,272.02639277777774,-6.821667222222231,323.3139419795019,64.04265340249924,371.98045541641244,5.048415779207623
2025-04-13 07:22:32,3600,0,0,74.579264,73.216095,64.574619,41.234432,37.535375,37.882278,39.087954,31.833347,32.616038,38.598449,31.527175,31.82747,32.137828,36.283396,47.22113,37.491684,37.128924,44.527438,55.597814,65.959451,57.253183,48.763375,50.264778,49.529972,46.720274,50.819605,51.21737,48.985648,81.748586,60.761827,46.11908,28.193256,29.25551,27.856677,29.187269,29.070078,28.854172,46.586103,44.416672,44.478463,79.736143,55.120203,41.683611,26.271043,39.552534,79.501356,47.205432,40.023224,26.178463,39.215106,47.867702,44.314297,43.876308,44.711308,41.739907,47.209362,43.123062,32.947237,33.932619,29.721542,29.493228,30.418801,30.118713,37.32154,43.275693,34.412038,42.006476,32.176903,38.308037,33.867984,39.748959,37.130788,42.840044,37.320614,40.092835,31.951509,37.676751,32.875365,39.127198,36.288776,41.694038,33.278651,40.882014,32.160722,37.957771,33.440689,39.449436,35.700488,39.219664,36.173498,38.175047,32.11425,36.59766,33.176693,36.944297,37.584986,41.893363,36.213586,41.474215,33.57671,38.320728,37.704048,41.401591,38.589744,43.273795,42.593811,41.739473,35.20579,41.311566,39.042524,42.982331,79.014906,90.338555,141.689494,85.754452,76.088963,85.723204,138.501962,75.658288,75.556984,71.020975,70.932052,71.060645,75.226174,78.362248,36.511017,121.955525,3856.145539,0,206.75,0.1003,-13.037,206.160004,0.09107,0.346,207.119995,0.08463,9.893,206.190002,8.787,-2021,119.690002,1.998,119.300003,31.188115,26.752646,25.092259,14.930965,76.124739,37.839473,44.272097,31.105357,-0.062094,0.00162,0.048239,0,121.955525,36.511017,942206.6375824248,353087.51793786895,942206.6375824248,353087.51793786895,279.04368796296296,281.5996455555555,332.31775666666664,334.0886077777777,303.0135844444444,299.99927499999995,279.9678318518518,272.6529759259259,299.2693922222222,305.5603083333333,3856.145539,263.8277774671043,176.99731206962414,564.4238859739163,0.9151685096179452,2.383651387440004,297.74121340551926,263.99502377795386,600.4486960344624,1.2209954308136963,2.351015922126277,589.9100730437402,2.477561566808192,7.243649144736474,-1.0,594.2436358407587,2.493020878134342,7.16024433905133,17.771868088451242,669.3019967066813,2.5697999235900473,17.015620962948162,34.57654326114738,672.8508314277136,2.5804506037973924,-1.0,610.9998208927366,2.3861434224124225,19.752215865943374,-5.272371038925144,604.9769886305238,2.3661673947188033,20.1143586284878,-2.2580615944806937,593.2151242963084,2.489364555679411,-1.0,280.9939333333333,589.0407894231387,2.474443470958365,-1.0,278.52978388888886,587.4821206426597,2.4688381281807725,-1.0,277.6073466666667,606.555314979941,2.3714215917429575,-3.0468899278140498,300.7881033333333,604.3178043247466,2.3639689018463628,-1.9288660389251504,299.6700794444444,604.0565283436993,2.363096833261233,-1.7984288167029376,299.5396422222222,606.555314979941,2.5361903532923096,-1.0,604.3178043247466,2.5284253407229085,-1.0,604.0565283436993,2.5275163189230816,-1.0,280.9783330555555,273.94996,-7.028373055555505,279.9798933333333,271.8207694444444,-8.159123888888871,278.94526916666666,272.1881983333333,-6.757070833333387,-15.06691558678358,75.05836086592262,58.3021758139447,-0.20073600612858755
2025-04-13 07:23:32,3660,0,0,75.014562,73.173039,64.653852,41.274524,37.582723,37.935791,39.176045,31.929431,32.728486,38.653121,31.765902,32.064031,32.300761,36.326414,47.020352,37.435252,37.161585,44.490128,52.745262,61.497595,55.494591,50.041866,50.603377,48.231275,46.006047,49.228079,51.504759,49.615732,72.501541,56.647968,46.095871,26.909121,28.921413,25.814275,29.247925,28.048228,28.409721,46.501245,44.389892,44.551597,73.004328,50.703458,41.536475,25.733733,39.519446,72.121799,41.398008,40.141134,25.253609,39.289837,46.874484,44.159101,44.100354,44.98943,41.348738,47.307015,42.920581,32.826209,33.859934,29.861238,29.682884,30.583854,30.405913,37.292479,43.263963,34.367314,42.024591,32.139173,38.311371,33.810501,39.798466,37.160557,43.020637,37.327164,40.129763,31.941626,37.641635,32.815583,39.157335,36.284489,41.740347,33.262127,40.878411,32.13216,37.925318,33.421381,39.455856,35.669722,39.258725,36.152049,38.20438,32.111321,36.585454,33.156879,36.917254,37.581391,41.8744,36.224296,41.439549,33.451963,38.299746,37.698959,41.397012,38.578528,43.233238,42.571564,41.685542,35.219245,41.345343,39.03352,42.984346,75.780201,84.246115,138.178589,77.536523,76.067775,74.858249,135.800666,75.864356,75.572722,71.210776,70.853893,71.050401,75.171215,72.128045,34.488647,115.849413,3829.977022,0,206.800003,0.09346,-12.19,206.160004,0.08522,0.293,207.050003,0.07869,9.07,205.789993,8.232,-1865,119.599998,1.994,119.300003,33.367276,28.80788,27.412539,12.728595,72.91566,37.832847,44.065448,31.203339,0.0,0.0,0.0,0,115.849413,34.488647,900106.4791276408,339143.768223779,900106.4791276408,339143.768223779,279.0339777777778,281.6538972222222,330.81703666666664,332.138105,298.4480683333333,295.6736422222222,279.85302666666666,272.7074103703703,297.4723338888889,302.1756194444444,3829.977022,262.6091881155522,174.03480570260902,563.0371736049456,0.9040113613098664,2.385308991045381,295.96103636206544,259.1779692673444,598.7226042500934,1.20505512975811,2.3523164015674336,590.4216615550534,2.4864452334437144,6.9344923976017485,-1.0,594.8497280459613,2.5022404181824207,6.853533371847376,19.04470910667004,667.4947236894278,2.5719830421961087,16.256581775896905,34.856000304601196,670.1225499507487,2.579910663374174,-1.0,603.6513173801291,2.368900108767822,19.17851346526322,-2.487031971267868,258.40383999438313,1.2024382133175222,496.22621692087034,0.28739413984322937,593.7107199103685,2.4981915816924136,-1.0,280.98103944444443,589.433849341303,2.482901397463496,-1.0,278.44804166666665,588.1283585190364,2.4782064064296185,-1.0,277.6728522222222,258.34250269123453,1.202230755979582,0.3101802509543745,295.65085611111107,259.09481551006144,1.2047741532723837,0.03085413984325669,295.9301822222222,257.77488039004066,1.2003101632414237,0.5211480287321137,295.43988833333333,258.34250269123453,1.2250500027740352,0.21672797891500728,259.09481551006144,1.2279147647582804,0.2186619332579685,257.77488039004066,1.2228885311771462,0.21526880450366706,280.6593291666667,273.8961508333333,-6.7631783333333715,280.11938444444445,271.9122561111111,-8.207128333333344,278.78036638888887,272.3138241666666,-6.466542222222245,332.0178215606703,72.64499564346647,63.84340630929876,4.570415602888556
2025-04-13 07:24:32,3720,0,0,74.191781,73.210309,64.673969,41.196107,37.500851,37.870303,39.046658,31.918161,32.654594,38.699395,31.53194,32.033099,32.236913,36.451017,46.926689,37.454086,37.171684,44.391453,50.545476,62.214746,58.996782,52.015232,51.371377,46.177058,45.74764,50.186557,51.953999,49.920197,82.275805,58.455651,45.807373,26.740022,28.382384,26.233942,28.843289,27.727143,27.710624,46.43904,44.249401,44.40193,76.10592,57.61239,41.575573,24.535841,39.397751,73.597591,50.630591,40.046515,23.862636,39.267299,46.988033,44.077564,44.471185,44.733638,41.2701,47.080011,43.224807,32.550063,33.863786,29.338913,29.214477,30.11834,29.892847,37.273516,43.2842,34.353992,42.019748,32.098668,38.286022,33.789894,39.776381,37.139727,42.993811,37.312562,40.109484,31.920232,37.657993,32.80314,39.151555,36.280016,41.704685,33.242562,40.877959,32.131257,37.934602,33.415167,39.446549,35.661701,39.246328,36.128535,38.186528,32.077756,36.567123,33.137136,36.880376,37.537029,41.890066,36.1938,41.431684,33.426693,38.308589,37.695435,41.408037,38.605041,43.242483,42.579416,41.700439,35.264405,41.332173,39.035313,42.96813,83.999547,89.904488,140.740537,90.687152,76.140361,90.12853,137.855758,75.817997,75.695187,71.30375,70.902875,71.07391,75.151534,75.789432,27.317744,163.489079,3829.082566,0,206.240005,0.11008,-14.392,206.929993,0.09989,0.435,206.820007,0.0947,11.324,205.880005,9.853,-2308,119.379997,2.005,118.800003,41.487731,37.255931,35.726873,4.319642,95.545979,37.823082,44.127555,30.829738,-0.184756,0.005172,0.141049,0,163.489079,27.317744,1228570.399758803,289702.134568208,1228570.399758803,289702.134568208,278.97027055555554,281.52778388888885,331.9587544444444,333.5614094444444,305.7539733333333,298.3313548148148,279.8875302777778,272.4998542592593,302.0386372222222,305.31915999999995,3829.082566,257.958486438323,162.81765438369538,557.7049372675074,0.8612633881778565,2.3920805686323043,308.517098198386,293.8791017304998,610.3248796738092,1.3176278766945273,2.3433271970603147,592.1562745968289,2.52044653421601,5.856397127515909,-1.0,596.4314741300615,2.5357015886479424,5.792003728981719,23.56929745056584,660.0631102727164,2.498747221054678,23.31510281478141,23.441656246058415,663.4219233165063,2.508841039647653,-1.0,286.0718013617822,1.2922082516530407,480.40843319708455,2.7631248650527027,265.6042878842185,1.2244459021127407,492.93189611729514,10.185743383571207,595.2476187528292,2.5314911903534116,-1.0,280.82076277777776,591.3219114720372,2.517452980872715,-1.0,278.46976277777776,589.9074996905717,2.512365990577553,-1.0,277.6202861111111,273.1059530906005,1.2494759135913287,7.43609542060824,301.08100277777777,263.76796819857856,1.2182835974245783,10.863809309497128,297.6532888888889,260.010363444141,1.205629882879844,12.257325420608254,296.25977277777775,273.1059530906005,1.2888062080698248,0.2792905811032545,263.76796819857856,1.2526066434772696,0.2556433650576331,260.010363444141,1.2380399401044924,0.24612772624800547,280.66822138888887,273.8205136111111,-6.847707777777771,280.15133972222225,271.63705277777774,-8.514286944444507,278.84302972222224,272.04199638888883,-6.801033333333407,326.5519867126104,63.631636142654884,373.99130891093415,5.13191246537364
2025-04-13 07:25:32,3780,0,0,75.667609,73.330347,64.682351,41.266447,37.548974,37.859642,39.093783,31.837897,32.642176,38.649552,31.515935,31.912802,32.216392,36.427949,47.018033,37.517777,37.179678,43.978095,52.673644,62.943442,57.744247,49.091796,50.249998,49.360556,45.59586,50.679936,52.575624,51.049948,81.647036,60.510338,46.050722,28.043606,29.129323,27.63752,29.141367,28.929016,28.730491,46.651563,44.357786,44.453765,79.646594,55.474313,41.675622,26.185664,39.641133,79.468564,47.545035,40.065847,25.940597,39.312948,47.355576,44.414646,43.823663,44.481696,41.331197,47.275627,43.246001,32.877925,33.966161,29.647319,29.442186,30.337026,30.176909,37.257227,43.251793,34.370894,42.014951,32.087136,38.290421,33.828955,39.735042,37.121691,42.842428,37.306985,40.131684,31.914613,37.671375,32.821494,39.108418,36.242038,41.68719,33.186294,40.846876,32.109624,37.942677,33.402406,39.416074,35.65102,39.211876,36.075351,38.158439,32.040995,36.551369,33.118203,36.913666,37.536258,41.882264,36.167039,41.453483,33.511795,38.273028,37.681501,41.375062,38.552969,43.220993,42.584774,41.679418,35.179824,41.276645,39.017682,42.955853,79.287588,90.423796,141.735186,86.28717,76.180344,85.985824,138.429617,75.775312,75.49378,71.1641,70.832659,71.079247,75.195277,78.42066,36.050829,133.067516,3862.856229,0,206.610001,0.1007,-13.144,207.240005,0.09063,0.337,206.970001,0.08452,9.884,205.940002,8.831,-2034,119.599998,2.004,119.300003,31.615049,27.239949,25.630174,14.435673,81.703973,37.805371,44.108797,31.074588,-0.409119,0.01133,0.3129,0,133.067516,36.050829,1018821.1153136119,349914.63350355293,1018821.1153136119,349914.63350355293,279.0374427777778,281.6364594444444,332.277565,334.1139922222222,303.3095388888889,299.95781370370366,279.8771091666666,272.635882037037,299.4208822222222,305.6076644444444,3862.856229,263.5537102163339,176.33016579396923,564.1124061964687,0.9126607139022471,2.3840201574259017,300.83646945698104,272.44824861812003,603.3906599093849,1.2487179403069635,2.348792049967361,590.0200042699491,2.4795329558676285,7.173237838970686,-1.0,594.4234699493707,2.4952407800180008,7.089471650655435,18.082749228110515,667.0340610591983,2.5500262645390808,18.627520652274253,31.441095543018946,670.7546142565461,2.561192553942409,-1.0,608.4545534285639,2.3655560074489643,21.752452930469634,-2.4730694319078452,270.0374182517163,1.24069246529054,489.586852325951,0.8786557532773713,593.2687881641015,2.491135918074095,-1.0,280.9559566666666,589.1544345576262,2.4764281222185294,-1.0,278.52534555555553,587.6444075231468,2.470997894772671,-1.0,277.6310261111111,272.1602451015755,1.2477604311285309,0.10478279031440252,300.73168666666663,269.11396523525366,1.237612122908654,1.2161394569810682,299.62032999999997,268.8435936985641,1.2367095934692522,1.3150450125366433,299.5214244444444,272.1602451015755,1.2762681138092555,0.24712343507051593,269.11396523525366,1.2647096354109766,0.23926778942991125,268.8435936985641,1.2636837665796568,0.23857056426454798,280.86395055555556,273.94002388888885,-6.923926666666716,279.90148861111106,271.7859736111111,-8.11551499999996,278.86588833333326,272.1816486111111,-6.684239722222173,319.98258601823284,72.61059110982762,58.57950763063434,4.406830754679315
