Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 07:26:32,3840,0,0,74.662111,73.270294,64.674275,41.347267,37.522765,37.871882,39.110629,31.945337,32.680594,38.779484,31.694313,32.093036,32.331982,36.548241,46.958186,37.580104,37.189578,44.81097,54.946583,64.995002,57.965322,46.877314,50.634996,48.457938,46.752004,49.87968,51.007255,49.385877,73.401908,56.986134,46.088177,27.024545,28.920584,25.996727,29.223458,28.335199,28.305746,46.426931,44.235927,44.359971,73.520297,50.443364,41.525047,25.801196,39.682524,72.586153,40.906677,40.114438,25.381528,39.316748,47.684591,44.108639,43.584557,44.968801,41.723642,47.150404,43.286462,32.761963,33.784429,29.7774,29.582984,30.613257,30.423849,37.206804,43.257923,34.33866,42.011594,32.079287,38.286606,33.792701,39.740665,37.105662,42.873058,37.261961,40.107526,31.887961,37.671068,32.806512,39.112723,36.214481,41.684005,33.206813,40.876443,32.12839,37.922931,33.406096,39.428973,35.621003,39.179787,36.055977,38.157922,32.036469,36.556162,33.087459,36.919452,37.530105,41.909556,36.158422,41.448881,33.440952,38.257626,37.644875,41.389633,38.559203,43.217536,42.578482,41.650692,35.192979,41.250326,39.001853,42.913319,75.032577,84.284036,138.409675,76.143384,76.024332,73.82807,135.969006,75.755633,75.200062,71.316995,70.952443,71.10904,75.181006,72.755164,26.648077,101.987183,3847.487023,0,206.570007,0.09183,-11.903,206.089996,0.08343,0.384,207.110001,0.07767,8.983,205.880005,8.052,-1829,119.599998,1.982,119.699997,42.608128,38.044998,36.634389,3.480049,65.197577,37.795157,44.226115,31.157314,-0.185442,0.004911,0.141555,0,101.987183,26.648077,804529.771799531,285084.943332289,804529.771799531,285084.943332289,279.0254929629629,281.5668911111111,330.9105588888889,332.2664861111111,297.6741022222222,296.02191814814813,279.9422862962963,272.6818409259259,297.0569872222222,302.19668666666666,3847.487023,257.4943312359825,161.70572291834623,557.1695031529795,0.8569816494846415,2.3927971306891824,291.6801071985508,247.72170875703796,594.4779618855899,1.166716346841686,2.35554014582812,592.4178924226284,2.5242347063654695,5.755510157925736,-1.0,596.6623420702108,2.539377487269035,5.692850472307382,24.072559875128604,670.333126912991,2.599492751192281,14.31362617871133,39.2304516903381,672.9965649029918,2.6075251166080915,-1.0,606.0266194612409,2.394732645978586,16.795434972267852,-5.993995023671403,602.8475419760686,2.3840231695878717,16.952864547406854,-4.341810949597345,595.6749958277494,2.5358671946687905,-1.0,280.976765,591.4456395190492,2.5207465976282455,-1.0,278.44169277777775,590.1421228872,2.5160585280849106,-1.0,277.6580211111111,603.0961192201837,2.384862712281785,-4.470952801449187,296.15106,603.2227128511515,2.3852901278569894,-4.536724468115835,296.2168316666666,602.2237139753474,2.3819146442586985,-4.017755579226957,295.69786277777774,603.0961192201837,2.562073215237537,-1.0,603.2227128511515,2.5625167280591366,-1.0,602.2237139753474,2.5590136211895476,-1.0,280.8703416666666,273.8573311111111,-7.013010555555525,279.97037722222217,271.86121777777777,-8.109159444444401,278.98614,272.32697388888886,-6.659166111111119,-10.429649553440186,73.67078484278022,64.30650745175012,-0.14157103899053
2025-04-13 07:27:32,3900,0,0,74.800715,73.324058,64.697805,41.384799,37.575503,37.857442,39.215152,31.900324,32.649336,38.784653,31.601965,32.036352,32.293112,36.648976,46.994599,37.501139,37.2235,45.822963,54.292912,60.911835,53.217183,51.033951,50.799966,47.816799,45.867684,49.940388,52.304506,49.620388,81.823434,58.298482,45.959701,26.686951,28.338725,26.063283,28.88039,27.730643,27.474368,46.315244,44.165879,44.339901,75.596253,57.08317,41.481102,24.512997,39.517671,72.916109,50.202162,40.063781,23.889148,39.258568,46.912541,44.040276,43.885925,44.957448,41.347612,47.178371,43.26183,32.471047,33.62736,29.368634,29.23082,30.103915,29.924377,37.187609,43.270032,34.307946,42.001393,32.027568,38.262894,33.758197,39.761098,37.11201,42.982101,37.258719,40.125884,31.871331,37.642903,32.787069,39.133171,36.237217,41.698232,33.182222,40.86089,32.09264,37.927028,33.364896,39.451801,35.620457,39.244965,36.043032,38.197287,32.016944,36.569053,33.077738,36.876197,37.519593,41.884155,36.128111,41.442962,33.369217,38.305278,37.645718,41.40467,38.572528,43.24044,42.560817,41.656314,35.223914,41.250864,39.029289,42.909449,83.528479,89.489076,140.529028,90.09987,76.053536,89.560199,137.605613,75.8451,75.425967,71.64784,70.922265,71.10348,75.082136,75.221504,28.205544,147.237967,3887.646717,0,206.330002,0.10945,-14.318,205.809998,0.09995,0.328,206.779999,0.09328,11.123,205.529999,9.79,-2289,119.550003,2.009,119.400002,40.542529,36.06393,34.646609,5.417172,88.388563,37.793622,44.067605,30.787692,-0.407065,0.010612,0.310789,0,147.237967,28.205544,1116522.9315390189,295823.29983280797,1116522.9315390189,295823.29983280797,278.9841822222222,281.5824283333333,331.81978499999997,333.44390444444446,305.4277055555555,298.02699925925924,279.85422518518516,272.47649564814816,301.77693277777774,305.08837555555556,3887.646717,258.56529488888754,164.273370084307,558.4040751886723,0.8668567293019457,2.3911552832657827,304.54538214885923,282.7130771107859,606.808558666097,1.2819644123985474,2.346158783918835,591.9540311696153,2.516016559225252,5.988302858683389,-1.0,596.3032902332451,2.5315339823233844,5.921131477897183,23.01713344444579,663.2178924236687,2.5235842222141405,20.792265834711394,27.274402851140735,666.5572966882019,2.5336235803849503,-1.0,608.6675555140808,2.352254132330077,24.15462418738682,-0.8823234066962868,264.77527176689307,1.2224278476715846,493.07886846023234,6.518382889599991,595.168033350505,2.527497425024562,-1.0,280.90538944444444,591.0077384546148,2.5126211864183627,-1.0,278.41727888888886,589.6949386269471,2.507899283739726,-1.0,277.6298783333333,272.42291719598387,1.2479686095798768,3.715696593303676,300.82968555555556,262.99628337413566,1.2164520440119082,7.175241593303724,297.3701405555555,258.9817631232391,1.2029180889970827,8.664210482192573,295.88117166666666,272.42291719598387,1.2851245682172632,0.2744002071166697,262.99628337413566,1.2486671085032708,0.25048267493822124,258.9817631232391,1.2331409712750645,0.24029691625739602,280.6368936111111,273.73289083333333,-6.904002777777748,280.0509369444444,271.64984833333335,-8.40108861111105,278.874845,272.04674777777774,-6.8280972222222545,327.1787594027222,66.91460219042358,54.55033690958783,4.889497190338914
2025-04-13 07:28:32,3960,0,0,74.687376,73.336654,64.688723,41.494029,37.561944,37.791749,39.240429,31.844777,32.637229,38.760281,31.492267,31.891501,32.230267,36.481585,47.122175,37.467124,37.215884,43.752187,55.936947,65.950373,55.628421,47.112517,49.313252,47.500789,45.916111,49.814885,52.27052,50.363684,82.88869,60.869752,45.901796,28.108115,29.088349,27.817049,29.062924,28.727684,28.686192,46.63439,44.300581,44.542495,80.396185,56.886516,41.619349,25.990703,39.336363,80.32107,49.457684,40.139532,25.7989,39.36324,47.990699,44.284392,43.544599,44.6341,41.640512,47.216773,43.227822,32.890187,33.964056,29.521236,29.270597,30.241747,30.018681,37.196682,43.263677,34.314759,42.002866,32.016598,38.27288,33.764687,39.764344,37.11173,42.962065,37.224921,40.115119,31.838172,37.643902,32.777847,39.139067,36.223654,41.725656,33.143807,40.86378,32.051947,37.928026,33.364567,39.462665,35.631816,39.245246,36.026044,38.169416,32.006215,36.585381,33.067024,36.907111,37.53678,41.868716,36.147157,41.449567,33.438979,38.292267,37.689707,41.374826,38.577012,43.209347,42.545897,41.652811,35.243877,41.257705,39.002886,42.888442,80.514153,91.324755,142.125392,88.515755,76.130125,87.573699,138.806166,75.912211,76.007566,71.620292,70.890254,71.09524,75.140666,78.814648,30.328044,123.28573,3873.396739,0,206.699997,0.10325,-13.526,207.119995,0.09339,0.28,206.910004,0.08631,10.164,205.940002,9.047,-2091,119.580002,2.005,119.400002,37.92896,33.646513,32.166696,7.972836,76.809795,37.791409,44.220354,30.984417,-0.630961,0.01674,0.48284,0,123.28573,30.328044,951378.0778176099,310457.42156530794,951378.0778176099,310457.42156530794,279.0130883333333,281.6037627777778,332.48675888888886,334.3307733333333,304.54764166666666,300.4844342592592,279.93908555555555,272.5857874074074,300.1023072222222,306.1081972222222,3873.396739,259.97852269730924,167.6727210491794,560.0284764886379,0.8798646514260064,2.3890499155344345,298.12125124626385,265.0275506139001,600.8140442865607,1.2243986065840349,2.3507406310755523,591.4605716379698,2.5057124814089584,6.30533632263156,-1.0,595.8111259728176,2.521233136334964,6.234063774393032,21.62524008046853,669.3820604493242,2.5684276402641784,17.19288510965929,34.365507642625005,673.0828856155033,2.5795276237468285,-1.0,613.6970494205651,2.3934960836229395,19.811078640494824,-6.426390420402811,605.5647842200842,2.36661343928195,20.29994143801003,-2.363183012995364,594.5823446446725,2.516863956019077,-1.0,280.87322,590.5913145225157,2.502594109867754,-1.0,278.49408277777775,589.2159380100054,2.4976481874777505,-1.0,277.6719622222222,607.4438475165834,2.37285715730471,-3.300243198180567,301.4214944444444,604.6662057712457,2.363620776627828,-1.915518198180564,300.0367694444444,604.5824111642323,2.363341476077169,-1.8737876426250182,299.99503888888887,607.4438475165834,2.5620451698067055,-1.0,604.6662057712457,2.552389058156617,-1.0,604.5824111642323,2.5520969034096166,-1.0,281.0041919444444,273.9428452777778,-7.061346666666623,279.86630527777777,271.7032869444444,-8.163018333333355,278.9467594444444,272.11123,-6.835529444444433,-14.104212582114428,73.57093447650652,55.68501102875905,-0.1917090313242975
2025-04-13 07:29:32,4020,0,0,74.759573,73.414467,64.70021,41.613856,37.703571,37.903735,39.339372,31.916647,32.698145,38.753211,31.579135,32.074693,32.328771,36.542392,47.235455,37.488943,37.216317,45.182111,54.60969,62.048527,55.878413,49.546399,48.916024,47.152034,46.133409,50.609811,51.268903,49.457733,73.812478,57.073047,46.349845,26.823267,28.950409,26.175897,29.229639,28.494599,28.584285,46.773188,44.547105,44.566384,73.678246,50.232054,41.473724,25.766555,39.519187,72.656263,41.084257,40.099232,25.446514,39.332323,47.536743,44.21101,43.570744,44.495021,41.612601,47.344088,43.442016,32.902675,33.925413,29.665701,29.461909,30.518988,30.379421,37.154327,43.219884,34.299078,41.989532,31.997308,38.266492,33.775139,39.698809,37.102588,42.783061,37.22334,40.083582,31.849943,37.657341,32.826494,39.067305,36.196792,41.667756,33.127995,40.82567,32.069048,37.90921,33.355863,39.43199,35.604096,39.188539,35.989038,38.140661,32.001273,36.527803,33.081201,36.895776,37.514845,41.862726,36.131449,41.433523,33.466757,38.284204,37.656889,41.366755,38.570236,43.200855,42.579448,41.611201,35.180212,41.237648,38.996114,42.870725,74.944713,84.404873,138.351076,76.147265,76.412044,74.16055,135.834753,75.912176,75.507429,71.586754,70.88621,71.125568,75.272622,72.979155,37.575794,117.806185,3844.208865,0,206.720001,0.0914,-11.824,207.320007,0.08273,0.433,207.169998,0.07772,8.988,205.860001,8.023,-1807,119.620003,2.001,119.300003,30.285629,25.409508,24.035016,16.064216,73.955842,37.770219,44.144689,31.142351,-0.849884,0.022708,0.650514,0,117.806185,37.575794,913597.9465720449,360428.896612058,913597.9465720449,360428.896612058,279.0616298148148,281.6744933333333,330.8359738888889,332.2339311111111,297.6762583333333,296.14018277777774,279.89704953703705,272.6735284259259,297.00817388888885,302.2638183333333,3844.208865,264.454892566603,178.52575899084533,565.1357205715425,0.9209035640912369,2.382816247303666,296.53804488740883,260.73582417414923,599.2847021268096,1.2102217769953698,2.351892749032711,589.6608892031793,2.4730769935803276,7.40687970813719,-1.0,594.098764569761,2.4889058078765007,7.319244460664349,17.21960076673031,667.1510355667325,2.568456707871446,16.533795744421806,34.29792900148004,669.9371740559461,2.5768604713569863,-1.0,601.5510117028384,2.3595206824862323,19.63012583967641,-1.138213445924464,259.6619518417134,1.2065979816803472,495.5153700041038,0.3978621096310917,593.1591448795863,2.485566698105312,-1.0,281.1221361111111,588.5621750597376,2.4691352390165537,-1.0,278.41317999999995,587.2696624361612,2.4644864359671486,-1.0,277.6495733333333,260.3067459551139,1.2087744308332637,0.15889044296443444,296.3791544444444,260.1054623505328,1.2080952031364596,0.2334637762977536,296.3045811111111,258.5750422449797,1.202925226817677,0.801232109631087,295.73681277777774,260.3067459551139,1.2301471790251977,0.21153357412183083,260.1054623505328,1.2293860526091667,0.21101293672346125,258.5750422449797,1.2235989783346093,0.20705437316421993,280.8577091666666,273.93557999999996,-6.92212916666665,279.8349347222222,271.79655833333334,-8.038376388888878,278.9985047222222,272.28844694444444,-6.710057777777763,329.9989373614659,73.05227099697152,65.60002386389408,4.517298817105172
2025-04-13 07:30:32,4080,0,0,74.494921,73.374575,64.72789,41.611785,37.566694,37.841125,39.273017,31.893728,32.664367,38.818987,31.504752,32.03316,32.281022,36.644474,47.027488,37.516736,37.217221,45.487685,55.124601,62.921698,55.016112,49.045282,52.314077,47.241078,45.521981,50.249793,51.835154,49.032715,80.015396,57.73035,46.02791,26.207015,28.195667,25.914629,28.8043,27.515545,27.635648,46.280799,44.117558,44.373114,74.478878,56.46353,41.387232,24.338241,39.435019,71.158945,48.728219,40.092353,23.612196,39.293675,47.272736,43.935284,43.79407,45.159567,41.494023,47.156028,43.323627,32.416249,33.559433,29.319163,29.145216,30.088791,29.871321,37.13189,43.259938,34.246491,41.98624,31.9717,38.245785,33.703241,39.733843,37.085992,42.981736,37.192417,40.112692,31.818791,37.65367,32.756993,39.1156,36.192132,41.702704,33.133804,40.856514,32.044156,37.894052,33.325511,39.421195,35.560017,39.218762,35.951623,38.168827,31.954399,36.561336,33.035317,36.894931,37.519305,41.882989,36.112792,41.422906,33.350736,38.279559,37.639424,41.4074,38.59778,43.226924,42.582048,41.630515,35.231598,41.23902,39.024967,42.888902,82.794685,88.716287,140.242276,88.92704,76.24677,88.415651,137.015656,75.890071,75.516131,71.393176,70.937359,71.136817,75.22892,74.353487,28.242313,145.42056,3838.701374,0,206.509995,0.10797,-14.083,207.149994,0.09763,0.378,206.929993,0.09299,11.057,205.509995,9.655,-2240,119.529999,1.997,118.900002,40.565657,35.924979,34.6301,5.462253,87.55585,37.769774,44.163218,30.733362,-1.07021,0.028943,0.820306,0,145.42056,28.242313,1103992.3519039198,296076.813152941,1103992.3519039198,296076.813152941,278.9847212962963,281.5700155555555,331.4920311111111,333.2845977777778,304.7761333333333,297.15985537037034,279.9073432407407,272.4463123148148,301.3692694444444,304.6590483333333,3838.701374,258.59022114065846,164.3332171495228,558.4327731359598,0.8670863861417523,2.3911175511565688,304.08333190859,281.42596123506326,606.3895319381089,1.2778201938719957,2.3464863672640064,591.9455791186622,2.5158345868166068,5.993775064115239,-1.0,596.2733476288487,2.53127566179924,5.926860801703233,22.97979441489707,662.9218849531859,2.524519579063145,20.548051344710696,27.408699202521063,666.5999059642028,2.5355850370205264,-1.0,607.8445734455432,2.351265935404279,23.90345531085032,-0.6928014247432657,262.42707668844065,1.2146225102380592,494.447316719433,6.923476538219688,595.2223645374265,2.527538920612492,-1.0,280.9432833333333,590.9113247487313,2.5121232568948764,-1.0,278.3651288888889,589.7119070159542,2.5078088878044755,-1.0,277.6457516666666,269.6715699236326,1.2388927298694032,4.258111908590081,299.82521999999994,261.3186866470928,1.2108899870219594,7.333955241923377,296.74937666666665,256.36150429844395,1.1941329769525326,9.178362464145607,294.9049694444444,269.6715699236326,1.274442674826821,0.2672886867645572,261.3186866470928,1.2421410539855735,0.24609383092252912,256.36150429844395,1.2229710237857372,0.2335153281727836,280.7077833333333,273.6988005555555,-7.00898277777776,280.08156583333334,271.6123275,-8.469238333333351,278.9326805555555,272.0278088888889,-6.904871666666622,329.51850243022153,66.64853732433721,55.07731150764266,4.944122041668503
2025-04-13 07:31:32,4140,0,0,74.363357,73.415516,64.720511,41.76442,37.666182,37.911863,39.480996,31.878408,32.609714,38.828302,31.371138,31.905149,32.125535,36.73499,47.22161,37.54256,37.185873,43.789526,53.463722,64.174787,57.051841,48.183127,51.006793,48.22419,46.63114,49.883354,51.684028,48.588996,84.51573,61.325008,46.110487,27.905525,28.960765,27.664362,29.055333,28.791995,28.743812,46.736283,44.439629,44.542609,80.680419,57.750724,41.633978,25.783579,39.678818,80.909689,51.155529,40.071348,25.492741,39.269418,47.527738,44.323696,43.897991,44.748302,41.918063,47.317326,43.318403,32.802329,33.879597,29.405635,29.249091,30.14848,29.894932,37.135408,43.275719,34.27304,42.011216,31.992555,38.269197,33.755654,39.717463,37.098306,42.835017,37.199813,40.118299,31.836488,37.667936,32.7918,39.103619,36.163283,41.681967,33.122571,40.859915,32.061836,37.928195,33.357183,39.440597,35.576854,39.198471,35.940107,38.145698,31.962253,36.5625,33.03293,36.904701,37.517576,41.891819,36.086197,41.430358,33.389809,38.292509,37.623658,41.378645,38.5857,43.197357,42.587674,41.633069,35.187627,41.218909,39.018629,42.86503,81.729842,92.067683,142.459606,90.543536,76.270091,88.893071,138.891725,75.927555,75.428672,71.400742,70.927968,71.159677,75.267295,79.117309,26.35153,110.803415,3855.482644,0,206.5,0.10619,-13.863,207.009995,0.09603,0.343,206.820007,0.09032,10.704,205.440002,9.366,-2169,119.440002,2.017,119.400002,43.00554,38.529031,36.966401,3.104947,70.179343,37.769274,44.289032,30.896677,-0.074176,0.00217,0.05745,0,110.803415,26.35153,865315.549095155,283040.32382821,865315.549095155,283040.32382821,279.04181722222216,281.6596255555555,332.53429166666666,334.5164477777778,305.6741866666666,300.94737740740743,279.9772400925926,272.5370429629629,300.77769,306.520935,3855.482644,257.28697415386694,161.20941360497193,556.9301217847172,0.8550678812461738,2.393119737470695,294.44321538109534,255.09579086843885,597.2323588586661,1.191463879995147,2.353441980076018,592.5200190613846,2.525878770736104,5.711126447461505,-1.0,596.8906272719162,2.5414686132975173,5.647206215575354,24.372651401688586,671.8710176944612,2.591800707349483,15.429573739965475,38.09107628557132,675.804090935252,2.6035931549906763,-1.0,619.1995208168657,2.4266617830702737,17.54215327580234,-11.230971285571286,609.9731066358734,2.396242091856116,18.00664080686279,-6.504162026312088,595.7692312520489,2.537482480904805,-1.0,280.9891594444444,591.6217034418854,2.5226563677880813,-1.0,278.50221,590.1783129542674,2.5174655859797843,-1.0,277.6340822222222,612.6645972779011,2.405165073616129,-7.88219017446022,302.32540555555556,608.5021284707583,2.3913481435443606,-5.751461841126854,300.1946772222222,608.7510950185117,2.3921773179575054,-5.878834063349075,300.3220494444444,612.6645972779011,2.5965609070423152,-1.0,608.5021284707583,2.5821964728996813,-1.0,608.7510950185117,2.5830590656290697,-1.0,280.8865094444444,273.8949794444444,-6.991530000000012,279.9961925,271.66520166666663,-8.330990833333374,279.0490183333333,272.05094777777776,-6.998070555555557,-17.45308757448879,74.98039042254504,52.67149687759547,-0.23276869426970884
2025-04-13 07:32:32,4200,0,0,74.767703,73.400181,64.838841,41.808243,37.675318,37.94441,39.492378,31.94069,32.664342,38.917367,31.539033,32.045018,32.23637,36.716442,46.898238,37.516803,37.220291,44.456279,52.502192,62.516087,56.467797,48.224166,53.046023,48.263329,45.321569,50.588308,51.820881,50.679641,74.181391,57.306185,45.949846,26.9811,28.989535,26.81071,29.223265,28.545725,28.732671,46.440828,44.243191,44.376437,74.43119,50.46462,41.587879,26.017807,39.722443,73.363769,40.886127,40.192116,25.563918,39.431347,47.078451,44.220672,43.874732,45.525933,41.452429,47.309076,43.249974,32.740557,33.802775,29.829707,29.571084,30.504642,30.30273,37.098585,43.251025,34.255566,41.996547,31.939381,38.240392,33.717804,39.714371,37.081493,42.971123,37.17923,40.112331,31.819762,37.618382,32.729938,39.09876,36.167261,41.673605,33.124106,40.837665,32.048686,37.871588,33.311361,39.404029,35.569798,39.204239,35.913124,38.16187,31.961637,36.546841,33.021647,36.866407,37.527934,41.860797,36.094333,41.456474,33.367315,38.253264,37.660398,41.376264,38.597437,43.163378,42.564623,41.562053,35.229528,41.227363,38.976973,42.885925,74.516522,84.78927,138.78034,76.039795,76.149124,74.914366,136.013736,75.959154,75.490685,71.567812,70.9562,71.156078,75.174186,73.800128,31.666433,113.104934,3829.498008,0,206.589996,0.09125,-11.84,207.210007,0.08288,0.47,207.110001,0.0777,8.97,205.809998,8.019,-1808,119.650002,1.98,118.300003,36.412123,32.050156,30.654393,9.537723,71.437251,37.756513,44.233699,31.125249,-0.293189,0.009439,0.226623,0,113.104934,31.666433,881183.963331038,319685.288491781,881183.963331038,319685.288491781,279.0258964814815,281.6550422222222,330.93540888888884,332.4724111111111,297.61655277777777,296.47895370370367,279.9464991666666,272.66402731481475,296.77029,302.4773722222222,3829.498008,260.84403031927064,169.76092066352646,561.0205706704105,0.887818524015283,2.38779400563925,295.1409586145348,256.9695537127769,597.9194952629119,1.1977119113907144,2.3529224357131904,591.1383324209195,2.4993943194177484,6.5065599453657,-1.0,595.5626941365589,2.515176481890556,6.431430779435823,20.811011902951577,668.2615344652172,2.5778621589991877,15.859817641123115,35.79445027435406,671.3116842535077,2.587057568740872,-1.0,602.7997026334461,2.3693886837257896,18.773401799173726,-2.475594163242988,600.5589620926431,2.3618453032886815,18.90272180853542,-1.337995089168885,594.2899444797612,2.510651590447256,-1.0,280.89991444444445,590.2164196707806,2.4960870233319565,-1.0,278.47659944444445,588.9164011031113,2.491412190623473,-1.0,277.70117555555555,600.7662063071699,2.3625441976612325,-1.44314749657633,296.5841061111111,601.0396813693145,2.3634660646671475,-1.5819247187985184,296.7228833333333,599.8707666681881,2.359522706985554,-0.9889130521318634,296.12987166666665,600.7662063071699,2.533550974023049,-1.0,601.0396813693145,2.534511166561161,-1.0,599.8707666681881,2.5304032036064403,-1.0,280.7330897222222,273.85648111111107,-6.8766086111111235,280.20574027777775,271.8724419444444,-8.333298333333346,278.90066749999994,272.2631588888889,-6.637508611111059,-9.420629671723646,72.69884032865832,65.46183183177106,-0.12958431838987639
2025-04-13 07:33:32,4260,0,0,74.908926,73.424417,64.922745,41.754967,37.605414,37.860833,39.376568,31.993864,32.702034,38.978592,31.546499,32.098206,32.315796,36.854705,46.895801,37.602296,37.301984,44.379917,53.900751,63.448652,55.847226,50.590422,50.751637,47.586711,46.160144,51.272439,52.631549,49.867103,77.702598,57.033212,45.819199,26.20875,28.140652,25.598868,28.773397,27.375442,27.522347,46.308885,44.078034,44.244622,73.203113,55.629584,41.51121,24.335887,39.482527,69.462407,47.266843,40.181231,23.612579,39.393281,47.34036,43.971566,43.614553,44.516431,41.386136,47.187793,43.334798,32.410224,33.610018,29.367723,29.232138,30.177452,29.900071,37.079033,43.238645,34.212094,41.976351,31.903769,38.206974,33.682864,39.702483,37.059394,42.939526,37.160806,40.092652,31.785164,37.614527,32.718055,39.098334,36.149565,41.67362,33.080697,40.844415,32.026583,37.867293,33.305264,39.405167,35.537265,39.18641,35.867317,38.138143,31.905633,36.5359,32.979986,36.840078,37.502068,41.856173,36.081194,41.410432,33.316807,38.245272,37.644445,41.340855,38.559698,43.138143,42.541934,41.562207,35.241208,41.220775,38.986463,42.853656,81.747484,87.808545,139.756219,87.461391,76.356653,87.026561,136.740246,75.921606,75.854514,71.418091,70.940695,71.139728,75.167205,73.613763,32.993858,156.347462,3835.772826,0,206.580002,0.10689,-13.938,207.210007,0.09564,0.344,206.880005,0.09137,10.769,205.820007,9.478,-2204,119.550003,2.007,119.099998,34.762861,30.454872,29.124893,11.056338,92.462183,37.735736,44.027307,30.782938,-0.513001,0.016061,0.396254,0,156.347462,32.993858,1179330.685956734,328837.561302506,1179330.685956734,328837.561302506,278.9854888888889,281.5876627777778,331.3390255555555,333.0145661111111,303.96188388888885,296.181132962963,279.8318374074074,272.4738542592592,300.7874911111111,304.15474722222217,3835.772826,261.6840555586128,171.79228561462534,561.9814004936217,0.8955292995044579,2.38659880332297,306.80581673824844,289.045238017371,608.8291133714091,1.3022518333034512,2.3445523957691936,590.7277951231407,2.4929579787144442,6.708640777217791,-1.0,595.1152860452296,2.5086116286038838,6.631417102555756,19.903607219164996,660.3057796261978,2.505996388565746,22.25600713099647,24.53320881730707,663.78711956725,2.5164767933540606,-1.0,281.0739516211617,1.276149414964601,483.3470700098868,2.8439328493595895,259.79423592249583,1.205235225822315,496.24737476119316,10.624683775285462,593.831359024914,2.504045863299412,-1.0,280.82733277777777,589.8003319658551,2.489630275490437,-1.0,278.43400555555553,588.5589979296674,2.485166080512023,-1.0,277.6951283333333,266.17014677977664,1.22667686871871,8.26548451602622,298.5403322222222,259.41645366841783,1.2039594123225812,10.765198404915111,296.0406183333333,253.85416404773852,1.1851043057102792,12.843368404915111,293.9624483333333,266.17014677977664,1.256185056553486,0.24187722713489682,259.41645366841783,1.2303764795007426,0.22456845850496387,253.85416404773852,1.2091207342517416,0.21031308999627485,280.7366461111111,273.7111783333333,-7.025467777777806,279.8530511111111,271.64996138888887,-8.203089722222217,278.90581499999996,272.06042305555553,-6.8453919444444296,330.9335592006449,65.19049358096822,379.2318280050361,5.076408246389746
2025-04-13 07:34:32,4320,0,0,75.430926,73.453631,64.888988,41.806481,37.609463,37.82379,39.427064,31.830606,32.556279,38.953116,31.327409,31.862268,32.171699,36.849904,46.925772,37.567201,37.234892,44.800227,54.766358,62.137308,57.553887,49.397438,51.404358,46.397386,45.865284,49.666334,52.583332,50.642432,85.621173,61.117996,46.016399,27.844314,28.76701,27.520455,28.920029,28.747206,28.592833,46.433649,44.189202,44.258462,80.819915,58.43707,41.467497,25.663077,39.491212,81.112483,52.057303,40.16074,25.437052,39.406341,47.193455,44.213446,44.039397,45.112031,41.623422,47.248715,43.249407,32.569655,33.592814,29.300944,29.145729,30.136113,29.812135,37.043552,43.24074,34.228312,42.00516,31.894209,38.242489,33.707921,39.706348,37.05708,42.794523,37.120502,40.089065,31.749909,37.650991,32.758744,39.087643,36.107839,41.654168,33.053966,40.830268,32.007382,37.905512,33.300156,39.420435,35.53178,39.186243,35.848547,38.130153,31.896238,36.54781,32.989281,36.854618,37.509524,41.845563,36.068097,41.394782,33.412524,38.24632,37.63798,41.333527,38.560732,43.144439,42.579525,41.548827,35.191816,41.172253,38.953082,42.86171,82.611776,92.498891,142.477428,91.90675,76.377621,90.069391,138.715098,76.063954,75.683337,71.507755,70.879556,71.169836,75.250379,79.223212,20.610182,116.779718,3857.898129,0,206.240005,0.10881,-14.15,207.0,0.09767,0.428,206.770004,0.09303,11.013,205.550003,9.601,-2239,119.449997,2.01,119.800003,50.617246,46.068344,44.761587,-4.600847,73.411611,37.731298,44.238526,30.759565,-0.737094,0.022021,0.568192,0,116.779718,20.610182,906520.7060385259,243455.12451577396,906520.7060385259,243455.12451577396,279.01011777777774,281.6215083333333,332.43616555555553,334.5263488888889,306.4315277777778,301.21547611111106,279.9491812962963,272.4608694444444,301.2676533333333,306.760495,3857.898129,253.02901314598608,151.07645470532506,551.9910589395397,0.8156361378257847,2.400097141919833,296.236148272069,259.9203237354931,598.9909160906047,1.20751853506925,2.3521141366961764,593.9031531745869,2.557717683634591,4.868904988915431,-1.0,598.2271731979724,2.5731432630987134,4.816042905062472,28.592495187347197,670.537652184967,2.5799696219711628,16.272627227387982,36.200017283486545,674.7073519172736,2.592473199467953,-1.0,619.1542738459241,2.4190359373780326,18.4760784069472,-10.195379505708786,608.8616281727665,2.3851578925217716,19.032046150417806,-4.979327839042071,597.0913810968667,2.5691053095186023,-1.0,280.9368883333333,592.9121567874677,2.5541620277645105,-1.0,278.4097205555555,591.7154430000822,2.54985802431067,-1.0,277.6837444444444,612.2675264075064,2.3964328455479293,-6.703392283486551,302.93954055555554,606.9959740006327,2.3789544197293035,-4.03602672793096,300.27217499999995,607.3175609107061,2.3800251146950573,-4.1985645057087595,300.43471277777775,612.2675264075064,2.6222687942814904,-1.0,606.9959740006327,2.6039927065251156,-1.0,607.3175609107061,2.605113331069494,-1.0,280.76302805555554,273.75068583333336,-7.012342222222173,280.13650777777775,271.6074091666667,-8.529098611111067,278.94800805555553,272.0245133333333,-6.9234947222222445,-14.958474998179554,72.31047898699455,51.383378339042906,-0.2068645541798986
2025-04-13 07:35:32,4380,0,0,74.7471,73.415518,64.790632,41.948707,37.595546,37.821365,39.506446,31.85779,32.592907,38.979746,31.484845,31.960447,32.178551,36.919975,47.053452,37.584997,37.269095,44.541894,56.413155,65.82816,55.123695,48.232043,51.935706,48.863858,46.746754,50.348381,52.320793,50.844647,75.098567,57.780774,46.058065,27.259531,28.994636,27.191459,29.082957,28.619735,28.575116,46.61387,44.319262,44.469149,75.214693,50.468312,41.445589,25.961846,39.312302,74.112027,41.399096,40.174385,25.641491,39.424066,47.775966,44.193847,43.509695,44.830993,41.773797,47.252633,43.532827,32.843977,33.838504,29.579761,29.380864,30.409014,30.188418,37.036475,43.229768,34.1877,41.997029,31.864141,38.227098,33.679563,39.718409,37.052374,42.864939,37.128281,40.076548,31.764873,37.636767,32.732872,39.088243,36.127482,41.674115,33.05334,40.825686,31.989834,37.869644,33.298741,39.428013,35.519012,39.186325,35.810092,38.110133,31.89342,36.540142,32.973577,36.849293,37.471935,41.839392,36.017628,41.400954,33.358776,38.241609,37.632823,41.317216,38.543481,43.122458,42.534569,41.541198,35.229786,41.167032,38.956136,42.837965,74.653775,85.550495,139.249678,76.895622,76.369666,76.216566,136.608372,75.959041,76.284707,71.547341,70.850484,71.141622,75.16191,74.473669,28.08542,95.428246,3865.101453,0,206.630005,0.09273,-12.073,207.190002,0.083,0.271,206.869995,0.07699,8.844,206.059998,8.038,-1825,119.620003,1.993,119.400002,40.788379,36.175903,34.904699,5.269686,61.308182,37.72181,44.269521,31.04009,-0.036332,0.001026,0.027438,0,95.428246,28.08542,759307.4950062219,294995.07404294,759307.4950062219,294995.07404294,279.0163035185185,281.62368499999997,331.2657622222222,332.73315444444444,298.0920122222222,296.9324605555555,279.9664004629629,272.6167164814815,296.84654166666667,302.90027499999997,3865.101453,258.4837484761923,164.07760744341388,558.3101780172187,0.8661053480060552,2.3912788759275427,289.5231202423602,242.0151162057574,592.2926231372392,1.1473880166210622,2.357230970227889,592.0382130817222,2.5168147888841625,5.969545222671339,-1.0,596.402273774012,2.532382984068471,5.902405624326238,23.13993652380765,672.2540728309654,2.615156534457137,13.399065843623582,41.74264197986196,675.121691636067,2.6237939623381146,-1.0,608.5876827937311,2.4126969663639546,15.639429996137292,-8.568891979861974,606.3846285099453,2.4052920370000637,15.737631023278563,-7.409340313195287,595.2895672820403,2.5284272821732383,-1.0,280.9600361111111,591.0055476800432,2.513109586322123,-1.0,278.3975494444444,589.8282655690095,2.5088754342249566,-1.0,277.691325,606.6908780285668,2.406323134864984,-7.5705280909730845,297.0936483333333,606.8134517176584,2.4067356660084926,-7.63504253541754,297.15816277777776,605.6495393904299,2.40281481227463,-7.022450313195293,296.5455705555555,606.6908780285668,2.5685254897251313,-1.0,606.8134517176584,2.5689514506195668,-1.0,605.6495393904299,2.5649023696342526,-1.0,280.91939249999996,273.8951336111111,-7.02425888888888,279.91130222222216,271.7501736111111,-8.161128611111053,279.0685066666666,272.20484222222217,-6.863664444444453,-14.346415428223054,75.85179905695338,63.66639003723424,-0.18913744441909724
2025-04-13 07:36:32,4440,0,0,75.39725,73.473197,64.736034,41.982679,37.718531,37.850209,39.543382,31.887981,32.616019,39.031352,31.416217,31.955242,32.297492,37.018309,47.058266,37.555835,37.281019,45.272007,57.341144,63.844182,55.198658,48.054191,52.948147,47.164846,46.796555,49.287407,51.632125,49.341425,75.694452,56.954417,46.159248,26.126255,28.110286,25.180706,28.806396,27.510061,27.40379,46.787288,44.394961,44.556226,72.033821,54.776921,41.421283,24.403974,39.549157,68.760631,46.107055,40.087476,23.672844,39.364419,47.781527,44.077286,43.927327,45.237,41.76489,47.242476,43.265407,32.608997,33.822997,29.3809,29.21811,30.169226,29.851421,37.000699,43.230256,34.170778,41.979391,31.863194,38.215217,33.660951,39.697963,37.038494,42.924486,37.108989,40.111082,31.747222,37.620686,32.692233,39.091604,36.09676,41.671309,33.048618,40.826292,31.976638,37.851799,33.258132,39.398242,35.468711,39.189628,35.7793,38.126253,31.868695,36.539476,32.927564,36.839468,37.478031,41.856446,36.013872,41.375228,33.305241,38.238253,37.594549,41.346932,38.547255,43.13455,42.552558,41.529742,35.208487,41.173904,38.978881,42.834693,80.946574,87.11834,139.453052,86.206563,76.448363,85.785408,136.560187,75.988099,75.198755,71.518445,70.916478,71.157526,75.193787,72.762052,28.31327,154.94087,3825.354909,0,206.389999,0.1052,-13.72,207.039993,0.09434,0.344,206.690002,0.08921,10.533,204.820007,9.36,-2142,119.5,1.994,119.300003,40.610079,35.872114,34.538307,5.549169,91.843729,37.712266,44.342239,30.841942,-0.256166,0.007017,0.195057,0,154.94087,28.31327,1169632.5759185897,296566.04442538996,1169632.5759185897,296566.04442538996,279.0144457407407,281.6180422222222,331.23899277777775,332.84614,303.2647572222222,295.46276,280.00679972222224,272.50663435185186,300.3425411111111,303.7713,3825.354909,258.6382784343378,164.44861214451385,558.4880974746695,0.8675291366285475,2.3910448656825296,306.46262988907387,288.08003687925964,608.5255627264258,1.2991701817708463,2.344796938818366,591.9771786001089,2.5156555290688485,6.003583206069438,-1.0,596.3363458885814,2.5312064757931436,5.936079456762266,22.979763787884394,660.3984175137109,2.5075975771609342,22.046410555962296,24.776362888703886,663.7320356069545,2.517637327569498,-1.0,279.13817117904256,1.269839613351177,484.5107090717868,3.1978726668516515,257.8640131203446,1.198776267082745,497.36291404129076,10.999869889073864,595.3269693711246,2.5276184374406743,-1.0,281.01624888888887,590.9247252243529,2.5118792231730502,-1.0,278.3840461111111,589.6890960301766,2.507434729016672,-1.0,277.6430422222222,263.14665777334017,1.21659631138939,9.037934333518308,297.42469555555556,257.67162975239614,1.1981250624125257,11.07161822240721,295.39101166666666,252.8141553700741,1.1816300809502844,12.89005711129613,293.57257277777774,263.14665777334017,1.2491356266898546,0.25047755187815696,257.67162975239614,1.2279669580222194,0.23658293414370157,252.8141553700741,1.2091860010357798,0.2242555543679106,280.88855916666665,273.82555388888886,-7.0630052777777905,280.1400908333333,271.649725,-8.490365833333328,278.99174916666664,272.04462416666667,-6.947124999999971,334.1131654797643,64.06207162512953,381.26024633466835,5.215459897002491
2025-04-13 07:38:32,4560,0,0,75.100509,73.386566,64.645935,42.074529,37.673882,37.845776,39.497721,31.828484,32.605794,39.039739,31.347162,31.77454,32.144585,36.99016,47.042843,37.486302,37.268201,44.937032,54.385607,63.905968,54.028045,49.474998,49.70974,48.527613,46.694861,50.81606,52.146841,50.260602,75.780588,58.219772,46.011026,27.16193,28.955949,27.175951,29.064792,28.583709,28.828649,46.533995,44.310479,44.499369,76.168943,50.926653,41.65403,26.024041,39.469797,75.122927,42.12744,40.253893,25.721047,39.424918,47.627968,44.176373,43.619434,44.854269,42.008767,47.309178,43.62752,32.785217,33.791777,29.569851,29.345086,30.350521,30.008616,36.977511,43.213391,34.158478,41.9571,31.816994,38.165202,33.612872,39.696298,37.023113,42.923267,37.063193,40.071184,31.699309,37.612604,32.690772,39.086849,36.080917,41.667009,32.979918,40.798316,31.950111,37.844604,33.252228,39.404567,35.481714,39.164637,35.741355,38.086316,31.83109,36.515393,32.935381,36.835365,37.460669,41.828187,35.993749,41.376355,33.248611,38.24606,37.595733,41.322072,38.551003,43.124669,42.54087,41.500446,35.223733,41.179921,38.964537,42.791435,75.081329,86.256757,139.93575,78.054012,76.330568,77.775927,137.146434,75.967135,75.846878,71.571593,70.912396,71.130107,75.215908,75.160585,38.944602,97.393021,3860.942459,0,206.559998,0.09316,-12.145,206.990005,0.0838,0.324,206.720001,0.07778,8.96,205.589996,8.101,-1833,119.519997,2.002,119.5,28.515285,24.158289,22.758152,17.495741,62.490805,37.69344,44.319055,30.975178,-0.061057,0.001726,0.046906,0,97.393021,38.944602,772854.141190897,369866.495151714,772854.141190897,369866.495151714,279.06091648148146,281.65509888888886,331.5646855555555,333.1143055555555,298.7355622222222,297.4226774074074,279.993919537037,272.5806544444444,297.08407166666666,303.29264277777776,3860.942459,265.24713997330025,180.46047436231578,566.0332022036548,0.9281424473209189,2.381778207088775,290.1789574156844,243.74568019175882,592.9602200326188,1.1532659970176928,2.356711425834938,589.2986396446934,2.467276930226975,7.618443651496255,-1.0,593.7144293397946,2.483027535653163,7.528287225167137,16.40795891558861,672.4739697307733,2.6127974742167877,13.648423822548368,41.385728139871105,675.5087143429198,2.621928942867469,-1.0,609.2933018990448,2.4121842131499283,15.915470775155976,-8.556604806537791,606.7900047157765,2.4037861028368366,16.0292525997605,-7.243719991722969,592.4851395878145,2.4786574177154654,-1.0,280.9339033333333,588.3686799647423,2.4639411957165933,-1.0,278.51335,587.0488363347899,2.4591956787889937,-1.0,277.7354961111111,606.885101338362,2.4041058116481238,-7.293591473204458,297.47254888888887,607.2964991337658,2.4054882877088586,-7.509344250982224,297.68830166666663,606.1883912736145,2.401762273446486,-6.928224250982225,297.10718166666663,606.885101338362,2.529162055231832,-1.0,607.2964991337658,2.5305833584836774,-1.0,606.1883912736145,2.526752378426579,-1.0,280.87342805555556,273.8658316666666,-7.007596388888942,279.9482508333333,271.73748249999994,-8.210768333333363,279.1600797222222,272.13864916666665,-7.021430555555526,-17.491365071083123,78.75954039097871,63.180667831728556,-0.22208566713635397
2025-04-13 07:39:32,4620,0,0,75.172059,73.459106,64.78593,42.160139,37.728144,37.823589,39.695851,31.900827,32.636667,39.076099,31.312148,31.824321,32.230353,37.073198,46.967281,37.572952,37.231685,44.708122,54.902117,62.078896,55.502268,49.546312,51.23054,47.087414,46.470846,50.099802,52.042855,50.182052,74.897141,56.635317,45.998205,26.095318,28.108269,25.549881,28.790549,27.333383,27.765584,46.453514,44.295972,44.389328,71.93558,54.458044,41.549386,24.402358,39.42763,68.874404,46.049539,40.113248,23.705202,39.391869,47.646763,44.03405,43.966525,45.225349,41.835014,47.216049,43.57125,32.540506,33.803551,29.360478,29.226677,30.08952,29.72377,36.924491,43.218279,34.131476,41.983988,31.778758,38.212677,33.598877,39.683362,37.02075,42.915213,37.035076,40.058153,31.658512,37.605538,32.675658,39.08008,36.049768,41.673015,32.943654,40.790579,31.92001,37.860074,33.212238,39.418335,35.455223,39.201346,35.717531,38.113641,31.796728,36.531266,32.904201,36.854211,37.455188,41.857908,35.979065,41.391243,33.280981,38.257709,37.587503,41.338737,38.532409,43.099596,42.528414,41.506887,35.207617,41.162517,38.984338,42.78743,80.386122,86.667587,139.069849,85.620586,76.292376,85.199182,136.325701,75.99939,76.135655,71.643879,70.917209,71.181169,75.313174,72.632328,32.263726,152.3478,3849.005778,0,206.270004,0.10388,-13.562,206.809998,0.09375,0.33,206.580002,0.08786,10.479,205.259995,9.251,-2133,119.330002,2.011,119.400002,35.77314,31.324321,29.888183,10.225065,90.69368,37.687089,44.379825,30.79075,-0.205808,0.005545,0.157054,0,152.3478,32.263726,1151753.9883845998,323803.4785845819,1151753.9883845998,323803.4785845819,279.0131183333333,281.6033605555555,331.10872277777776,332.6332494444444,302.9392144444444,295.3179861111111,280.0276806481482,272.4781946296296,300.03117888888886,303.52088166666664,3849.005778,261.2242220485531,170.6797379586223,561.4556918609311,0.8913094635370693,2.3872501953642913,305.8244641438376,286.2888906784262,607.958001678688,1.2934413078668958,2.3452509199617997,590.9629285211868,2.496512921259407,6.597202474589364,-1.0,595.3255630508795,2.5120766845326084,6.521901865367482,20.379138507002438,660.6800220650883,2.5109186091659557,21.655540789849915,25.28425863394017,663.8325357876487,2.520417839837043,-1.0,278.2380347814919,1.2669915458080152,485.0052109073596,2.885249699393171,257.4737834962754,1.1975768736545114,497.5403103229922,10.506478032726477,594.1842068886672,2.508018745701646,-1.0,280.9267805555555,590.0257153672737,2.4931505300005172,-1.0,278.45521444444444,588.6868862215581,2.488335570895292,-1.0,277.65736,261.9490152995343,1.2126882404729147,8.842719143837598,296.981745,257.52323669489937,1.1977443258803517,10.488030810504256,295.33643333333333,252.97947965879254,1.182314888911437,12.188684143837634,293.63577999999995,261.9490152995343,1.2407000239727248,0.23355909295209268,257.52323669489937,1.223757572886346,0.22223347641801752,252.97947965879254,1.206363485154075,0.2106059517693471,280.83911472222223,273.80112694444443,-7.037987777777801,280.14774277777775,271.64643194444443,-8.50131083333332,279.0961844444444,271.987025,-7.109159444444401,333.48914502491135,65.35445901420883,382.44198728359646,5.102775695112202
2025-04-13 07:40:32,4680,0,0,75.855375,73.516514,64.996967,42.171784,37.723945,37.861808,39.701187,31.89642,32.507082,39.082119,31.170742,31.714789,32.149424,37.174527,46.943574,37.598912,37.251869,44.751337,51.093062,63.863542,56.731872,50.433868,52.204226,47.12268,45.843201,50.426042,53.714787,51.558512,86.146718,60.682024,45.899619,27.423757,28.411037,27.093178,28.802339,28.373039,28.259689,46.516457,44.124962,44.120578,80.161369,58.808746,41.610401,25.055039,39.66423,80.274716,53.279491,40.061664,24.710099,39.40851,47.214383,44.204867,43.949696,44.766222,41.781342,47.261874,43.857424,32.403689,33.707268,29.076897,28.916309,29.905925,29.522216,36.918743,43.196336,34.128338,41.976925,31.781401,38.191886,33.616167,39.665546,36.997124,42.748607,37.007975,40.055389,31.694922,37.623809,32.688705,39.061368,36.051798,41.646887,32.945755,40.794861,31.917661,37.880106,33.231498,39.381044,35.415088,39.151693,35.655257,38.086062,31.780495,36.507615,32.907562,36.80063,37.407395,41.823126,35.941112,41.367181,33.329106,38.184184,37.553255,41.287183,38.485532,43.044204,42.538945,41.46685,35.145984,41.138035,38.931311,42.795254,83.795658,92.467686,142.605109,92.79755,76.238542,91.174186,138.906761,75.93861,75.870676,71.382586,70.936823,71.180835,75.318752,78.904516,35.488495,140.491663,3814.289981,0,205.929993,0.11196,-14.553,205.589996,0.10173,0.428,206.589996,0.09668,11.473,205.279999,9.978,-2333,119.330002,2.024,119.800003,32.073804,27.784586,26.235849,13.825815,85.262056,37.66554,44.295656,30.588717,-0.429795,0.011632,0.329366,0,140.491663,35.488495,1070008.8048108907,346037.477220715,1070008.8048108907,346037.477220715,278.99660814814814,281.6288188888889,332.542645,334.59728277777776,306.9264166666666,301.03570425925926,279.98091981481474,272.365954074074,301.9253655555555,306.74315888888884,3814.289981,263.21626327302806,175.5094272461774,563.7285747540122,0.909571781270006,2.384477407086696,302.8106005181553,277.8929671814364,605.2251608060475,1.2664087587673325,2.3473887279774472,590.0979842530515,2.48176115256644,7.088419676979862,-1.0,594.5535730674792,2.4976562831553144,7.004825955395386,18.41255561586081,666.0812130719992,2.5391221801443007,19.70276784434465,29.732044481844696,670.2767513989896,2.5516998991937587,-1.0,613.7555821217563,2.37537009273193,22.636648295611046,-4.115816148511328,272.99222687390625,1.2501770301560116,487.95197764246734,1.7748962588960353,593.2706238105374,2.4930946910006906,-1.0,280.87201055555556,589.2410251450109,2.478686780565174,-1.0,278.48911166666664,587.7896430157806,2.4734670851504834,-1.0,277.6287022222222,606.1012158888974,2.3502797987776742,-0.42090948184466015,303.23150999999996,269.8944575755691,1.2398673233521154,2.9042844070442015,299.9063161111111,270.0667654936052,1.2404418021838897,2.841313851488678,299.9692866666666,606.1012158888974,2.538173365383448,-1.0,269.8944575755691,1.26815536252649,0.24312306833728967,270.0667654936052,1.2688099874189398,0.2435669102218083,280.7664583333333,273.7363769444444,-7.030081388888902,280.0155327777777,271.48144611111104,-8.534086666666667,279.1607683333333,271.8800391666666,-7.280729166666674,317.1057573791453,71.52764000451998,52.32563095024284,4.43333174922459
2025-04-13 07:41:32,4740,0,0,75.574617,73.531227,65.024653,42.203104,37.87474,37.964867,39.873429,31.862018,32.540745,39.108448,31.41388,31.922625,32.294279,37.315821,46.997486,37.571687,37.359167,44.980715,51.238961,63.167533,57.499756,49.492167,50.264343,48.273436,46.24025,50.726505,52.81947,50.911739,76.688794,58.896147,46.215793,27.626423,28.944264,27.341098,29.221711,28.698629,28.74726,46.903083,44.577577,44.64768,76.852235,51.431911,41.412349,26.194713,39.511621,75.962489,42.664256,40.367469,25.862098,39.6381,47.272778,44.314388,43.85798,44.609755,41.870664,47.411726,43.683379,32.86051,34.150874,29.578683,29.232161,30.382529,30.092529,36.902853,43.215682,34.082726,41.948462,31.755228,38.149024,33.567729,39.665543,36.995795,42.918102,37.029658,40.050993,31.676666,37.576016,32.637503,39.052101,36.039396,41.634131,32.991554,40.783426,31.928807,37.812886,33.19633,39.335018,35.392767,39.134769,35.65731,38.071286,31.794995,36.476434,32.855789,36.812893,37.427606,41.827838,35.934873,41.358785,33.187755,38.23272,37.54437,41.332231,38.528088,43.091349,42.523459,41.46058,35.174244,41.126346,38.948252,42.771714,75.707079,86.948707,140.314052,79.100291,76.403208,79.049126,137.352735,75.953316,75.488644,71.751503,70.992576,71.178019,75.195602,75.959633,28.798319,88.105505,3862.515701,0,206.350006,0.09499,-12.322,206.919998,0.08447,0.28,206.589996,0.07929,9.094,205.770004,8.23,-1872,119.489998,1.991,119.5,40.075383,35.271939,34.227059,6.14041,56.758306,37.658585,44.268157,31.049548,-0.651408,0.017348,0.498644,0,88.105505,28.798319,708818.9752372849,299910.3394134829,708818.9752372849,299910.3394134829,279.07511314814815,281.71207,331.6792972222222,333.3244733333333,299.3168283333333,297.87287370370365,279.96564296296293,272.62197092592595,297.4317105555555,303.6770594444444,3862.515701,258.96519659476144,165.23399537177613,558.8642858630944,0.8705402192819401,2.390552543977782,287.00013890516533,235.39391984231327,589.6998584107644,1.1247638455546396,2.3592787134569373,591.9551153817611,2.513591869567184,6.074411492073214,-1.0,596.3739248230805,2.529351237778859,6.005104760628076,22.746873405238546,674.4033875056982,2.6334575989013134,12.396339660321965,44.679158317056874,677.6012787950297,2.6430752725499724,-1.0,612.7936253640361,2.438065987101709,14.33533421014712,-12.31668942816799,610.0844271850824,2.4289928136962864,14.44198448040331,-10.872734798538318,595.258614311539,2.5253875186137487,-1.0,281.04766277777776,590.7921708610047,2.5094195273692175,-1.0,278.37908277777774,589.8233465172444,2.505935660369281,-1.0,277.7985938888889,610.2799467568701,2.429649084837207,-10.976968872612417,297.97710777777775,610.4502737636017,2.4302206088104334,-11.067769428167992,298.0679083333333,609.5231043167679,2.4271074287589007,-10.573466094834657,297.573605,610.2799467568701,2.5780058106541004,-1.0,610.4502737636017,2.5785931883302258,-1.0,609.5231043167679,2.5753933675058125,-1.0,280.8131016666666,273.9864955555555,-6.8266061111111185,279.9465930555555,271.7085677777777,-8.238025277777808,279.13723416666664,272.17084944444446,-6.9663847222221875,-18.129311803321343,78.02946268261769,61.609762141662145,-0.23233931363928176
