Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 07:42:32,4800,0,0,74.637211,73.577982,64.934248,42.334148,37.990587,38.037854,39.856678,31.88696,32.576774,39.064776,31.414774,31.95414,32.4303,37.408551,47.27063,37.550624,37.33397,44.894438,56.503294,62.308953,54.274096,49.856948,50.551184,46.322841,46.418007,50.90459,51.666833,49.930547,72.509818,56.910661,46.425362,25.905719,28.207944,25.64527,29.012411,27.714383,27.628218,47.009521,44.707497,44.747362,71.118984,53.110488,41.048583,24.656611,39.379612,69.606364,45.034554,40.23652,24.16537,39.617481,47.769709,44.120472,43.831067,44.887771,41.845042,47.324707,43.561722,32.822574,34.061294,29.261242,29.059187,30.273854,29.929871,36.874611,43.206973,34.080402,41.94704,31.754232,38.167625,33.589101,39.64036,36.971855,42.748111,36.971811,40.053732,31.642013,37.622957,32.661611,39.036605,36.007456,41.632318,32.929857,40.781319,31.913758,37.833304,33.206199,39.342543,35.355565,39.133914,35.623665,38.075358,31.741188,36.501758,32.861221,36.814426,37.422949,41.796826,35.936767,41.328992,33.28209,38.174161,37.560462,41.30106,38.489744,43.055416,42.554327,41.463338,35.167714,41.126752,38.925813,42.768704,79.513584,86.054796,138.9506,84.076756,76.196092,83.593853,136.213491,76.023306,75.981115,71.452467,70.900884,71.200491,75.39278,72.045694,28.124467,122.608494,3611.455023,0,206.199997,0.09729,-12.665,206.800003,0.08865,0.387,206.679993,0.08256,9.711,205.139999,8.629,-1960,119.379997,2.005,119.300003,41.1077,35.730921,34.918858,5.317662,76.461628,37.647458,44.335964,30.901337,0.0,0.0,0.0,0,122.608494,28.124467,946708.7001659579,295264.293619519,946708.7001659579,295264.293619519,279.0223083333333,281.6637261111111,331.04638388888884,332.567,302.0815311111111,294.86021592592584,280.00331324074074,272.5396316666666,299.54643555555555,303.1804422222222,3611.455023,258.51027454835173,164.1412820723343,558.3407235966939,0.8663497729853761,2.391238647182244,297.9281031573188,264.5026005480841,600.628502642696,1.2226689839481957,2.3508804501794427,592.038316464039,2.5166536026512696,5.975211192602925,-1.0,596.4597829744713,2.532425291467189,5.907131719770169,23.153451562759358,666.6289880438677,2.5609476973188827,17.206752595615384,33.11828073157005,669.6745106304219,2.57012631391407,-1.0,608.9565968944377,2.3786409575191674,19.98027878742229,-4.1534279537922885,256.22294355553225,1.194734429519173,497.66641176206997,3.0678872313929446,595.6218363582324,2.5294476606520986,-1.0,281.16409,590.6277102187343,2.5115903988698416,-1.0,278.1769905555555,589.8757225246521,2.508884934058657,-1.0,277.7258444444444,258.35894636575034,1.2019687931057945,2.272648712874343,295.65545444444444,256.2834244805678,1.194939538953576,3.04533426842994,294.88276888888885,254.03359473764948,1.1872990797926077,3.8856787128743804,294.0424244444444,258.35894636575034,1.2308136785613746,0.23901014148847757,256.2834244805678,1.222784899477802,0.23374498465021182,254.03359473764948,1.2140818421356943,0.22803764591269798,280.8972725,273.95107444444443,-6.946198055555556,280.01634388888885,271.57234138888884,-8.44400250000001,279.0963233333333,272.0954791666666,-7.000844166666695,335.81537290850673,70.16920506939641,57.67239114943004,4.785794175327906
2025-04-13 07:43:32,4860,0,0,75.733243,73.497723,64.910874,42.238962,37.940833,38.036696,39.759753,31.978768,32.571265,39.201797,31.412819,32.021944,32.385484,37.437842,47.166815,37.551197,37.486315,46.153404,54.528187,64.618884,57.319453,49.190292,50.353381,45.806006,46.492303,51.050207,53.472677,50.250841,85.836031,60.276771,46.048347,27.7238,28.762423,27.40736,29.098333,28.456257,28.487046,46.574805,44.367451,44.596201,79.839951,57.337556,41.252612,25.442809,39.361744,80.032442,52.222327,40.329519,25.105423,39.573249,47.883471,44.092625,43.614596,44.897619,42.132134,47.349214,43.942828,32.811408,34.064622,29.261017,29.122748,30.235293,29.845437,36.881966,43.197153,34.066387,41.937117,31.717447,38.167437,33.53694,39.658054,36.990492,42.884737,36.987148,40.065485,31.637859,37.57468,32.628599,39.059606,36.000873,41.634576,32.936826,40.778535,31.895349,37.815528,33.170543,39.393524,35.385971,39.151385,35.602222,38.078312,31.734367,36.487015,32.850412,36.77291,37.376601,41.820639,35.890988,41.336752,33.161052,38.191724,37.521905,41.322009,38.52092,43.064029,42.500779,41.440949,35.178398,41.129494,38.941529,42.762388,84.433505,91.98741,141.288004,92.903526,76.240056,91.541663,137.851867,76.018897,75.847589,71.521837,70.915406,71.182761,75.209612,78.389504,31.796538,126.218248,3567.620875,0,206.289993,0.10791,-14.139,206.770004,0.09772,0.343,206.559998,0.09163,10.874,204.830002,9.597,-2224,119.330002,2.015,119.300003,36.360335,31.5646,30.641507,9.688012,78.303078,37.642492,44.427212,30.890088,-0.21411,0.00585,0.162477,0,126.218248,31.796538,971597.076825736,320582.330851266,971597.076825736,320582.330851266,279.00749592592587,281.6773411111111,331.95659277777776,333.8655577777778,306.9852922222222,300.8737822222222,280.05400675925927,272.53338194444444,302.279725,306.47633888888885,3567.620875,260.9271582137645,169.96173735474508,561.1157443331268,0.8885819615728359,2.3876746955607957,298.94967488171596,267.28345601757087,601.6065079980061,1.2318174553843848,2.3501429799487257,591.073929378403,2.4986701438608865,6.526741288734625,-1.0,595.5676868603706,2.5146997389273276,6.4501692354323685,20.750182897346576,667.7437065405111,2.5600030682138435,17.656303228349625,33.00691789606179,671.5841244356438,2.5715389582746173,-1.0,617.7860052392901,2.4035507910969836,20.046585270427148,-8.035617340506235,605.4976144608121,2.3631172205202406,20.79529674727851,-1.9241073405062252,594.3492701595281,2.51036860562074,-1.0,280.9546372222222,589.8702467518831,2.494350432176584,-1.0,278.29033999999996,589.0103738420146,2.4912577410872516,-1.0,277.7775105555555,609.9019364052901,2.3777027852707118,-4.109231229395107,303.05890611111107,603.181614472141,2.355404938346818,-0.7780756738395667,299.72775055555553,603.3979221922517,2.3561264902957983,-0.8850151182840023,299.83468999999997,609.9019364052901,2.564839779177155,-1.0,603.181614472141,2.54151668304339,-1.0,603.3979221922517,2.5422723781528545,-1.0,280.92113777777774,273.9488972222222,-6.972240555555572,279.9589486111111,271.5899347222222,-8.369013888888901,279.28193388888883,272.0613138888889,-7.22061999999994,-14.423685082409065,72.17601968014048,49.957701301220936,-0.19984040608404177
2025-04-13 07:44:32,4920,0,0,75.112257,73.517672,64.869897,42.396901,38.009064,38.06163,39.879226,32.125236,32.729723,39.280886,31.576022,32.097682,32.46875,37.441015,47.172496,37.598051,37.571319,44.163936,54.471182,63.446007,56.277477,49.919823,51.009639,48.412848,46.110087,50.728397,52.374896,50.115871,76.463757,58.542248,46.211534,27.740383,29.263962,27.591473,29.45306,28.765983,29.083604,46.707744,44.481043,44.656311,76.829558,50.463366,41.510524,26.380817,39.497262,75.737334,42.153104,40.462405,26.116529,39.712688,48.154551,44.309319,43.928775,45.239321,41.788251,47.530725,43.65147,33.070449,34.065091,29.855476,29.553155,30.590573,30.283905,36.848572,43.203962,34.060021,41.952794,31.701259,38.158421,33.54031,39.653921,36.972191,42.869204,36.95561,40.048168,31.618122,37.587917,32.604116,39.04797,35.983878,41.648483,32.912685,40.764755,31.877841,37.811529,33.15941,39.379971,35.377225,39.145327,35.567337,38.084902,31.71562,36.49406,32.852154,36.80163,37.396016,41.829396,35.899099,41.354486,33.197189,38.196074,37.543496,41.307502,38.500623,43.040772,42.503453,41.426912,35.17888,41.111934,38.93095,42.750542,75.742863,86.712248,138.868019,79.2413,76.19159,79.295133,136.22554,75.984291,76.259757,71.600289,70.915032,71.218453,75.333387,75.774511,32.209303,101.767232,3652.018842,0,206.410004,0.09056,-11.797,206.910004,0.08093,0.328,206.600006,0.07537,8.56,205.300003,7.801,-1755,119.440002,1.988,119.199997,36.048821,31.347811,30.299692,10.162713,65.069795,37.636806,44.511948,31.236442,-0.427303,0.011599,0.3231,0,101.767232,32.209303,803013.263102624,323428.24522437097,803013.263102624,323428.24522437097,279.1100857407407,281.77818055555554,331.05307777777773,332.52112166666666,299.3951666666666,297.7853053703704,280.1010821296296,272.7258008333333,297.4515905555555,303.5456933333333,3652.018842,261.1897317358888,170.59634572518772,561.4162356744124,0.8909928454913693,2.3872993325488965,291.6092381802756,247.533529361437,594.4066387703549,1.166081463282457,2.3555949079644707,591.1399367278743,2.497351208235764,6.586116455898694,-1.0,595.6343415067827,2.5133772978271183,6.508784636718379,20.588448819666723,670.6542570056729,2.6007835245048705,14.274853655697509,39.44383959750212,673.5380775581688,2.6094753130580326,-1.0,609.3948961093911,2.4063196329199066,16.59847712571828,-7.785928486391015,606.3004803089691,2.3959561865411816,16.74696093625097,-6.176067190094784,594.3977981996563,2.508983225001187,-1.0,281.0452966666667,590.0035885802671,2.4932749414583837,-1.0,278.43362444444443,589.0264365274786,2.4897618058594886,-1.0,277.8513361111111,606.428874715403,2.396387302547761,-6.242849041946613,297.8520872222222,606.8195722920076,2.3976985720337716,-6.446071819724352,298.05530999999996,605.6529311736791,2.3937804055780822,-5.839280708613273,297.4485188888889,606.428874715403,2.5512592932744034,-1.0,606.8195722920076,2.552614700338532,-1.0,605.6529311736791,2.5485641964525305,-1.0,281.05663055555556,274.02098333333333,-7.035647222222224,280.1411377777778,271.8746197222222,-8.266518055555593,279.1054780555555,272.28179944444446,-6.823678611111063,-15.160543581094771,75.01991549889021,61.259360896281805,-0.2020869189238029
2025-04-13 07:45:32,4980,0,0,75.530449,73.536883,64.777296,42.568814,38.166899,38.230938,39.985942,32.278376,32.855462,39.314753,31.697551,32.243356,32.572104,37.531353,47.431107,37.651615,37.538076,43.884541,54.145059,64.46644,55.606986,49.064606,50.525303,47.93395,46.788512,51.150068,52.054935,50.214611,70.134919,56.429681,46.509269,26.154664,28.599006,26.071463,29.336387,27.767164,27.945276,47.183035,44.928613,45.050799,70.724278,51.834711,41.466136,25.072871,39.419465,69.734042,43.331093,40.343206,24.609855,39.658061,48.035484,44.355152,43.709298,44.505471,42.135243,47.685416,43.73609,33.173524,34.418315,29.736804,29.469249,30.572232,30.213641,36.795208,43.193155,34.021921,41.950674,31.670153,38.160332,33.506693,39.666146,36.961014,42.874355,36.909148,40.051236,31.580237,37.592202,32.583077,39.048292,35.950986,41.63869,32.873546,40.771783,31.839961,37.799464,33.139719,39.377115,35.350421,39.15835,35.547629,38.050248,31.68067,36.497401,32.822608,36.795797,37.364545,41.816564,35.850238,41.352149,33.157496,38.216834,37.513443,41.327389,38.480406,43.045692,42.478047,41.422587,35.170975,41.099459,38.935895,42.724722,78.458642,84.929543,137.12204,82.477143,76.170773,82.165366,135.009905,76.080044,76.466388,71.676607,70.897326,71.19354,75.182332,71.260577,31.035977,145.224576,3585.488538,0,206.259995,0.09519,-12.348,206.960007,0.0861,0.436,206.789993,0.08166,9.508,205.289993,8.425,-1911,119.410004,2.006,119.199997,37.704369,32.661236,31.538306,8.8049,87.465639,37.621139,44.41279,31.263961,-0.637476,0.017785,0.481293,0,145.224576,31.035977,1102641.089848032,315338.447572589,1102641.089848032,315338.447572589,279.13492796296293,281.86411999999996,330.377725,331.5511333333333,301.1928572222222,294.3709701851852,280.0459942592592,272.7410893518518,298.96035666666666,302.55530166666665,3585.488538,260.4387063912023,168.7823984196374,560.556229548801,0.8840948374939134,2.388379037633828,304.0332768049689,281.2866696195677,606.3440184707496,1.277371288353654,2.3465218506445678,591.4833559723858,2.5030426873025418,6.4083850531071205,-1.0,596.072928475298,2.5194048946891425,6.331913686224325,21.42541360879767,660.6776837782178,2.517936491999441,20.630577267908123,26.344448195031077,663.0837171143447,2.525206263066663,-1.0,273.4219397273601,1.2513819753357296,487.79673970022543,2.8404195827467333,254.93302424924696,1.1892939224432268,498.8958096366118,9.662306619783749,594.9721546653639,2.515495026888632,-1.0,281.21070499999996,590.2660956092442,2.498676176441365,-1.0,278.4089644444444,589.2212271088817,2.494918967306706,-1.0,277.78511444444445,254.8397712181978,1.1889771162041958,9.697210693857812,294.3360661111111,255.71505469120754,1.191949218478126,9.369789027191189,294.66348777777773,254.2450655201286,1.18695585262534,9.919920138302302,294.1133566666666,254.8397712181978,1.2145271837108946,0.21966085011479042,255.71505469120754,1.2178879878138567,0.22189500513858826,254.2450655201286,1.2122437070867407,0.2181428679250277,281.0362877777777,274.14773305555553,-6.888554722222182,279.8763247222222,271.81834805555553,-8.057976666666661,279.22537027777776,272.25718694444447,-6.968183333333286,336.5503317231388,64.60475530291978,387.2557440508577,5.20937398717968
2025-04-13 07:46:32,5040,0,0,74.74386,73.612841,64.751439,42.557419,38.090956,38.314427,39.955731,32.240307,32.765285,39.329389,31.460173,32.141942,32.48897,37.633049,47.351366,37.750772,37.530644,45.100224,53.48142,63.367833,54.092172,49.490268,51.215052,49.17636,46.079492,49.470676,52.201299,49.578247,85.958738,60.165516,46.237796,27.71139,28.745469,27.049643,29.241509,28.656963,28.490533,46.823391,44.606528,44.670934,79.055601,57.638369,41.483318,25.268735,39.686159,78.792672,52.361794,40.270636,24.867173,39.620616,47.4882,44.259111,44.169685,45.169468,41.861504,47.555003,43.53556,32.940553,34.127098,29.440188,29.319327,30.25479,29.831441,36.795968,43.213221,34.003399,41.959589,31.670724,38.157712,33.508945,39.628847,36.924031,42.7687,36.899188,40.054094,31.597383,37.598895,32.607157,39.013612,35.94496,41.625231,32.870204,40.780801,31.851313,37.825155,33.124227,39.332469,35.293139,39.123838,35.513404,38.080723,31.672647,36.490316,32.811934,36.808337,37.377076,41.828586,35.853813,41.339862,33.192637,38.1867,37.484609,41.298391,38.478678,43.036511,42.524667,41.42924,35.124037,41.084822,38.924461,42.739252,85.22415,91.770506,140.748536,92.974019,76.479382,91.925511,137.162788,76.029778,75.791797,71.315593,70.931431,71.225511,75.326055,78.023287,37.25067,162.790632,3631.015011,0,206.130005,0.10845,-14.203,206.619995,0.09825,0.333,206.419998,0.09206,10.943,205.139999,9.629,-2234,119.370003,2.008,119.599998,30.51775,25.763272,24.55059,15.720046,95.248425,37.613615,44.413921,30.985566,-0.851556,0.02385,0.64367,0,162.790632,37.25067,1223754.7774164237,358187.24563719,1223754.7774164237,358187.24563719,279.07439814814813,281.7916683333333,331.5737711111111,333.5658533333333,307.024455,300.5216687037037,280.046622962963,272.5864256481481,302.7189722222222,306.3558366666666,3631.015011,264.26443140812734,178.0612744983806,564.9196606750955,0.919162242915165,2.383068619249465,308.35197360413173,293.41113577999863,610.181872804034,1.3161434739447473,2.343445920955227,589.7679999735975,2.474549008552575,7.356358615032397,-1.0,594.3812683092766,2.4909995995281307,7.2660592772024035,17.527236925205955,659.4078103300047,2.4973954650392627,23.250258707984017,23.221797506979385,663.5793201781114,2.50993876521895,-1.0,289.64931687236356,1.303917411207359,478.1451842103173,1.3275186041317397,271.57282643470825,1.2444118542286602,489.3177417234759,7.830304900428018,593.1370077126343,2.4865783236754115,-1.0,281.05988666666667,588.6572639960465,2.470564253718191,-1.0,278.41850999999997,587.5174485042609,2.466465400705897,-1.0,277.74479777777776,278.748748820543,1.2681869579325575,5.2248969374650756,303.12707666666665,268.21495910371453,1.2332154909829092,9.059973048576182,299.29200055555555,267.81727337686414,1.2318864117084332,9.206044715242854,299.1459288888889,278.748748820543,1.3001725581726957,0.2602695919745913,268.21495910371453,1.2603117654784255,0.23304053324606547,267.81727337686414,1.2588068874865923,0.23201254538006433,280.8575863888889,274.00212527777774,-6.85546111111114,280.1886536111111,271.6943097222222,-8.494343888888864,279.0936288888889,272.0628419444445,-7.030786944444401,318.19517353888926,65.02654202072813,369.7584934576412,4.893312232987263
2025-04-13 07:47:32,5100,0,0,74.588444,73.554542,64.77761,42.569012,38.036797,38.269116,39.8894,32.221837,32.877849,39.358128,31.540889,32.074947,32.466487,37.694239,47.266445,37.689585,37.537348,45.736732,53.963305,62.928937,55.650452,48.334627,50.621827,48.993582,46.083319,49.747959,52.319254,50.235017,77.973496,59.07255,46.204745,27.682557,29.27604,27.808033,29.472273,28.903703,29.093732,46.692757,44.577192,44.615312,77.708839,51.836048,41.593718,26.299473,39.550601,76.773218,43.573757,40.332655,26.018714,39.636053,47.496065,44.312814,43.814302,44.963881,41.980548,47.551422,43.584344,33.06733,33.960819,29.741837,29.493012,30.481879,30.046915,36.781941,43.171653,34.011782,41.917336,31.635477,38.146636,33.481811,39.626656,36.926256,42.843365,36.882678,40.032801,31.564271,37.58229,32.568655,39.044067,35.940987,41.635358,32.861614,40.72915,31.830232,37.803694,33.126641,39.366968,35.32338,39.103645,35.485587,38.043789,31.650544,36.490044,32.808548,36.78129,37.349606,41.792035,35.870038,41.329582,33.198695,38.198179,37.537647,41.278452,38.494871,42.980615,42.468471,41.385725,35.160868,41.118554,38.904904,42.713639,76.719303,87.811362,139.30615,81.434366,76.463212,81.751152,136.430066,76.0249,76.436992,71.55756,70.898997,71.200726,75.273098,76.453362,39.391706,95.70199,3640.445394,0,206.410004,0.09197,-11.953,205.850006,0.08353,0.305,206.789993,0.0763,8.761,205.460007,7.955,-1792,119.489998,1.988,119.5,28.247385,23.636358,22.375295,17.95736,61.473881,37.603771,44.358659,31.131965,-0.098609,0.002726,0.074236,0,95.70199,39.391706,761194.89336643,372949.168585442,761194.89336643,372949.168585442,279.100207037037,281.7896788888889,331.1667033333333,332.76452777777774,300.6135366666666,298.4195468518518,280.01592166666666,272.6677585185185,297.9940572222222,304.1563122222222,3640.445394,265.5026305513851,181.0853070431368,566.3221958127859,0.9304754205788396,2.3814474428507295,289.61500907164435,242.25734742636666,592.3863218601593,1.1482116434688214,2.3571578771468475,589.2471046484363,2.465648815501153,7.686369290816216,-1.0,593.82899061763,2.4819868062669825,7.591920009821336,16.28704833750379,672.0099115706976,2.6139947590613213,13.441558899469582,41.551694261688965,675.1330076913998,2.6234026594809516,-1.0,613.3086848699895,2.4280624794281365,15.476992156698785,-10.998527595022267,609.1378783499983,2.4141372899697573,15.65792685718692,-8.804537780207454,592.5526164525152,2.4774512560081354,-1.0,281.041525,588.1927162767267,2.4618667984187272,-1.0,278.4798433333333,587.0030601481137,2.4575894516733596,-1.0,277.77925277777774,609.653551710579,2.41586451969049,-9.075822039466743,298.6908311111111,609.3740644937568,2.414928581926315,-8.928790372800052,298.5437994444444,608.3860240557966,2.411616164892937,-8.409000928355624,298.02401,609.653551710579,2.537244318255496,-1.0,609.3740644937568,2.536283595228328,-1.0,608.3860240557966,2.5328829764735175,-1.0,280.8746886111111,273.9911525,-6.883536111111084,280.0328286111111,271.8263469444444,-8.206481666666662,279.14024777777774,272.18577611111107,-6.954471666666677,-19.89077370156201,78.18092095306758,58.70122670070805,-0.25441979269472337
2025-04-13 07:48:32,5160,0,0,75.624922,73.599,64.955056,42.557234,37.997123,38.191472,39.888227,32.279385,32.905012,39.414618,31.694188,32.271397,32.627708,37.733337,47.346756,37.720477,37.627114,44.495834,55.501353,64.87139,55.697341,48.521483,49.80328,46.951469,46.885446,50.615647,52.2003,50.190175,71.080994,56.480719,46.129399,26.473378,28.668302,25.829321,29.396734,27.992811,28.439103,46.922898,44.577647,44.768227,71.551077,50.935899,41.52001,25.551667,39.816485,70.803833,42.183864,40.376959,25.040945,39.720873,47.779544,44.250196,43.606452,44.954747,42.304707,47.474838,43.906755,33.060246,34.270725,29.87254,29.649595,30.711922,30.288772,36.762707,43.21402,33.967235,41.937849,31.627753,38.138202,33.455112,39.667917,36.912806,42.914318,36.894356,40.064261,31.568903,37.579253,32.537578,39.058005,35.904489,41.641336,32.877796,40.787878,31.832637,37.794913,33.094696,39.357154,35.25811,39.134414,35.454898,38.093412,31.638667,36.499047,32.787802,36.777452,37.34135,41.842299,35.842209,41.313819,33.098327,38.163258,37.484131,41.302944,38.470001,43.013396,42.484081,41.378041,35.145588,41.078323,38.915789,42.707784,77.402226,84.463739,136.978392,80.679624,76.123516,80.001604,134.484851,75.961384,75.389481,71.56666,70.991372,71.186574,75.215941,70.948506,21.426722,125.136,3622.946743,0,206.449997,0.09004,-11.653,206.009995,0.08183,0.425,206.960007,0.077,8.85,205.399994,7.961,-1789,119.480003,1.998,119.400002,49.578511,44.969122,43.826071,-3.449112,77.754662,37.60034,44.467067,31.308967,0.0,0.0,0.0,0,125.136,21.426722,964135.2398519998,249084.969396554,964135.2398519998,249084.969396554,279.08080888888884,281.7471322222222,330.0860283333333,331.4713288888889,300.1942355555555,294.89738962962963,280.07614824074074,272.76609259259254,298.3734588888889,302.29652166666665,3622.946743,253.66519038974215,152.58341977003928,552.7317334613791,0.8215442652755152,2.3990106613408746,298.6454291681996,266.4541301273764,601.3161015623909,1.2290927363448902,2.350362103727097,593.8175534052801,2.5533163685495253,4.9863340002033025,-1.0,598.2384424149174,2.56908200214109,4.9308757730077915,28.081941832480055,664.2030487104935,2.550583848919656,17.649511067724376,31.440599165133676,666.9822735891682,2.558985925888112,-1.0,604.4427881257772,2.360804622466372,20.681087617936665,-1.54880638735591,256.324593282321,1.1949603967208449,497.65841503772407,3.7480395385699694,596.9967614471863,2.5646690715155915,-1.0,280.9996661111111,592.7566774877573,2.549510669394698,-1.0,278.43889444444443,591.7084826809735,2.5457418292726453,-1.0,277.80386611111106,256.22879992551674,1.1946355408113025,3.7837658348663012,294.8616633333333,256.9293669035099,1.197010406549794,3.522608612644035,295.12282055555556,255.81609566346592,1.1932355214197827,3.937744168199629,294.70768499999997,256.22879992551674,1.2301355268365997,0.2590174108178944,256.9293669035099,1.232897304977766,0.2607681791056088,255.81609566346592,1.2285085623271348,0.2579860325815509,280.9360388888889,274.0752697222222,-6.860769166666728,279.97255527777776,271.9061486111111,-8.066406666666637,279.3198505555555,272.3168594444444,-7.0029911111111005,337.4929601229591,65.96460629557612,59.76026058471632,5.116273393806232
2025-04-13 07:49:32,5220,0,0,75.436524,73.63907,65.072046,42.713009,38.086204,38.254918,40.09961,32.295711,32.821551,39.46942,31.418534,32.211911,32.569138,37.797104,47.428441,37.802699,37.611768,45.24714,53.614268,62.780142,55.896716,48.14086,52.077958,47.680775,45.71182,50.647753,53.085286,51.030821,84.574288,59.457161,46.417083,27.371637,28.57615,26.96947,29.117291,28.439459,28.279701,47.132933,44.850968,44.888199,77.841472,57.218257,41.49213,24.939559,39.616117,77.122001,51.783611,40.303347,24.570965,39.659868,47.709541,44.40687,43.960161,45.199731,41.877005,47.603137,43.677346,32.945533,34.10196,29.335101,29.270432,30.201461,29.817464,36.72768,43.182345,33.963272,41.935683,31.606846,38.165399,33.474028,39.637675,36.88423,42.728748,36.826905,40.037616,31.532161,37.610343,32.585321,39.026418,35.876763,41.605452,32.814008,40.755093,31.791889,37.816717,33.096627,39.323785,35.265352,39.1028,35.396104,38.041335,31.600845,36.48847,32.752276,36.79442,37.349463,41.799807,35.815496,41.326882,33.199524,38.197277,37.501383,41.283126,38.463359,42.976059,42.495446,41.385902,35.130014,41.103675,38.907826,42.722696,84.592926,90.796587,139.910427,91.932678,76.039821,91.080453,136.840644,75.988913,76.525417,71.38777,70.949812,71.191699,75.321963,76.969231,35.743226,155.626899,3631.042253,0,206.460007,0.10712,-13.992,207.0,0.09642,0.308,206.729996,0.09081,10.72,205.580002,9.494,-2208,119.379997,2.016,119.199997,32.314373,27.38942,26.200637,14.10271,92.145831,37.585511,44.471776,30.945325,-0.20582,0.006171,0.156546,0,155.626899,35.743226,1174362.579168543,347793.78556608193,1174362.579168543,347793.78556608193,279.11528888888887,281.8184094444444,331.3948022222222,333.1002372222222,306.4459322222222,299.73106685185184,280.07876425925923,272.564069537037,302.3682922222222,305.8147705555555,3631.042253,263.36947305154786,175.8819699813485,563.9028879088501,0.9109744018904974,2.3842693644071162,306.63026948065345,288.5513440391629,608.6739876836185,1.300675429226996,2.344677523953828,590.2320049974669,2.4813557200530765,7.123576145664581,-1.0,594.8105612347128,2.4976805590635185,7.0372915573087145,18.44893639289654,660.5754565394363,2.507485686372017,22.136515296210312,24.764532741568758,664.1158727650078,2.5181416692700465,-1.0,288.0316490612714,1.2989800609589035,478.98621861516875,0.18433725843124193,269.41265362009074,1.2375502430798684,490.46706066278944,6.899202628801618,593.6926937614088,2.493709292142134,-1.0,281.1594905555555,589.0631591038838,2.4771628407022974,-1.0,278.4234055555555,587.9485793679048,2.473154903474467,-1.0,277.7629705555555,276.62687935791485,1.2615141734587358,4.272331702875704,302.35793777777775,266.37963974418994,1.2274122964651835,8.012785036209038,298.6174844444444,265.29452352014766,1.2237760629949446,8.412491147320168,298.2177783333333,276.62687935791485,1.293497509862271,0.2596378306475468,266.37963974418994,1.2545892814522182,0.23322884303817387,265.29452352014766,1.2504691523747307,0.23043230250670438,280.96011416666664,273.9965258333333,-6.963588333333348,280.1388588888889,271.6515369444444,-8.487321944444489,279.1373197222222,272.04414583333335,-7.093173888888828,320.81935137737617,65.7648953047235,372.5438074781649,4.878276622974167
2025-04-13 07:50:32,5280,0,0,75.350711,73.643618,64.895405,42.582346,38.051532,38.292237,39.994889,32.292748,32.856742,39.511817,31.467611,32.20883,32.562945,37.798463,47.195148,37.799064,37.601669,45.423184,55.161642,61.923878,54.087544,48.976319,51.548456,47.4982,45.952078,49.84328,52.015355,51.200416,79.447315,59.781824,46.263477,28.005891,29.253209,27.87223,29.486458,28.980675,29.017254,46.696055,44.556663,44.62151,78.6761,53.048308,41.643183,26.297176,39.580521,77.846532,44.801227,40.437934,26.013564,39.766747,47.542551,44.389891,44.057616,45.509769,41.850875,47.650092,43.531446,33.028403,33.893189,29.770232,29.51383,30.460788,30.113145,36.740156,43.170581,33.955663,41.908807,31.612132,38.137158,33.460727,39.647579,36.916286,42.830394,36.848963,39.999218,31.531207,37.561792,32.556923,39.035447,35.907531,41.602138,32.844624,40.712767,31.811873,37.778341,33.081581,39.355104,35.269347,39.090013,35.431122,38.032401,31.626585,36.476421,32.792194,36.77157,37.330167,41.791169,35.801791,41.330868,33.144886,38.195771,37.502969,41.300337,38.465619,42.986648,42.45268,41.37783,35.156902,41.100875,38.912733,42.695081,77.836842,88.866979,139.810809,83.522618,76.172131,83.637007,136.969461,76.038954,76.534528,71.531397,70.890356,71.186997,75.247188,77.299112,39.266113,117.452705,3654.627294,0,206.520004,0.0956,-12.434,205.919998,0.08673,0.311,206.830002,0.07986,9.236,205.649994,8.325,-1885,119.610001,1.994,119.199997,28.435496,23.815202,22.609953,17.827981,73.768779,37.584229,44.480358,31.129931,-0.420655,0.011964,0.319111,0,117.452705,39.266113,911160.787867685,372083.2353695409,911160.787867685,372083.2353695409,279.1397396296296,281.8444955555555,331.4663672222222,333.04489388888885,301.77367666666663,299.0703605555555,280.0835322222222,272.6666284259259,298.6149122222222,304.7427661111111,3654.627294,265.43102283450577,180.9101369332312,566.2412195554205,0.9298216178558474,2.3815399532157633,296.4342763904586,260.4554157454976,599.1837982763504,1.209292612539275,2.3519687789239114,589.3475615040023,2.466412890198686,7.665482705936138,-1.0,593.9548632085076,2.4828387454215726,7.570852353639747,16.413472721049743,668.4755416360858,2.5729028423730034,16.437487830666228,35.03209083176358,671.6226668544703,2.5823748540981852,-1.0,609.7795433020812,2.387395014024691,19.08967604978704,-5.339400276208039,604.4234796556464,2.3695663906236426,19.398856713691625,-2.636084165096918,592.6408133935375,2.478170041350977,-1.0,281.0741538888889,588.2728650822156,2.4625584927741544,-1.0,278.5073238888889,587.1360379493846,2.4584717216585767,-1.0,277.8377411111111,605.2948374877509,2.3724778078872855,-3.0753430539858186,299.5096194444444,604.4449211757301,2.3696380832269925,-2.646890276208069,299.08116666666666,603.530207623122,2.366577311725887,-2.1860191650969227,298.6202955555555,605.2948374877509,2.522608228644003,-1.0,604.4449211757301,2.519659263335315,-1.0,603.530207623122,2.5164798212536628,-1.0,280.90901166666663,273.9615533333333,-6.947458333333316,280.25205138888884,271.8400172222222,-8.412034166666672,279.0895336111111,272.1983147222222,-6.891218888888886,-15.075918151644032,74.52067842757822,58.695998334004685,-0.2023051650864308
2025-04-13 07:51:32,5340,0,0,74.669696,73.638854,64.897859,42.645553,38.042213,38.226836,39.921354,32.315497,32.890396,39.469793,31.582866,32.286085,32.657954,37.872087,47.185723,37.841669,37.659873,45.360018,54.315483,61.853357,56.955089,49.422297,48.879034,48.455273,45.749737,50.586715,53.42286,51.911355,71.510401,56.294643,46.125968,26.550301,28.722477,25.956469,29.396031,28.219419,28.23013,46.709539,44.499573,44.482921,72.035294,50.524521,41.556084,25.581021,39.64662,70.946726,41.661071,40.453494,25.055269,39.823584,47.657339,44.21848,44.14264,45.154278,42.025981,47.546339,43.755568,32.97013,33.86801,29.782402,29.58219,30.634747,30.37147,36.684623,43.172991,33.945713,41.939399,31.582544,38.136255,33.442048,39.611429,36.885321,42.678446,36.809098,40.010627,31.51111,37.583592,32.575747,39.010299,35.86944,41.61885,32.806338,40.743977,31.794005,37.799693,33.09017,39.352474,35.245427,39.102381,35.381944,38.008039,31.57172,36.476797,32.732099,36.807083,37.3042,41.785131,35.750696,41.295522,33.169622,38.190698,37.464739,41.293989,38.422604,42.970216,42.474225,41.370811,35.117021,41.060746,38.900189,42.688744,76.962637,84.311056,136.880015,80.114881,76.260629,79.325258,134.524087,76.031519,76.629974,71.6414,70.895149,71.196031,75.330497,71.316948,31.822796,127.97281,3622.288388,0,206.600006,0.08948,-11.579,207.289993,0.08088,0.398,207.130005,0.07575,8.722,206.119995,7.867,-1777,119.589996,2.006,119.300003,36.407663,31.837779,30.735189,9.718305,79.185644,37.567476,44.492381,31.201491,-0.629879,0.017915,0.477283,0,127.97281,31.822796,983694.3554571699,320763.37338057195,983694.3554571699,320763.37338057195,279.101027037037,281.786855,330.1078261111111,331.41667499999994,299.88048944444444,295.0930409259259,280.0902116666667,272.7063841666666,298.12924277777773,302.2116977777778,3622.288388,260.9439139675307,170.0022205954944,561.1349256982827,0.8887358341971655,2.3876506743856143,299.43930484620006,268.6201348800441,602.0723051965635,1.2362026524144558,2.349791165745359,591.2242599420778,2.499109465690891,6.527985645739411,-1.0,595.7458715054348,2.515232580384659,6.450982338502637,20.842941032469298,663.6769940989851,2.5456717386391956,18.063352968242025,30.66852126491102,666.3104745512719,2.553633599739951,-1.0,602.9687363836164,2.3527826619336225,21.258159641926856,-0.4411845982443765,256.85155934302,1.196613487046453,497.4042188766795,4.346263920274168,594.4153000436262,2.5105040505676657,-1.0,280.99775999999997,590.1462896419786,2.495242722630435,-1.0,278.4589355555555,589.11897108474,2.4915493594893907,-1.0,277.8463855555555,256.87082915641247,1.1966787870577449,4.339082068422329,295.10022277777773,257.65372749840736,1.1993304682271941,4.047474846200089,295.39182999999997,256.0311257011965,1.1938317908623128,4.652234846200088,294.78706999999997,256.87082915641247,1.2216372889202196,0.22209497550988308,257.65372749840736,1.2246375441478323,0.22409659371204577,256.0311257011965,1.2184193428012675,0.2199481249799708,280.89328305555557,273.9383722222222,-6.954910833333372,280.17692166666666,271.8623866666667,-8.314534999999978,279.20043027777774,272.3183936111111,-6.882036666666636,334.37270059905774,67.9311225935503,60.708257715368745,4.9222313401133855
2025-04-13 07:52:32,5400,0,0,75.685321,73.621889,64.8183,42.691791,38.05117,38.208409,39.951027,32.313866,32.800295,39.512277,31.452483,32.324423,32.661588,37.864651,47.251487,37.797738,37.687427,44.63801,57.370217,64.101185,54.54684,48.765711,50.881327,49.237916,46.297108,50.320684,53.579083,51.574947,83.677388,59.029339,46.171346,27.096532,28.359328,26.457977,29.166843,28.149464,27.977178,46.723636,44.415002,44.508783,76.908672,56.849079,41.570649,24.8973,39.937684,75.690536,51.426909,40.352624,24.406947,39.725342,47.900926,44.259401,44.023978,45.388213,42.189906,47.507037,43.783578,32.754883,33.729315,29.397423,29.307779,30.28426,29.859441,36.696329,43.160901,33.948303,41.916905,31.605191,38.118432,33.440114,39.585007,36.88314,42.771142,36.8263,40.016744,31.532888,37.553517,32.548151,38.989152,35.888517,41.583258,32.832518,40.70254,31.789052,37.77758,33.077705,39.305623,35.21784,39.06831,35.353033,37.996766,31.581736,36.441602,32.727867,36.766153,37.321658,41.789303,35.743586,41.287582,33.072264,38.151849,37.435581,41.287882,38.442083,43.031292,42.532967,41.353971,35.117784,41.077674,38.913479,42.711194,84.220167,90.155738,139.58498,91.215555,76.361204,90.491468,136.460384,75.952682,75.617603,71.386129,70.857887,71.182543,75.293006,76.301183,35.475049,178.312316,3628.195431,0,206.600006,0.10604,-13.865,206.009995,0.09535,0.327,206.770004,0.09051,10.656,205.570007,9.424,-2186,119.57,2.009,119.699997,32.360176,27.759479,26.541454,13.81117,101.668525,37.561926,44.591,30.88885,-0.842122,0.023628,0.638303,0,178.312316,35.475049,1330773.016827212,345944.770318093,1330773.016827212,345944.770318093,279.09344796296295,281.7650205555555,331.18354666666664,332.9194333333333,306.0475305555555,299.12714740740734,280.1450001851852,272.532694537037,302.16120388888885,305.4587433333333,3628.195431,263.2081598595855,175.48972745405015,563.7193531503613,0.9094975876867692,2.384488431068762,311.91488866081465,303.5837060366943,613.2015323661138,1.3482139724416404,2.3408495842226062,590.2650918162651,2.482406894172261,7.083243572863051,-1.0,594.7880405033326,2.498535625750263,6.998540442962318,18.556860695969988,655.1290386549682,2.471309700371172,25.8475287182647,19.26865800585199,658.8399636149118,2.482485483924954,-1.0,286.870717750149,1.2941243787542436,480.27026107367453,5.867358105259143,267.7673884656873,1.2309921619662234,491.955186616705,12.787741253407319,593.5298476461509,2.4940643389396335,-1.0,281.02297,589.207279608851,2.4786124628593567,-1.0,278.4670272222222,588.0657260419141,2.47450805383205,-1.0,277.79034666666666,275.23854266801874,1.2558550635309258,10.055228660814691,301.85965999999996,264.97969434422174,1.2216566960348536,13.81562643859246,298.0992622222222,263.1508762065883,1.2155147949185607,14.49236866081469,297.42251999999996,275.23854266801874,1.2884706988060535,0.2569325177981038,264.97969434422174,1.249494519916805,0.23050782569636838,263.1508762065883,1.2425463381483939,0.225797164745769,280.97231305555556,273.84005499999995,-7.13225805555561,280.2089419444444,271.6792227777778,-8.52971916666661,279.2537455555555,272.07880583333326,-7.174939722222234,322.4977033505778,60.34099815163563,368.2583209048192,5.344586818735547
2025-04-13 07:53:32,5460,0,0,73.932076,73.618201,64.850485,42.742806,37.965542,38.151066,39.969838,32.357771,32.80091,39.564473,31.467355,32.222105,32.51439,37.844785,47.139906,37.915056,37.669035,45.794902,54.411481,63.365755,56.702229,49.933581,50.523211,47.524624,45.55816,50.735972,53.364861,50.902508,81.041957,60.28937,46.102716,27.939552,29.070783,27.775363,29.381659,28.856328,29.037441,46.631485,44.379768,44.405626,79.504568,54.341157,41.754316,26.167728,39.675902,78.961597,46.802609,40.47472,26.066634,39.80762,47.721408,44.348848,44.48383,45.179421,41.942108,47.566507,43.839957,32.940973,33.733062,29.667413,29.463175,30.455623,30.049854,36.689729,43.162255,33.906455,41.915477,31.566765,38.102878,33.414694,39.610615,36.873888,42.717602,36.779991,40.000583,31.500955,37.587131,32.554401,39.00772,35.854449,41.580217,32.7882,40.707527,31.764696,37.780696,33.062171,39.355344,35.216839,39.076577,35.37109,37.996301,31.564782,36.447332,32.722951,36.782365,37.310889,41.771558,35.739472,41.294055,33.131251,38.169871,37.46025,41.25894,38.408623,42.936557,42.445819,41.322129,35.111408,41.071722,38.865477,42.695479,78.977799,89.891567,140.202532,85.749073,76.072892,85.285028,136.97904,75.920938,76.8327,71.544667,70.884023,71.134415,75.301694,77.988901,15.409719,96.333754,3622.415516,0,206.660004,0.09772,-12.741,207.210007,0.08852,0.32,207.020004,0.08172,9.518,206.050003,8.516,-1950,119.580002,2.008,119.099998,58.561755,54.213355,52.933759,-12.459039,61.855137,37.55117,44.585929,31.051683,-1.057186,0.029103,0.801423,0,96.333754,15.409719,765550.752627778,207599.19584328297,765550.752627778,207599.19584328297,279.1373614814815,281.79805944444445,331.4716888888889,333.26251777777776,303.0105961111111,299.72557814814814,280.1421825925925,272.6231574074074,299.2487772222222,305.3119816666666,3622.415516,248.69091456591335,140.8639158796823,546.9170846527019,0.7751821024279391,2.4079444792995646,289.82643758671617,242.81499372518655,592.6017146239628,1.1501066548330257,2.3569900703396596,595.3885189119818,2.5917115324420927,4.116689969067535,-1.0,599.7643126731639,2.6073133535962194,4.072307267553768,33.1071448785311,672.4885325938478,2.614463751201043,13.510157626865183,41.64525130217271,675.9926414126026,2.6250066523256126,-1.0,617.7100743548452,2.441710542336858,15.3884096819176,-13.184158524394945,611.4566303094538,2.4209601626211197,15.654529825627984,-9.899140561431977,598.4242693314695,2.602551148805171,-1.0,280.9848422222222,594.457081532949,2.588371289371602,-1.0,278.56906444444445,593.2935041414894,2.5841889720192768,-1.0,277.85817777777777,612.7316735180555,2.4252094506382647,-10.569094079950503,300.39553166666667,611.1061716762897,2.4197905382596576,-9.714989079950499,299.54142666666667,610.5321108818163,2.4178731071865904,-9.41333852439493,299.2397761111111,612.7316735180555,2.6527030359684667,-1.0,611.1061716762897,2.6470805926489684,-1.0,610.5321108818163,2.6450904562841466,-1.0,280.9472933333333,273.89278749999994,-7.054505833333337,280.2786808333333,271.79738555555554,-8.481295277777747,279.20057361111105,272.1792991666666,-7.02127444444443,-16.068111397471966,72.72421992068394,54.77845823900259,-0.22094580615641554
2025-04-13 07:54:32,5520,0,0,74.3047,73.598841,64.710781,42.76124,38.006173,38.148846,39.95064,32.388661,32.909558,39.591531,31.513856,32.260836,32.577124,37.920356,47.277138,37.920892,37.668757,44.938844,56.641202,64.138874,55.611433,48.270833,50.625516,49.041292,46.087779,50.3913,52.438254,51.770112,72.450497,56.454743,46.206737,26.562228,28.751632,26.270389,29.412242,28.305257,28.638583,46.785727,44.500672,44.608902,72.643148,50.31594,41.615253,25.683776,39.665053,71.565232,41.305056,40.399143,25.231749,39.789883,47.888019,44.299929,43.719828,44.996115,42.013934,47.539177,43.877537,32.999515,33.826543,29.771976,29.580681,30.598475,30.289647,36.655172,43.156506,33.926009,41.923847,31.572129,38.11827,33.404851,39.614007,36.8941,42.700338,36.774981,40.000882,31.48299,37.571012,32.553303,38.993466,35.883103,41.565568,32.791613,40.712227,31.765888,37.817163,33.061962,39.351445,35.198734,39.0965,35.32019,38.018546,31.55113,36.471834,32.728446,36.759392,37.282626,41.768514,35.721355,41.282662,33.113075,38.153526,37.444775,41.247131,38.405161,42.94453,42.451143,41.32614,35.098603,41.070422,38.853191,42.682374,76.00819,84.06301,136.804464,78.657256,76.05899,77.145057,134.897,75.968375,76.624635,71.338274,70.942548,71.141156,75.365826,71.919015,27.122975,123.373899,3631.546237,0,206.520004,0.08832,-11.402,207.210007,0.07956,0.437,206.970001,0.07427,8.506,206.369995,7.72,-1750,119.529999,2.009,119.300003,42.13023,37.538746,36.322636,4.076507,76.85503,37.547517,44.465894,31.177806,-1.267366,0.035249,0.960222,0,123.373899,27.122975,951985.9816475428,288359.249642075,951985.9816475428,288359.249642075,279.1168764814815,281.7828761111111,330.31499999999994,331.3747022222222,299.07069777777775,295.49423648148144,280.0754964814814,272.69322564814814,297.59899444444443,302.0738944444444,3631.546237,257.82406932282186,162.49550536291312,557.5499360805185,0.8600237153763977,2.392287292455219,298.1463459204052,265.0957826269462,600.8381292706811,1.2246233292105946,2.350722478966289,592.450111718228,2.5223235948541864,5.823717170704845,-1.0,596.9070096727608,2.5382156125910282,5.757127453550965,23.958806788289223,665.0134323375095,2.555139163492462,17.37470630316859,32.16865407959472,667.1357488319112,2.561554006642376,-1.0,602.6988737153539,2.356953870781464,20.495754228378324,-0.9243518573725282,257.9258478414797,1.20046755982367,496.6691588973311,2.6521094389237874,595.6673315362397,2.5338104160774666,-1.0,281.04263166666664,591.4082508563902,2.518586705127878,-1.0,278.4918072222222,590.2834419225983,2.5145428689141585,-1.0,277.8161905555555,258.2707647690369,1.2016345608714234,2.5238475870719412,295.6224983333333,258.5587216243951,1.202608454057395,2.416819253738595,295.72952666666663,256.94918920546354,1.1971603556714958,3.015661475960826,295.1306844444444,258.2707647690369,1.231498960715899,0.24243560370187642,258.5587216243951,1.2326158341564375,0.24316450795650071,256.94918920546354,1.2263730794626688,0.23909030376137771,280.9799855555555,273.93501611111105,-7.044969444444462,280.01553972222223,271.8590713888889,-8.15646833333335,279.23096416666664,272.28558944444444,-6.945374722222198,334.52426387674825,68.10642266474872,62.31455862215557,4.911787329125056
2025-04-13 07:55:32,5580,0,0,75.195473,73.617967,64.746357,42.747464,38.018821,38.159283,40.091682,32.334866,32.894043,39.604801,31.405635,32.268856,32.62161,37.870442,47.122479,37.809503,37.678082,44.728196,56.49314,64.359211,54.287567,48.619713,52.20663,49.707263,45.819548,50.289403,52.941408,51.221298,82.116626,58.293644,45.942542,26.544325,28.16233,26.265632,29.184941,27.892661,27.969884,46.765438,44.402317,44.583737,75.870823,56.343892,41.597468,24.65044,39.869503,73.758387,50.056784,40.280513,24.040752,39.69139,47.996915,44.141169,43.953949,45.58267,41.935986,47.400193,43.672588,32.719736,33.81834,29.3954,29.257588,30.235877,29.829216,36.634474,43.157044,33.876012,41.912154,31.539339,38.097805,33.352275,39.616342,36.857514,42.87744,36.775702,40.032886,31.489508,37.555143,32.483068,38.991832,35.825652,41.613636,32.79056,40.724832,31.755923,37.75225,32.994884,39.315963,35.144448,39.093653,35.276551,38.032952,31.543828,36.4544,32.675355,36.722983,37.269233,41.760472,35.737427,41.272225,33.006965,38.14671,37.447677,41.264139,38.452694,42.942184,42.46135,41.316566,35.133289,41.079258,38.873339,42.700669,83.401563,89.255014,139.00308,90.053618,76.337839,89.353755,135.853736,75.967061,75.512106,71.469726,70.9383,71.161096,75.249282,75.414799,31.791294,166.897425,3615.884171,0,206.350006,0.10432,-13.61,205.800003,0.09461,0.354,206.720001,0.08883,10.433,205.279999,9.265,-2129,119.489998,2.016,119.400002,36.260581,31.915507,30.598552,9.681961,96.985879,37.538138,44.547213,30.876026,-1.478592,0.041715,1.120632,0,166.897425,31.791294,1252070.1172007248,320546.17474555795,1252070.1172007248,320546.17474555795,279.0426894444444,281.7056627777778,330.84652,332.5961555555555,305.40200999999996,298.28811777777776,280.1206737962963,272.52557009259255,301.7064238888889,304.9583411111111,3615.884171,260.9238110590363,169.953650579759,561.1119125378112,0.888551223326753,2.38767949517906,309.31616375293146,296.1483778199192,611.0128225286794,1.3248135761278215,2.3427508248267284,591.1343855124622,2.4989066695135884,6.524925509304903,-1.0,595.6167798563881,2.514893919914602,6.448588043042185,20.78185171874145,656.9800632348548,2.4864466802041214,24.003911658716106,21.53035624706854,660.6638305285545,2.4975517146026767,-1.0,285.0798169163847,1.2888020355535106,481.11038202163206,3.9141537529314974,265.4878568502947,1.223895811241435,493.07508308088677,11.028045975153702,594.2515621726442,2.5100406867526126,-1.0,280.89585666666665,590.1930273720425,2.4955297484413332,-1.0,278.48192666666665,588.9661125365561,2.491118226791342,-1.0,277.75028499999996,272.86197348766984,1.2485056533740042,8.323593752931458,300.99257,263.4162366442761,1.2169418589848815,11.793484308487052,297.5226794444444,260.25280565987896,1.20628827973764,12.967059864042596,296.34910388888886,272.86197348766984,1.282951115349741,0.2630861544193759,263.4162366442761,1.2467499851996973,0.2389380339217788,260.25280565987896,1.234626020845668,0.2308506910428077,280.96613444444444,273.8550211111111,-7.111113333333321,280.2435052777778,271.66471888888884,-8.578786388888943,279.15238166666666,272.05697027777774,-7.09541138888892,325.64652866216755,61.36328337846669,371.9002463184701,5.306862845876364
2025-04-13 07:56:32,5640,0,0,75.457445,73.629151,64.875657,42.86878,37.990666,38.126275,40.103463,32.269792,32.869015,39.660661,31.372088,32.177554,32.597953,37.998476,47.014732,37.777397,37.746891,44.915546,52.338713,65.460319,58.092874,49.5077,50.538627,47.704231,46.068011,51.350804,52.727137,50.807015,82.064138,60.56164,45.859298,27.992893,28.880882,27.519673,29.332285,28.626563,28.80324,46.582534,44.275839,44.459916,80.058565,55.596167,41.61619,26.021317,39.553091,79.719094,48.225206,40.44057,25.631157,39.773631,47.56596,44.248663,43.95755,44.912483,41.937914,47.494235,43.781996,32.901337,33.743118,29.541949,29.26812,30.280283,29.897546,36.602725,43.129502,33.838878,41.878906,31.521684,38.071499,33.323591,39.597356,36.838464,42.812864,36.72201,39.970157,31.43143,37.511921,32.463147,38.975478,35.812335,41.577985,32.735709,40.687694,31.692951,37.732902,32.975865,39.304797,35.1514,39.059101,35.269317,37.995198,31.515553,36.426752,32.686266,36.728688,37.277588,41.744597,35.710412,41.260796,33.013642,38.13581,37.458871,41.245477,38.421604,42.903364,42.448116,41.31959,35.157616,41.106032,38.866977,42.69829,80.083437,90.672262,140.432144,87.91401,75.968247,86.785445,137.190994,75.884438,76.319372,71.433326,70.866764,71.125648,75.219494,78.390934,35.846273,129.380018,3665.065644,0,206.520004,0.10064,-13.138,208.039993,0.0907,0.443,206.889999,0.08544,10.034,205.669998,8.862,-2039,119.43,2.001,119.699997,31.644875,27.401767,26.226147,14.214423,79.887745,37.516894,44.400761,30.938726,-0.064941,0.002085,0.049744,0,129.380018,35.846273,993396.712665626,348504.269590661,993396.712665626,348504.269590661,279.0603811111111,281.7579083333333,331.58944111111106,333.39007999999995,304.21333888888887,300.15774018518516,280.0393116666666,272.5604030555556,299.8630205555555,305.7457011111111,3665.065644,263.4312862834089,176.0323184668372,563.9731948971368,0.911540218683736,2.3841856356481377,299.8288224153231,269.685303609209,602.4414727665833,1.2396914715990959,2.3495119567572593,590.1122738641122,2.480569783295563,7.1411393873909095,-1.0,594.6816852863803,2.4968653691105382,7.054740393944233,18.326622049924424,666.3785475344893,2.5522174766948,18.145880233249724,31.76061869578797,670.0112380771078,2.563143218455129,-1.0,611.3427938449462,2.3789852575330226,20.949696667492205,-4.384516473565782,603.1116844465361,2.351746046068704,21.48848137469335,-0.32891776986207333,593.1409471607154,2.4913882333819153,-1.0,280.84961,589.1524516080768,2.4771267995828063,-1.0,278.49232777777775,588.0499060530573,2.4731631707598534,-1.0,277.8392055555555,604.7514906566594,2.3572018772808607,-1.134587584676865,300.96340999999995,602.4830134891171,2.349650500160125,-0.020380362454659462,299.84920277777775,269.2249623979709,1.2381556940391818,0.16821463754536126,299.6606077777777,604.7514906566594,2.5322347181280596,-1.0,602.4830134891171,2.5243305826065066,-1.0,269.2249623979709,1.265304743945453,0.24022383201445746,280.87628416666666,273.8845708333333,-6.991713333333337,280.0583425,271.7083525,-8.349989999999991,279.18330833333334,272.0882858333333,-7.095022500000027,-12.99941058242382,71.69686224810891,55.03575368954307,-0.181310732085304
