Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 07:57:32,5700,0,0,75.313488,73.618167,64.936377,43.030253,38.109836,38.178737,40.317612,32.270728,32.840369,39.630493,31.459223,32.264463,32.60699,38.033957,47.458452,37.788,37.703393,44.777381,54.703542,63.561108,57.070921,47.971624,50.762605,48.98474,46.408142,51.299026,52.039193,50.617777,73.7418,57.056181,46.47659,27.277914,28.994742,26.398177,29.604872,28.646099,28.853109,47.14259,44.800452,44.849074,74.074316,49.560986,41.36614,25.95946,39.476201,72.686553,40.357884,40.497498,25.481137,39.896379,47.899203,44.365963,43.906953,45.466616,42.022429,47.668098,43.898898,33.242059,33.999313,29.739474,29.484851,30.631059,30.285417,36.585037,43.138294,33.82592,41.881465,31.48819,38.099191,33.327009,39.596554,36.81023,42.716331,36.683035,39.981577,31.414908,37.565447,32.46497,38.965852,35.77432,41.56751,32.720108,40.680612,31.69425,37.780228,32.971018,39.31212,35.112654,39.050985,35.206195,37.977613,31.458611,36.447641,32.661003,36.721843,37.252619,41.739553,35.682223,41.275037,33.10226,38.132588,37.432217,41.232785,38.397388,42.919676,42.46102,41.308756,35.148472,41.072463,38.823798,42.679472,74.728184,84.384987,137.215979,76.066862,76.012429,74.545905,134.857657,75.913717,76.700713,71.269316,70.911607,71.133561,75.305067,73.382498,32.98087,113.480745,3624.883216,0,206.470001,0.0878,-11.438,206.910004,0.0799,0.343,206.75,0.07298,8.326,205.449997,7.631,-1708,119.529999,1.979,118.900002,35.434954,30.324504,29.455862,11.041636,71.641066,37.507105,44.593344,31.230362,-0.276315,0.008728,0.209719,0,113.480745,32.98087,883775.0888539649,328748.01219859,883775.0888539649,328748.01219859,279.1389311111111,281.8544988888889,330.29314277777775,331.60332166666666,297.63158999999996,296.2060498148148,280.146302037037,272.7224234259259,296.88788,302.2527705555555,3624.883216,261.6759222244,171.77259535277813,561.9721073667444,0.8954546833448181,2.3866102650163725,295.25401384244685,257.27360897490223,598.0305024224481,1.1987242542812873,2.352838601493445,590.9893505601959,2.4939431007051978,6.70205716729946,-1.0,595.5695279739933,2.5102719787603234,6.621681341142267,20.1785766644889,666.915351395559,2.57329774949302,15.957662241004444,35.03912893533089,669.5142808488902,2.5811507351263216,-1.0,602.721161099374,2.3686618669493082,18.840078797298904,-2.377576157553108,599.9104387033899,2.359195543117145,19.003519999920684,-0.9520359723679235,594.4511648431078,2.506299438966088,-1.0,281.19255,589.6682431458909,2.4892036350777835,-1.0,278.3534111111111,588.8574532073209,2.4862882998991758,-1.0,277.8708322222222,600.1745346442591,2.360086937116794,-1.0858750464420268,296.3398888888889,600.538979285874,2.361316373699461,-1.270606157553118,296.52461999999997,599.0173897200556,2.356178279477152,-0.49962671310868245,295.75364055555553,600.1745346442591,2.5265318884799255,-1.0,600.538979285874,2.5278120805910724,-1.0,599.0173897200556,2.522460752048427,-1.0,281.00143499999996,274.0503811111111,-6.9510538888888505,280.1982136111111,271.8234236111111,-8.374790000000019,279.2392575,272.2934655555555,-6.945791944444522,-8.92108814319397,71.34582342156568,64.19419029618507,-0.12504008945949588
2025-04-13 07:58:32,5760,0,0,75.604313,73.574534,64.987189,42.932186,38.075661,38.247469,40.244687,32.374146,32.780742,39.712443,31.495711,32.404484,32.693589,38.171205,47.167123,37.823294,37.786866,44.951226,54.871395,63.654756,52.071521,48.549451,51.665239,48.760653,46.477786,51.877799,51.671065,51.374337,80.237251,57.872361,45.948467,26.51776,28.21308,26.224835,29.39711,27.876322,27.967829,46.690883,44.293958,44.489425,74.779012,55.741701,41.383375,24.675266,39.786411,71.401215,48.306264,40.413631,24.02385,39.905273,47.427419,44.140501,44.355729,45.652896,42.178266,47.404219,43.886048,32.862771,33.811712,29.580504,29.328535,30.390144,29.98159,36.574626,43.170544,33.824612,41.889402,31.505144,38.094729,33.306079,39.616803,36.83984,42.881413,36.717761,40.023651,31.435617,37.548699,32.472135,39.010383,35.796881,41.616295,32.78213,40.715605,31.707829,37.748459,32.959953,39.307865,35.095076,39.072317,35.218764,38.025296,31.504475,36.444959,32.655641,36.711648,37.242872,41.736456,35.679811,41.246245,32.962489,38.133499,37.42915,41.26871,38.440946,42.916012,42.443391,41.295941,35.113392,41.095668,38.860273,42.694692,82.700811,88.485256,138.764999,88.801658,76.351035,88.145792,135.738389,75.916801,75.45042,71.501487,70.947646,71.192079,75.214662,74.668036,30.87274,152.362217,3623.521103,0,206.389999,0.10238,-13.356,205.800003,0.0931,0.315,206.679993,0.08675,10.173,205.679993,9.072,-2093,119.449997,2.007,119.5,37.334555,32.769463,31.799719,8.613912,90.700111,37.517379,44.60681,30.992543,-0.487717,0.014683,0.369044,0,152.362217,30.87274,1151853.3900962688,314212.9681241799,1151853.3900962688,314212.9681241799,279.0287912962962,281.7078994444444,330.7824383333333,332.46388833333333,304.7064766666666,297.30138481481475,280.1537832407407,272.59030148148145,301.3171172222222,304.53069777777773,3623.521103,260.33307480097255,168.52755991751835,560.435140731343,0.8831240678577373,2.3885324033657893,305.8280322032062,286.29889198118036,607.9611860801558,1.2934733332891644,2.3452483840642633,591.3472106282605,2.503185214828175,6.386822772517116,-1.0,595.8504382890086,2.5192471048040477,6.3119999098995185,21.374824643471868,660.0023007956909,2.5088569184063694,21.693432141273554,24.954406130127097,663.4792795599592,2.519341668404433,-1.0,283.15589049988773,1.2831774380292267,481.9589216924687,1.1215555365395744,262.81233146055894,1.2155929676405155,494.36481224853105,8.526647388391439,594.4888573308733,2.514406847485237,-1.0,280.8991483333333,590.2312474311585,2.499180981089394,-1.0,278.36298611111107,589.3291542806865,2.4959371334749756,-1.0,277.8242394444444,270.00712645095433,1.239686005106042,5.879559425428454,299.94847277777774,261.7719131697747,1.2120911581146303,8.91191442542845,296.91611777777774,256.7278510156658,1.1950491439170026,10.788468314317356,295.03956388888884,270.00712645095433,1.272930728463649,0.258937493178127,261.7719131697747,1.24129735538005,0.23792434190384276,256.7278510156658,1.2219219373392762,0.22505380200860906,280.80775555555556,273.89291194444445,-6.91484361111111,280.3746180555555,271.73584416666665,-8.638773888888863,279.2789761111111,272.14214833333335,-7.136827777777739,328.5348791677016,64.15186250668228,376.84641029580314,5.121205625689828
2025-04-13 07:59:32,5820,0,0,75.272085,73.596991,64.897454,42.871422,37.965936,38.256129,40.251916,32.308485,32.763954,39.692714,31.382652,32.232348,32.594902,38.199512,47.037602,37.77225,37.808183,44.722245,55.098626,62.569228,53.748732,50.157734,51.380015,47.366913,46.520338,51.904438,51.616048,50.078137,83.613099,60.861394,45.919095,27.770454,28.696702,27.268346,29.538395,28.675097,28.878981,46.560582,44.182227,44.32425,80.221083,56.417156,41.514625,25.8152,39.838266,80.406032,50.107501,40.512419,25.504643,39.918664,47.66639,44.212242,44.0702,45.194897,42.342747,47.407848,44.00699,32.785319,33.663266,29.43412,29.227179,30.306675,29.81942,36.580057,43.151351,33.825489,41.872685,31.510033,38.081439,33.301596,39.589015,36.815495,42.808069,36.71161,39.998577,31.445017,37.522994,32.465839,38.961395,35.779148,41.594293,32.785286,40.679986,31.709209,37.730716,32.964774,39.296664,35.112635,39.041701,35.203959,38.006496,31.481058,36.436302,32.638492,36.720551,37.226123,41.76509,35.642841,41.251769,32.96318,38.124844,37.391752,41.250475,38.405868,42.91362,42.459839,41.292615,35.106493,41.086911,38.848602,42.698009,81.150312,91.335987,140.622593,89.835895,76.258291,87.970261,137.161247,75.851759,75.259937,71.377144,71.016811,71.190793,75.258567,78.616639,37.354972,124.235173,3644.173053,0,206.360001,0.10376,-13.486,205.789993,0.09483,0.417,206.800003,0.08799,10.376,205.149994,9.098,-2090,119.419998,2.018,119.699997,30.08846,25.68399,24.681784,15.830635,77.295797,37.505208,44.582244,30.872663,-0.702641,0.020422,0.53171,0,124.235173,37.354972,957924.2565879609,358906.38258180395,957924.2565879609,358906.38258180395,279.06595166666665,281.70991555555554,331.57291499999997,333.495885,305.28105277777775,300.60189148148146,280.14013574074073,272.52370175925927,300.45572888888887,306.1144372222222,3644.173053,264.32562988379703,178.21049476361486,564.9890970297369,0.919721804361484,2.382987407610621,298.3908660060127,265.76096810851215,601.0725520198661,1.226813033861449,2.3505457687119717,589.7262801721304,2.4740496053444363,7.372706088869498,-1.0,594.2155305146907,2.4900605281044075,7.284557792094675,17.384285671758505,667.3636266126463,2.561208677656828,17.40027524969366,33.18204899398728,671.2235206551135,2.572816203925488,-1.0,614.9054473054244,2.396377748335221,19.89440578683505,-6.890186771765059,605.5259819264265,2.365415598832834,20.46104800798746,-2.211025475468773,592.8092737826087,2.4850613263953507,-1.0,280.88283055555553,588.6591121275452,2.470221211573076,-1.0,278.43590277777776,587.7168583161255,2.4668337280143664,-1.0,277.87912166666666,607.9808564144518,2.37356557897002,-3.433077882876205,301.8239438888889,604.1934848524428,2.360977943386632,-1.5486245495428648,299.93949055555555,604.4002680554378,2.3616672417286937,-1.6513739939873062,300.04224,607.9808564144518,2.5382383241665782,-1.0,604.1934848524428,2.5251172264144306,-1.0,604.4002680554378,2.5258362028477523,-1.0,280.89406444444444,273.8301625,-7.063901944444467,280.16808249999997,271.6670275,-8.501054999999951,279.35826027777773,272.07391527777776,-7.284344999999973,-15.799701754296166,73.14809609795554,52.458179307221826,-0.21599607641377505
2025-04-13 08:00:32,5880,0,0,74.956688,73.512462,64.806918,43.05815,38.034986,38.259356,40.262453,32.320461,32.771634,39.760276,31.509751,32.329361,32.59937,38.180982,47.194427,37.789498,37.786651,45.775283,52.898394,64.333542,54.814341,49.448984,50.313449,49.224998,46.32784,50.712294,52.97705,50.620964,73.999242,57.289895,46.04268,27.392974,28.911431,26.968803,29.736969,28.493857,29.018074,46.95641,44.537485,44.65272,74.755898,49.511546,41.591112,26.095661,39.699601,73.3922,40.685496,40.621212,25.626675,39.983845,47.566822,44.38249,43.954623,44.953796,42.104596,47.524014,44.07968,33.110637,34.062786,29.765769,29.477258,30.60787,30.243673,36.5374,43.154252,33.787662,41.86645,31.471637,38.073595,33.266599,39.592718,36.799744,42.827565,36.664567,39.984337,31.389629,37.518279,32.4175,38.971719,35.748758,41.601065,32.707329,40.675444,31.667637,37.74191,32.919133,39.307299,35.064801,39.047927,35.158348,37.990365,31.426473,36.430762,32.630703,36.696212,37.231426,41.722875,35.629482,41.232342,32.96489,38.118994,37.424358,41.250298,38.391561,42.897637,42.435966,41.283666,35.125406,41.108283,38.834744,42.691683,74.476654,84.826073,137.744948,76.415246,75.923571,75.457616,135.151321,75.885486,76.091801,71.538721,70.846432,71.140966,75.18913,74.138623,31.879391,103.502759,3642.302412,0,206.610001,0.08906,-11.59,207.059998,0.08035,0.296,206.800003,0.07375,8.425,205.5,7.704,-1716,119.510002,2.002,119.699997,36.259128,31.80756,30.83766,9.783552,66.073269,37.489196,44.507001,31.211332,-0.913922,0.026102,0.691396,0,103.502759,31.879391,814979.3000345629,321153.582152987,814979.3000345629,321153.582152987,279.12314888888886,281.7744522222222,330.4562894444444,331.8971933333333,297.82513666666665,296.5106185185185,280.09833398148146,272.7118512037037,296.74814111111107,302.4978183333333,3642.302412,260.98000416190183,170.0894235835831,561.1762376687698,0.8890672483889813,2.3875989667139272,292.16577993519934,249.01259115432654,594.9658531686842,1.171067024744516,2.3551662101148483,591.246854841316,2.4989763875636,6.535887163087026,-1.0,595.710763949733,2.5148934700497616,6.459756253531206,20.79444806032035,669.1544700548814,2.5937388009394833,14.55026101665254,38.290509509245055,671.9872245820474,2.602292412547234,-1.0,605.9026182480243,2.3922419390270315,17.044184911876467,-5.659356731467312,603.3659669789756,2.3837058346681537,17.17186368140216,-4.344838583319188,594.3230355522616,2.5099613039190185,-1.0,280.9514888888889,590.164282381077,2.495093425859599,-1.0,278.47839555555555,589.260431052698,2.491844603746192,-1.0,277.9395622222222,603.3124830123115,2.3835254483268487,-4.317132287022844,296.4829122222222,604.1238632394156,2.386260194769913,-4.737496731467331,296.90327666666667,602.6613994416684,2.381328174431417,-3.9798867314673316,296.14566666666667,603.3124830123115,2.541658657861624,-1.0,604.1238632394156,2.544490698489735,-1.0,602.6613994416684,2.539382701382686,-1.0,280.91369777777777,274.03150638888883,-6.882191388888941,280.06900527777776,271.8286186111111,-8.240386666666666,279.3122988888889,272.2754286111111,-7.03687027777778,-12.119112137659613,73.44370610514841,63.251851806857076,-0.1650122628657769
2025-04-13 08:01:32,5940,0,0,74.579794,73.520917,64.753894,43.040345,38.015744,38.227312,40.30615,32.317436,32.774813,39.719348,31.436305,32.337469,32.602138,38.211114,47.124162,37.842135,37.802625,45.581066,55.697255,63.26994,56.084762,49.588446,51.492184,47.293184,46.071932,51.110018,53.241025,51.661859,77.82396,57.164066,46.025341,26.069859,28.077569,25.953248,29.456146,27.492841,27.79063,46.559781,44.294781,44.468775,73.434914,54.653641,41.23393,24.527335,39.401717,69.44529,46.791906,40.502687,23.814873,39.914663,47.875415,43.956543,43.677607,44.814677,42.003871,47.394269,43.926066,32.800193,33.684573,29.421175,29.172752,30.353469,29.932243,36.518561,43.136007,33.77274,41.867944,31.42726,38.077249,33.242279,39.585235,36.807278,42.819235,36.64438,39.984504,31.374204,37.530696,32.415317,38.982762,35.756745,41.597119,32.690155,40.666806,31.648204,37.743277,32.931177,39.327825,35.071248,39.061401,35.143515,37.99601,31.421027,36.428894,32.615483,36.693598,37.229699,41.741824,35.639598,41.231828,32.94481,38.139357,37.416447,41.261115,38.382106,42.886478,42.431307,41.297918,35.137995,41.090236,38.856626,42.702042,81.547032,87.394014,138.176903,87.220788,76.096547,86.767156,135.441239,75.959258,76.341017,71.215405,70.887771,71.125008,75.101451,73.553813,30.134151,144.3478,3617.502818,0,206.279999,0.10036,-13.064,205.820007,0.09188,0.292,206.759995,0.08542,10.026,205.399994,8.939,-2060,119.449997,2.016,119.599998,38.282126,33.490715,32.759472,7.743215,87.061068,37.486823,44.375697,30.894068,-1.124118,0.031762,0.850247,0,144.3478,30.134151,1096595.9323846,309120.57644630695,1096595.9323846,309120.57644630695,279.03184407407406,281.70237166666664,330.617355,332.1371683333333,303.8282155555555,296.24336370370366,280.0253869444444,272.5355930555556,300.67612888888885,303.9244522222222,3617.502818,259.85153411913825,167.36674329677925,559.8827374010316,0.8786968502223219,2.3892363028171593,303.80879328063196,280.6623318021076,606.139618350947,1.2753581817525015,2.3466809799974904,591.5416498156022,2.5067647132213278,6.275688792990468,-1.0,596.0254502648368,2.522757380626959,6.202676075750963,21.850837547528386,661.3522722079907,2.520867651034784,20.471983871846902,26.808561719368015,664.4658707202497,2.530263598671651,-1.0,606.1803636788608,2.3468150907187204,23.844903760995297,-0.019422274923556415,259.9543098317346,1.2063386674091776,495.9005445448643,7.565429576928295,594.7464340701972,2.5182109318154016,-1.0,280.94185611111106,590.2829447664678,2.5022476531467186,-1.0,278.2799611111111,589.6035250922249,2.499804372565346,-1.0,277.873715,266.3520706811606,1.2278490991110436,5.201037725076446,298.6077555555555,259.7551855353948,1.205666418904659,7.639396613965289,296.16939666666667,253.81611525006616,1.1855381692905615,9.855854391743094,293.95293888888887,266.3520706811606,1.2596271676819752,0.2521816406749806,259.7551855353948,1.2342400358794698,0.23537497484517061,253.81611525006616,1.2113844067777932,0.22024420215173682,280.88109944444443,273.84021277777777,-7.040886666666665,279.9534122222222,271.6483130555555,-8.305099166666707,279.24164916666666,272.1182533333333,-7.123395833333348,331.58733998386765,65.32682194315396,55.17190852912995,5.075822305766046
2025-04-13 08:02:32,6000,0,0,75.06436,73.516654,64.728209,43.076863,37.994181,38.220771,40.342678,32.275581,32.688278,39.774182,31.314401,32.224608,32.49821,38.288545,47.07353,37.798871,37.826219,44.758964,52.963687,61.551609,56.106941,50.616106,50.555416,49.621891,45.629537,50.522035,53.159414,51.473652,85.772997,60.792396,46.057045,27.638478,28.618569,27.318754,29.574462,28.516935,28.686931,46.667892,44.349642,44.482433,80.45612,57.446055,41.334235,25.452887,39.321408,80.639246,51.902078,40.526994,25.123999,39.990896,47.628375,44.165198,44.237967,45.532259,42.038243,47.387805,43.997007,32.795204,33.691569,29.186468,28.928198,30.17059,29.842264,36.496517,43.122044,33.755197,41.876516,31.450204,38.070024,33.269672,39.577659,36.792596,42.666325,36.6265,39.949071,31.381152,37.547835,32.441017,38.948706,35.726982,41.564493,32.68953,40.64241,31.660497,37.749805,32.92263,39.30944,35.051879,39.010362,35.118827,37.954724,31.395874,36.408331,32.613501,36.718878,37.188192,41.752436,35.616091,41.241044,33.002132,38.104251,37.372025,41.252087,38.36863,42.844975,42.418831,41.281025,35.073532,41.081427,38.836097,42.67678,83.371281,92.179349,141.093424,92.405002,76.205372,90.614902,137.569906,75.906034,76.857854,71.281108,70.83807,71.098236,75.330719,79.041304,34.495557,135.453253,3640.824516,0,206.339996,0.10785,-14.056,205.630005,0.09806,0.405,206.580002,0.09179,10.887,204.809998,9.55,-2203,119.370003,2.015,119.400002,33.32081,28.598,27.790759,12.736235,82.861382,37.471224,44.599842,30.769049,-0.007828,0.000193,0.006037,0,135.453253,34.495557,1035270.1921945208,339191.41099464893,1035270.1921945208,339191.41099464893,279.06079148148143,281.6987805555555,331.79994777777773,333.75745777777774,306.7083344444444,301.0885857407407,280.14991194444445,272.46613824074075,301.68960055555556,306.58297166666665,3640.824516,262.61341533989054,174.04506543567265,563.0419918855622,0.9040500950242979,2.385303160281553,301.4786205297803,274.2146768935757,603.9910951022405,1.2544713859570478,2.3483347505603396,590.4650907855762,2.486576246787867,6.9347052784730625,-1.0,594.9240016066676,2.502479422392364,6.853204811257196,19.08536521566498,665.5876179547619,2.5430381950498906,19.021237951616165,30.32132724799743,669.5621201528519,2.5549816016332763,-1.0,614.7196565404737,2.3836165894309422,21.735652134536448,-5.229713914664103,273.1404201856511,1.2509057865041502,487.74693676862495,0.3900347890395892,593.6724648357148,2.4980307640358754,-1.0,280.95946944444444,589.2427248956149,2.4821902618408185,-1.0,278.3356861111111,588.4873969742878,2.479474343427628,-1.0,277.88721888888887,607.172482037797,2.358860425544674,-1.545266692441885,303.0238872222222,270.3441298609829,1.2416027868657524,1.4085538631136387,300.07006666666666,270.6228654127839,1.242531530976461,1.3068171964470139,300.1718033333333,607.172482037797,2.5454136418674858,-1.0,270.3441298609829,1.270745240055918,0.24755739153048423,270.6228654127839,1.2718066311940677,0.24827394102701827,280.8704369444444,273.8407702777778,-7.029666666666628,280.30839611111105,271.515185,-8.793211111111077,279.2709027777778,272.04245944444443,-7.2284433333333595,317.32467059992507,70.66361634809425,50.867961414288175,4.49063728972998
2025-04-13 08:03:32,6060,0,0,75.094493,73.582807,64.615897,43.081291,37.95932,38.175761,40.399826,32.29638,32.663137,39.766012,31.349362,32.246642,32.545589,38.36296,46.998637,37.84242,37.808308,45.464152,54.638375,62.296168,57.604096,48.883915,50.122323,48.119291,45.930447,50.621537,53.14327,51.181965,75.18418,57.87981,45.844476,27.280392,28.758969,27.043059,29.79772,28.683608,29.050313,46.641038,44.140505,44.261057,75.512388,49.803379,41.494441,25.974035,39.880271,74.271538,41.535448,40.494607,25.619164,39.865387,47.776867,44.217637,44.079103,45.088193,42.15843,47.350014,43.873261,32.9365,33.70041,29.594051,29.299715,30.420178,30.120905,36.509787,43.14179,33.764213,41.853348,31.469497,38.049056,33.242801,39.571529,36.762996,42.715997,36.63439,39.993063,31.40959,37.521075,32.435883,38.93463,35.73367,41.553541,32.707686,40.674036,31.657302,37.7341,32.923723,39.267517,35.025252,38.999308,35.096192,37.968996,31.404476,36.416434,32.602519,36.691219,37.181332,41.72275,35.596054,41.208387,32.950466,38.080675,37.366996,41.225875,38.379414,42.884241,42.424906,41.249272,35.063258,41.115673,38.849523,42.689703,74.7169,85.625335,138.03211,77.617023,76.236088,77.134873,135.285012,75.872983,75.754401,71.226663,70.916788,71.186264,75.343156,74.914904,30.625494,98.70761,3618.351864,0,206.520004,0.08912,-11.553,207.139999,0.08084,0.3,206.889999,0.07429,8.497,206.119995,7.729,-1742,119.57,1.999,119.699997,37.520834,33.170799,32.170965,8.323642,63.273559,37.467795,44.532249,31.01196,-0.170878,0.004843,0.129835,0,98.70761,30.625494,781917.91290077,312508.267034958,781917.91290077,312508.267034958,279.045097037037,281.67778555555554,330.5305622222222,332.0567277777777,298.49279055555553,297.0329825925926,280.1123602777777,272.60108879629627,296.88161111111106,302.94185277777774,3618.351864,260.1725361862216,168.1403948218476,560.2510499104785,0.8816484250929942,2.388766204841941,290.6130544302512,244.8933073664193,593.4006063092919,1.1571560304619033,2.356370221393979,591.4379799545864,2.504469878666968,6.349158122694329,-1.0,595.8614767170432,2.5202477745664544,6.276146714187387,21.505249369333967,670.2056351238499,2.6039567138181168,13.886439149127735,39.91750779197099,673.1937469298997,2.612976249466311,-1.0,608.481055701594,2.407571450390164,16.158838410650276,-7.879736125304305,605.6906972866658,2.398200355393845,16.288737440718585,-6.419928162341364,594.4539537313722,2.5152434169746845,-1.0,280.84137555555554,590.398441227366,2.500740388816701,-1.0,278.4246894444444,589.4686375823135,2.497397537907676,-1.0,277.86922611111106,605.8975982521983,2.398896787417243,-6.5281566808598654,297.1412111111111,606.2461628569138,2.4000694881047373,-6.7104944586376405,297.32354888888887,604.9282722166663,2.3956318280055573,-6.021133347526529,296.63418777777775,605.8975982521983,2.555507162887664,-1.0,606.2461628569138,2.5567186834739455,-1.0,604.9282722166663,2.5521334941497518,-1.0,280.92625111111107,273.882475,-7.043776111111072,280.1409155555555,271.7316016666666,-8.409313888888903,279.2699141666667,272.1891897222222,-7.080724444444513,-14.252717332079442,74.34415840680674,61.72457942225594,-0.19171267302656697
2025-04-13 08:05:32,6180,0,0,74.943921,73.512791,64.790149,43.04402,37.728722,37.999563,40.129616,32.276626,32.65968,39.902744,31.228714,32.189777,32.332157,38.395723,46.716423,37.78105,37.784548,44.027801,53.481211,64.810924,56.49599,50.173542,52.308464,47.224948,46.662921,51.53534,52.23102,51.833747,86.077,60.350612,45.438326,27.368299,28.233551,26.935188,29.41177,28.150667,28.43985,46.393931,43.831752,44.036977,79.989433,57.693774,41.610197,25.292093,39.859045,80.155891,52.47838,40.409669,24.795354,39.845199,48.197576,44.072456,44.228964,45.137166,42.221773,47.186306,44.027597,32.628787,33.712704,29.288422,29.081464,30.121813,29.601171,36.485589,43.123496,33.72577,41.859696,31.417564,38.056535,33.193442,39.589022,36.756659,42.853305,36.613585,39.978074,31.367702,37.496016,32.378189,38.96405,35.696314,41.580667,32.691226,40.680194,31.644821,37.712141,32.866065,39.274445,34.995414,39.012416,35.0668,37.977568,31.401536,36.414842,32.595582,36.704605,37.164199,41.707032,35.566195,41.208216,32.864046,38.109334,37.373576,41.256702,38.354274,42.868901,42.406552,41.24541,35.070008,41.100826,38.844256,42.676556,84.561154,92.124294,141.079307,93.03489,76.239573,91.693672,137.367392,75.957611,75.455791,71.279512,70.930783,71.14764,75.18986,78.800555,36.133687,184.616249,3648.046003,0,206.179993,0.10862,-14.209,206.720001,0.09813,0.332,206.490005,0.09239,10.945,205.009995,9.658,-2239,119.360001,2.013,119.400002,30.913225,27.085096,25.884568,14.525101,104.168097,37.458113,44.647589,30.73906,-0.594451,0.017904,0.45241,0,184.616249,36.133687,1374237.1030064928,350485.919279059,1374237.1030064928,350485.919279059,278.9755911111111,281.58683666666667,331.68744,333.74961499999995,307.0582722222222,300.96894888888886,280.1764381481481,272.44947787037034,302.3506411111111,306.55238555555553,3648.046003,263.60319410926195,176.45058443678133,564.1686623674558,0.9131135701125099,2.3839534028421885,313.30214056449364,307.5884407449497,614.3379279179384,1.360727840811412,2.339813035123527,589.8937294782457,2.4787952154251345,7.187972146322832,-1.0,594.3181127536103,2.4945807950781664,7.103573211585311,17.98364255740472,654.7639055863657,2.465229366077139,26.84134414451508,18.38529943550634,659.2094789292291,2.4785907866336028,-1.0,289.70118996144413,1.3030618906711655,478.6541888308472,6.243868342271469,272.791474057944,1.2474411075365426,489.06640415121825,12.33319167560478,592.6706344736972,2.488719992314369,-1.0,280.61573666666663,589.0712182341887,2.475844314575385,-1.0,278.4889983333333,587.944796186282,2.471794700996597,-1.0,277.8220383333333,278.9113467106001,1.2677001290706111,10.109362786715906,303.19277777777774,269.62810604937454,1.2369102371784062,13.491344453382567,299.8107961111111,269.88011245680616,1.2377506590391627,13.398867786715869,299.9032727777778,278.9113467106001,1.301806744412021,0.26426614621807554,269.62810604937454,1.2665900214409866,0.24032287096309643,269.88011245680616,1.2675460280944082,0.24097284428592064,281.0027866666667,273.80041416666666,-7.202372500000024,280.1961472222222,271.5860794444444,-8.610067777777772,279.3303805555555,271.96193999999997,-7.368440555555537,317.10225542030173,60.44579283275539,365.06271562492157,5.246059991266505
2025-04-13 08:06:32,6240,0,0,74.697133,73.489465,64.893554,43.110736,37.801182,38.0159,40.319866,32.27345,32.639155,39.871827,31.225527,32.067056,32.314018,38.470883,46.762252,37.792924,37.73499,45.705315,54.220647,61.759727,54.391264,49.654326,51.201749,47.722625,46.36499,50.05448,52.869911,51.661938,77.051451,58.703416,45.852086,27.551612,28.738087,27.302624,29.891885,28.676348,28.801269,46.503672,44.117126,44.195161,77.214092,51.163221,41.526142,25.945147,39.553795,76.151344,43.234323,40.466308,25.685371,39.853079,47.473951,44.150292,44.07313,45.200013,42.08536,47.389201,43.855345,32.886774,33.580523,29.475022,29.185573,30.250828,29.831996,36.449146,43.104472,33.706618,41.846892,31.421074,38.048008,33.197751,39.542078,36.733885,42.638348,36.562213,39.938816,31.336029,37.510428,32.40515,38.927659,35.660217,41.537357,32.668063,40.628201,31.600678,37.745551,32.88634,39.292658,34.981356,38.994016,35.034565,37.943399,31.337223,36.394771,32.565186,36.712743,37.162603,41.717758,35.56438,41.205974,32.964477,38.109151,37.366761,41.234608,38.330776,42.832361,42.396312,41.272113,35.058344,41.074118,38.815035,42.677339,76.049762,87.17304,139.002671,80.291909,76.082361,80.411135,136.027056,75.983094,76.804591,71.224525,70.844924,71.082597,75.123859,76.109034,23.00199,88.648086,3654.783936,0,206.380005,0.09108,-11.822,207.119995,0.08256,0.349,206.869995,0.07597,8.737,206.419998,7.907,-1794,119.540001,1.996,119.199997,47.134359,42.808415,41.748581,-1.282273,57.103501,37.440271,44.473015,30.868453,-0.135783,0.004161,0.103482,0,88.648086,23.00199,712559.939385102,259946.05946642996,712559.939385102,259946.05946642996,279.0471362962963,281.69955611111106,330.94280888888886,332.5959283333333,299.97883833333333,298.0420161111111,280.07945287037035,272.52136259259254,297.62208999999996,303.80168888888886,3654.783936,254.86230469651287,155.4257214690713,554.1229464456496,0.8326455948537184,2.397008851520259,287.19154330000623,235.8942436189807,589.8978872361613,1.1264809542961112,2.3591204657157805,593.3697605020656,2.5440817037603787,5.21732279838917,-1.0,597.7770395132796,2.5598010799673547,5.159138622736328,26.8372514145982,672.874915137992,2.6279373037556493,12.505368819108472,43.75126558888263,676.0862276735133,2.637616666234479,-1.0,613.8998951266382,2.440888189089318,14.374723913701729,-12.787295033327098,610.2621130370952,2.4287220803845058,14.51820272636218,-10.85047281110485,596.3556410905242,2.554747622856033,-1.0,280.8456033333333,592.3678991224983,2.540487513460668,-1.0,278.4423011111111,591.3937089959586,2.536985095182727,-1.0,277.8535044444444,610.5185335482247,2.429582233539827,-10.987040588882621,298.17858388888885,610.6881931035998,2.430151133735569,-11.077396699993756,298.26894,609.5796731254476,2.4264309390119236,-10.486981144438175,297.6785244444444,610.5185335482247,2.6044316717068736,-1.0,610.6881931035998,2.6050180374060585,-1.0,609.5796731254476,2.60118316543831,-1.0,280.8234008333333,273.83536027777774,-6.988040555555585,280.1703175,271.6668319444444,-8.503485555555585,279.24464027777776,272.06189555555557,-7.182744722222196,-16.89235253502966,75.0978756247124,58.97502001135388,-0.22493782140317833
2025-04-13 08:07:32,6300,0,0,74.834886,73.511058,64.816188,43.196502,37.754959,38.035952,40.441987,32.308272,32.673678,39.915294,31.251651,32.242291,32.443827,38.604993,46.790652,37.901612,37.790503,46.519915,53.791249,60.549134,55.557101,49.260936,52.011039,49.737075,45.695834,52.276387,53.061639,51.529049,70.591866,55.995062,45.781516,25.704462,27.974931,25.271836,29.677797,27.546861,28.007566,46.394098,44.06216,44.094604,70.62248,51.310898,41.460518,24.726119,39.948003,69.5015,43.458627,40.322344,24.259952,39.803186,47.184779,43.922869,43.864105,45.332364,42.268239,47.27878,44.145436,32.648254,33.295982,29.407034,29.224175,30.266228,29.957253,36.429199,43.117613,33.702694,41.837292,31.412236,38.018366,33.176817,39.545246,36.7291,42.699478,36.562875,39.951814,31.333577,37.511622,32.384109,38.906561,35.646122,41.543156,32.661168,40.647353,31.614264,37.706089,32.855975,39.277822,34.941607,38.988439,35.012998,37.941741,31.339561,36.39665,32.555066,36.704519,37.165881,41.724095,35.572495,41.186311,32.896153,38.105608,37.353047,41.232114,38.377728,42.842606,42.442662,41.252534,35.081177,41.101833,38.820919,42.699445,78.062021,84.664129,136.908867,82.218935,76.200466,81.705052,134.231329,75.913247,75.570554,71.397386,70.92958,71.15153,75.245251,71.214327,32.255416,142.633135,3627.800417,0,206.440002,0.0936,-12.141,207.070007,0.08466,0.423,206.820007,0.08012,9.29,205.199997,8.318,-1879,119.410004,2.013,119.699997,35.565968,31.24497,30.106796,10.215548,86.265117,37.43762,44.452965,30.799821,-0.344852,0.010593,0.261775,0,142.633135,32.255416,1084773.733873195,323746.18315391196,1084773.733873195,323746.18315391196,278.99525518518516,281.6382111111111,329.94518277777775,331.43270388888885,301.0494083333333,294.39367518518515,280.06831407407407,272.48323388888883,298.74001166666665,302.4078494444444,3627.800417,261.2189575736505,170.667008772756,561.4496696363789,0.891261137067465,2.387257692958487,303.36715100423567,279.4356787973832,605.7361383012391,1.2713981741957567,2.3469940599853176,590.9350518473287,2.496444135962487,6.5964718170234695,-1.0,595.386477421343,2.5123241838725296,6.519663578307289,20.419253537460577,660.3356321700905,2.5195463913176033,20.276754863103697,26.57803177354208,663.3764873544475,2.5287419202865147,-1.0,273.02880177480625,1.250198012994145,487.97817577418164,2.317742670902362,254.99122831588903,1.1896133064455725,498.8084400049963,8.97347581905052,593.9833688382628,2.5073348601273553,-1.0,280.80639777777776,589.944976223792,2.4928916642233063,-1.0,278.40584333333334,588.8838789898685,2.4890759977417,-1.0,277.77352444444443,255.51593800208343,1.1913950527692274,8.777225448680156,294.5899255555555,255.56143075076594,1.191549475685758,8.760217670902364,294.6069333333333,253.89766215300162,1.1858960823959046,9.382984337569042,293.9841666666666,255.51593800208343,1.2160803233066741,0.2171256243606427,255.56143075076594,1.2162544789234988,0.21724203881102275,253.89766215300162,1.2098852298719818,0.21298450958982496,280.6799022222222,273.6900655555555,-6.98983666666669,280.1490191666667,271.65866916666664,-8.490350000000035,279.3760208333333,272.1009669444444,-7.27505388888892,335.9438235314397,64.94915474874756,387.3068303952843,5.172412556114409
2025-04-13 08:08:32,6360,0,0,74.609308,73.474725,64.675578,43.19847,37.615082,37.899658,40.263964,32.313534,32.654312,39.993494,31.11773,32.175967,32.316125,38.611591,46.648704,37.895951,37.783633,45.094727,53.484214,62.308676,55.405752,50.051238,51.836557,48.391977,46.594629,51.460503,51.636449,50.423175,85.295766,59.541878,45.467376,26.994657,27.957853,26.518054,29.588943,28.02839,28.087753,45.884027,43.686598,43.717741,78.565145,57.304831,41.517934,24.695344,39.803103,78.429803,52.532053,40.358441,24.280336,39.865128,47.407731,43.899287,44.185599,45.104358,42.266021,47.228099,44.002791,32.331396,33.142731,29.064115,28.91557,30.015756,29.56468,36.413518,43.097672,33.664323,41.839757,31.390675,38.026814,33.153762,39.537783,36.710107,42.662618,36.515612,39.939125,31.307826,37.519883,32.375073,38.931303,35.640395,41.544068,32.623903,40.639958,31.572923,37.730257,32.832272,39.240108,34.919653,38.966596,34.966215,37.926697,31.319933,36.38689,32.54081,36.710499,37.136923,41.716407,35.52631,41.205571,32.912056,38.110128,37.36376,41.246874,38.35236,42.834064,42.401093,41.261942,35.05297,41.096898,38.822484,42.708469,84.721406,91.229987,140.362966,92.414783,76.071715,91.367982,137.005922,75.854338,76.010456,71.312709,70.910487,71.18336,75.281996,77.506952,37.264896,164.856194,3630.733508,0,206.259995,0.10775,-14.075,206.809998,0.09752,0.355,206.520004,0.09184,10.875,205.039993,9.616,-2229,119.449997,2.011,119.400002,29.732236,25.782794,24.623301,15.73514,96.125938,37.424903,44.477631,30.505708,-0.557966,0.017147,0.423929,0,164.856194,37.264896,1237996.3254748578,358285.33045027195,1237996.3254748578,358285.33045027195,278.9543983333333,281.610055,331.4866233333333,333.35164777777777,306.7137683333333,300.2408729629629,280.0820173148148,272.31983777777776,302.43967,306.0555483333333,3630.733508,264.2727838440075,178.08163875905072,564.9291381254546,0.9192386149826384,2.3830575286803426,308.8389415652781,294.79216686533243,610.6027852331174,1.3205216033253808,2.343095430211241,589.5609600790062,2.4737592013556364,7.3626030605331945,-1.0,594.0686976522319,2.4898421228469267,7.274167396970053,17.337271155992482,658.7753086387695,2.49365349360991,23.59241683112897,22.64768176805518,662.6909497769575,2.5054327560195433,-1.0,288.76857795080525,1.300950332002531,478.75105893827936,2.125173231944814,270.80402679893155,1.2417555991276379,489.82953703969395,8.598068602315209,592.4062221461085,2.483928382259383,-1.0,280.63187555555555,588.6860537129851,2.4706199159142033,-1.0,278.4377411111111,587.5961517079056,2.46670103447819,-1.0,277.7935783333333,277.72738707412594,1.2647186173680136,6.080182676389256,302.75875888888885,267.4734853932798,1.230640097346215,9.819416565278118,299.019525,267.2690215659805,1.2299562305085283,9.894606565278139,298.94433499999997,277.72738707412594,1.296295029440712,0.2575840569689075,267.4734853932798,1.257494584189798,0.23107774195423006,267.2690215659805,1.2567208994223948,0.2305492033760199,280.7352827777778,273.5594797222222,-7.175803055555605,280.17498805555556,271.47769027777775,-8.697297777777806,279.3357811111111,271.9223433333333,-7.413437777777801,318.7569332800747,64.70661098653761,370.00673068796425,4.92618804199764
2025-04-13 08:09:32,6420,0,0,74.561869,73.53682,64.730628,43.315366,37.659873,37.859165,40.390796,32.215623,32.563117,39.929573,31.199251,32.050362,32.290655,38.686961,46.80218,37.754204,37.719536,46.339977,56.470601,63.659526,52.703905,49.699824,51.304475,47.696599,46.433863,50.818182,54.333995,51.501872,78.8854,59.612863,45.605233,27.535013,28.5112,27.026837,29.897452,28.565319,28.76074,46.230052,43.944056,44.085244,78.313126,52.371624,41.336247,25.837891,39.768958,77.649254,44.914868,40.529732,25.610388,39.997759,48.041472,43.975383,43.768388,45.179904,42.469416,47.264317,44.283937,32.754958,33.51057,29.295974,29.049318,30.248834,29.766872,36.397333,43.127273,33.659835,41.843668,31.393747,38.056283,33.132746,39.558568,36.707957,42.780817,36.50842,39.966336,31.288109,37.513294,32.341303,38.951221,35.624507,41.561283,32.662482,40.635444,31.596869,37.717482,32.808303,39.282501,34.897088,38.999739,34.969814,37.968019,31.304576,36.40793,32.529483,36.669852,37.133446,41.69668,35.526709,41.174727,32.85555,38.074187,37.341933,41.235494,38.358601,42.838514,42.421318,41.217519,35.078702,41.104886,38.811952,42.699304,77.408415,88.498462,139.717065,82.873958,76.289016,82.948468,136.313403,75.916202,75.34258,71.208173,70.9475,71.187266,75.214095,76.995592,34.320105,104.814576,3653.101724,0,206.630005,0.09392,-12.226,206.960007,0.08507,0.376,206.809998,0.07852,9.09,206.289993,8.158,-1855,119.480003,2.001,119.099998,33.063251,28.794265,27.98775,12.541982,66.824574,37.425663,44.61975,30.771088,-0.770977,0.023765,0.585969,0,104.814576,34.320105,824023.959478032,337981.71208948496,824023.959478032,337981.71208948496,278.9780022222222,281.6301761111111,331.10189055555554,332.99281388888886,301.41330999999997,298.86255185185183,280.1609722222222,272.46727092592596,298.3768972222222,304.5380344444444,3653.101724,262.505943231526,173.78426070582952,562.91947613537,0.9030652708625162,2.385451576632094,292.58247458618575,250.12190873109745,595.3831976412639,1.1747994773180468,2.354847220773929,590.3711047290509,2.4868656881704423,6.910549426585441,-1.0,594.8522246041689,2.5028523914213796,6.8289327326093305,19.124232879585122,670.1751357282667,2.5949542674838324,14.691601352712697,38.51941596936979,673.900854842105,2.606174730931178,-1.0,612.4766898141972,2.412406473941962,16.931485001134824,-8.830835413814214,607.5476380473293,2.3959837442358447,17.172227498551827,-6.28007726566608,593.2927318777499,2.497305934613508,-1.0,280.70846277777775,589.2905616848781,2.4829880114911083,-1.0,278.3368038888889,588.5361271569042,2.4802753183070045,-1.0,277.88874,608.1950153758978,2.398148668853214,-6.614969858258689,299.19744444444444,607.5804303553125,2.396093464832215,-6.297039858258643,298.8795144444444,606.867373801275,2.3937062256608463,-5.928222080480907,298.51069666666666,608.1950153758978,2.5495814572924744,-1.0,607.5804303553125,2.547456918420771,-1.0,606.867373801275,2.5449886736311003,-1.0,280.93245972222223,273.77931333333333,-7.153146388888899,280.0800811111111,271.57924777777777,-8.500833333333333,279.47037583333326,272.0432516666666,-7.427124166666658,-17.176533318278416,75.3229111240978,57.69844591406945,-0.2280386281138195
2025-04-13 08:10:32,6480,0,0,74.733889,73.560123,64.754176,43.331309,37.610079,37.78287,40.414768,32.268317,32.651042,40.030794,31.246349,32.194289,32.292178,38.812488,46.679729,37.852205,37.76757,44.994291,54.555188,63.38181,58.181486,48.305046,50.851443,47.342439,46.340623,50.446643,52.82405,49.995839,70.898215,55.818588,45.54681,26.361811,28.107668,25.515294,29.813521,27.650304,28.293066,45.990338,43.669802,43.81016,71.57561,50.222515,41.351031,25.127326,39.468295,70.483783,42.078476,40.471302,24.570174,39.981721,47.854104,43.817518,43.952151,45.273604,42.161542,47.231702,43.989178,32.67921,33.357632,29.36589,29.08802,30.350364,29.9254,36.396691,43.084496,33.656944,41.829375,31.368124,38.03425,33.127022,39.563758,36.709625,42.749098,36.502443,39.910587,31.2763,37.489148,32.356596,38.931706,35.644787,41.545349,32.633796,40.610124,31.563676,37.705716,32.819141,39.290234,34.918167,38.988502,34.95586,37.941087,31.29078,36.410602,32.528165,36.658542,37.088531,41.678404,35.518845,41.182759,32.882338,38.094659,37.367729,41.223603,38.351967,42.792835,42.367496,41.200578,35.060744,41.141131,38.814148,42.697976,76.903643,84.067444,136.68794,80.294601,75.896839,79.677235,134.274499,75.87871,76.729816,71.592559,70.866631,71.171341,75.290304,71.012209,34.920992,93.320214,3622.517677,0,206.509995,0.09085,-11.74,207.070007,0.08207,0.417,206.899994,0.0771,8.88,205.990005,7.983,-1805,119.550003,2.011,118.900002,32.341716,28.145937,27.266208,13.205094,60.021885,37.415717,44.508016,30.794419,-0.979826,0.029989,0.74326,0,93.320214,34.920992,744773.126617998,342124.681938944,744773.126617998,342124.681938944,278.95910055555555,281.61205666666666,329.96916611111106,331.30996666666664,299.9803338888889,294.80881629629624,280.0988978703703,272.480232962963,298.0964683333333,302.07635777777773,3622.517677,262.87282164960277,174.67488683634835,563.337565169323,0.9064266090346818,2.3849464343022926,288.80981383004,240.13735321904352,591.5634902909421,1.1409936396415363,2.3578017958862123,590.1827459059631,2.4840556720315865,7.0028408804495665,-1.0,594.6692629026813,2.500062687643146,6.919840736415813,18.73923501706389,670.1192656680345,2.6120069631826244,13.184541548650744,41.15935228107105,672.7299684105441,2.6199028866493994,-1.0,612.7172569621314,2.4296658872704646,15.135605508174399,-11.170520058848865,602.9285470979423,2.3967501834020157,15.559660577140162,-5.999002466256229,593.0841149045687,2.494424478657728,-1.0,280.67600555555555,589.1469015058206,2.480338331333358,-1.0,278.3450172222222,588.3231887340385,2.4773764076577947,-1.0,277.8562788888889,602.8363734332437,2.3964375018500146,-5.950305614404385,294.7601194444444,603.5486799421496,2.3988525238921046,-6.326636169959954,295.13644999999997,602.400565642713,2.3949584072973753,-5.720065614404405,294.5298794444444,602.8363734332437,2.5288192531080664,-1.0,603.5486799421496,2.5313044430256877,-1.0,602.400565642713,2.527296964374452,-1.0,280.8365616666666,273.71578944444445,-7.120772222222172,280.15715416666666,271.6094194444444,-8.54773472222223,279.30297777777776,272.11548999999997,-7.18748777777779,-12.74580119197924,75.45000276535313,57.402008705903086,-0.16893042710174888
2025-04-13 08:11:32,6540,0,0,74.580391,73.491894,64.691644,43.388092,37.688479,37.82458,40.497666,32.26308,32.547295,40.018337,31.126811,32.070838,32.200335,38.882471,46.681486,37.845145,37.739169,44.224344,55.296204,64.131613,54.717846,48.984124,50.438719,46.115769,46.901652,50.659178,52.253731,50.718323,83.929808,58.966801,45.649358,26.551867,27.827459,26.350438,29.584435,27.564282,27.993738,46.291361,43.990765,44.075388,77.552539,56.785316,41.316531,24.386499,39.350266,76.83631,52.14723,40.288996,23.916412,39.801283,47.829482,43.849686,43.853633,44.923448,42.46081,47.233489,44.097163,32.517002,33.287373,28.946561,28.820313,29.988771,29.434921,36.374578,43.106464,33.629142,41.830434,31.342909,38.038686,33.11504,39.577096,36.703542,42.747452,36.494872,39.925083,31.283826,37.507293,32.340157,38.937995,35.628062,41.566131,32.633303,40.613599,31.548926,37.713692,32.809381,39.29903,34.909273,38.997743,34.927455,37.925678,31.281924,36.403574,32.52644,36.647258,37.105115,41.636847,35.481069,41.19057,32.885784,38.095709,37.365244,41.213275,38.342485,42.789992,42.370796,41.221483,35.09777,41.121081,38.801582,42.717092,84.54457,90.403845,139.756001,91.615861,75.941327,90.843492,136.876928,75.904101,76.589081,71.485328,70.891996,71.149174,75.283023,76.567844,29.636321,158.380191,3624.980837,0,206.5,0.10687,-13.957,208.089996,0.0959,0.337,206.770004,0.09108,10.771,205.419998,9.505,-2203,119.459999,2.022,118.699997,38.499175,34.166348,33.138813,7.150183,93.349386,37.412957,44.50237,30.499157,-0.16061,0.004375,0.121246,0,158.380191,29.636321,1193345.8584585867,305688.159568997,1193345.8584585867,305688.159568997,278.93794166666663,281.6130494444444,331.41495999999995,333.01444499999997,306.26992277777777,299.50530685185186,280.0957612962963,272.31619824074073,302.34142777777777,305.59658055555553,3624.980837,259.52357742775865,166.5770131811843,559.5061488021364,0.8756799694386306,2.389720194667602,307.29814159770575,290.43231762742374,609.262511637691,1.30667374326842,2.3442009875029757,591.5118052297074,2.5086295515432826,6.203567590963532,-1.0,595.9992265939076,2.5246403654147866,6.1314122352519895,22.08947201668576,660.0281929195091,2.5032715614902883,22.56782874388771,24.1168184022942,663.3596522395005,2.51329961209653,-1.0,287.5307334753753,1.2972156805533093,479.36908230848024,1.0282188199279858,268.79638066036546,1.2353642598402725,490.9001749151822,7.792834745853895,594.520614526876,2.5193816364183927,-1.0,280.7329766666666,590.4879545684308,2.5049549870329346,-1.0,278.3258505555555,589.5340451859345,2.501524156561654,-1.0,277.75499777777776,275.63665419838594,1.2581080701655765,5.2982482643724325,301.9998933333333,265.9441023466555,1.2258242684478176,8.841175486594636,298.4569661111111,264.8648519701194,1.2222057560045956,9.239080486594673,298.0590611111111,275.63665419838594,1.295910154680893,0.27755549571261234,265.9441023466555,1.2585626737783977,0.2528880659573381,264.8648519701194,1.25440409062679,0.2501413865215397,280.8386577777777,273.65121527777774,-7.187442499999975,280.03252249999997,271.41857611111107,-8.613946388888905,279.4161036111111,271.8788033333333,-7.537300277777831,322.71542456934196,64.02896632560157,372.4974594441338,5.0401473440670905
2025-04-13 08:12:32,6600,0,0,75.311379,73.567397,64.720908,43.416302,37.774777,37.869334,40.526465,32.15869,32.462818,39.996339,31.013215,31.992526,32.202141,38.935447,46.863157,37.804821,37.733459,44.671817,54.645132,61.714909,53.128537,50.167793,52.050086,50.385095,45.979648,49.748818,52.232433,50.9757,80.00964,60.061196,45.865315,27.118561,28.498448,27.327144,29.838341,28.509193,28.956679,46.66905,44.185731,44.24228,78.967273,53.174668,41.271243,25.695409,39.708702,78.389766,46.250244,40.369608,25.501392,39.874473,47.593373,44.061018,44.433174,45.61601,42.253872,47.304243,43.855323,32.781377,33.547111,29.191275,28.935682,30.060376,29.649483,36.353837,43.110478,33.615368,41.828231,31.349142,38.034161,33.070928,39.54758,36.664186,42.683357,36.472385,39.943237,31.272774,37.513156,32.330042,38.907573,35.570043,41.533609,32.62405,40.637902,31.54322,37.70718,32.780152,39.263444,34.845995,38.957289,34.89123,37.934467,31.26539,36.399543,32.504598,36.677301,37.084725,41.684294,35.474271,41.169299,32.827834,38.050901,37.300499,41.21735,38.306832,42.858169,42.39408,41.221041,35.030375,41.078069,38.785368,42.691295,78.060524,89.099977,140.062682,84.441654,76.131709,84.08441,136.848184,75.92947,75.734088,71.05051,70.939257,71.120893,75.265858,77.482854,34.098745,113.888763,3647.305919,0,206.449997,0.09455,-12.267,206.979996,0.0866,0.417,206.919998,0.07982,9.298,206.059998,8.328,-1906,119.470001,2.024,119.300003,33.569166,28.975094,28.073459,12.296149,71.861851,37.395964,44.635462,30.694217,-0.136483,0.003829,0.104187,0,113.888763,34.098745,886588.273815591,336455.48867996497,886588.273815591,336455.48867996497,278.98447518518515,281.6523572222222,331.39899111111106,333.1848233333333,302.2842522222222,299.3290146296296,280.1697009259259,272.4245651851852,298.73918,304.8722094444444,3647.305919,262.36993697642134,173.45432095003108,562.7643822511598,0.9018187759224233,2.3856399247460196,295.3764827351138,257.60312388139243,598.1506481723218,1.1998208851112702,2.352747892493654,590.4395642093937,2.4879046743319635,6.876620006203653,-1.0,594.9457767310774,2.5039800762008144,6.795027292770902,19.282420245800836,669.0302151292192,2.57915686640045,15.938149122760981,36.02250837599723,672.5789203007834,2.589836364406465,-1.0,611.757783912712,2.398285168107507,18.40654891164587,-6.907769487108396,605.9475963004509,2.378969619912216,18.724184257257978,-3.9525318945158006,593.5934988611886,2.4991720207436536,-1.0,280.8529527777778,589.2876918534322,2.483770802655305,-1.0,278.30069055555555,588.4446651267898,2.480738879837919,-1.0,277.7997822222222,606.917829964203,2.382208315606154,-4.445539487108363,299.8220222222222,605.7781370684223,2.3784034081636602,-3.866446709330603,299.2429294444444,605.1464459176855,2.376291311314909,-3.545609487108379,298.9220922222222,606.917829964203,2.545963656666048,-1.0,605.7781370684223,2.542011196938995,-1.0,605.1464459176855,2.5398165513461275,-1.0,280.83177527777775,273.7968022222222,-7.034973055555554,280.3858844444444,271.51859916666666,-8.86728527777774,279.29144305555553,271.95829416666663,-7.3331488888889,-15.508032091057203,74.08443839814174,57.27243121650724,-0.20932914423558877
