Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 08:13:32,6660,0,0,74.612958,73.485997,64.787019,43.505796,37.754435,37.818064,40.681143,32.210877,32.548065,40.056995,31.158328,32.063579,32.257151,38.959111,46.791479,37.809222,37.802681,45.036096,54.082583,63.636277,56.006763,48.672332,52.683709,48.358268,46.539571,50.132538,54.456869,51.959151,71.401435,56.02339,45.766449,26.569562,28.21261,25.614174,29.781478,27.725826,28.219502,46.503323,44.012537,44.048052,71.981734,50.087533,41.416937,25.101082,39.49137,70.784951,41.944968,40.374085,24.632746,39.921269,47.771106,43.894849,44.163189,45.515811,42.300522,47.295143,44.123317,32.844596,33.443813,29.264189,29.042062,30.288835,29.766472,36.371263,43.081666,33.626371,41.798672,31.346812,38.022096,33.072123,39.554605,36.697342,42.691672,36.468794,39.896913,31.253117,37.487326,32.326734,38.929165,35.63426,41.524343,32.565291,40.593379,31.548515,37.709198,32.801747,39.289384,34.890705,38.970886,34.919086,37.891792,31.258443,36.390871,32.52524,36.669397,37.077268,41.654013,35.475638,41.187377,32.883893,38.08629,37.361121,41.221599,38.310214,42.800935,42.347809,41.217823,35.069253,41.109537,38.769771,42.695976,76.728906,84.10932,136.935334,80.174192,75.934478,79.512625,134.715962,75.78144,76.366153,71.241966,70.859705,71.128775,75.300726,71.159326,36.62039,135.654996,3629.380472,0,206.369995,0.09061,-11.709,207.039993,0.0819,0.333,206.770004,0.07649,8.785,205.320007,7.983,-1790,119.489998,2.011,119.099998,30.718262,26.36875,25.325898,15.048187,82.958635,37.397411,44.628132,30.774995,-0.345589,0.010099,0.262798,0,135.654996,36.62039,1036661.1611559719,353841.61819523,1036661.1611559719,353841.61819523,278.99397611111107,281.64730166666664,330.2144233333333,331.44740777777776,299.91344,295.03298518518517,280.16562907407405,272.4694413888888,297.9993922222222,302.0996222222222,3629.380472,263.8926428796258,177.155283864042,564.4975717463017,0.9157619207437097,2.383564447011733,301.53257857914986,274.3633072492014,604.0413872095999,1.2549548742342522,2.3482963682574627,589.7972718046674,2.4767846518208314,7.2621006551226355,-1.0,594.2966957482905,2.492835710892149,7.175266391853598,17.754658787040853,662.3302548831987,2.5329774885951677,19.194408733037214,28.68184475418343,664.8314790048661,2.540537926284277,-1.0,269.9152012149987,1.240163514791586,489.71895814490944,1.619138579149876,256.6964261729828,1.1957269215385895,497.6555860534072,6.4995933939646875,592.8545308066545,2.4877075127005557,-1.0,280.7980272222222,588.7614403946105,2.473067834508959,-1.0,278.38163166666664,587.7822644116044,2.469546782603784,-1.0,277.80226944444445,256.7143909114137,1.1957878114570855,6.492892468038747,295.0396861111111,257.5792727723809,1.1987176192630458,6.170504134705425,295.36207444444443,255.79682074373835,1.192676016428475,6.835383579149891,294.69719499999997,256.7143909114137,1.2172447744497241,0.20539742118618165,257.5792727723809,1.2205221748786619,0.20763028314839033,255.79682074373835,1.2137677159093165,0.20302853403809346,280.8349875,273.78566916666665,-7.04931833333336,280.2830555555555,271.56840305555556,-8.714652499999943,279.3788441666667,272.05425194444445,-7.324592222222236,333.1008456316846,68.03355913490816,392.41505366819996,4.896125527861291
2025-04-13 08:14:32,6720,0,0,75.887406,73.566404,64.92939,43.64193,37.797874,37.974159,40.838387,32.250111,32.517054,40.126292,31.142856,32.117083,32.283502,39.109213,46.869692,37.854289,37.797502,44.9333,53.59446,63.63038,56.936615,48.120748,50.27065,49.46181,46.262611,50.875276,52.513671,50.74135,83.564442,59.024996,45.851573,26.69134,27.81601,26.165575,29.659953,27.671564,27.99476,46.871065,44.25495,44.32552,77.154091,56.572086,41.355732,24.451005,39.789008,76.192919,51.843569,40.33685,23.8981,39.808823,48.168117,44.02953,43.981298,45.272934,42.476906,47.250364,43.95417,32.72553,33.658663,29.012024,28.830908,30.02165,29.401404,36.347951,43.108591,33.594592,41.818658,31.33053,38.022838,33.057313,39.543386,36.648914,42.740664,36.452317,39.935154,31.254798,37.505797,32.298164,38.920143,35.561397,41.531624,32.613669,40.597682,31.53594,37.702916,32.771415,39.263462,34.822064,38.952895,34.864196,37.924597,31.249643,36.374162,32.487989,36.681465,37.063236,41.690192,35.449945,41.163626,32.790088,38.075708,37.30278,41.224969,38.295932,42.803858,42.355008,41.215352,35.034396,41.108745,38.807133,42.700218,84.274076,90.063559,139.821303,91.171165,76.111759,90.297943,136.722025,75.840508,75.613872,71.536351,70.927491,71.123133,75.274421,76.420948,35.871599,162.574295,3612.478877,0,206.190002,0.10672,-13.908,206.779999,0.09605,0.345,206.520004,0.09082,10.701,204.800003,9.47,-2178,119.379997,2.014,119.400002,31.609721,27.11388,26.094998,14.241852,95.156086,37.387419,44.647159,30.608363,-0.558195,0.016265,0.42396,0,162.574295,35.871599,1222263.1863713148,348678.886206443,1222263.1863713148,348678.886206443,278.9915101851852,281.6224244444444,331.3289027777778,333.05072388888885,306.02286944444444,299.2447133333333,280.176199537037,272.3768684259259,302.1911533333333,305.40753277777776,3612.478877,263.44646370904377,176.0692384571682,563.9904560463116,0.9116791407670599,2.3841650953235556,308.3007314939397,293.26598212957674,610.1374360738661,1.3156828620671406,2.3434827391832864,589.9892365200062,2.4800412336042554,7.147261238648057,-1.0,594.4452786176014,2.495938307483209,7.0628425451707955,18.175960735400622,658.9420046398363,2.4961836876305394,23.24539349754886,23.028171283838105,662.5468291101712,2.5070354142028393,-1.0,286.82837891202394,1.2947245716520293,479.9126177063962,2.2778620494952406,268.0861868732714,1.232795343853297,491.4204862601232,9.056018160606357,593.1271746245571,2.4912514450739733,-1.0,280.8453183333333,588.9014209034449,2.476137628705939,-1.0,278.3476288888889,587.9459757358271,2.4727015734175244,-1.0,277.7815833333333,275.0746588566528,1.2560498332417556,6.503819271717475,301.7969122222222,265.34444319552324,1.2236176592938162,10.065125382828569,298.2356061111111,263.8983611781119,1.218764524263831,10.599109827273026,297.70162166666665,275.0746588566528,1.287487640929084,0.25522043113492077,265.34444319552324,1.2505533221907015,0.23013746268683993,263.8983611781119,1.245064229655345,0.22640969026336055,280.9826797222222,273.81227583333333,-7.17040388888887,280.1650644444444,271.43970333333334,-8.725361111111056,279.38085444444437,271.8786261111111,-7.502228333333278,321.9030496467348,64.49672602223495,372.1136257278124,4.990998295568681
2025-04-13 08:15:32,6780,0,0,75.39844,73.512473,64.887729,43.613894,37.915441,38.078008,40.738807,32.231778,32.507975,40.08866,31.09633,32.05076,32.191385,39.054498,46.939882,37.78167,37.802622,45.046109,53.512374,63.406424,53.24726,49.276443,51.318014,47.872116,46.253882,52.159529,53.38931,51.496374,80.234884,60.292251,46.158563,27.567099,28.600785,27.241114,30.039575,28.460057,28.873207,47.029914,44.582711,44.746129,79.201924,53.672769,41.361508,25.698478,39.646044,78.654728,46.696587,40.437454,25.419187,39.899231,47.768485,44.242455,44.079812,45.383986,42.332984,47.474992,44.425865,32.966067,33.64822,29.168806,28.896258,30.155166,29.546352,36.308563,43.090604,33.577712,41.804148,31.314934,37.993036,33.004655,39.546574,36.641936,42.797854,36.440556,39.91463,31.227364,37.473995,32.273273,38.929952,35.566373,41.543601,32.584061,40.606678,31.519646,37.673332,32.733199,39.251868,34.808188,38.93865,34.848991,37.918525,31.237281,36.358782,32.459189,36.668992,37.071113,41.652291,35.451895,41.147522,32.762254,38.073886,37.30803,41.224328,38.324433,42.792241,42.352992,41.221253,35.07271,41.129953,38.800312,42.712754,78.640679,89.472849,140.34352,85.26784,76.071343,84.658871,137.154585,75.894422,76.125624,71.464147,70.889649,71.138767,75.220303,77.69473,34.641695,111.704105,3644.354667,0,206.289993,0.09529,-12.372,206.809998,0.08664,0.385,206.610001,0.07996,9.248,205.410004,8.32,-1880,119.400002,2.001,119.5,33.260929,28.463874,27.53982,12.897634,70.673626,37.378231,44.705598,30.730145,-0.114574,0.00298,0.086112,0,111.704105,34.641695,871525.5877774849,340198.996993115,871525.5877774849,340198.996993115,279.0680601851852,281.74721777777773,331.56921388888884,333.34084444444443,302.74324444444443,299.4632474074074,280.2086654629629,272.4445249074074,299.06148833333333,305.0793605555555,3644.354667,262.70271155642064,174.26182046143862,563.1437609941288,0.9048682594934052,2.3851801231536776,294.7173843857857,255.83149292557871,597.5027754165219,1.193918997161945,2.3532373834967486,590.4393425726552,2.4859641522542018,6.9567616687498175,-1.0,594.9690727215476,2.502118309887374,6.873685679031033,19.044506221357096,669.7870894914589,2.584320090844801,15.619646993458673,36.85182950310315,673.3011148112529,2.5948900336258047,-1.0,613.2417000851816,2.405927428341417,17.980735767250323,-8.025860058658736,606.822154840633,2.384607099740128,18.3198293986199,-4.7458630216216875,593.7306322602042,2.497717023193776,-1.0,281.0158683333333,589.2299597545355,2.4816249265802592,-1.0,278.35083777777777,588.3651478218225,2.4785151450394483,-1.0,277.8374744444444,607.7700969580363,2.3877700157019053,-5.229773391992069,299.94715777777776,606.645899559549,2.38401844066074,-4.655906725325394,299.3732911111111,606.0501715866376,2.382027512702574,-4.351908947547599,299.0692933333333,607.7700969580363,2.546956693691493,-1.0,606.645899559549,2.5430657543351014,-1.0,606.0501715866376,2.5410003059438844,-1.0,280.9308166666666,273.87619083333334,-7.054625833333262,280.22327722222224,271.50140666666664,-8.721870555555597,279.47190249999994,271.9559772222222,-7.51592527777774,-16.382812267977783,74.81801676991131,56.54538940627731,-0.21896881226296108
2025-04-13 08:16:32,6840,0,0,74.219803,73.535453,64.766445,43.66963,37.878796,38.048879,40.72628,32.350371,32.452924,40.120048,31.172188,32.035275,32.244872,39.094293,46.982968,37.80934,37.788146,46.123204,53.717882,62.167522,53.538633,49.793042,49.918251,48.861528,46.346728,50.442712,52.955019,52.002951,72.347977,56.380477,46.112293,26.690471,28.362564,25.892715,30.038742,27.975166,28.69275,46.777164,44.383517,44.476864,72.83907,49.403309,41.307175,25.261639,39.471948,71.465141,40.971825,40.349247,24.849535,39.847444,47.611128,44.00884,43.943943,44.997435,42.399209,47.413747,43.957632,32.907781,33.519805,29.266889,29.014876,30.316051,29.735661,36.289324,43.064942,33.555864,41.778566,31.303268,37.991834,33.019892,39.519074,36.643985,42.647934,36.411117,39.883555,31.20753,37.473142,32.293772,38.873749,35.542281,41.528484,32.568268,40.566382,31.512736,37.665851,32.759022,39.261984,34.83477,38.933327,34.808603,37.891343,31.203629,36.364304,32.481197,36.676831,37.062584,41.649967,35.436962,41.164817,32.841089,38.076364,37.322006,41.193826,38.274833,42.753893,42.343806,41.205895,35.024866,41.107829,38.785164,42.686261,75.204866,83.674921,136.927403,77.42557,76.051819,75.273514,134.953576,75.859153,76.943368,71.257306,70.887014,71.180261,75.270467,72.036505,35.94363,124.232021,3606.994066,0,206.399994,0.088,-11.423,206.949997,0.07975,0.312,206.610001,0.07338,8.359,205.940002,7.674,-1725,119.540001,2.007,119.300003,31.792484,26.987366,26.029438,14.319809,77.294187,37.364307,44.486365,30.79351,-0.324688,0.008919,0.243832,0,124.232021,35.94363,957902.5243138969,349175.52244791,957902.5243138969,349175.52244791,279.03309537037035,281.71319277777775,330.3464311111111,331.44300166666665,298.3864277777777,295.4929977777777,280.0868691666667,272.47972805555554,297.1527033333333,301.85828944444444,3606.994066,263.4895994250763,176.1741770465327,564.039510013454,0.912073956217334,2.384106756803116,298.389973166073,265.7585381310652,601.0716969060229,1.2268050382799625,2.35054641342441,590.0406943066563,2.4799767869584297,7.156946250819896,-1.0,594.5810226172724,2.4961707339553882,7.070847723884099,18.22359335270147,664.9055559507005,2.553785334510203,17.49688010303707,31.956457945038096,667.1037005144419,2.5604283721393015,-1.0,265.7488893714152,1.2267727020158794,491.9926715628298,0.003545388295265184,257.9230786131212,1.200417875402674,496.68875739116123,2.8969753882952887,593.3542765887865,2.49181054526254,-1.0,280.99016277777775,588.8368918557878,2.4756570785695287,-1.0,278.32065277777775,587.9385122513945,2.472426130803676,-1.0,277.78847055555553,258.1181276641695,1.2010778744883062,2.824430388295241,295.56554277777775,258.8521989439426,1.2035603445693355,2.551600943850815,295.8383722222222,256.80056943919357,1.1966164198604965,3.3148948327396965,295.0750783333333,258.1181276641695,1.2230689662535372,0.21126907628175512,258.8521989439426,1.2258549254768796,0.21316166945103354,256.80056943919357,1.2180685479150113,0.207872128648159,280.8222133333333,273.8243294444444,-6.997883888888907,280.07816055555554,271.5616013888889,-8.516559166666639,279.3602336111111,272.0532533333333,-7.306980277777768,332.1176156935351,70.32453333342812,399.15666657928534,4.722642297800588
2025-04-13 08:17:32,6900,0,0,74.705731,73.487074,64.776136,43.675053,37.831238,37.976151,40.687195,32.292188,32.555995,40.165746,31.104334,32.016966,32.25727,39.093351,46.890074,37.922173,37.776977,46.093781,55.657468,65.442015,55.087322,47.985951,50.998553,50.155619,45.903545,51.309955,52.049244,51.395994,81.487643,58.03079,45.797334,26.064843,27.711957,25.843702,29.61577,27.504196,27.844392,46.525439,44.029099,44.036114,75.42941,55.683758,41.350799,24.069379,39.685192,72.974107,49.845004,40.137983,23.469832,39.797269,48.421437,43.800393,44.005626,45.681065,42.383579,47.273323,43.947502,32.601808,33.198578,28.938616,28.78426,30.02363,29.334015,36.290799,43.090548,33.549272,41.80106,31.326508,38.034524,33.041957,39.531229,36.626093,42.611728,36.406266,39.913982,31.207994,37.539603,32.321069,38.895621,35.556269,41.551604,32.562504,40.581372,31.507408,37.701361,32.755177,39.287378,34.804867,38.957407,34.808858,37.907684,31.184017,36.385546,32.470515,36.675841,37.021348,41.659098,35.421986,41.165348,32.81984,38.060855,37.293218,41.20675,38.226861,42.74747,42.33067,41.220019,34.979683,41.115132,38.731927,42.685107,83.144933,88.796436,139.063905,89.475008,76.222494,88.790463,136.036009,75.886334,76.417,71.318575,70.853021,71.175558,75.274231,74.900866,31.70189,155.157119,3621.275881,0,206.470001,0.1046,-13.636,207.070007,0.09447,0.312,206.800003,0.08874,10.443,205.690002,9.299,-2154,119.459999,2.048,119.599998,36.218622,31.772087,30.559271,9.578712,91.939054,37.36607,44.7066,30.480151,0.0,0.0,0.0,0,155.157119,31.70189,1171123.5602250828,319929.75589072995,1171123.5602250828,319929.75589072995,278.94372518518514,281.6351794444444,330.9477827777778,332.6299472222222,305.08056,297.94465925925925,280.20922240740737,272.30563953703705,301.56385166666666,304.7035755555555,3621.275881,260.86670223197547,169.8156860203257,561.0465298580257,0.8880267489222489,2.387761442887896,306.51552643506466,288.22871617214224,608.5724265333364,1.2996451282418724,2.3447592667879946,590.9912311638465,2.4987324504590767,6.514298209861351,-1.0,595.5203037964577,2.514891071452193,6.4372687151116414,20.76847721246895,659.7481115061702,2.5054295077229956,22.113069808989877,24.432256342713117,663.2382026639189,2.5159485423621146,-1.0,284.19797727001486,1.2864640923086226,481.37664841006324,1.4349664350646663,264.55399851860983,1.2213137905400058,493.38213049525154,8.570867175805404,594.1382735073976,2.509976750524819,-1.0,280.81518555555556,589.9862942410318,2.495125927347594,-1.0,278.3448883333333,588.856758721512,2.4910629656991103,-1.0,277.67110166666663,271.9080135585125,1.2458849565306649,5.872391435064685,300.643135,262.74878588283855,1.2152481138248759,9.23807643506467,297.27745,259.0737564391737,1.2028574034046455,10.602133657286913,295.91339277777774,271.9080135585125,1.2793849662212933,0.26095163289461715,262.74878588283855,1.244274208131788,0.23754032005990203,259.0737564391737,1.2301864406542935,0.22814681363894757,280.98939722222224,273.65010722222223,-7.339290000000005,280.2851919444444,271.40635444444445,-8.878837499999975,279.35307805555556,271.8604569444444,-7.492621111111134,326.43723264523663,64.22780770971247,375.5501342361553,5.082490657638827
2025-04-13 08:18:32,6960,0,0,75.658792,73.501785,64.74739,43.718205,37.853055,38.001056,40.766678,32.257278,32.466488,40.193399,30.994165,31.829694,32.14717,39.174328,46.915999,37.889628,37.720312,45.755977,57.458391,63.228097,53.304327,47.718246,50.569946,49.856746,46.251955,50.884247,52.803754,51.16029,83.324965,60.94434,45.819397,27.427609,28.252475,26.813865,29.9136,28.298141,28.782269,46.734622,44.241986,44.309051,80.306962,56.210509,41.540823,25.413881,39.989631,80.457853,49.822882,40.234105,25.096558,39.778758,48.230405,44.082678,44.114683,45.820085,42.393765,47.385194,43.865611,32.591695,33.37233,29.053709,28.835124,30.006693,29.254782,36.284313,43.082361,33.529101,41.784174,31.29291,37.999992,32.992985,39.520909,36.618391,42.688851,36.394169,39.892682,31.208738,37.466072,32.287101,38.869849,35.522413,41.494688,32.583705,40.568897,31.51528,37.660108,32.718559,39.237858,34.761722,38.895953,34.777246,37.881266,31.203714,36.341371,32.445696,36.640259,37.036644,41.678264,35.431819,41.16323,32.773681,38.061996,37.284633,41.217787,38.285192,42.774295,42.36157,41.203004,35.023727,41.141371,38.768154,42.72994,80.828465,91.132169,141.061486,89.385834,76.197451,87.579363,137.467197,75.919715,75.544521,71.280014,70.974172,71.185077,75.193758,78.702663,35.872512,128.463115,3649.621517,0,206.419998,0.10041,-12.994,207.050003,0.09089,0.423,206.929993,0.08521,9.979,205.149994,8.836,-2013,119.449997,2.011,119.199997,31.576556,27.297982,25.991264,14.242841,79.430848,37.35618,44.751205,30.519056,-0.206219,0.005794,0.156337,0,128.463115,35.872512,987074.8892880548,348685.181119584,987074.8892880548,348685.181119584,279.0008009259259,281.69732999999997,331.7428872222222,333.7397144444444,305.03101888888887,300.57403333333326,280.2340025,272.3272530555555,300.27692499999995,306.00120499999997,3649.621517,263.4470107472108,176.0705691887408,563.9910781745722,0.9116841478694667,2.384164355124723,299.5753404224615,268.9919543952179,602.201374513375,1.2374210655913582,2.349693589919514,590.0047018864511,2.4800935089182343,7.147098632746205,-1.0,594.5721844668623,2.496385706801409,7.0606129551175,18.250319252789154,666.8700103290179,2.554753961511493,17.999420638191115,32.16754679976066,670.8955651651329,2.5668521406347184,-1.0,613.2496265781969,2.3862419867262026,20.68026973034901,-5.455678466427344,604.2314100768468,2.356458700792787,21.257110527591323,-0.9986929108717391,593.0966392936804,2.4911395526790883,-1.0,280.8274427777778,589.0748347693976,2.476757370455329,-1.0,278.4504572222222,587.8494305404724,2.4723508267472183,-1.0,277.72450277777773,606.4424206487573,2.3638013614405273,-2.088529021982879,301.6638694444444,603.0390396458439,2.352487844998252,-0.41186068864953995,299.98720111111106,603.2094507747532,2.35305582697768,-0.495689021982912,300.07102944444443,606.4424206487573,2.5380113276071543,-1.0,603.0390396458439,2.5261799593556122,-1.0,603.2094507747532,2.5267743163544916,-1.0,281.0147452777777,273.6955625,-7.319182777777712,280.3541022222222,271.4524536111111,-8.901648611111113,279.33316,271.83374305555554,-7.4994169444444765,-14.226708190395698,72.2978258621556,53.62038375082102,-0.1967791980013425
2025-04-13 08:20:32,7080,0,0,74.772571,73.472343,64.752701,43.76906,37.575951,37.934765,40.795055,32.351804,32.489386,40.297133,31.070578,31.936113,32.109741,39.225889,46.654289,37.92943,37.7709,45.47568,53.771161,62.501696,53.503669,48.88886,52.027088,48.680102,46.420984,50.916681,51.552502,51.83136,80.3474,57.741027,45.557919,26.129141,27.519199,25.313055,29.687679,27.119548,27.638429,46.243731,43.779271,43.887159,74.990253,55.485363,41.446729,24.069996,39.792032,72.488052,49.374958,40.143969,23.383406,39.737797,47.663614,43.700555,44.193437,45.653662,42.417227,47.158715,43.950905,32.344596,33.138369,28.931266,28.784495,29.99756,29.214584,36.249283,43.07133,33.483833,41.776303,31.26622,37.9953,32.948698,39.534515,36.604168,42.752908,36.360076,39.892674,31.172191,37.450984,32.224305,38.883466,35.506841,41.519257,32.540109,40.551715,31.460916,37.656956,32.700268,39.246878,34.758373,38.912919,34.738413,37.897481,31.152784,36.357617,32.437111,36.613967,37.024962,41.624872,35.39584,41.128827,32.715792,38.035355,37.306161,41.20595,38.290091,42.72076,42.344007,41.182776,35.050342,41.156175,38.725827,42.7313,82.675423,88.325887,138.834592,88.912141,76.084669,88.322786,135.977298,75.89869,76.277524,71.317422,70.934378,71.14784,75.201461,74.653136,28.389804,160.131101,3606.258543,0,206.470001,0.10344,-13.426,207.089996,0.09383,0.474,206.949997,0.08876,10.521,206.0,9.235,-2145,119.419998,2.02,119.099998,39.915125,35.803935,34.501175,5.642794,94.107487,37.340769,44.596567,30.401812,-0.196899,0.006167,0.150647,0,160.131101,28.389804,1205417.9574374568,297093.727757628,1205417.9574374568,297093.727757628,278.9182624074074,281.5715083333333,330.9151655555555,332.5025511111111,304.7678561111111,297.5621675925926,280.1480925925926,272.2621175925926,301.3030127777778,304.4421594444444,3606.258543,258.690045844488,164.57293222076203,558.5476860185126,0.8680060342964038,2.390966658898819,307.7188300969826,291.6198569014699,609.6308947656626,1.310453283644222,2.3439000758472437,591.7970366548957,2.5146950738961373,6.017541167577995,-1.0,596.2392727831487,2.5305463989613175,5.948541081137325,22.88146248884533,658.60789311515,2.497379392390848,22.904656525612676,23.196335458572946,661.9214123484243,2.507368651813203,-1.0,283.3163395592182,1.2833392816259406,482.0454612558511,2.950973985871485,263.5203124058201,1.2176089003768367,494.1072637010636,10.156662504389999,594.7479578247004,2.525241620662695,-1.0,280.6821772222222,590.9287234186809,2.5115790224211625,-1.0,278.3981827777778,589.7216650704696,2.5072376516027126,-1.0,277.6744272222222,270.17294149924425,1.239874402909503,7.709163430315925,300.00966666666665,262.0923074111334,1.2128056196112,10.685356208093708,297.03347388888886,258.3524607638189,1.200185436268395,12.075467874760363,295.6433622222222,270.17294149924425,1.2762165973807034,0.26803750306470814,262.0923074111334,1.2449798558905862,0.2475269652441576,258.3524607638189,1.230522992523054,0.23803436042300108,280.75115805555555,273.5619347222222,-7.189223333333359,280.32974972222223,271.4043780555555,-8.925371666666706,279.36337,271.82003999999995,-7.543330000000026,328.2767242490756,62.36862033200123,375.2915535559318,5.263491840954471
2025-04-13 08:21:32,7140,0,0,75.434498,73.463559,64.720737,43.89588,37.625968,37.924235,40.813583,32.340276,32.425686,40.281186,30.957747,31.788478,32.101546,39.294071,46.695335,37.587373,37.6895,44.816176,53.283513,62.65327,56.395683,49.519981,51.501526,48.990412,45.647842,50.475853,53.790394,52.395882,83.068347,60.46385,45.806118,27.443973,28.344855,27.105099,29.97825,28.338119,28.726315,46.498424,44.046913,44.049982,80.200588,55.846538,41.61454,25.449571,39.656777,80.111436,49.292418,40.154772,25.14067,39.740681,47.80352,44.073826,44.222881,45.561837,42.481158,47.417909,44.161614,32.604627,33.202038,29.046917,28.849299,30.018184,29.238892,36.220284,43.062331,33.477455,41.766913,31.252694,37.999964,32.948502,39.517106,36.606166,42.61391,36.345296,39.852837,31.153749,37.451729,32.252642,38.85148,35.480481,41.484737,32.496792,40.550223,31.455397,37.685101,32.685009,39.267364,34.739054,38.884875,34.701795,37.854829,31.146752,36.349854,32.43109,36.64934,36.970087,41.68509,35.397009,41.15331,32.769437,38.072517,37.269962,41.208943,38.226413,42.730335,42.321963,41.212621,35.001493,41.138442,38.746484,42.700032,80.799474,90.830235,140.11963,89.296039,75.931815,87.320959,137.070002,75.821631,76.935816,71.229338,70.917091,71.14456,75.268719,78.61287,34.448199,127.04581,3514.492787,0,206.210007,0.09713,-12.521,207.110001,0.08794,0.47,207.039993,0.083,9.709,205.899994,8.561,-1954,119.580002,2.009,119.099998,33.122264,28.930686,27.470918,12.683854,78.720351,37.329998,44.717473,30.493326,-0.178711,0.00566,0.13577,0,127.04581,34.448199,977302.91571817,338864.889092643,977302.91571817,338864.889092643,278.99730185185183,281.71550499999995,331.5222233333333,333.2164611111111,304.98113277777776,300.4426612962963,280.2152625925926,272.3129589814815,300.2608188888889,305.83346388888884,3514.492787,262.5844349048714,173.97473051206535,563.0089582831667,0.9037845453845791,2.3853431454289415,299.18116867100304,267.9151167813706,601.8269749595183,1.2338907078766657,2.3499765219050777,590.3703279929036,2.4864054407778866,6.9294744650919,-1.0,594.9643137436624,2.5027917460181244,6.845581830656474,19.131070095128564,666.7068407047758,2.5559076276041752,17.811290102925575,32.34105466233024,670.1165855409727,2.566166547057158,-1.0,613.5391460507373,2.3887498644188154,20.431119196623108,-5.799964106774723,604.3836186047424,2.3585040332997402,21.00707060444355,-1.2614926252932719,593.4487363616026,2.497403364703241,-1.0,280.8200655555555,589.5175130124746,2.4833459524228325,-1.0,278.49141111111106,588.1517801630483,2.478434760220822,-1.0,277.68042888888885,606.5651567966717,2.3657521140213063,-2.340135217885802,301.52130388888884,603.3414990768641,2.3550324454706315,-0.7469357734414075,299.92810444444444,603.241137951667,2.3546978005626733,-0.6974068845524926,299.8785755555555,606.5651567966717,2.543480250387102,-1.0,603.3414990768641,2.5322707557651922,-1.0,603.241137951667,2.5319205916797363,-1.0,280.89370722222225,273.6518513888889,-7.241855833333375,280.31242166666664,271.4545044444444,-8.857917222222227,279.43965888888886,271.8325211111111,-7.60713777777778,-14.013290611838784,71.74252696111341,53.16769465403854,-0.19532753034242026
2025-04-13 08:22:32,7200,0,0,74.62836,73.47476,64.807304,43.915099,37.621471,38.006771,40.949958,32.341976,32.537367,40.272408,31.155631,31.999943,32.271398,39.382586,46.778577,37.507142,37.765982,44.242175,53.90194,65.934763,57.13849,49.194461,49.262514,47.43815,46.344073,50.571437,53.384662,54.060153,73.118361,56.428829,45.70851,26.857084,28.357844,26.262548,30.26406,28.332935,28.863449,46.584702,44.012921,44.001521,73.367598,48.614299,41.437148,25.463428,39.793863,71.962201,40.127735,40.197345,25.072532,39.894362,48.46343,43.98832,44.154489,45.209896,42.505597,47.429975,44.013744,32.745034,33.618626,29.325523,29.108311,30.428142,29.68222,36.203502,43.061495,33.463737,41.775321,31.246065,38.003703,32.936261,39.510269,36.580718,42.613688,36.332237,39.87245,31.160656,37.478164,32.252998,38.863172,35.482916,41.481875,32.532598,40.538553,31.469877,37.665568,32.682697,39.250502,34.695927,38.890069,34.675522,37.853411,31.152452,36.337367,32.415427,36.639623,36.966125,41.633218,35.345982,41.117169,32.729358,38.033806,37.278524,41.19188,38.229601,42.7682,42.356542,41.208528,34.990717,41.134734,38.75276,42.74185,74.599737,83.723419,136.347849,76.578102,76.326902,74.311106,133.884645,75.867932,76.088173,71.404856,70.938445,71.155725,75.249426,72.803029,38.037647,111.992119,3478.376273,0,206.720001,0.08473,-11.034,207.199997,0.07721,0.373,207.070007,0.07033,8.002,206.369995,7.339,-1634,119.639999,1.993,118.599998,29.158152,24.88679,23.646987,16.550358,70.831136,37.324954,44.722579,30.817976,-0.382489,0.012532,0.290018,0,111.992119,38.037647,873511.374320083,363613.26081677893,873511.374320083,363613.26081677893,278.9542598148148,281.7222083333333,329.75258055555554,331.1210272222222,297.9156122222222,295.82558518518516,280.21809962962953,272.49332,296.81652055555554,301.8852327777778,3478.376273,264.72392842684235,179.18228372345396,565.4407189007503,0.923362570499843,2.3824616306894164,294.8047527602886,256.0660905906267,597.5888353771782,1.194701349414001,2.3531723088840804,589.3571473405576,2.470455198385494,7.48183907304512,-1.0,594.0617058328604,2.4872370006636824,7.38784691633184,16.99827990649095,666.1345611507609,2.5728914473240048,15.784400614757178,34.94782779526696,668.8438215431838,2.5810904824252425,-1.0,603.7060188911254,2.373813606854658,18.53865813038113,-3.1108594619336145,599.5986576390263,2.359978004059186,18.772809585411746,-1.0208324248965823,592.4340167138471,2.481449535381697,-1.0,280.7658388888889,588.4052877991489,2.4670395182806892,-1.0,278.39286,587.238497327876,2.462843160605523,-1.0,277.70408055555555,599.929069647098,2.3610946020519052,-1.188781128600283,295.99353388888886,600.2014272679356,2.362014534101939,-1.3272461286002795,296.13199888888886,598.6650570349723,2.35681955512783,-0.5464700174891846,295.35122277777776,599.929069647098,2.5079376837618037,-1.0,600.2014272679356,2.5088925287608745,-1.0,598.6650570349723,2.5034992597817056,-1.0,281.05326388888886,273.80657222222214,-7.24669166666672,280.19566249999997,271.60384277777774,-8.591819722222226,279.4053725,272.06954499999995,-7.33582750000005,-10.241510298468711,72.07285531790046,62.42854225963549,-0.14209941112080607
2025-04-13 08:23:32,7260,0,0,74.517669,73.488335,64.859068,44.053763,37.726754,38.071808,40.923057,32.426448,32.553345,40.295721,31.149358,32.060821,32.325137,39.428794,46.789067,37.542064,37.757552,45.394177,53.26617,61.318924,55.467693,50.677404,51.868774,47.307154,46.180653,51.238931,53.476231,51.177651,80.409063,57.762544,45.880351,26.274796,27.856985,26.161011,30.138708,27.599354,27.990413,46.450742,44.1102,44.084333,74.967971,54.942251,41.353583,24.361643,39.509663,72.226825,48.447549,40.235218,23.782616,39.90231,47.587332,43.882345,44.364599,45.213982,42.404981,47.475807,44.027153,32.660801,33.285826,29.085968,28.90263,30.265847,29.477583,36.213288,43.023787,33.469375,41.766391,31.246373,37.992789,32.930612,39.51709,36.587564,42.590614,36.301619,39.843288,31.130282,37.469894,32.24156,38.852788,35.455205,41.479882,32.512064,40.527911,31.446635,37.675861,32.684605,39.248871,34.729328,38.885789,34.693842,37.839741,31.127525,36.341821,32.427465,36.625069,36.967943,41.624031,35.3334,41.133279,32.758089,38.042436,37.310153,41.182806,38.231093,42.716544,42.324604,41.188865,35.015687,41.150795,38.702613,42.714788,82.542454,88.127819,137.931928,88.655169,76.080777,88.017351,135.148797,75.914437,76.927359,71.261555,70.89992,71.179585,75.246146,74.705032,24.335236,146.923744,3431.914475,0,206.169998,0.09983,-12.953,206.899994,0.0916,0.423,206.839996,0.08548,10.054,204.889999,8.889,-2013,119.410004,2.021,118.900002,45.382072,40.855304,39.736939,0.498279,88.245081,37.318251,44.580065,30.613109,-0.587153,0.019084,0.444623,0,146.923744,24.335236,1114356.440310208,269138.466657652,1114356.440310208,269138.466657652,278.97762074074075,281.74767055555554,330.45488722222217,332.00107111111106,304.62509388888884,297.521085,280.1389251851852,272.3795050925926,301.22914111111106,304.33212166666664,3431.914475,255.8462217554767,157.76834846292832,555.2638374541841,0.84175437640014,2.3954044020439027,304.46576770628127,282.4911255355932,606.736499661192,1.2812502762756957,2.3462152362721147,592.920798842518,2.536274284356902,5.414776142120394,-1.0,597.5322141644425,2.552722384700385,5.351309848470305,25.90144880007884,660.4788012612403,2.5156264181974795,20.884195816822828,25.9891195159409,663.6556186110146,2.5252174638408316,-1.0,607.0723304929646,2.3473179644780857,24.223858829432064,-0.1593261826075718,263.4045498813179,1.2178393629682653,493.89428996111627,6.944682706281242,596.0540119313185,2.547467570571337,-1.0,280.8613061111111,591.8733969478666,2.5325156017774737,-1.0,278.346435,590.8435768022704,2.5288116887042213,-1.0,277.7251211111111,270.26937429393286,1.2408153148335408,4.421843817392414,300.04392388888886,262.05282305673325,1.213292244899322,7.444672706281267,297.021095,257.9530513058723,1.1994538112274349,8.967531595170158,295.4982361111111,270.26937429393286,1.2814756474788536,0.2830246605225736,262.05282305673325,1.249360452730922,0.26235385679081,257.9530513058723,1.2333360935563735,0.25203984854567213,280.7804658333333,273.6907297222222,-7.089736111111108,280.25516138888884,271.4801661111111,-8.774995277777748,279.38114833333333,271.96761944444444,-7.413528888888891,329.5162489612001,62.94658709679777,53.40647076827565,5.234854885054814
2025-04-13 08:25:32,7380,0,0,74.681037,73.482233,64.775093,44.036172,37.558759,37.953808,40.945737,32.495185,32.629597,40.40163,31.21907,31.991219,32.242217,39.507562,46.631463,37.597474,37.808566,46.286407,53.956248,63.227926,55.032457,49.360186,51.644821,46.724114,46.475586,51.635867,52.473807,51.24352,73.333938,56.736386,45.608871,26.936281,28.402014,26.573102,30.600583,28.071135,28.71417,46.153357,43.839516,43.990369,74.198868,48.72161,41.533977,25.52323,39.693684,72.779004,40.320631,40.388462,25.04173,39.910291,47.967086,43.90664,44.15744,45.524952,42.49236,47.35656,44.175547,32.617428,33.495936,29.344613,29.094395,30.394178,29.545251,36.171997,43.012697,33.403097,41.729816,31.19104,37.97075,32.867086,39.530523,36.564316,42.697988,36.259618,39.830563,31.088897,37.440911,32.164774,38.861378,35.428379,41.469971,32.456963,40.490975,31.406593,37.630091,32.638548,39.261588,34.677355,38.883509,34.642311,37.839858,31.094224,36.319805,32.383098,36.619567,36.958905,41.608009,35.326453,41.122422,32.706207,38.081554,37.301558,41.186956,38.225542,42.682477,42.283218,41.160621,35.007622,41.191644,38.693093,42.738692,74.352399,84.264782,136.767306,76.333578,76.263779,75.234022,134.483891,75.974704,76.489713,71.676317,70.901506,71.161228,75.263348,73.470182,32.559081,111.231342,3498.794398,0,206.350006,0.0849,-11.01,205.929993,0.07772,0.373,206.899994,0.07067,8.04,205.779999,7.321,-1620,119.529999,2.004,119.699997,35.046366,30.971472,29.825957,10.562505,70.414506,37.297985,44.704004,30.748634,-0.006153,0.000224,0.004527,0,111.231342,32.559081,868266.001773894,325839.8795383169,868266.001773894,325839.8795383169,278.9891314814815,281.6814222222222,330.085495,331.35405888888886,297.7797655555555,296.1707055555555,280.2077800925926,272.45479638888884,296.67911055555555,302.18598999999995,3498.794398,261.41087886110563,171.13117973175784,561.6691633207266,0.8930227027065979,2.3869849482352974,294.5736554046819,255.44572066992845,597.3610803144312,1.1926319453651086,2.3533445663725225,590.8463467065039,2.4949924947902677,6.642624325867994,-1.0,595.3831161718043,2.511175931242557,6.563729722966026,20.27054336111655,666.9409226647493,2.5763470141366187,15.65394757968836,35.511839595318065,669.451358855212,2.583937845945237,-1.0,603.6560183885427,2.374598836765831,18.41644389854845,-3.2061101508735987,600.4995777018645,2.3639701702449147,18.594151502141617,-1.5970501508735993,593.7446537737209,2.5053491643879733,-1.0,280.71048388888886,589.9346462747156,2.4917214432592236,-1.0,278.4466538888889,588.8661190413923,2.4878795943907983,-1.0,277.81025666666665,600.3868660877613,2.3635895703510945,-1.5396434842069766,296.1132988888889,601.3300874496229,2.366772328285715,-2.0201601508736076,296.5938155555555,599.7814342835022,2.3615439100748423,-1.2313468175402704,295.8050022222222,600.3868660877613,2.5288471760032967,-1.0,601.3300874496229,2.532157719265224,-1.0,599.7814342835022,2.5267188085935524,-1.0,280.89270166666665,273.73704555555554,-7.155656111111114,280.28399777777776,271.60528,-8.678717777777763,279.4466408333333,272.0220636111111,-7.424577222222183,-9.653230995360559,71.55780649294502,63.28490427620659,-0.13490115849641485
2025-04-13 08:26:32,7440,0,0,74.930886,73.545433,64.64911,44.056402,37.514178,37.913667,40.996036,32.541571,32.546829,40.419645,31.234176,32.017551,32.304572,39.516885,46.67112,37.721102,37.83636,44.950794,55.916094,63.797916,55.391064,49.341083,51.127194,49.629297,47.045811,51.281283,52.594388,50.911375,78.809622,57.133666,45.483478,26.266755,27.658264,25.832406,30.158262,27.502191,28.177597,46.198195,43.675123,43.783902,73.925882,54.273351,41.516578,24.284303,39.887103,70.637935,47.012463,40.186345,23.776592,39.84041,48.392602,43.757009,44.376529,45.507805,42.876726,47.18937,44.073931,32.444948,33.370003,29.134785,28.96528,30.307055,29.330328,36.16893,43.005705,33.425334,41.714009,31.231165,37.969243,32.894024,39.50525,36.539392,42.569596,36.261548,39.829399,31.124705,37.433053,32.220051,38.824169,35.419374,41.480827,32.472692,40.491574,31.427693,37.646101,32.639983,39.237043,34.661098,38.850127,34.607865,37.834131,31.091121,36.309197,32.391122,36.635868,36.943352,41.615853,35.304823,41.129111,32.73609,38.031245,37.270212,41.192635,38.200769,42.684193,42.329456,41.177884,34.971807,41.150548,38.698348,42.735577,81.555146,87.263341,137.387298,87.289992,76.283013,86.74718,134.811594,75.966232,76.325214,71.429445,70.93606,71.213167,75.236073,73.823201,35.55976,146.214086,3480.576094,0,206.270004,0.0983,-12.787,205.630005,0.09027,0.442,206.740005,0.08388,9.845,205.130005,8.731,-1991,119.379997,2.009,119.099998,31.58009,27.61319,26.282957,13.903388,87.920281,37.293402,44.830767,30.592067,-0.210132,0.007091,0.158586,0,146.214086,35.55976,1109463.520847102,346528.83207832,1109463.520847102,346528.83207832,278.9252594444444,281.5885388888889,330.2675522222222,331.6984988888889,303.8666622222222,296.7376738888889,280.27820388888887,272.36781472222225,300.68063666666666,303.8518561111111,3480.576094,263.2591848722245,175.6137790321666,563.7774157379528,0.9099647519221719,2.384419050237298,304.28554443567725,281.9889594079221,606.5731605243913,1.279633776921791,2.3463430145178035,589.9588353477266,2.481014086108623,7.101633221152238,-1.0,594.4671276602237,2.4971004390314016,7.016838060955288,18.329354016664354,660.2436206310903,2.51562525067216,20.79411215191728,25.982007786544955,663.181089109092,2.524500245637575,-1.0,280.82118650504844,1.2757933803792016,483.26361874822834,0.41888221345504917,261.2875012173737,1.210747657198632,495.14504683574694,7.547870546788374,592.8607149929525,2.4913859971111605,-1.0,280.6408211111111,589.1343214367541,2.478055457186325,-1.0,278.43698777777774,587.8875458890101,2.47357173985096,-1.0,277.6979694444444,267.8429388317551,1.2327496867053507,5.130198880121725,299.1553455555555,260.49079704278535,1.2080614426033287,7.843387769010633,296.4421566666666,255.58765607812995,1.1914703789709982,9.670024991232822,294.61551944444443,267.8429388317551,1.2603007139679148,0.23760381209921216,260.49079704278535,1.232373324492261,0.21866298123889547,255.58765607812995,1.2137485575461993,0.20603134730670464,280.9693363888889,273.6541530555555,-7.31518333333338,280.3400927777777,271.51112916666665,-8.828963611111078,279.52518249999997,271.93816194444446,-7.587020555555512,328.6713341303529,65.77649297086657,379.4224341260418,4.99679017967599
2025-04-13 08:29:32,7620,0,0,73.864436,73.495529,64.641439,44.348508,37.628365,37.997758,41.441069,32.496406,32.557669,40.409238,31.2838,31.889582,32.340026,39.655186,46.778021,37.598074,37.7835,44.50148,54.18591,64.728273,56.571854,49.631012,50.742266,49.389595,46.863132,50.263247,53.167284,51.35249,76.871129,56.720838,45.89676,26.204411,27.765551,25.638958,30.215911,27.540923,27.972617,46.64094,44.171829,44.325688,72.849762,53.384023,41.443655,24.379028,39.82347,69.404318,45.606269,40.132102,23.869385,39.763368,48.316369,43.855523,44.236102,45.390773,42.795877,47.412034,43.911616,32.60544,33.620361,29.127002,28.99586,30.366142,29.298218,36.109156,42.998682,33.351342,41.715533,31.189042,37.983854,32.831812,39.505745,36.510237,42.565696,36.212023,39.826373,31.05436,37.444394,32.192309,38.827754,35.372893,41.461528,32.423376,40.495597,31.394338,37.630038,32.597579,39.254965,34.578421,38.831872,34.516752,37.832373,31.04256,36.328685,32.378675,36.617445,36.901933,41.590068,35.271754,41.102001,32.687794,38.027715,37.236612,41.187634,38.181175,42.684032,42.305506,41.183381,34.96227,41.197795,38.694655,42.774501,80.51605,86.346919,136.89184,85.788969,76.300886,85.249344,134.465861,75.961373,76.319935,71.594641,70.993846,71.211536,75.288079,73.160187,34.392442,150.615471,3486.188012,0,206.210007,0.09692,-12.525,206.919998,0.08743,0.476,206.619995,0.0834,9.664,205.919998,8.578,-1963,119.43,2.016,118.599998,33.274626,28.821521,27.509968,12.622134,89.918067,37.272172,44.751043,30.668837,-0.09592,0.00296,0.072208,0,150.615471,34.392442,1139810.000885547,338480.458126594,1139810.000885547,338480.458126594,278.9782438888889,281.7122411111111,330.0754783333333,331.42324444444444,303.0327605555555,295.9509646296296,280.23391296296296,272.4104650925926,300.1033611111111,303.34273277777777,3486.188012,262.5502878285875,173.89186338146982,562.9700321858604,0.9034716406633255,2.3853902933612376,305.3940802898089,285.0836034550183,607.5729889523627,1.2895787864753367,2.3455566403725463,590.3526956253432,2.486541206409878,6.9215695905624735,-1.0,594.9728914280709,2.5030216572512325,6.837306957528496,19.161953282523598,658.9146101722664,2.50725292222672,21.497577149895868,24.681398043524382,661.6955479352746,2.5156609248021087,-1.0,278.4990087698403,1.2679341821223864,484.80390187504446,2.3613197342534136,259.1716231884352,1.2034011967991096,496.49741300734416,9.44311566017933,593.5481367468867,2.4979566051192634,-1.0,280.8704222222222,589.372142726767,2.4830227364594646,-1.0,278.39647499999995,588.1452907840165,2.478610108917714,-1.0,277.66783444444445,264.91542574214634,1.222739623253172,7.315675289808951,298.078405,258.88500825540024,1.2024325681412276,9.54976806758674,295.8443122222222,253.7619929046543,1.1850597855091447,11.4639036231423,293.9301766666666,264.91542574214634,1.2501616523692096,0.23394672242954517,258.88500825540024,1.2271930335319559,0.21844747839517253,253.7619929046543,1.2076805226407445,0.20528041901867608,280.9755255555556,273.7682780555555,-7.207247500000051,280.26857638888885,271.51746166666663,-8.751114722222212,279.4576369444444,271.9456555555555,-7.511981388888898,331.18107243690804,63.941718744195555,380.4156014024261,5.179420868585452
2025-04-13 08:31:32,7740,0,0,74.944541,73.567573,64.898083,44.475366,37.674973,38.066873,41.548329,32.496789,32.446962,40.470064,31.126558,31.773993,32.283757,39.700824,46.934382,37.738988,37.775154,45.187034,55.657414,64.77382,58.521467,48.094821,52.363503,47.809452,47.027816,50.983459,53.031539,51.850295,75.552805,58.024677,45.91756,26.944112,28.562057,27.088464,30.54695,28.529462,28.944825,46.920495,44.315118,44.471579,75.888072,49.671945,41.51605,25.5441,39.865442,74.786881,41.746736,40.095722,25.237312,39.82137,48.709073,44.064351,44.126608,45.381682,42.996724,47.504347,44.143467,32.80145,33.737342,29.219502,29.015213,30.324412,29.30389,36.121429,43.013924,33.373299,41.720113,31.165166,37.987692,32.814333,39.514107,36.509778,42.593793,36.208943,39.827274,31.064183,37.459503,32.182599,38.836564,35.360024,41.464591,32.424729,40.504424,31.395694,37.652657,32.610112,39.239895,34.577904,38.81547,34.492719,37.82068,31.037897,36.320954,32.355336,36.606014,36.838747,41.597178,35.233146,41.11472,32.661958,38.03212,37.213163,41.204486,38.162316,42.663522,42.275187,41.199661,34.933003,41.192727,38.674926,42.75531,75.245502,85.850704,137.804478,78.514461,76.206609,78.199844,134.958193,75.948052,76.28975,71.482853,70.948046,71.144956,75.128908,75.058797,29.940528,99.377142,3497.616166,0,206.550003,0.08707,-11.264,207.190002,0.07834,0.323,206.860001,0.07196,8.173,205.899994,7.49,-1666,119.510002,2.004,119.199997,38.404399,34.002889,32.582561,7.513161,63.669654,37.267166,44.903651,30.733635,-0.153233,0.004314,0.115412,0,99.377142,29.940528,786534.1733444941,307785.592911696,786534.1733444941,307785.592911696,278.9887651851852,281.7635261111111,330.3489961111111,331.93026555555554,298.9913672222222,297.26625148148145,280.31869490740735,272.44646379629626,297.17527888888884,303.06705777777773,3497.616166,259.72430851278835,167.06029819765928,559.7366812316026,0.8775266627751719,2.38942358641106,290.8327222627709,245.4747085701703,593.6229978443436,1.159124353350758,2.3561983502705983,591.519057835624,2.5074478598008567,6.247812636346747,-1.0,596.1765865974116,2.524059644891146,6.1723824707460775,22.03921759832275,669.7244763875844,2.6014982598271037,13.988674899419468,39.51627384834018,672.821683287905,2.6108514450744424,-1.0,609.2564390582638,2.4092127222123274,16.228461352930225,-8.158644959451294,605.9550217481244,2.3981388946710194,16.38273008289152,-6.433529218710532,594.6944416017058,2.5187911566522696,-1.0,280.88197777777776,590.5950412439083,2.5041325582316043,-1.0,278.4366944444444,589.2758500006848,2.499387983817269,-1.0,277.6476233333333,606.1076701681299,2.398652333201427,-6.513280515006841,297.34600277777776,606.4641695995509,2.39985089588184,-6.699539959451272,297.5322622222222,605.2931773480923,2.3959111624275726,-6.087767181673485,296.9204894444444,606.1076701681299,2.5589429796078385,-1.0,606.4641695995509,2.5601819457509687,-1.0,605.2931773480923,2.5561089265529953,-1.0,281.1426177777778,273.85522,-7.287397777777812,280.2356361111111,271.54853194444445,-8.687104166666643,279.57783083333334,271.9356394444444,-7.642191388888932,-14.43596391250037,73.5478897901728,60.46803732932062,-0.1962797838753118
2025-04-13 08:32:32,7800,0,0,75.194243,73.585003,64.923815,44.487125,37.645731,38.105228,41.66016,32.520936,32.436608,40.48888,31.247189,31.877879,32.355032,39.793039,46.90664,37.775004,37.805963,44.237125,57.104555,65.231687,54.596962,49.317307,50.944173,47.964153,47.459696,50.692525,52.720073,52.098182,74.289348,56.227549,45.738257,25.985715,27.784954,25.586403,30.295465,27.487733,27.985951,46.732224,44.143363,44.3095,71.686654,52.109642,41.401552,24.500206,40.024756,69.010807,44.2277,40.100142,23.978771,39.770106,48.258483,43.818571,43.918561,45.339445,42.904977,47.403939,44.062068,32.606381,33.599067,29.177878,28.98875,30.393359,29.272234,36.089558,43.007788,33.351607,41.707441,31.171931,37.960833,32.794415,39.474815,36.48937,42.609556,36.20694,39.810295,31.061276,37.423015,32.167674,38.799004,35.344905,41.446067,32.439621,40.491422,31.389223,37.619271,32.587189,39.196393,34.537698,38.792688,34.475582,37.814286,31.029666,36.272491,32.344003,36.626582,36.851347,41.603986,35.24794,41.086721,32.616762,38.001214,37.193724,41.209329,38.18661,42.689438,42.295799,41.199181,34.952031,41.212171,38.683315,42.795275,79.499091,85.478944,136.602655,84.315607,76.252244,83.886174,134.037563,76.019629,75.766875,71.567106,70.987154,71.216301,75.22399,72.269157,32.773916,143.757596,3478.128825,0,206.470001,0.09512,-12.311,207.100006,0.08572,0.378,206.899994,0.08074,9.343,205.690002,8.374,-1897,119.529999,2.028,119.099998,34.931308,30.594603,29.293193,10.806949,86.787807,37.257447,44.717017,30.672945,-0.357158,0.010005,0.267777,0,143.757596,32.773916,1092526.6192241719,327321.114658412,1092526.6192241719,327321.114658412,278.9351761111111,281.70774388888884,329.837535,331.2625861111111,302.2142261111111,295.18459425925926,280.2150097222222,272.4127471296296,299.53838388888886,302.8605244444444,3478.128825,261.54609815153805,171.4583584903615,561.8237444139107,0.8942635529528344,2.3867935072608284,303.65717096430586,280.24095745941923,606.0012986465821,1.2739985764979376,2.3467884604076947,590.7000727206453,2.4936708388237436,6.67679261641654,-1.0,595.373553408192,2.510342773835245,6.595044494423632,20.161645737350796,659.8794508942947,2.5170097400468707,20.459910972433544,26.18036403569414,662.7962202759583,2.5258337392439403,-1.0,276.239127638858,1.2607884247230112,486.0363501139706,1.4429448531947742,257.1093175153722,1.1967456149449087,497.5784870106213,8.472576705046606,593.8113384548993,2.50478813144816,-1.0,280.78236499999997,589.7551838196487,2.4902799359991366,-1.0,278.37308444444443,588.5410472447379,2.4859127188202352,-1.0,277.65007888888886,261.033837985389,1.2100079623055349,7.013088742083653,296.6440822222222,257.14563684733656,1.1968686515101299,8.45902985319475,295.1981411111111,253.1718820804006,1.1833733627103333,9.945611519861416,293.71155944444445,261.033837985389,1.2367480332341196,0.22946573319533609,257.14563684733656,1.2218818158998446,0.21950531847041496,253.1718820804006,1.2066884913003944,0.20932574079721875,280.9491816666666,273.76262444444444,-7.186557222222177,280.16611277777776,271.5296188888889,-8.636493888888879,279.5297347222222,271.9459980555555,-7.583736666666709,333.59075520527307,64.50589748610264,383.64032325543667,5.171476844844193
