Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 08:34:32,7920,0,0,75.290372,73.538731,64.88989,44.60108,37.602888,38.035463,41.634122,32.551089,32.466523,40.590713,31.23527,31.847122,32.272704,39.892187,46.927314,37.792819,37.901951,45.289032,53.73806,62.631685,56.852333,50.070564,51.30899,47.124332,46.517885,52.330057,52.614725,50.904798,76.604757,58.502791,45.724867,27.261912,28.43606,27.102591,30.42421,28.437759,28.746074,46.561494,44.090246,44.180558,76.893346,50.61706,41.566531,25.494314,39.828272,75.870206,42.776596,40.309239,25.314588,39.967148,48.283818,44.026497,44.581403,45.738646,42.957064,47.488484,44.414125,32.62023,33.615901,29.174264,28.906624,30.278308,29.178625,36.04843,43.010476,33.309792,41.721905,31.122868,37.973102,32.752071,39.499658,36.475801,42.532837,36.155733,39.799427,31.010629,37.443549,32.153189,38.809747,35.286107,41.448418,32.37794,40.474399,31.3319,37.630961,32.556255,39.240975,34.522201,38.804194,34.436567,37.798874,30.987386,36.28804,32.336939,36.565328,36.806922,41.553226,35.213132,41.07989,32.628538,38.020619,37.198997,41.170094,38.180352,42.603716,42.246326,41.163281,34.942015,41.21593,38.6263,42.790809,75.950773,86.740487,138.070939,80.174211,76.233915,80.034242,135.130976,75.954479,76.798344,71.355695,70.871392,71.200286,75.270549,75.783451,36.664201,100.926135,3492.923673,0,206.330002,0.08801,-11.412,205.699997,0.07872,0.376,206.699997,0.0732,8.327,205.100006,7.607,-1686,119.419998,1.998,119.300003,30.629778,26.471442,25.21415,15.095089,64.579508,37.236372,45.000259,30.628992,-0.771402,0.021843,0.578111,0,100.926135,36.664201,797214.103674195,354143.68439415697,797214.103674195,354143.68439415697,279.0019698148148,281.7547133333333,330.44498666666664,332.07829944444444,299.9134505555555,297.847835,280.3723660185185,272.3883288888889,297.5670961111111,303.56138166666665,3492.923673,263.9185965772211,177.2184988302238,564.5270509192719,0.915999340597172,2.383529696972506,291.3373223692771,246.81194399871956,594.1326748111483,1.1636454026356293,2.3558055007235454,589.7993082831545,2.4766429307562325,7.268568280241576,-1.0,594.4680613934914,2.4932946254058135,7.178434339719625,17.836116756112233,669.6202504816019,2.5988889591970588,14.195657049461829,39.10766429738953,672.8242533523515,2.6085610922316103,-1.0,610.6132271376055,2.411558081903452,16.408979544477468,-8.576128186278424,606.6492896998866,2.3982954158211314,16.59607123655559,-6.510512630722872,592.8040479874086,2.4873784416614098,-1.0,280.7749261111111,588.8904117874519,2.4733821202167747,-1.0,278.46473944444443,587.7097624033017,2.469136942272955,-1.0,277.7662438888889,606.8078079279121,2.3988275541717847,-6.593098186278439,297.93042055555554,607.1155364247988,2.3998601634859376,-6.753425408500675,298.0907477777778,606.0244768274141,2.3961965100644367,-6.185014297389557,297.52233666666666,606.8078079279121,2.5365380274858733,-1.0,607.1155364247988,2.5376026033695402,-1.0,606.0244768274141,2.533825143421058,-1.0,281.01397638888886,273.7711475,-7.24282888888888,280.46112472222217,271.5058022222222,-8.955322499999966,279.64199694444443,271.8880369444444,-7.753960000000006,-16.849981416732135,75.1521890881105,59.00702334399648,-0.224211451737976
2025-04-13 08:36:32,8040,0,0,74.318444,73.528397,64.819171,44.739909,37.652333,38.151577,41.901317,32.625223,32.509562,40.645207,31.321603,31.859676,32.353313,40.002439,46.960001,37.783018,37.931004,46.585478,57.095497,63.90302,51.685454,48.514558,50.583306,48.505536,46.427937,50.899249,53.644189,52.455148,85.483479,60.036853,46.02602,27.099975,28.05144,26.308779,30.251778,27.863162,28.450058,46.725635,44.39278,44.542215,79.392684,56.851844,41.38829,24.721959,39.560416,79.410539,52.079529,40.152895,24.359683,39.796046,48.481716,43.967904,44.42688,45.51826,42.887296,47.521708,44.331308,32.515283,33.552672,28.910486,28.717759,30.20371,28.884965,36.05537,42.981795,33.318216,41.703859,31.113492,37.962827,32.72661,39.530658,36.496296,42.662108,36.14808,39.759632,30.994906,37.401152,32.133651,38.801496,35.290675,41.451631,32.384042,40.457979,31.333556,37.601833,32.526497,39.243321,34.525892,38.803894,34.431828,37.798595,31.000919,36.29263,32.329985,36.584006,36.809667,41.555955,35.185635,41.084279,32.58583,38.034423,37.2137,41.166011,38.139154,42.642245,42.207847,41.201754,34.96571,41.249729,38.607196,42.793761,84.764096,91.299298,139.83589,92.586655,76.292465,91.507788,136.460965,76.049077,76.8507,71.689157,70.880777,71.164267,75.290442,77.997889,25.983254,146.42843,3482.882609,0,206.089996,0.1054,-13.693,208.080002,0.09392,0.33,206.630005,0.0892,10.465,205.589996,9.307,-2153,119.410004,2.016,119.699997,43.389787,38.752057,37.516662,2.636233,88.018494,37.235215,44.935561,30.464146,-1.183545,0.033788,0.884937,0,146.42843,25.983254,1110941.3706415098,280501.150299278,1110941.3706415098,280501.150299278,278.9957787037037,281.7731711111111,331.18386944444444,333.05882777777776,306.8092527777778,300.61050037037035,280.33642259259256,272.29674768518515,302.4633866666666,306.0940544444444,3482.882609,257.02787917791915,160.58964665772743,556.6308564300001,0.8526757839447561,2.393525014148797,304.3400400113244,282.14076461560893,606.6225827031868,1.2801225577687696,2.3463043788512157,592.5363240257249,2.527538153751234,5.657701514879117,-1.0,597.1711740944615,2.544068556619041,5.590677965188281,24.745291933191936,662.0798294400782,2.5209621038975683,20.73320186232266,26.84382943312005,665.9309120107554,2.53255753972301,-1.0,611.8062988179124,2.3632683735841664,23.77807199801821,-2.4692127664533814,271.82172118458305,1.2460074068804932,488.8000734983333,3.7295396409540444,595.7820244537705,2.5391312468893488,-1.0,280.9422333333333,591.4881766778844,2.523777048699147,-1.0,278.36571666666663,590.3477844354092,2.5196752500319866,-1.0,277.6793861111111,278.0325831480856,1.2665910790690171,1.476996122435537,302.86304388888885,268.7264156219554,1.235691269181409,4.860771122435494,299.4792688888889,268.7534902236861,1.2357816732800018,4.850851677991102,299.4891883333333,278.0325831480856,1.3096026234222065,0.2965422122558633,268.7264156219554,1.2733957825304898,0.27304423452904714,268.7534902236861,1.2735011197484498,0.27311259762122697,281.0526722222222,273.7244319444444,-7.328240277777809,280.35698333333335,271.3800680555555,-8.976915277777834,279.59961222222216,271.78574305555554,-7.8138691666666205,320.7146028411418,64.9086553456167,50.27353062216582,4.941014432257836
2025-04-13 08:37:32,8100,0,0,75.282395,73.587436,64.789471,44.807896,37.637837,38.172865,41.934993,32.638834,32.433685,40.660802,31.279462,31.797507,32.329041,40.066967,46.903352,37.861816,37.952837,44.142185,53.622011,63.838152,56.341812,48.95635,50.843075,50.21671,46.113638,51.040191,53.078156,51.596858,77.376108,59.0645,45.808596,27.105766,28.370156,27.051814,30.573667,28.325715,28.709453,46.860377,44.343923,44.632269,77.561951,51.117944,41.338682,25.528557,39.902569,76.723671,43.699154,40.261231,25.312351,39.901485,48.272913,43.993864,44.244199,46.005317,42.950484,47.463603,44.225255,32.568234,33.650302,29.125401,28.825632,30.293219,29.019291,36.035053,42.979213,33.251683,41.657366,31.090888,37.97132,32.672457,39.502403,36.433853,42.708188,36.130281,39.791281,30.997492,37.389226,32.069133,38.805432,35.277785,41.465671,32.37817,40.46714,31.327675,37.580628,32.495372,39.21101,34.467212,38.791425,34.374472,37.813913,30.971804,36.265034,32.294243,36.578676,36.794163,41.543181,35.178053,41.071911,32.509282,38.034673,37.193167,41.224094,38.155499,42.657182,42.222766,41.184572,34.967461,41.244479,38.650899,42.838115,76.574045,87.387928,138.551963,81.532374,76.337621,81.407929,135.671297,75.939208,76.084342,71.666509,70.937831,71.186934,75.251349,76.300064,33.365616,105.112327,3512.30205,0,206.300003,0.08889,-11.501,206.880005,0.08009,0.4,206.669998,0.07428,8.478,205.270004,7.693,-1718,119.470001,2.006,119.699997,34.332699,29.862785,28.785334,11.475897,66.994256,37.223229,44.948672,30.580347,-0.153496,0.004347,0.115065,0,105.112327,33.365616,826076.880269539,331400.742375312,826076.880269539,331400.742375312,278.96639055555556,281.74089055555555,330.745165,332.345535,300.66798555555556,298.2725425925926,280.34370666666666,272.36130361111105,297.9133583333333,303.9210711111111,3512.30205,261.91615408218644,172.3543633817527,562.2465135042639,0.8976582598024745,2.3862726275904467,292.67658572465933,250.37267766501589,595.477293844689,1.1756424202834512,2.3547754053331555,590.5993691687863,2.4911338662968223,6.765657132196581,-1.0,595.2806181828726,2.507831597500691,6.682527545913753,19.824736473369114,669.4166442063704,2.592240876321757,14.755104498781991,38.06857927534065,672.5688335500547,2.6017484536958517,-1.0,610.9577229796732,2.406959404451189,17.05163779731105,-7.991399830896228,606.3251603630196,2.3914901220122204,17.28130648810759,-5.595956867933239,593.7269325667129,2.502307991437388,-1.0,280.8214422222222,589.5423010363463,2.4873403627746584,-1.0,278.33815666666663,588.5361014172717,2.4837214448289284,-1.0,277.73957277777777,606.4923410235341,2.392050537157074,-5.682363164229514,298.35894888888885,606.692094668057,2.392719929147805,-5.785609275340619,298.46219499999995,605.7909887796701,2.3896984085288713,-5.319898164229528,297.99648388888886,606.4923410235341,2.5471667305235064,-1.0,606.692094668057,2.5478593770406524,-1.0,605.7909887796701,2.5447325649107717,-1.0,281.00188249999997,273.76626,-7.235622499999977,280.44153222222224,271.4697313888888,-8.971800833333418,279.5877052777778,271.8479194444444,-7.739785833333372,-15.725791194233238,74.13602602349783,58.45892122669716,-0.2121207736337103
2025-04-13 08:38:32,8160,0,0,75.345104,73.537725,64.783277,44.862815,37.632259,38.112081,41.961572,32.669725,32.54658,40.670843,31.401012,31.805617,32.339811,40.031367,46.864571,37.940124,37.958052,44.328837,54.908367,63.211799,55.909879,49.582464,51.170525,48.534131,46.05102,51.892995,52.620912,51.679315,71.78118,56.088809,45.757442,26.393247,27.893722,25.48206,30.485645,27.42844,28.170379,46.628739,44.177332,44.48458,71.445098,51.176779,41.363037,24.625645,39.70227,69.784377,43.296497,40.100545,24.228345,39.769421,48.373387,43.807735,44.613889,46.106596,42.688447,47.405648,44.355356,32.63442,33.537894,29.205659,28.898768,30.326178,29.114071,36.047222,42.982937,33.283221,41.686377,31.096668,37.951256,32.700733,39.503352,36.478181,42.652477,36.114622,39.764674,31.00134,37.404587,32.118419,38.828447,35.30356,41.464858,32.361993,40.446721,31.32172,37.611455,32.538405,39.254099,34.507451,38.792171,34.389422,37.807832,30.992409,36.281077,32.321489,36.544358,36.758969,41.550418,35.155633,41.049215,32.519258,38.018427,37.194592,41.186315,38.151585,42.637917,42.224198,41.169725,34.944517,41.279874,38.612116,42.839932,78.416301,84.760104,136.377372,82.777846,76.378297,82.392803,133.957594,75.958814,76.361238,71.554746,70.902513,71.205089,75.172712,71.958726,34.954232,142.109044,3492.742062,0,206.520004,0.09302,-12.12,207.050003,0.08394,0.268,206.740005,0.07742,8.886,205.300003,8.159,-1841,119.540001,2.021,119.400002,32.515843,28.121438,26.858946,13.241599,86.020564,37.225963,44.990902,30.619498,-0.357379,0.010104,0.266741,0,142.109044,34.954232,1081160.253782308,342353.8636616239,1081160.253782308,342353.8636616239,278.9316711111111,281.7086933333333,329.7931077777778,331.13742888888885,301.3599144444444,294.8186398148148,280.3671675925926,272.38305462962956,298.9368338888889,302.4611688888889,3492.742062,262.89301901220585,174.7239434110224,563.3605699148899,0.906611610942059,2.3849187488194015,303.2314592443224,279.0592352018648,605.6118150849194,1.2701816201033704,2.3470902650600998,590.1277870491483,2.483741374215453,7.008791219970829,-1.0,594.8246221316557,2.500496701702874,6.9218643613940944,18.81567432112746,660.1347290121884,2.51947846003592,20.21165007538819,26.561648533455354,662.8810072136608,2.527788808625685,-1.0,273.88345494081005,1.2530600609873441,487.443640583905,1.871544799877995,256.1275164539289,1.1934948861188517,498.1259064902895,8.412819429507636,593.2736434515982,2.4949821249974335,-1.0,280.7930233333333,589.1494251433726,2.4802301905683115,-1.0,278.3516872222222,587.9674366948759,2.4759784474776305,-1.0,277.65030277777777,257.2851630816488,1.197418650992818,7.980803688766912,295.2506555555555,256.78459275632946,1.1957227067524423,8.167515910989096,295.0639433333333,254.31659957534194,1.1873453450467113,9.0901386887669,294.1413205555555,257.2851630816488,1.2206603444567106,0.21243808236330708,256.78459275632946,1.218756260707358,0.21115006602315292,254.31659957534194,1.2093684375150162,0.20479967850772673,280.97808944444444,273.7534205555555,-7.224668888888914,280.57235694444444,271.51234083333327,-9.060016111111167,279.55105638888887,271.8834025,-7.6676538888888786,334.00027059521943,65.31010688053266,386.2512740713783,5.1140671260297195
2025-04-13 08:39:32,8220,0,0,74.863431,73.639922,64.884403,44.810579,37.591486,38.113295,42.097589,32.721064,32.509651,40.669951,31.307879,31.755954,32.424566,40.118837,46.969547,37.990605,37.806054,45.752055,52.727886,63.280554,56.034116,49.94014,52.897365,48.931384,46.517782,50.375402,53.0332,53.161117,84.371704,59.060378,45.781656,26.847781,27.897167,26.483223,30.412419,27.91065,28.312339,46.733231,44.258665,44.46159,78.218385,55.444588,41.375773,24.701742,39.967622,78.232171,50.789713,40.033252,24.386336,39.754854,48.135206,43.91345,44.622674,46.216821,42.901109,47.423235,44.113762,32.426642,33.551391,29.072018,28.810608,30.166761,28.900449,36.006971,42.990009,33.260747,41.684365,31.087946,37.956611,32.666989,39.496163,36.418294,42.619401,36.097378,39.80525,30.9724,37.430461,32.091062,38.799628,35.246245,41.44537,32.347782,40.470528,31.330657,37.62097,32.50528,39.211178,34.44697,38.776146,34.335145,37.821363,30.932526,36.267186,32.299075,36.584573,36.768204,41.543764,35.151233,41.049248,32.497051,37.977336,37.147711,41.171267,38.097611,42.614112,42.202941,41.160761,34.919963,41.247754,38.622181,42.84731,84.543955,90.358615,138.526325,91.724002,76.272858,90.706575,135.403119,75.962422,75.753121,71.489239,71.06726,71.182255,75.267383,77.181075,33.672585,166.407973,3283.062422,0,206.279999,0.10108,-13.118,206.970001,0.09072,0.329,206.570007,0.08519,9.907,205.529999,8.9,-2039,119.459999,2.016,119.400002,33.961166,29.555283,28.212762,11.82049,96.780328,37.209232,44.983837,30.487978,-0.560768,0.016175,0.418597,0,166.407973,33.672585,1248695.464597561,333517.21903684497,1248695.464597561,333517.21903684497,278.926052037037,281.7184638888889,330.5961772222222,332.33129166666663,306.3300011111111,299.96893703703705,280.36324277777777,272.3099878703704,302.3410861111111,305.5714527777778,3283.062422,262.10678713974175,172.81628779151575,562.4641436014452,0.8994063839134386,2.3860060254640723,309.202093180013,295.8239472159281,610.9150337625366,1.3237875291795356,2.3428333037602616,590.4518189318538,2.4894874026924976,6.813556070249627,-1.0,595.1652856415476,2.5063019360531404,6.7291499050950145,19.611676749147136,656.5614693531774,2.4856064964781424,23.956307962598707,21.394084042209215,660.2126753260889,2.4966219257626903,-1.0,287.68498138993465,1.2973423426485269,479.4697814923193,2.8720920689019067,270.06072825209236,1.2392060563158587,490.31343658825375,9.233156142975929,593.6235355384651,2.50082039836044,-1.0,280.80647555555555,589.4968428272007,2.486060155928862,-1.0,278.35876277777777,588.2425830217966,2.481548198669435,-1.0,277.61291777777774,276.30829771264774,1.2599546797299312,6.956702068901905,302.2453911111111,266.9499521142651,1.228815953592421,10.375212624457447,298.82688055555553,266.9707627518778,1.228885593816522,10.36755373556855,298.83453944444443,276.30829771264774,1.29425312195672,0.2656039507929833,266.9499521142651,1.2585487981560806,0.2415865066858415,266.9707627518778,1.2586281957094207,0.24163991551974734,280.9412933333333,273.6994536111111,-7.24183972222221,280.60541527777775,271.4507294444444,-9.15468583333336,279.5430197222222,271.77978055555553,-7.763239166666665,320.3910906797615,61.39618371162976,368.8764879632427,5.21842028788953
2025-04-13 08:40:32,8280,0,0,75.531343,73.585169,64.943219,44.849323,37.709684,38.12851,42.178098,32.911448,32.571129,40.706151,31.452782,31.876841,32.495011,40.126047,46.888985,38.024004,37.925446,45.338578,52.822113,62.761003,55.388075,49.463518,51.852998,48.858862,46.876267,51.064367,53.320783,52.04922,78.534415,59.243001,45.94145,27.397245,28.67798,27.546105,30.698404,28.461719,29.021186,46.652708,44.388299,44.602146,78.385439,51.722048,41.410533,25.82662,39.773713,77.738432,44.361519,40.261519,25.532525,39.948787,48.07501,44.07263,44.534176,45.838057,43.200551,47.659904,44.523408,32.808944,33.705019,29.500125,29.159833,30.480966,29.199505,36.001849,42.983175,33.239344,41.65659,31.046878,37.947994,32.640971,39.490652,36.422057,42.656516,36.080036,39.739061,30.950937,37.391835,32.062414,38.788376,35.242478,41.464065,32.323685,40.436985,31.299395,37.577492,32.496218,39.224149,34.434283,38.773236,34.310917,37.792761,30.931755,36.260664,32.292966,36.588294,36.805548,41.542184,35.158083,41.078932,32.546179,38.010386,37.180353,41.179501,38.129728,42.592024,42.191162,41.188129,34.948431,41.291538,38.598217,42.861235,77.712368,88.208658,137.78824,83.886324,76.171845,83.087069,135.078095,76.026278,76.698513,71.40328,70.939282,71.212994,75.165799,76.997546,39.355467,72.135067,3301.133165,0,206.199997,0.08686,-11.189,208.059998,0.07809,0.452,206.889999,0.07292,8.31,205.679993,7.497,-1660,119.459999,2.011,119.0,28.021398,23.490481,22.341467,17.920052,45.93345,37.205201,45.040639,30.809065,-0.759456,0.022038,0.56592,0,72.135067,39.355467,598706.6860437191,372699.3094865189,598706.6860437191,372699.3094865189,279.0043522222222,281.84994666666665,330.4156083333333,331.9212444444444,301.97573555555556,298.8274603703703,280.3947992592593,272.48836962962963,298.54576,304.37703222222217,3301.133165,265.4819814426795,181.0347906470792,566.2988468761629,0.9302868929767558,2.3814741040088814,280.9990383955779,219.86699538597833,583.3881719928215,1.070846395213991,2.364520489909986,589.0937326487633,2.465215704686273,7.684165011053479,-1.0,593.9411910120633,2.482501773973221,7.5843039516018385,16.36796522398714,674.8430850976871,2.664107569273992,10.360571086908395,49.41656993775541,677.7270599338538,2.672816059629008,-1.0,621.5992692292594,2.4956567869925435,11.673196451354867,-20.976697159977675,615.8259363306729,2.4764379499209395,11.846161997473345,-17.828421974792434,592.312644289475,2.47671390532818,-1.0,280.89525,588.0295029101254,2.4613970338318643,-1.0,278.3780738888889,586.9457232798712,2.4574993707416612,-1.0,277.73973277777776,616.1463549645019,2.477509889057004,-18.003414382199878,299.00245277777776,615.9948028723207,2.4770029598685843,-17.9206499377554,298.9196883333333,615.3367495591605,2.474800196768692,-17.56120160442208,298.56023999999996,616.1463549645019,2.559532817701056,-1.0,615.9948028723207,2.559018528252581,-1.0,615.3367495591605,2.556783673511533,-1.0,280.96878888888887,273.8483230555555,-7.1204658333333555,280.47562027777775,271.666655,-8.808965277777759,279.73998861111113,271.95013083333333,-7.789857777777797,-26.732203681909596,80.90189408562378,53.243815868427646,-0.3304274143892991
2025-04-13 08:41:32,8340,0,0,74.974381,73.651193,64.886814,44.771647,37.656067,38.183575,42.090871,32.980143,32.605339,40.777876,31.588631,31.949804,32.591437,40.213188,46.854888,38.129999,37.880787,45.976102,53.703439,61.472461,54.890133,49.147598,52.406927,49.995664,46.321475,51.155506,53.935111,52.399378,71.189777,55.533746,45.734554,26.843915,28.322634,25.9153,30.678187,28.210434,28.671834,46.340555,44.010452,44.067013,71.61844,48.600445,41.499706,25.273285,39.992995,70.398134,40.359581,40.348129,24.890107,40.07998,47.954031,43.915018,44.316169,45.628716,43.092845,47.577235,44.575179,32.751206,33.644857,29.594462,29.301464,30.678211,29.509043,35.976629,42.966075,33.232684,41.678583,31.05223,37.980172,32.637786,39.503793,36.391871,42.546621,36.048531,39.754865,30.93572,37.422753,32.089533,38.804176,35.206041,41.440666,32.300484,40.444408,31.284181,37.623429,32.499748,39.215711,34.410707,38.754201,34.276686,37.761694,30.910673,36.28355,32.290605,36.579006,36.763966,41.511842,35.130819,41.044387,32.559301,37.990608,37.172051,41.163933,38.079206,42.586585,42.197542,41.183517,34.911854,41.274173,38.584806,42.853163,76.278128,83.273458,134.396022,79.454691,76.263599,78.809027,132.517968,76.059166,76.726738,71.459253,70.900468,71.241656,75.302009,71.262021,36.697454,133.774665,3271.193847,0,206.229996,0.08334,-10.81,206.970001,0.07653,0.358,206.759995,0.06956,7.894,206.050003,7.279,-1624,119.459999,2.015,119.099998,30.603886,26.369038,25.217461,15.130668,82.048458,37.193991,44.91366,30.913207,-0.953675,0.028493,0.710167,0,133.774665,36.697454,1023696.7358314048,354372.95574867795,1023696.7358314048,354372.95574867795,278.9985905555555,281.8040194444444,328.9933155555555,330.03667888888884,299.5137172222222,294.85487981481475,280.32425537037034,272.5462262037036,297.74895999999995,301.6352544444444,3271.193847,263.938284605944,177.26645563095337,564.5494119036865,0.9161794380714575,2.3835033499887457,301.027594586476,272.97353154999416,603.5697360546341,1.2504302577175856,2.348655837199036,589.7848649494252,2.4764781464977883,7.273792025210738,-1.0,594.5433939810351,2.4934486513515974,7.18187588878907,17.86573483850043,660.2446142244161,2.5287081629489903,19.023292079790824,27.965720969079484,662.3554059891617,2.5351139206642745,-1.0,268.8223977081116,1.236605627595765,490.3410133571429,1.5138773642538013,256.2175647796696,1.1941916575089346,497.90066366588775,6.172714771661276,592.8046178860651,2.487267259185447,-1.0,280.78030777777775,588.8188530992934,2.4730121736408206,-1.0,278.42761444444443,587.7374271806525,2.4691236582327307,-1.0,277.7878494444444,256.39768990414586,1.194802482044294,6.1054962531426895,294.92209833333334,257.0362455342281,1.196966775319263,5.867350142031626,295.1602444444444,255.22004512725448,1.190806431982343,6.5452979198094,294.4822966666666,256.39768990414586,1.2159890484556959,0.20432408137647695,257.0362455342281,1.2184083853511962,0.2059728903925715,255.22004512725448,1.2115272297443649,0.20128329489770902,280.89140249999997,273.81557305555555,-7.075829444444423,280.3569125,271.73220166666664,-8.624710833333381,279.7244511111111,272.0909038888889,-7.633547222222205,333.56730016975564,65.70122024338093,391.42221651630445,5.07703356093087
2025-04-13 08:42:32,8400,0,0,74.031295,73.653999,64.840059,44.765285,37.681026,38.136085,42.081016,33.048856,32.594151,40.808183,31.621976,32.039488,32.657438,40.2746,46.922959,38.186884,37.938153,45.118254,53.702939,62.359412,57.460257,50.700482,51.043879,48.878807,46.39939,50.892597,53.833401,52.478885,83.226067,58.540122,45.623638,27.016121,27.968597,26.465807,30.445859,27.979165,28.468744,46.43142,44.048086,44.120428,76.975221,55.085184,41.628221,24.616212,40.089622,76.273963,50.52488,40.303784,24.262326,40.04262,48.406928,43.988815,44.60991,45.998968,43.101767,47.551184,44.311526,32.549917,33.564991,29.415279,29.139201,30.545035,29.156166,35.980961,42.950174,33.221744,41.642692,31.039924,37.929598,32.644689,39.464431,36.39131,42.51136,36.056658,39.724605,30.940779,37.410597,32.066615,38.75154,35.197056,41.405798,32.302421,40.402282,31.297705,37.582547,32.494634,39.172172,34.384656,38.700486,34.260396,37.755065,30.909336,36.237507,32.275032,36.589166,36.746692,41.540412,35.128897,41.034118,32.539582,38.009379,37.146178,41.191928,38.107751,42.607064,42.204606,41.207309,34.890157,41.307655,38.604946,42.881979,83.779143,89.266927,137.150298,90.479686,76.386371,89.584738,133.800163,76.024252,76.199742,71.674382,70.927708,71.25955,75.285615,76.121283,37.020441,159.754903,3271.747775,0,206.300003,0.09955,-12.948,206.779999,0.08945,0.315,206.470001,0.08347,9.716,205.270004,8.733,-1989,119.309998,2.011,119.400002,30.148292,26.152875,24.828438,15.475346,93.945073,37.184221,45.069652,30.728431,-1.150729,0.034683,0.856854,0,159.754903,37.020441,1202824.1636435708,356599.87262783694,1202824.1636435708,356599.87262783694,278.99363759259256,281.78954666666664,329.7056461111111,331.5668322222222,305.6387144444444,299.1639353703703,280.41091796296297,272.44357305555553,301.91619055555554,304.9649594444444,3271.747775,264.1290189208041,177.73118781033014,564.765978277439,0.91792396290393,2.3832487199051866,307.6287024478409,291.36526197399115,609.5521256578534,1.309643477315524,2.3439645960928313,589.6916839268474,2.475050552240494,7.323637145271399,-1.0,594.4364280056527,2.4919724813887822,7.23124034555907,17.66052774586251,656.1653504986888,2.4903269036883144,22.98953137218996,22.076943663270185,660.0492684048462,2.502073737147805,-1.0,285.75466049089556,1.2913461070098688,480.51581670488116,1.9899880033964905,267.86619877502164,1.2321922972551198,491.4913713313641,8.464767077470583,592.6167625740029,2.485502650136102,-1.0,280.71868777777775,588.8543606846872,2.4720466619734247,-1.0,278.49901166666666,587.6098936564457,2.467572270566686,-1.0,277.7632133333333,274.5587554892481,1.2544720803296237,6.019776336729819,301.6089261111111,265.0743659670821,1.2228441263210477,9.492468558952055,298.13623388888885,264.01920834515033,1.219302633123448,9.882056336729818,297.7466461111111,274.5587554892481,1.2845158961740497,0.2501779428202245,265.0743659670821,1.2486077268978457,0.22567267932512797,264.01920834515033,1.244612870042499,0.2229464189270426,281.03770638888886,273.7374744444444,-7.3002319444444765,280.54135499999995,271.63735555555553,-8.903999444444423,279.6536925,271.9558891666666,-7.697803333333354,321.8254851518258,61.728922493036066,370.4106900077932,5.2135283130550745
2025-04-13 08:43:32,8460,0,0,75.169208,73.623809,64.768936,44.83964,37.695939,38.152756,42.182043,33.113693,32.632423,40.851787,31.588587,32.001825,32.595344,40.262432,46.936545,38.144527,37.997816,45.962061,54.485555,63.692895,53.838411,50.808056,51.749138,47.931622,46.865876,50.128471,53.636402,52.563209,80.569219,59.938199,45.818051,27.632962,28.609096,27.370004,30.68486,28.706474,28.904556,46.505212,44.193355,44.226232,79.089914,53.202726,41.614215,25.683846,39.96704,78.79363,46.384046,40.469595,25.479799,40.150194,48.162302,44.136488,44.523946,45.696148,43.289387,47.67798,44.384704,32.738463,33.665442,29.621372,29.271736,30.66455,29.301204,35.954912,42.950254,33.202194,41.65325,31.032798,37.984298,32.634379,39.499839,36.391,42.525549,36.040683,39.732507,30.917127,37.434336,32.066036,38.802866,35.18921,41.419566,32.271243,40.409296,31.267373,37.608933,32.48338,39.223518,34.365312,38.745243,34.246818,37.771975,30.890292,36.271272,32.263583,36.599066,36.732698,41.538816,35.100112,41.039871,32.544063,38.003358,37.160493,41.196181,38.072266,42.57661,42.160443,41.216773,34.885948,41.276629,38.575222,42.877002,78.851389,89.147058,137.720894,86.133827,76.026773,84.577985,134.589617,76.028456,76.546384,71.433891,70.905892,71.211013,75.352584,77.585357,37.350479,107.146212,3302.529335,0,206.320007,0.0896,-11.576,208.080002,0.07948,0.405,206.710007,0.07484,8.553,205.320007,7.726,-1730,119.410004,2.016,118.900002,29.992177,25.788341,24.643721,15.825874,68.14509,37.183429,45.032162,30.877128,-1.349383,0.040725,1.0047,0,107.146212,37.350479,840100.023110484,358875.404438603,840100.023110484,358875.404438603,279.057752037037,281.8599888888889,330.14423166666666,331.88383,303.2243483333333,299.5301412962963,280.3900902777778,272.5261821296296,299.1785494444444,304.89836555555553,3302.529335,264.3229955452338,178.20407093520114,564.9861083295676,0.919697718453713,2.3829909010863077,293.31488760812476,252.07572690168217,596.1139057706971,1.181359292462917,2.3542904780379836,589.7135664396814,2.4740191035715737,7.372291538713778,-1.0,594.4720321472087,2.490985899912438,7.278951892188767,17.53699334365507,667.8449342205528,2.5846392442380495,15.076435950548172,36.82934405854189,671.2755792573458,2.5950033063510687,-1.0,615.3735245069132,2.4188686890178315,17.1577026624019,-9.909460725208532,608.2064502911679,2.395087289819425,17.512026970956445,-6.215253688171515,592.715052591533,2.484740930093073,-1.0,280.826695,588.7539743267316,2.4705769223881395,-1.0,278.49123055555555,587.6778091336641,2.466708234961286,-1.0,277.85533055555555,609.3764930777587,2.3989896254815735,-6.81801183631967,300.13289944444443,607.7811050057267,2.393666728562236,-5.996175725208559,299.3110633333333,607.4614948580477,2.392598615475039,-5.831573502986316,299.1464611111111,609.3764930777587,2.5430635381082696,-1.0,607.7811050057267,2.5375639946422437,-1.0,607.4614948580477,2.5364601379769085,-1.0,281.01077499999997,273.81775138888884,-7.19302361111113,280.4333594444444,271.73141888888887,-8.701940555555552,279.7261363888889,272.0293761111111,-7.696760277777798,-18.492883851486567,73.37290207334411,52.47140971363956,-0.25203969488628025
2025-04-13 08:44:32,8520,0,0,74.955856,73.599638,64.715435,44.751995,37.634473,38.131078,42.310332,33.136335,32.656058,40.894109,31.63142,32.040753,32.619122,40.306687,46.818528,38.191738,37.981094,45.820826,55.157178,62.019246,53.99066,49.141607,51.671344,48.851779,46.499932,51.127342,53.486309,52.665889,71.707986,55.628289,45.624589,26.76158,28.447812,26.232432,30.73056,28.203971,28.796987,46.313674,43.980618,44.210792,72.585915,47.904115,41.506572,25.488615,39.946497,71.198097,39.84678,40.546813,25.097061,40.180262,48.10177,43.986269,44.417187,45.71338,43.088513,47.609161,44.512025,32.764934,33.674038,29.962629,29.387852,30.881301,29.532175,35.943798,42.969969,33.178786,41.676261,30.999523,37.961783,32.571241,39.509845,36.385995,42.695838,36.021252,39.734764,30.918518,37.402714,32.019513,38.812881,35.197054,41.461659,32.286424,40.436656,31.26208,37.594113,32.460458,39.230015,34.368298,38.749978,34.245366,37.762402,30.889996,36.271863,32.27708,36.576347,36.755556,41.511398,35.117488,41.051838,32.489438,38.005396,37.174472,41.171478,38.094289,42.602462,42.184975,41.204374,34.937753,41.336135,38.562357,42.912504,75.128514,83.13556,134.501362,77.819955,76.277029,76.581914,132.169031,76.091016,76.707978,71.664312,70.91531,71.220852,75.240766,71.926571,35.51633,121.128859,3299.391928,0,206.470001,0.08211,-10.688,206.979996,0.07422,0.313,206.669998,0.0675,7.568,205.729996,7.075,-1565,119.470001,2.007,119.5,31.768465,27.650448,26.690689,13.856124,75.696533,37.187175,44.969857,31.033821,-1.544685,0.046641,1.148424,0,121.128859,35.51633,936506.976392263,346229.39278180996,936506.976392263,346229.39278180996,279.01629148148146,281.8217561111111,328.7994616666666,330.09520111111107,298.6055305555555,295.27814777777775,280.3554762962963,272.61323416666664,297.11028555555555,301.55864444444444,3299.391928,263.23303322884254,175.55019721279632,563.7476581551568,0.9097253219216253,2.3844545995532753,297.5036671736518,263.3503834101822,600.2197620594852,1.21886829425928,2.3511883824438513,590.1239661555342,2.481757261273641,7.092045334898048,-1.0,594.8738283379749,2.4986957853625875,7.002987864561532,18.58872288226854,662.4335888764774,2.550030505092339,17.167373382681518,31.295794493014796,665.0198158124147,2.5578807110039223,-1.0,602.4279198825868,2.358596963183521,20.134347320223366,-1.1018633819036836,257.34361182606676,1.1986019350265393,496.9690701459753,2.2255193958740733,593.004650070856,2.4920502975353616,-1.0,280.7192161111111,589.1363504464008,2.47821391225127,-1.0,278.4314288888889,588.2367381952545,2.474979813916199,-1.0,277.89822944444444,257.1605370455271,1.197981855577785,2.2936749514296366,295.2099922222222,258.47180270589485,1.2024199955538906,1.8059366180962684,295.69773055555555,256.40018177220264,1.1954049772332078,2.576946618096258,294.92672055555556,257.1605370455271,1.2197560913569427,0.2102289377025274,258.47180270589485,1.2247374785494374,0.21360676932766104,256.40018177220264,1.2168675660681598,0.2082702559752469,280.95223305555555,273.8274922222222,-7.124740833333362,280.4084908333333,271.85846694444444,-8.550023888888859,279.70570499999997,272.1537433333333,-7.551961666666671,332.7803543294674,67.55976053850247,60.005668993890595,4.925718381429358
2025-04-13 08:45:32,8580,0,0,75.36346,73.62847,64.763812,44.881652,37.670711,38.112525,42.393177,33.153025,32.651028,40.909377,31.652666,32.064883,32.718834,40.382543,46.908426,38.188534,38.043243,46.138687,53.307197,61.855031,55.236831,49.526783,52.902614,47.501971,46.548594,51.854777,52.939739,51.957259,80.481943,57.428597,45.692499,26.510131,27.93669,26.271203,30.453668,27.695918,28.136493,46.349442,43.996041,44.026295,75.144967,53.994239,41.486449,24.457387,39.865812,73.215321,48.669548,40.397379,24.025787,40.087849,47.919934,43.8902,44.785639,45.939967,43.216545,47.581521,44.539403,32.589044,33.475776,29.716807,29.244094,30.718933,29.292082,35.932567,42.94786,33.196683,41.652634,30.994742,37.956464,32.596574,39.504334,36.363641,42.504988,35.990014,39.734087,30.902682,37.413273,32.053287,38.784858,35.17112,41.414813,32.278622,40.396341,31.250701,37.596273,32.4782,39.221387,34.358729,38.728545,34.225144,37.764945,30.859584,36.254489,32.273857,36.560396,36.703327,41.500823,35.070419,41.028881,32.519612,38.006452,37.146786,41.169271,38.062037,42.563362,42.164568,41.213422,34.880797,41.305088,38.542044,42.884836,82.432009,87.766979,136.115033,88.44344,76.057861,87.810822,133.120881,76.033913,76.784127,71.43556,70.874454,71.228805,75.300198,74.630662,33.805144,154.092786,3274.008889,0,206.289993,0.09679,-12.624,206.800003,0.08783,0.38,206.580002,0.08182,9.506,205.259995,8.555,-1948,119.269997,2.018,119.599998,33.723715,29.517665,28.428595,11.968784,91.469023,37.169241,45.048615,30.839456,-1.741784,0.052576,1.293871,0,154.092786,33.805144,1163785.2428230017,334431.181130008,1163785.2428230017,334431.181130008,278.99746796296296,281.8064005555555,329.32826722222217,330.99168499999996,304.50746666666663,297.75041314814814,280.39923037037033,272.5052533333333,301.16778277777775,304.13165499999997,3274.008889,262.1888272968681,173.01515345391715,562.5577688400091,0.9001585655596486,2.3858916511461845,306.25470310199023,287.49592368848874,608.3410807427609,1.2973033873031716,2.344944954288098,590.5377057800071,2.4893150660002172,6.8315268099837,-1.0,595.2806449353905,2.5062299307671534,6.746385995927533,19.6175732586874,656.6198401859381,2.4969587028735236,22.128549517689102,23.073564120231936,660.0666018798302,2.507398396787315,-1.0,282.5976231526373,1.2812634492404813,482.3478191377031,1.7472364353236003,264.02758880429263,1.219596332565618,493.67467127311687,8.50428995384209,593.5060855493374,2.4999210927942195,-1.0,280.7569438888889,589.5657063140676,2.4858275569743222,-1.0,278.42024944444444,588.5478061457958,2.4821675947170316,-1.0,277.81521055555555,270.3784604794728,1.2408425430691081,6.170290324212488,300.08441277777774,262.3215004942851,1.2138603276857352,9.135276990879163,297.11942611111107,259.43317536742626,1.2041216697428032,10.207302546434676,296.04740055555556,270.3784604794728,1.2715066051742963,0.24994263318033835,262.3215004942851,1.2407769967914608,0.22925950464200867,259.43317536742626,1.2297607946266431,0.22184484700821921,280.8750372222222,273.72356111111105,-7.151476111111151,280.5737794444444,271.75025027777775,-8.823529166666674,279.7488744444444,272.0419486111111,-7.706925833333344,326.5101169757144,61.33919525054762,374.02221703330076,5.323025769119451
2025-04-13 08:46:32,8640,0,0,74.632557,73.604632,64.745708,44.923168,37.746626,38.161899,42.467989,33.190929,32.693673,40.966109,31.674003,32.071122,32.709504,40.401491,46.87857,38.211353,38.073233,46.176249,54.712236,61.556369,56.8601,50.304241,51.658926,49.109953,46.779606,51.11513,53.61628,52.200202,83.992233,60.397692,45.853834,27.540448,28.402326,27.024609,30.519776,28.4844,28.85784,46.399106,44.115004,44.208381,80.227289,55.565407,41.743647,25.402939,40.032169,80.416524,49.503837,40.41219,25.231738,40.12567,48.395367,44.046522,44.462508,45.609855,43.280898,47.625886,44.597786,32.587818,33.47366,29.857811,29.236171,30.702994,29.202702,35.927963,42.929685,33.188925,41.622969,31.013254,37.943723,32.599758,39.475319,36.371697,42.499365,36.003101,39.685399,30.884655,37.396747,32.044661,38.768175,35.165002,41.411381,32.261514,40.373239,31.258076,37.593451,32.462016,39.215294,34.378782,38.694643,34.223896,37.736855,30.873591,36.259993,32.264261,36.574917,36.705898,41.519653,35.05841,41.058329,32.529804,37.997439,37.148819,41.186072,38.066093,42.59419,42.176701,41.21897,34.896589,41.319637,38.567287,42.938483,81.531288,90.900501,138.359083,90.246691,76.309714,88.006012,135.132867,76.136643,76.854734,71.526123,70.941637,71.240381,75.347187,78.459259,33.133677,115.886369,3296.583697,0,206.199997,0.09543,-12.373,206.880005,0.08555,0.402,206.639999,0.0802,9.268,205.729996,8.303,-1891,119.440002,2.012,119.400002,34.639409,30.529222,29.197765,11.214425,72.935411,37.168431,45.065489,30.843526,-1.94191,0.058359,1.441507,0,115.886369,33.133677,900361.2817673329,329801.57933148893,900361.2817673329,329801.57933148893,279.0777168518518,281.83104777777777,330.44603722222223,332.23837944444443,305.50927277777777,300.67519370370366,280.4086051851852,272.50751444444444,300.6673822222222,305.8725005555555,3296.583697,261.77150751266566,172.0040283558388,562.0813105713511,0.8963315431175857,2.386475699454534,295.9719924695216,259.20751849985095,598.7333002687974,1.2051532329634411,2.352308336850208,590.8468216627625,2.4928702668266998,6.727071916523526,-1.0,595.4914593522084,2.5094314550523276,6.645194407769067,20.059540265112105,666.7501343397463,2.5696836612118075,16.28849357873112,34.47404475270065,670.3150643644882,2.5804427369389367,-1.0,617.5693023748902,2.414947068083267,18.41790469302161,-9.537280308256186,608.0424047430755,2.383513933470327,18.932723995289116,-4.703201234182075,593.8283188716935,2.50351993016302,-1.0,280.8465744444444,589.9810756197273,2.4897652354342017,-1.0,278.5631372222222,588.7378279081596,2.4852962271098247,-1.0,277.82343888888886,610.7246012953773,2.3924144105303604,-6.062581419367291,302.0345738888889,606.5962643271753,2.378698423387565,-3.970945863811721,299.9429383333333,606.8039500060986,2.37939071936935,-4.0760764193672685,300.04806888888885,610.7246012953773,2.562640317058705,-1.0,606.5962643271753,2.548383332910121,-1.0,606.8039500060986,2.549103406171413,-1.0,281.0505247222222,273.72263277777773,-7.3278919444444455,280.3923230555555,271.7872172222222,-8.605105833333312,279.78296777777774,272.01269333333335,-7.7702744444443965,-17.195583080312986,71.25867498753792,49.18083196485611,-0.24131213614791797
2025-04-13 08:47:32,8700,0,0,75.571812,73.618115,64.730259,44.905554,37.713388,38.21966,42.547253,33.231565,32.609221,40.961313,31.704342,32.064628,32.676333,40.471697,47.009907,38.193518,38.094922,45.809313,54.222679,62.746298,55.754542,50.702869,52.94524,49.230911,46.867143,51.107451,52.730199,50.379493,73.317628,56.758171,45.948588,27.320581,28.592584,26.796075,30.805188,28.552738,29.033668,46.992653,44.507157,44.709582,74.311533,48.081614,41.58697,25.745913,40.213702,72.955601,40.207975,40.398707,25.374281,40.061215,48.497285,44.231977,44.746879,46.173311,43.133594,47.707681,44.338901,32.911197,33.952554,30.175813,29.381246,30.893417,29.39135,35.896505,42.943724,33.160509,41.644544,30.966936,37.944093,32.548984,39.474165,36.35593,42.638337,35.989166,39.70415,30.906285,37.386826,31.999957,38.763047,35.155861,41.432223,32.297792,40.396378,31.251631,37.557898,32.43513,39.217135,34.332707,38.718554,34.192903,37.757808,30.871994,36.254422,32.250208,36.563736,36.696932,41.507661,35.071457,41.032111,32.431244,37.992377,37.122966,41.210485,38.095019,42.621197,42.192546,41.192154,34.921003,41.364113,38.558672,42.946159,74.46715,84.163092,135.23345,76.744958,76.564458,75.638481,132.720104,76.030147,75.878252,71.649351,70.980816,71.234998,75.288626,73.635565,35.856332,59.808509,3285.318993,0,206.369995,0.08186,-10.659,206.990005,0.07324,0.363,206.720001,0.0672,7.524,206.100006,6.988,-1555,119.5,1.982,119.199997,31.723269,27.361651,26.173388,14.225319,36.515929,37.165951,45.186991,31.117596,-2.138709,0.063909,1.585458,0,59.808509,35.856332,513718.063987313,348573.62395132397,513718.063987313,348573.62395132397,279.0637527777778,281.8764894444444,329.1056133333333,330.50191666666666,298.00831,296.2212522222222,280.47610620370364,272.6597756481481,296.7428611111111,302.12949555555554,3285.318993,263.43731514869916,176.04698385609248,563.980051556539,0.9115954024417339,2.38417747564376,275.7801201817157,206.60396336690926,577.7522256116753,1.0237897136535352,2.3696019571184013,590.1153444001895,2.480545987740364,7.142570733076057,-1.0,594.8804432843797,2.4975357524780524,7.052518454580129,18.43917429574526,674.5342576033232,2.6900946520625126,8.829831618443595,53.32549315161759,677.1777195303299,2.698109913824878,-1.0,617.2590325892746,2.5073580543795937,10.02319424800502,-22.228189818284307,614.0491112259318,2.496554393490796,10.104520007212981,-20.44113204050649,593.2224563982875,2.491643572709263,-1.0,280.89921555555554,589.122389574278,2.4769840717865628,-1.0,278.4760944444444,588.0080013789358,2.472977584492989,-1.0,277.8159483333333,613.8391848109584,2.495845572343538,-20.32411759606208,296.10423777777777,614.8300611211479,2.4991888323849696,-20.876287040506497,296.6564072222222,613.4784323906181,2.4946268292674465,-20.122991484950944,295.90311166666663,613.8391848109584,2.5635044120574912,-1.0,614.8300611211479,2.566883634829533,-1.0,613.4784323906181,2.5622724841707436,-1.0,281.13035055555554,273.94548638888887,-7.184864166666671,280.62783055555553,271.9158497222222,-8.711980833333314,279.6701375,272.1179908333333,-7.552146666666715,-23.933766825742282,79.65381431894355,57.2752250140486,-0.300472325529931
2025-04-13 08:48:32,8760,0,0,74.859131,73.567921,64.717588,44.943931,37.852412,38.274254,42.526159,33.225778,32.645051,40.884975,31.800819,32.005847,32.798141,40.456251,47.18903,38.224023,38.092521,45.16968,52.548024,65.920359,58.015365,49.386256,53.054555,48.504798,46.553464,50.789312,53.134074,53.38292,77.609139,56.722031,46.124538,26.168551,28.055782,26.207657,30.526237,27.746656,28.23988,47.109682,44.682572,44.732515,73.386191,52.911906,41.4921,24.553199,39.956634,69.8571,45.607833,40.170684,24.100937,39.964844,48.712799,44.079224,44.519294,46.215538,43.123216,47.72093,44.529486,32.913812,33.904266,29.950338,29.320255,30.820885,29.369338,35.875087,42.932591,33.14305,41.639582,30.948985,37.960989,32.557988,39.485461,36.346465,42.497607,35.956638,39.691609,30.870433,37.419412,32.013626,38.749638,35.107367,41.385867,32.229517,40.400145,31.238509,37.581637,32.429218,39.210966,34.310967,38.697815,34.150297,37.728878,30.841036,36.236506,32.223303,36.594014,36.706852,41.494651,35.055943,41.029916,32.495748,38.001959,37.136981,41.184447,38.090082,42.576756,42.167932,41.22515,34.881087,41.354085,38.523278,42.951789,80.704368,86.180543,135.348018,86.051697,76.280319,85.557426,132.829738,76.009801,76.723783,71.514389,71.037717,71.231211,75.341861,73.342775,35.681449,157.309141,3202.784855,0,206.490005,0.09381,-12.236,206.860001,0.08548,0.355,206.570007,0.07894,9.163,205.389999,8.26,-1881,119.389999,2.032,119.699997,32.088883,27.456445,26.135029,14.035655,92.882874,37.152747,45.196593,31.046482,-2.335543,0.069577,1.72939,0,157.309141,35.681449,1185961.228973737,347367.84816289303,1185961.228973737,347367.84816289303,279.0365411111111,281.88385,329.1665211111111,330.5655655555555,303.1787205555555,296.27082037037036,280.48144046296295,272.62026796296294,300.2079822222222,303.25030166666664,3202.784855,263.33237032463114,175.79173716010314,563.860681228239,0.9106347551218593,2.384319678816319,307.03926490329826,289.70259791437144,609.0349252421896,1.30434843199371,2.3443858598724905,590.1150506245609,2.481150998951983,7.116668658643612,-1.0,594.9373199519854,2.498345212843068,7.025924017430215,18.551479675368853,655.5801066755391,2.490793020129326,22.660917938212016,22.12725620781282,658.4909240523748,2.4996172748430334,-1.0,278.8971560137454,1.2689336447647304,484.71471757073533,3.8605443477427457,260.036085618467,1.2060065513790996,496.12381872887323,10.768444532927901,593.4329632181489,2.493000005185513,-1.0,280.99696555555556,589.0793767099711,2.477435308910014,-1.0,278.4233888888889,587.8406374250657,2.4729803133738852,-1.0,277.6892688888889,266.0292932415282,1.2261599193132025,8.5508543477427,298.48841055555556,259.69051642095616,1.2048399020665224,10.896936569964964,296.1423283333333,254.43987849328576,1.187050912152185,12.85754268107604,294.1817222222222,266.0292932415282,1.2533102718848832,0.23252970241695373,259.69051642095616,1.2292388794740003,0.21619555118567374,254.43987849328576,1.2092996751855285,0.20266538339479662,281.14778416666667,273.9327994444444,-7.214984722222255,280.57634222222225,271.8362758333333,-8.740066388888977,279.720195,272.0917286111111,-7.62846638888891,330.07896500609394,60.64278672355374,376.6829506617937,5.443004565584893
2025-04-13 08:49:32,8820,0,0,75.786712,73.674029,64.903049,44.997097,38.00368,38.48328,42.272466,33.319793,32.559577,40.944314,31.700056,32.059138,32.741553,40.557422,47.109132,38.11364,38.137049,44.88013,54.618962,64.730732,58.419034,49.699266,52.395628,49.998695,46.994539,51.532269,53.475834,53.077863,85.505854,60.592477,46.204726,27.513771,28.440275,26.849529,30.54743,28.253189,28.76053,47.229716,44.954934,45.047339,80.320477,56.983041,41.391797,25.141779,39.857695,80.563036,51.767362,40.354261,24.785714,40.046351,48.799971,44.206579,44.655782,46.024204,43.288568,47.753112,44.535013,32.910083,33.906136,29.805527,29.120532,30.699311,29.132892,35.907805,42.962388,33.143838,41.628928,30.974731,37.966098,32.532886,39.527302,36.366338,42.679847,35.980265,39.70631,30.885741,37.398529,31.991259,38.790194,35.145448,41.440805,32.275056,40.403382,31.237328,37.574902,32.427778,39.225602,34.302172,38.726584,34.162362,37.764823,30.852776,36.248612,32.237249,36.554665,36.684764,41.483251,35.037898,41.012444,32.383338,37.976665,37.134214,41.193639,38.078549,42.578903,42.150182,41.230259,34.933687,41.359569,38.551482,42.954375,83.848499,91.57523,139.184818,92.453279,76.429387,90.924793,135.485033,75.977346,76.395365,71.458858,70.922502,71.264953,75.244543,78.823469,39.268678,149.521754,3510.397358,0,206.369995,0.10508,-13.729,206.869995,0.09442,0.261,206.559998,0.08776,10.312,205.539993,9.237,-2136,119.449997,2.03,119.099998,28.3741,23.561171,22.523635,17.830626,89.425305,37.161775,45.251686,30.92908,-2.53811,0.07469,1.878922,0,149.521754,39.268678,1132269.0879437777,372100.920421246,1132269.0879437777,372100.920421246,279.0668118518518,281.90172888888884,330.64168499999994,332.6971211111111,306.73515499999996,300.9998827777777,280.5120478703703,272.555044537037,301.95472166666667,306.24735,3510.397358,265.43248653632554,180.91371715802134,566.2428749236511,0.9298349825116395,2.381538060736379,305.12065221749816,284.31898096876535,607.3274583823845,1.2871253062461743,2.345750722343443,589.2229038538871,2.465957989400734,7.668473404273679,-1.0,594.0518925146517,2.4831746877983925,7.569272926727533,16.4692423525633,660.3146446428291,2.512558421455294,21.26646388175953,25.521032782501777,664.5508987916662,2.5253309799866464,-1.0,610.7403147516309,2.356906524432376,24.388796011667882,-1.614502782501802,272.88932171043314,1.249411409935531,488.21918446360445,4.120769439720448,592.5845047802256,2.4779614148082025,-1.0,281.04151444444443,588.034979140399,2.4616958737861783,-1.0,278.367665,587.0564654298616,2.4581770453019116,-1.0,277.79125611111107,278.0640830955525,1.2665498965632924,2.24517777305374,302.8754744444444,270.1341424238525,1.2402426804969366,5.125942773053737,299.9947094444444,270.50278943003434,1.2414712495837357,4.991187773053753,300.1294644444444,278.0640830955525,1.295842803201802,0.2521230588955879,270.1341424238525,1.2659672564095488,0.23154340508043783,270.50278943003434,1.2673561105433906,0.2325001118303747,281.20737499999996,273.93228305555556,-7.275091944444398,280.5611072222222,271.7405719444444,-8.820535277777765,279.7676613888889,271.9922786111111,-7.775382777777793,316.333582143454,66.26275212817734,49.574329891198204,4.773927613684754
