Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 08:51:32,8940,0,0,75.439609,73.73904,64.90804,45.256396,38.183092,38.619328,42.140811,33.253766,32.505925,40.911909,31.723835,31.94277,32.636448,40.661184,47.243352,38.165451,38.267501,45.406604,53.360408,63.757717,57.884917,50.721705,49.625726,49.158783,47.161833,51.770736,52.746064,52.397215,73.353914,56.334459,46.260735,25.810705,27.806408,25.620412,30.38598,27.369255,28.004995,47.249765,44.85172,44.907784,71.6338,51.561302,41.04004,24.395868,39.744845,69.203014,44.405704,40.227958,23.908634,40.015744,48.554322,43.95315,44.572082,45.588437,43.397079,47.529734,44.697296,32.916035,33.778361,29.742771,28.960061,30.630343,29.037167,35.851286,42.934902,33.102486,41.617037,30.938617,37.977186,32.496012,39.511434,36.305697,42.647351,35.944001,39.727962,30.848359,37.388061,31.97002,38.803439,35.101119,41.41002,32.239514,40.373043,31.214211,37.548082,32.385659,39.223311,34.244833,38.717671,34.085926,37.758693,30.827877,36.23583,32.218618,36.575678,36.680553,41.461031,35.035622,40.98862,32.390398,37.981145,37.124547,41.173456,38.075072,42.559194,42.180422,41.223136,34.933159,41.409983,38.511808,42.995262,78.831773,84.902666,136.254394,83.472587,76.484038,83.074617,133.748407,76.026025,75.893962,71.857642,70.988972,71.257576,75.220731,72.206558,25.748712,133.291185,3472.948242,0,206.410004,0.09363,-12.165,206.949997,0.08442,0.414,206.800003,0.07942,9.2,205.850006,8.253,-1878,119.410004,2.02,119.5,43.924696,38.704001,37.891919,2.336039,81.813063,37.144736,45.127061,30.844123,-2.949021,0.085326,2.184026,0,133.291185,25.748712,1020363.258717045,278884.040202984,1020363.258717045,278884.040202984,278.98865425925925,281.77763,329.67689277777777,331.06910777777773,301.74588166666666,295.03717185185184,280.44281166666667,272.50784611111106,299.16765166666664,302.54037,3472.948242,256.86194500442707,160.19294411128084,556.4391053763025,0.8511433123043785,2.3937858444949383,300.89699404732715,272.6145502994546,603.4474023575559,1.2492601803549364,2.348748904413329,592.5836239029863,2.528735322064024,5.623159718903709,-1.0,597.2362075623057,2.5453290517634812,5.556346420957216,24.915684995572917,661.726647791281,2.5337422065159743,18.88915306680738,28.77989873045061,664.5429847786463,2.5422669358058876,-1.0,605.189215040707,2.3545294907351444,22.01333316211835,-0.8488876193395072,256.7057868069377,1.195869656389861,497.6010840845882,5.859822195475317,596.0578453542709,2.541141925693831,-1.0,281.0726305555555,591.2262013245338,2.5238626791359406,-1.0,278.1722444444444,590.4769393385885,2.5211669746755114,-1.0,277.72108777777777,259.6275950792829,1.2057546276581008,4.7725973806605,296.12439666666666,257.0587713237167,1.1970657965365576,5.728216269549421,295.16877777777773,253.4456446436049,1.1847968508538849,7.078652936216088,293.81834111111107,259.6275950792829,1.23825651806278,0.25094161329047443,257.0587713237167,1.228255722672393,0.24445871451016785,253.4456446436049,1.2141893078126536,0.235340325404323,281.0687422222222,273.8984433333333,-7.170298888888908,280.41681083333333,271.6785644444444,-8.73824638888891,279.84288194444446,271.9465305555555,-7.896351388888945,335.87783709604867,64.49044022897533,56.537432750574,5.208180249716142
2025-04-13 08:52:32,9000,0,0,74.462463,73.653511,64.891295,45.269953,38.044387,38.498798,41.876279,33.193856,32.438007,40.934055,31.543544,31.82114,32.548815,40.663809,47.095431,38.104646,38.231868,45.924835,55.943037,63.546636,53.653137,49.723045,51.490545,48.771494,47.823152,52.30725,54.218239,52.43745,85.102256,59.765323,45.987799,26.917568,27.834495,26.257824,30.046701,27.680153,28.282739,46.766299,44.451703,44.468356,79.017782,56.364408,41.027967,24.373784,39.419764,79.225204,52.242186,40.025864,23.937993,39.780212,48.703677,43.774511,44.299347,45.772944,43.845988,47.378362,44.994927,32.587646,33.340697,29.423816,28.603931,30.308412,28.54086,35.856839,42.90616,33.118964,41.5964,30.915031,37.946449,32.493977,39.504747,36.333512,42.585786,35.936079,39.653952,30.834148,37.374877,31.951391,38.779534,35.100158,41.378274,32.194623,40.34182,31.191981,37.536669,32.392412,39.216332,34.260003,38.668316,34.088225,37.708034,30.806646,36.227135,32.219669,36.56073,36.639942,41.442215,35.014324,41.001809,32.447323,38.012767,37.136303,41.177872,38.037543,42.508694,42.104062,41.223246,34.904889,41.410374,38.485336,42.983425,84.699761,90.943927,139.546775,92.273624,76.180336,91.239688,136.048301,76.136159,76.984058,71.551084,70.837753,71.223092,75.281,77.571237,39.634126,163.980786,3428.166384,0,206.289993,0.10482,-13.685,207.929993,0.09429,0.337,206.580002,0.08877,10.443,205.539993,9.293,-2149,119.410004,2.033,119.400002,27.78135,22.821518,21.819415,18.206449,95.754946,37.129354,45.231899,30.46756,-3.156222,0.091305,2.339626,0,163.980786,39.634126,1231960.6000390018,374620.59557738196,1231960.6000390018,374620.59557738196,278.89844999999997,281.6935344444444,330.95461166666666,332.8982083333333,306.63534666666663,300.4361559259259,280.501055,272.29864462962956,302.427645,305.8966261111111,3428.166384,265.6404961995354,181.42265898404278,566.4780512182091,0.9317340228765302,2.3812697591180862,308.6330621895575,294.2079441583025,610.4251388797369,1.318670446094481,2.343243745137919,588.8397299275426,2.463411548347414,7.731247827417918,-1.0,593.6024033163714,2.4804032185004385,7.6323099330734685,16.053038244909033,657.8502647551006,2.4916342852267857,23.517464024263674,22.32154947710916,661.9268483383889,2.503915911705897,-1.0,288.5492504678952,1.3002762565800898,478.86730024203456,1.9977155228908714,271.3384224811045,1.2435759520136285,489.48639101840723,8.196906263631604,592.2841342635846,2.475716992097781,-1.0,280.9209994444444,587.5939865497639,2.4589390143145042,-1.0,278.1655372222222,586.6485489947275,2.455536778313708,-1.0,277.60881333333333,277.43086158215726,1.263780085185397,5.981808856224177,302.65125333333333,268.15775759888584,1.232968562512275,9.362072189557523,299.27099,268.4716053350153,1.234017068159298,9.246837745113055,299.38622444444445,277.43086158215726,1.2931555831118267,0.24933608133898924,268.15775759888584,1.2582471105109247,0.22525356186181206,268.4716053350153,1.2594285860036285,0.22606863351762863,281.06060777777776,273.6856508333333,-7.374956944444477,280.39230305555554,271.4910408333333,-8.901262222222272,280.05025416666666,271.7192422222222,-8.33101194444447,317.50130744643815,64.24786143872927,369.3010142872054,4.941819079055682
2025-04-13 08:53:32,9060,0,0,74.937216,73.698161,64.838515,45.217839,37.897262,38.411366,41.833234,33.23656,32.319421,40.899035,31.517008,31.710218,32.506118,40.677901,47.040617,38.146834,38.225879,46.631185,55.533909,62.659411,52.884502,49.431274,51.034889,50.577449,46.802371,51.834226,53.419129,52.490165,77.960069,59.203882,45.811571,27.040468,28.216528,26.956117,30.138053,28.185059,28.668329,46.565316,44.183326,44.076355,77.871161,51.317152,41.357756,25.146742,39.840549,76.984688,44.347784,40.08206,25.074107,39.908694,48.812445,43.860676,44.544094,46.064484,43.481257,47.326633,44.534449,32.423887,33.152759,29.549613,28.756556,30.393143,28.684064,35.844417,42.908774,33.081248,41.603499,30.89103,37.960397,32.481777,39.492899,36.286645,42.457134,35.889468,39.65517,30.821563,37.397289,31.978428,38.767676,35.041247,41.380971,32.182502,40.33775,31.179398,37.569685,32.389163,39.210923,34.224823,38.683207,34.045491,37.730439,30.773978,36.219032,32.197287,36.572339,36.614822,41.486742,35.022667,41.026373,32.471707,38.009025,37.112214,41.179449,38.017922,42.584944,42.180049,41.250921,34.876906,41.397608,38.490009,42.995536,76.90771,87.701313,138.765658,81.982804,76.428742,81.824597,135.864524,76.042718,76.736017,71.498705,70.905505,71.281904,75.374154,76.521812,27.924521,99.735514,3522.038912,0,206.460007,0.0893,-11.624,206.949997,0.08004,0.333,206.690002,0.0737,8.444,205.960007,7.721,-1739,119.440002,2.007,119.0,40.739927,36.286112,35.010416,5.071644,63.880962,37.124428,45.216234,30.493337,-3.363047,0.097591,2.494874,0,99.735514,27.924521,789005.0612000979,293885.714536397,789005.0612000979,293885.714536397,278.93729388888886,281.6647961111111,330.8525133333333,332.4642544444444,300.91822444444443,298.48628111111105,280.4923523148148,272.312965,298.09872777777775,304.0951738888889,3522.038912,258.3742506110125,163.8148098707099,558.1840679972004,0.8650962794245991,2.3914451984591913,290.9499116188216,245.78505987308841,593.7415132554279,1.1601743791558554,2.356106872987316,591.9472005795304,2.5171559149253944,5.9476125657904255,-1.0,596.5110728188727,2.533438016757264,5.877704406235906,23.29054550009863,670.6428015658566,2.6037420964441527,14.008292292141743,39.90260171451172,673.8027685690847,2.6132698839060957,-1.0,612.8503645879645,2.4206850168501632,16.12089681190225,-9.968312825622831,608.1940975522689,2.4051486199098226,16.334208554152273,-7.536369492289452,595.1002867300801,2.528421778618827,-1.0,280.82309499999997,590.9653114704514,2.51363208977356,-1.0,278.3487533333333,589.7842663293469,2.5093836390917845,-1.0,277.6400333333333,608.5714955140827,2.406412575552707,-7.733460047845028,298.68337166666663,608.4769160393603,2.4060958947298543,-7.684066714511687,298.6339783333333,607.533850992418,2.402935358423517,-7.191581714511699,298.1414933333333,608.5714955140827,2.5757213026358596,-1.0,608.4769160393603,2.5753937880342765,-1.0,607.533850992418,2.5721246371559316,-1.0,281.11475583333333,273.5879572222222,-7.526798611111133,280.54127166666666,271.56838027777775,-8.972891388888911,279.82102944444443,271.78255749999994,-8.038471944444495,-16.246896972738455,74.13172874698398,57.79243697789218,-0.21916252659087562
2025-04-13 08:54:32,9120,0,0,75.00431,73.775928,64.790133,45.165482,37.840451,38.367838,41.931784,33.261075,32.395664,40.959501,31.689144,31.713462,32.781084,40.751991,47.15563,38.204824,38.119164,44.980648,55.448466,64.806366,56.361396,48.580741,51.973449,48.832876,47.358744,51.731596,53.203546,51.496586,71.489238,55.593794,45.764699,26.458303,27.958194,25.856489,30.248699,27.755928,28.340187,46.863187,44.264219,44.261589,71.467696,49.310202,41.169574,24.893665,39.97068,70.086076,41.927724,39.941786,24.644267,39.800837,48.955526,43.805539,44.290468,45.778082,43.419681,47.367534,44.454184,32.67111,33.552015,29.790654,28.959789,30.537364,28.969725,35.818867,42.942723,33.057868,41.623026,30.894329,37.98687,32.473292,39.501878,36.28415,42.556572,35.88504,39.715564,30.836271,37.421657,31.93349,38.777986,35.020125,41.399606,32.190957,40.400296,31.192767,37.595373,32.364303,39.222173,34.174004,38.687403,34.010199,37.742183,30.780921,36.244966,32.185084,36.554881,36.60002,41.429803,34.977518,40.959995,32.381038,37.96653,37.073209,41.179971,38.006519,42.543735,42.13637,41.244591,34.908221,41.394204,38.488766,43.036884,77.362,83.931608,135.404186,81.267993,76.368126,80.726511,133.148789,76.047617,76.027366,71.528655,70.914504,71.249322,75.282192,71.654406,31.754604,128.219597,3271.302817,0,206.289993,0.0862,-11.159,206.850006,0.07856,0.456,206.699997,0.07297,8.313,205.600006,7.549,-1684,119.349998,2.012,119.5,36.125092,31.529967,30.302179,9.639607,79.309141,37.120879,45.117247,30.746776,0.0,0.0,0.0,0,128.219597,31.754604,985395.8918529288,320293.206111228,985395.8918529288,320293.206111228,278.8677887037037,281.68751888888886,329.3437716666666,330.59677,300.5211072222222,294.8246314814815,280.43735925925927,272.453764537037,298.3511111111111,302.0008933333333,3271.302817,260.90038450728287,169.89705372255833,561.0850931114655,0.8883360841379322,2.387713097811857,299.50781888122907,268.8073767260092,602.137329522937,1.2368163002818355,2.3497420130129307,590.8501485629333,2.4980267218215135,6.524470913778972,-1.0,595.5953695537354,2.5149572266422853,6.443638891711006,20.787134381605995,662.0905989112686,2.5405755860002612,18.164037537344655,29.83595278543754,664.6110005503284,2.5482138620238977,-1.0,604.196042937441,2.356604070534811,21.218165525562725,-1.0132883409931424,256.13198709798127,1.1941623261052592,497.8365981756833,4.683187399747567,594.0944057948674,2.5096203179240546,-1.0,280.797055,589.8037523566111,2.494270218820271,-1.0,278.2442077777778,588.6603719757013,2.4901559053535776,-1.0,277.5621033333333,256.839469131584,1.1965609235513357,4.419353325673512,295.08846555555556,256.8073605267972,1.1964521112470454,4.431321103451296,295.0764977777778,254.751305009357,1.1894751647964683,5.198887770118006,294.30893111111106,256.839469131584,1.2215759740415786,0.22225223333730346,256.8073605267972,1.2214529055959438,0.22217015361718478,254.751305009357,1.2135722904664445,0.21691422728402782,281.13918472222224,273.7675347222222,-7.371650000000045,280.39126388888883,271.6917897222222,-8.699474166666619,279.7816291666667,271.9019691666666,-7.879660000000058,334.71816146495206,66.49522935753316,57.89455597382755,5.033716925243334
2025-04-13 08:55:32,9180,0,0,74.606662,73.658669,64.76825,45.107556,37.915432,38.477648,42.16683,33.494676,32.462787,40.998184,31.787103,31.87636,32.878752,40.80071,47.072947,38.264756,38.150917,46.669762,53.81674,62.156879,53.405655,48.501673,52.166088,48.732926,46.677959,51.177895,54.310807,52.636955,84.096632,59.015498,45.948223,27.013389,27.976401,26.120126,30.283821,27.798761,28.434767,46.712844,44.320525,44.490132,78.204387,55.159055,41.008253,24.676754,39.689138,78.120717,51.047583,40.053133,24.264913,39.888727,48.233243,43.70607,44.489976,46.202461,43.395408,47.428963,44.598637,32.526413,33.224527,29.7224,28.851799,30.490085,28.831292,35.822714,42.922826,33.063758,41.621377,30.87706,37.972081,32.440607,39.51784,36.282468,42.639239,35.911035,39.666496,30.812514,37.378971,31.921215,38.768808,35.05613,41.402774,32.196605,40.374614,31.189956,37.560652,32.354268,39.219872,34.199207,38.686865,34.030968,37.740238,30.779405,36.249658,32.200035,36.571259,36.604891,41.443882,34.984544,41.002178,32.331142,38.022467,37.088522,41.232814,38.044552,42.583312,42.116014,41.25721,34.894775,41.439796,38.513974,43.029903,84.488344,90.083955,138.00258,91.518564,76.237654,90.594796,134.804795,76.001167,76.471885,71.603681,70.937946,71.21081,75.170382,76.97557,32.688271,163.389017,3272.460616,0,205.869995,0.09959,-12.921,206.699997,0.09002,0.418,206.520004,0.08504,9.929,205.509995,8.813,-2026,119.300003,2.036,119.800003,35.238622,30.298652,29.343532,10.709601,95.503403,37.125448,45.104299,30.607753,-0.191334,0.006466,0.142582,0,163.389017,32.688271,1227880.4965838687,326730.613195147,1227880.4965838687,326730.613195147,278.8925201851851,281.7216461111111,330.263775,332.0403222222222,306.21586888888885,299.89476592592587,280.43016620370366,272.37652925925926,302.31019111111107,305.41886388888884,3272.460616,261.49224765432956,171.32804665448683,561.762189568066,0.8937694165266417,2.386869676346582,308.49347095456517,293.8121213742458,610.3044348042295,1.3174154671566458,2.3433441924896865,590.6505010727075,2.4938104765258395,6.665082201011022,-1.0,595.4185778164198,2.5108207440467303,6.581852142020396,20.229398456781553,656.531562412602,2.488170454182122,23.50782145870056,21.77030404543484,660.2557097901993,2.499416518247905,-1.0,287.3694577720189,1.296453864717357,479.5934729152279,2.2776020656763194,269.85860015057784,1.2386736749408358,490.3688946029044,8.598705028639301,594.0298447835712,2.5058840836719933,-1.0,280.8990127777777,589.4104448978113,2.48935822621138,-1.0,278.154585,588.5196730362175,2.4861527336075127,-1.0,277.62396277777776,275.8888742458891,1.2587081987307913,6.400897621231877,302.0925733333333,266.92845362454216,1.2288855416062208,9.674367065676279,298.8191038888889,266.8021372802849,1.2284627902894971,9.720850399009635,298.77262055555553,275.8888742458891,1.2936314718240625,0.26780656735378366,266.92845362454216,1.2593649851433872,0.244856677381353,266.8021372802849,1.258881925529229,0.24453314946621046,280.91092027777773,273.63637222222223,-7.274548055555499,280.5645658333333,271.64283305555557,-8.92173277777772,279.81501249999997,271.85038249999997,-7.96463,320.7919009221296,61.11298459618229,369.16210464058315,5.249161091408542
2025-04-13 08:56:32,9240,0,0,75.161168,73.662293,64.845448,45.177359,37.87497,38.46238,42.159179,33.572679,32.54047,41.024434,31.730813,31.783373,32.821959,40.864655,47.159302,38.352941,38.139276,45.284762,54.684332,64.204153,56.300034,49.487553,53.657063,50.518168,47.276065,51.878246,52.503341,51.347409,78.943486,59.406401,45.911129,27.293058,28.437016,27.200017,30.598551,28.567504,28.767387,46.858566,44.412675,44.506456,78.361438,51.426187,41.32649,25.414216,39.886839,77.761028,44.714973,40.088213,25.319189,39.876931,48.694279,43.964182,44.658028,46.410817,43.465885,47.499526,44.484009,32.59998,33.38089,29.823566,28.938739,30.508755,28.818912,35.821053,42.890006,33.064276,41.573073,30.883373,37.963613,32.474339,39.451167,36.272637,42.450701,35.879091,39.610895,30.814688,37.369029,31.957971,38.732085,35.037859,41.358252,32.180086,40.328752,31.189456,37.579,32.371401,39.209628,34.1889,38.626737,34.006895,37.701251,30.761032,36.197759,32.220848,36.511013,36.559253,41.441626,34.970411,40.979788,32.403713,37.972298,37.063505,41.161168,37.975272,42.534189,42.119699,41.232741,34.831084,41.401259,38.467251,43.003198,77.6464,88.096084,137.550754,83.791166,76.379951,82.788005,134.621605,76.0377,76.615913,71.614534,70.9244,71.215513,75.261633,76.921239,36.584426,111.583173,3294.999096,0,206.460007,0.08741,-11.359,206.970001,0.07823,0.375,206.669998,0.07224,8.209,205.889999,7.499,-1681,119.400002,2.01,119.900002,30.901466,26.316827,25.07855,15.009663,70.607411,37.099861,45.279533,30.678474,-0.389535,0.012966,0.290087,0,111.583173,36.584426,870691.791023961,353593.65515448194,870691.791023961,353593.65515448194,278.95108,281.76084777777777,330.16200277777773,331.78930777777776,301.92287,298.9029540740741,280.5275185185185,272.4158187037037,298.5091111111111,304.31449111111107,3294.999096,263.871325317975,177.1033644324463,564.4733568891751,0.915566905672749,2.383593005098037,294.68065637007453,255.7328947904015,597.4665811459013,1.1935901096119217,2.3532647572967496,589.7341158139978,2.476680693436471,7.257998049316985,-1.0,594.4988198987976,2.4936759689305057,7.166167163863659,17.889522459802777,667.024055646388,2.576130092511976,15.698371561168715,35.4813464077032,670.2463603280605,2.5858658808431656,-1.0,611.6696653220391,2.4008808624567917,18.042787163128402,-7.242213629925459,605.7580289499266,2.3812022941027258,18.358151681998333,-4.222297703999573,593.0001893317663,2.4883488210265865,-1.0,280.878405,588.6859819617763,2.472919103312208,-1.0,278.3313833333333,587.523561477382,2.468737544140175,-1.0,277.64345166666664,606.3982822906723,2.383343134934445,-4.549058074369896,299.2297144444444,605.7646924954565,2.381224587317086,-4.225698074369916,298.90635444444445,605.1109387975235,2.379036213763444,-3.8921369632587925,298.5727933333333,606.3982822906723,2.5353941252358725,-1.0,605.7646924954565,2.5331982707496645,-1.0,605.1109387975235,2.530929587488964,-1.0,281.1106836111111,273.70024166666667,-7.410441944444415,280.6691236111111,271.6950847222222,-8.974038888888913,279.8027483333333,271.85212972222223,-7.950618611111054,-16.02391313592875,72.52523574759039,55.354390324348856,-0.22094258599443625
2025-04-13 08:57:32,9300,0,0,75.552851,73.620688,64.891473,45.111191,37.764897,38.372699,42.096271,33.545076,32.620141,41.085224,31.808833,31.802459,32.972603,40.933692,46.841731,38.490723,38.11946,46.754884,53.003059,61.354082,55.788833,50.305001,53.480276,48.832209,47.311267,51.928013,53.120419,52.040906,71.108154,55.462253,45.718645,26.78032,28.206464,25.862412,30.55459,27.956419,28.579422,46.482148,43.950321,44.115183,71.926983,48.675293,41.687352,25.056497,39.980364,70.623339,40.782692,39.937891,24.695325,39.776638,48.080857,43.845877,44.868398,46.176991,43.359197,47.537886,44.450784,32.516889,33.22405,30.08886,29.184982,30.650507,29.035417,35.796836,42.873027,33.045361,41.5935,30.844354,37.980304,32.451111,39.485407,36.258316,42.446154,35.845138,39.606639,30.770276,37.388669,31.930096,38.766355,35.000458,41.358539,32.160216,40.337274,31.155745,37.58184,32.363583,39.227125,34.177656,38.634094,33.988545,37.692341,30.742241,36.213183,32.199862,36.540222,36.568988,41.448224,34.973769,40.963315,32.397295,37.982933,37.091843,41.167444,37.989967,42.528594,42.110681,41.224592,34.870325,41.452781,38.462069,43.035361,76.305956,83.304563,134.66621,79.641812,75.88223,78.970076,132.511144,76.017306,77.178425,71.642804,70.914469,71.225527,75.274555,71.527988,35.563224,92.197033,3279.182661,0,206.389999,0.08399,-10.851,206.929993,0.07641,0.467,206.710007,0.07111,8.045,205.529999,7.311,-1611,119.43,2.018,119.5,31.811489,27.780196,26.030735,13.907156,59.32895,37.098389,45.130351,30.783451,-0.584269,0.019688,0.434864,0,92.197033,35.563224,737029.0665559811,346552.7155165679,737029.0665559811,346552.7155165679,278.9544237037037,281.7821588888889,328.98952444444444,330.1867833333333,299.6176733333333,294.93860666666666,280.44463925925925,272.4741393518518,297.76442,301.652535,3279.182661,263.26127000997,175.61884877011565,563.7797882959181,0.9099838419481288,2.384416216718268,288.42556246328405,239.1277251304937,591.1694222824343,1.137548430562459,2.3581118721150967,590.0071972726872,2.481175406686774,7.101221317421275,-1.0,594.794738120164,2.498251387739771,7.0112929981285745,18.520888878918868,668.4260436387275,2.6086573218088804,13.08510254979101,40.56396198116039,670.7516617604837,2.615713459921736,-1.0,612.3187822905979,2.4300522314348307,14.979622134644874,-11.192110870049248,603.4802047860256,2.400319961318009,15.35688814923722,-6.513044203382606,593.0811368076131,2.4921591602712603,-1.0,280.77146944444445,589.2935726820563,2.4786152552094585,-1.0,278.5318622222222,587.6539142072178,2.472718173322567,-1.0,277.5599394444444,603.3633791945981,2.3999238183891873,-6.451189758938142,294.8767522222222,604.222558018309,2.402835261135157,-6.9060947589381385,295.3316572222222,602.8546630599847,2.3981978477765233,-6.18184809227148,294.60741055555553,603.3633791945981,2.5283915912138393,-1.0,604.222558018309,2.531384597936009,-1.0,602.8546630599847,2.526616974067439,-1.0,280.9074261111111,273.6335941666666,-7.273831944444453,280.66260805555555,271.8371783333333,-8.825429722222225,279.7638836111111,271.95164555555556,-7.812238055555554,-13.473007513338416,73.63130551856352,56.107261348129555,-0.18297933763977164
2025-04-13 08:58:32,9360,0,0,74.692331,73.697477,64.904513,45.089751,37.710559,38.350637,42.184843,33.587957,32.596507,41.065359,31.807434,31.850251,33.035851,40.983552,46.913625,38.409726,38.131765,46.667856,53.30564,60.676914,53.819233,51.680608,51.638611,48.434826,47.038623,52.248749,53.329289,51.212853,82.5775,58.244293,45.601043,26.526216,27.701507,26.046465,30.387772,27.690414,28.12876,46.634748,44.088956,44.239324,76.732226,54.731043,41.426114,24.366144,40.113528,75.963592,50.307188,39.877981,23.98228,39.821163,47.982695,43.73018,44.85535,46.099676,43.449178,47.415226,44.514812,32.283386,33.179646,29.81827,29.007045,30.546696,28.803733,35.75681,42.916778,33.032531,41.592241,30.834611,37.951741,32.413898,39.497504,36.230616,42.542551,35.831591,39.665015,30.798983,37.398207,31.897833,38.758162,34.990009,41.396122,32.203564,40.346706,31.166625,37.586955,32.358944,39.217668,34.121531,38.646701,33.947947,37.722117,30.732161,36.212466,32.162653,36.550181,36.560802,41.449764,34.968736,40.961841,32.369113,37.941963,37.057019,41.179461,38.002472,42.531365,42.129204,41.214097,34.855755,41.480905,38.455142,43.075884,83.584562,88.965418,136.995096,90.13792,76.369436,89.343752,133.870549,75.957543,76.0588,71.549228,71.052152,71.229097,75.258684,75.916756,15.298403,139.156939,3277.098623,0,206.199997,0.09924,-12.888,206.860001,0.08921,0.353,206.559998,0.08355,9.701,205.320007,8.72,-1994,119.379997,2.016,119.699997,58.23934,54.064411,52.516278,-12.638297,84.631729,37.098228,45.105315,30.606463,-0.038388,0.001286,0.028423,0,139.156939,15.298403,1060806.2071688229,206831.69907307098,1060806.2071688229,206831.69907307098,278.8731737037037,281.71401444444444,329.74474944444444,331.48060888888887,305.44884444444443,298.9413551851851,280.4307306481481,272.3758125925926,301.80809,304.79745444444444,3277.098623,248.59201015883013,140.63234748478402,546.8009557487142,0.7742562799164817,2.408132638229131,302.4608665011809,276.9252875790619,604.9026461091339,1.2632739209866282,2.3476368745285585,594.9824999521863,2.5909254413668585,4.105227628780236,-1.0,599.652137123267,2.6075853061347174,4.057971175713157,33.12200428561431,660.6525273143942,2.524136608279893,19.766523139135522,27.283882943263563,664.1871051226899,2.534827622371939,-1.0,611.0875829526271,2.367985357909611,22.59761662575303,-2.9879779432635587,267.2600285616326,1.2311316411203703,491.4060484381314,3.5195113159957714,597.9922088860782,2.6016824985951073,-1.0,280.70613499999996,594.1857170278822,2.588065795435994,-1.0,278.38673,592.7789273575202,2.5830046108205735,-1.0,277.5266561111111,273.5787485844797,1.252187339354473,1.2122553900697994,301.2486111111111,264.7037516878545,1.22256707792048,4.45962983451426,298.0012366666666,263.5460534949717,1.2186794155582643,4.886648723403141,297.57421777777773,273.5787485844797,1.3090538424558158,0.3273182574791859,264.7037516878545,1.2733527879812379,0.30546773354391854,263.5460534949717,1.268695767057102,0.3026174438629138,280.8480208333333,273.55639777777776,-7.291623055555533,280.6375072222222,271.7125875,-8.924919722222228,279.80666388888886,271.8584525,-7.948211388888865,327.7224713905537,61.00039019112717,49.56494436176706,5.372465165611723
2025-04-13 08:59:32,9420,0,0,75.344452,73.662732,64.960029,45.078863,37.669962,38.306099,42.248971,33.649667,32.523955,41.136154,31.918301,31.770426,33.020654,41.049924,46.764595,38.460028,38.182503,44.829281,55.587423,61.9944,55.143348,51.199978,50.830223,47.77603,46.973972,51.563949,53.075661,52.344675,81.37727,60.196345,45.409055,27.371928,28.222901,26.853503,30.555406,28.355477,28.66113,46.60241,44.103739,44.361052,79.812143,54.122541,41.643562,25.457732,40.262821,79.682729,47.424235,40.121063,25.242203,39.922268,48.204063,43.970457,44.920557,46.102684,43.614858,47.452179,44.527696,32.301807,33.228295,30.063695,29.021082,30.523282,28.790114,35.767209,42.884934,33.00723,41.56545,30.838659,37.949199,32.406001,39.496184,36.245672,42.61503,35.863884,39.643813,30.782897,37.365868,31.878613,38.781997,34.998437,41.380289,32.185723,40.331248,31.163463,37.54048,32.316614,39.231502,34.125687,38.641123,33.972528,37.709117,30.757823,36.201212,32.176262,36.538445,36.514989,41.439859,34.925706,40.971948,32.313485,37.97807,37.037439,41.180911,37.969471,42.53457,42.08735,41.236875,34.835695,41.438049,38.427457,43.060211,79.688747,89.776647,138.088374,87.593537,76.132212,85.576566,134.917254,76.04189,76.113186,71.436369,71.038908,71.238343,75.286888,78.097467,33.598127,113.95239,3288.874117,0,206.160004,0.09083,-11.768,206.740005,0.08206,0.415,206.649994,0.07589,8.723,205.470001,7.875,-1772,119.349998,2.025,119.900002,33.671997,29.906504,28.384005,11.737058,71.896234,37.089889,45.223386,30.654712,-0.237279,0.007548,0.176243,0,113.95239,33.598127,887026.9665192299,333003.8492201389,887026.9665192299,333003.8492201389,278.9229037037037,281.7345438888889,330.3262522222222,332.0879855555555,304.0352983333333,299.9781744444444,280.49632546296294,272.40261805555554,299.6437483333333,305.2481372222222,3288.874117,262.06063122428264,172.7044251320249,562.4114610900765,0.8989831697926809,2.386070467634541,295.39555501582043,257.65445309656076,598.1693488599918,1.1999916647201274,2.352733776039964,590.46584412309,2.4898080368119864,6.80232725259161,-1.0,595.211270849626,2.5067361928777747,6.717519740881156,19.673912664606235,666.8892597850137,2.5726030611511814,16.02219774169549,34.93069720640176,670.3863972566603,2.5831618407303854,-1.0,615.1784594105721,2.4094896280122295,18.23682891176516,-8.639743317512853,607.2073156547116,2.383095227399852,18.664317245991434,-4.582619428623957,593.2929121854003,2.4999133438206362,-1.0,280.599475,589.7666131959302,2.4872992717662763,-1.0,278.50753444444445,588.344158513994,2.4821840830544195,-1.0,277.66170166666666,608.3947173834142,2.3870495441865467,-5.186261650846234,300.58181666666667,606.6841362011157,2.3813503956317894,-4.3167466508461985,299.71230166666663,606.54263836344,2.3808782267837003,-4.244849984179552,299.640405,608.3947173834142,2.5528972706514783,-1.0,606.6841362011157,2.5469778306999498,-1.0,606.54263836344,2.546487262036129,-1.0,280.97625555555555,273.5750283333333,-7.401227222222246,280.6564558333333,271.7846602777778,-8.871795555555536,279.856265,271.8481655555555,-8.008099444444497,-16.741471531621528,71.6779889353877,51.71080037444153,-0.23356502854331895
2025-04-13 09:00:32,9480,0,0,74.654559,73.64443,64.873141,45.135483,37.611317,38.270464,42.265308,33.703044,32.518215,41.165678,31.837269,31.773265,33.084826,41.06417,46.830108,38.541228,38.190936,45.312327,54.963412,63.709554,56.126512,49.603966,53.194781,48.698121,46.507978,51.64981,53.743023,52.034581,71.884209,55.582302,45.526832,26.676082,28.137491,25.932353,30.529834,28.122134,28.451036,46.24749,43.953347,44.04762,72.526726,47.954418,41.712509,25.078616,40.078824,71.075168,40.01872,40.11081,24.806389,39.945532,48.792215,43.803531,44.610564,46.176311,43.58096,47.43285,44.917738,32.336655,33.046326,30.084012,29.113226,30.637192,28.987825,35.739828,42.889408,33.010325,41.577747,30.789619,37.983347,32.405243,39.489371,36.224222,42.445272,35.824195,39.60916,30.741628,37.374841,31.896117,38.764145,34.960989,41.351056,32.122711,40.325698,31.125765,37.581717,32.321639,39.219224,34.110223,38.642078,33.935305,37.671555,30.703452,36.225122,32.182493,36.543407,36.521279,41.4118,34.935118,40.983929,32.408789,37.95128,37.055289,41.176,37.945544,42.516928,42.097353,41.257449,34.833815,41.495975,38.407517,43.076821,75.172131,83.091888,134.446649,78.109404,76.321047,77.000636,132.557096,75.942617,76.885123,71.377706,70.937741,71.213151,75.343311,71.734444,35.440595,117.919882,3269.180185,0,206.259995,0.08145,-10.56,206.800003,0.07489,0.32,206.679993,0.06748,7.603,205.660004,7.09,-1563,119.459999,2.001,119.199997,31.753203,27.93888,26.337181,13.773629,74.015933,37.080454,45.313553,30.700873,-0.4319,0.013982,0.319861,0,117.919882,35.440595,914381.8597586739,345707.218360415,914381.8597586739,345707.218360415,278.9555835185185,281.72380555555554,329.0150533333333,330.064805,298.76633555555554,295.2770561111111,280.5464184259259,272.42826259259255,297.1345172222222,301.5343822222222,3269.180185,263.1873882408375,175.4392326350622,563.6957143337984,0.909307402498724,2.3845166984071238,296.57137889679177,260.8259239407572,599.3170987754894,1.2105202568652227,2.351868340061507,590.0412000113392,2.4817246865191045,7.082409861317423,-1.0,594.7268666762646,2.4984390088117645,6.994635424796984,18.53641731471805,663.5046519346013,2.557261489631951,16.68532053223841,32.44367443654153,665.5932534304892,2.563599424939812,-1.0,603.6851709281422,2.366542701392172,19.520338556663138,-2.194956658763772,257.33849594981234,1.1987353927883628,496.9051252455192,1.294322785680663,592.93210183419,2.4920563557580673,-1.0,280.66490666666664,589.3493493968956,2.4792427172941376,-1.0,278.54583833333334,587.8483574593979,2.473845422422045,-1.0,277.6560055555555,257.42136694536816,1.199016033175082,1.2634850079028865,295.3078938888889,258.38138721616474,1.2022649825274694,0.9065311190140051,295.66484777777777,256.2145458562017,1.194926267328949,1.7129522301250972,294.8584266666667,257.42136694536816,1.2208046017311045,0.21115457996118958,258.38138721616474,1.2244522699465665,0.2136272245042921,256.2145458562017,1.2162191955031199,0.20804627103126197,281.09326277777774,273.53416138888883,-7.559101388888905,280.59079861111104,271.8158994444444,-8.774899166666614,279.95519388888886,271.9347269444444,-8.020466944444479,332.7027040615269,68.77778525833662,59.819481006459114,4.837357045038022
2025-04-13 09:01:32,9540,0,0,75.265305,73.661698,64.793116,45.235767,37.621502,38.300953,42.394112,33.7604,32.53342,41.181599,31.90818,31.874999,33.309422,41.137823,46.846787,38.606194,38.214424,46.109633,56.124291,62.75366,56.081742,49.971581,51.091982,48.119482,47.386617,51.091059,52.999675,51.680704,80.796243,57.519602,45.449612,26.321555,27.582129,25.983266,30.361746,27.473774,27.997439,46.439701,43.831838,43.996285,75.327369,53.911911,41.631558,24.255073,40.33638,73.774308,48.992604,40.061763,23.907102,39.889965,48.734636,43.741088,44.647207,46.13548,43.646186,47.375512,44.46059,32.221213,33.156111,30.057264,29.058809,30.570784,28.776968,35.750169,42.929514,33.02454,41.59269,30.81011,37.989966,32.393224,39.494003,36.207178,42.524567,35.826014,39.638745,30.772872,37.38621,31.883073,38.756423,34.951014,41.372834,32.163698,40.325744,31.156558,37.575404,32.333081,39.218757,34.076904,38.617334,33.917075,37.714485,30.714212,36.215445,32.177662,36.542017,36.519446,41.431092,34.930738,40.96682,32.330101,37.970728,37.050434,41.192877,37.97265,42.543002,42.111307,41.270977,34.858096,41.49489,38.42931,43.116485,82.35732,87.688238,136.240871,88.480373,76.277409,87.788546,133.537453,75.999427,76.053008,71.530257,70.985584,71.266918,75.295059,74.715527,28.541794,153.840398,3241.050214,0,206.309998,0.0967,-12.541,206.919998,0.08791,0.356,206.690002,0.08184,9.511,205.759995,8.53,-1947,119.419998,2.027,119.300003,39.621261,35.803207,34.233412,5.828351,91.357245,37.088343,45.227531,30.640192,-0.025756,0.000812,0.01922,0,153.840398,28.541794,1162045.0888932857,298141.66187405796,1162045.0888932857,298141.66187405796,278.91720981481484,281.6919511111111,329.55969611111107,331.06159499999995,304.527985,297.9459111111111,280.4986284259259,272.3945508333333,301.1262888888889,304.08790999999997,3241.050214,258.7926460847341,164.81937815584845,558.6657660100225,0.8689511159039481,2.3908119330974213,306.1926769586266,287.3217763730163,608.285965630881,1.296746549327945,2.3449890887836946,591.7565596882284,2.5139267633522016,6.040274401609132,-1.0,596.4037558925263,2.5305059261551524,5.967831890225992,22.89930502637702,657.1541584222316,2.498819641105812,22.0621927598567,23.367019152484488,660.2652436706302,2.508238322270802,-1.0,282.6552485733005,1.2814645319576337,482.3059459638155,1.6646919586265767,264.55703834916255,1.221385753011076,493.3520057023523,8.246765847515462,594.6090753929017,2.5241227249196516,-1.0,280.62200666666666,591.0612172007145,2.5114318942954177,-1.0,278.50086555555555,589.6063253006496,2.506199687777243,-1.0,277.6287572222222,270.85624959496215,1.2424461005884557,5.933653069737716,300.25902388888886,262.5950822070454,1.214792790100749,8.97191640307102,297.22076055555556,260.2684091516441,1.2069533152754373,9.834728069737707,296.35794888888887,270.85624959496215,1.278687918874753,0.2692340839199852,262.5950822070454,1.2467659631588557,0.24825847606199067,260.2684091516441,1.2377754717727922,0.24235091126730535,281.0599233333333,273.53258999999997,-7.527333333333331,280.58963527777775,271.7933536111111,-8.79628166666663,279.84632666666664,271.85770888888885,-7.98861777777779,327.1995213390659,60.7504025297053,374.4989098489311,5.38596466384028
2025-04-13 09:23:32,9600,0,0,74.800291,73.507298,64.677279,46.787595,45.697922,48.499176,45.95518,40.858949,42.23398,44.841789,39.518523,39.024881,39.147082,42.810656,53.919791,45.015144,44.05647,48.061881,60.076174,67.751231,59.378378,53.435336,52.74026,53.040831,50.014746,52.734448,53.699967,54.230151,86.701664,61.553051,51.672459,33.411031,34.624986,33.695059,36.749764,33.659025,32.899153,52.143726,51.117087,50.910596,81.670709,66.399073,48.051632,29.089746,45.758759,81.545422,60.68383,44.428971,28.191999,43.865945,52.711064,49.655672,48.737683,48.803942,45.450319,51.311358,47.137552,38.331836,39.017986,34.994361,34.746454,35.545337,35.675468,36.340634,42.870846,33.027106,41.552569,32.515311,38.04811,32.458004,39.578259,36.162502,42.598405,35.840971,39.578683,31.076692,37.404284,31.932466,38.864585,35.319026,41.360998,33.151753,40.290842,31.158237,37.613361,32.434013,39.304744,34.690152,38.646004,34.385795,37.72326,30.933858,36.219367,32.376037,36.647158,36.407287,41.394843,35.011029,40.96641,32.269623,38.042973,37.1263,41.241665,37.991595,42.722154,42.070804,41.582343,34.859802,41.853149,38.404975,43.332373,81.758608,92.934753,134.833133,91.059337,76.155382,91.501987,129.029739,75.861436,76.588191,71.44032,71.072012,71.137361,75.259866,80.637884,36.67363,140.004009,5466.12914,0,205.960007,0.14387,-18.948,206.570007,0.12953,0.506,206.309998,0.12666,15.705,204.429993,13.123,-3180,119.290001,2.031,120.699997,36.56728,32.946453,29.323792,15.105179,85.032223,37.237112,48.749372,36.38524,-1.226817,0.189427,0.269844,0,140.004009,36.67363,1066646.5489808128,354208.69505791,1066646.5489808128,354208.69505791,282.0672337037037,283.8785322222222,327.0554105555555,330.27951833333333,305.96074277777774,301.65329537037036,282.45520666666664,275.5862446296296,300.7936711111111,307.00264055555556,5466.12914,263.9241801559635,177.2320992457397,564.5333926791016,0.9160504171836853,2.3835222236869376,302.68307817886927,277.5399691863104,605.1076893572658,1.2652656712021946,2.3474791934836796,594.9969664397437,2.4951386232822195,7.169800630833767,-1.0,598.0814947878457,2.5060390816661906,7.112171806899215,19.954352066258707,654.9988736773531,2.5060298229996643,20.160125695879945,24.372332376686245,661.5657728163961,2.5260103427008973,-1.0,611.9008197390979,2.36980174227668,22.683514769919228,-3.2776645989084727,274.69325163938004,1.2558447045136654,486.8993580404275,1.0297828084989078,598.4236743824171,2.5072440292060048,-1.0,284.0791438888889,594.9975439780023,2.495140670800833,-1.0,282.0675733333333,591.5804949747451,2.4829829759566318,-1.0,280.05498388888884,606.8882269175674,2.3533534013060224,-0.8567351544640474,303.5398133333333,272.1931303397088,1.2475441456355345,1.9382398455359748,300.7448383333333,272.00200262741953,1.2469085575019607,2.0078437344248528,300.6752344444444,606.8882269175674,2.5367839512881862,-1.0,272.1931303397088,1.2758546270058118,0.24518645484541313,272.00200262741953,1.2751304504177616,0.24469296898432835,283.80742666666663,276.8582838888889,-6.949142777777752,282.46711805555555,274.7446708333333,-7.722447222222229,281.09107527777775,275.15577916666666,-5.935296111111086,320.30371480036365,56.917378889507404,43.09805393825525,5.627520470016074
2025-04-13 09:24:32,9660,0,0,74.453208,73.466114,64.701939,44.670272,42.842141,44.478355,42.999024,37.936172,39.062115,43.330586,37.073504,36.316285,36.514583,40.808434,52.602,42.90302,42.032327,48.984627,57.946474,66.642411,59.365067,54.550707,52.207077,50.036382,49.329399,52.309664,53.599025,52.118668,78.66727,61.629503,50.488877,31.358572,32.982582,32.152648,33.309249,32.15406,32.130475,50.413169,48.992762,48.586937,78.322975,61.936544,46.577848,28.800678,44.000175,77.114946,52.749558,43.71583,27.748815,42.872068,51.309553,48.414158,47.888921,47.926449,44.398932,49.703845,46.034901,36.559731,37.317571,34.34714,34.064849,34.061298,34.194504,36.375316,42.877146,33.055606,41.549541,32.582968,38.065054,32.489301,39.573486,36.197114,42.511068,35.847459,39.544579,31.13179,37.409307,31.962919,38.849659,35.363869,41.364154,33.264921,40.299057,31.207986,37.648436,32.451523,39.326897,34.723522,38.638161,34.457782,37.692376,30.99184,36.267231,32.42947,36.699769,36.442652,41.418552,35.051213,40.986491,32.400702,38.075523,37.173921,41.24095,38.022241,42.777213,42.092152,41.623933,34.88622,41.905348,38.418828,43.367644,75.791284,88.96072,146.44836,77.293022,76.054869,76.530617,142.52493,75.855015,76.996549,71.328662,70.919457,71.120617,75.203507,76.880507,16.491315,97.770189,5559.249249,0,206.179993,0.13194,-17.343,206.75,0.11848,0.496,206.669998,0.11526,14.158,204.110001,11.899,-2818,119.300003,2.012,120.699997,61.232193,57.321164,54.459146,-10.743316,62.716074,37.265269,47.662152,35.090849,-1.538138,0.197775,0.527665,0,97.770189,16.491315,775454.622899073,215056.537435455,775454.622899073,215056.537435455,281.4430657407407,282.98546944444445,334.5527388888889,336.7324222222222,298.31278999999995,298.72503537037034,281.8511957407407,274.86713824074076,297.4784911111111,304.79484444444444,5559.249249,249.63768233685607,143.08344161447664,548.0277656159071,0.7840364804965593,2.4061646792955167,290.3038854905106,244.0757760965256,593.0870809232783,1.15438554943172,2.356613016132853,598.9211903977473,2.5979407359153326,4.2313913677896915,-1.0,601.4708732441004,2.6069753089366094,4.204992598048779,33.347787107588374,678.2632109760889,2.62960506126757,13.533216191862493,44.24885339837829,682.5523526507859,2.6423839814774834,-1.0,608.3869419189203,2.4086024530042165,16.01566877067236,-8.008904509489355,609.1734887166548,2.411237284138404,15.979973291075934,-8.42114987985974,602.1933308349072,2.60952632811997,-1.0,283.4215983333333,598.600653111887,2.5968014363873313,-1.0,281.24880444444443,595.9819916057293,2.5874641965106076,-1.0,279.6587944444444,609.843598882767,2.413479200467701,-8.772375620600485,299.0762611111111,609.478662876179,2.412258599564681,-8.581100620600466,298.88498611111106,608.198181875219,2.407969589255938,-7.90997339837827,298.21385888888886,609.843598882767,2.6363021091917678,-1.0,609.478662876179,2.6350345567279527,-1.0,608.198181875219,2.630579375618632,-1.0,283.0732530555555,275.893695,-7.179558055555503,281.98760277777774,274.37555249999997,-7.612050277777769,280.49273138888884,274.3321672222222,-6.1605641666666315,-10.252298318907492,76.79233773198848,69.87626905716854,-0.13350678754811254
2025-04-13 09:25:32,9720,0,0,75.827642,73.453158,64.77308,43.51168,41.480379,42.254141,41.785631,36.644319,37.237212,42.272811,35.565818,34.720027,34.990114,39.943708,51.665345,41.660551,40.756278,47.722972,58.546393,66.354291,58.355631,51.548065,51.2226,50.439498,49.510817,52.383668,53.166649,50.889809,80.863959,60.4633,49.397836,29.211499,30.498781,29.355172,31.000608,29.438096,28.984937,49.438375,47.845072,47.669617,75.454395,63.547981,45.33769,27.01468,42.732843,70.980695,58.099705,42.793044,25.040719,41.820574,50.483404,47.260272,46.687965,47.106095,43.881363,48.939519,45.682447,35.782391,36.483385,32.410038,32.260998,32.499894,32.417098,36.43951,42.865302,33.148584,41.540389,32.67111,38.0574,32.495383,39.587243,36.205174,42.566067,35.904185,39.556956,31.199551,37.408458,31.995918,38.873578,35.423347,41.358525,33.352934,40.274861,31.210245,37.637865,32.453783,39.335143,34.741131,38.660539,34.562802,37.700007,31.038304,36.26735,32.471404,36.706844,36.448402,41.405351,35.074931,40.99155,32.376009,38.078839,37.165744,41.235385,38.027697,42.772537,42.073481,41.643511,34.886894,41.926535,38.414568,43.371309,83.885238,91.903972,150.365864,90.748351,75.88998,90.422571,146.527999,75.86791,76.699635,71.494334,70.931853,71.102882,75.183746,75.920362,22.096054,157.882363,5562.668247,0,205.949997,0.14734,-19.5,206.660004,0.13366,0.607,206.539993,0.13142,16.388,204.25,13.583,-3288,119.339996,2.014,119.699997,51.917608,47.857462,45.312816,-2.519772,93.132814,37.283388,46.850258,33.642301,-1.847717,0.20643,0.783635,0,157.882363,22.096054,1189913.4553707908,253699.85088887796,1189913.4553707908,253699.85088887796,280.8404759259259,282.5608438888889,336.77666611111107,338.9088133333333,305.7879727777778,297.46463870370366,281.4001431481481,274.06238925925925,301.9751322222222,306.4299844444444,5562.668247,254.1785873292242,153.8013153691376,553.3287828158277,0.8263077695058901,2.398145396131782,307.1779609740476,290.09345423983973,609.1569416816365,1.3055941984859092,2.3442868391625407,596.5690269710426,2.559858372845326,5.046411657825008,-1.0,599.431372665159,2.570019334668163,5.010269852426834,28.382256559664683,671.2972602350692,2.537464611842048,21.894720962561788,29.59870513706346,675.739075601054,2.550612233777145,-1.0,286.1767380478559,1.2928146547539598,480.2060322248778,1.389988196269826,263.255770594614,1.2168251827749896,494.2174025273715,9.713322270343951,599.8558372425451,2.5715208641228986,-1.0,282.81546444444444,596.1030027060975,2.5581981518608923,-1.0,280.55982777777774,593.7594000921363,2.5498237372987966,-1.0,279.14613555555553,270.95816835489165,1.2425959426037303,6.8813170851587415,300.29664388888887,262.7874252931621,1.2152502669358418,9.886630418492075,297.29133055555553,256.1076242886035,1.1926871068852576,12.372019307380981,294.8059416666666,270.95816835489165,1.2872311471073512,0.293238544359623,262.7874252931621,1.2550854689541147,0.2727875272769994,256.1076242886035,1.2288055172290446,0.25606827378675007,282.5232433333333,275.44604888888887,-7.077194444444444,281.42612777777777,273.3363988888889,-8.089728888888885,280.2510583333333,273.40472,-6.846338333333279,333.3132563764286,71.86588756991023,385.1205221872133,4.6379898397857495
2025-04-13 09:26:32,9780,0,0,75.026865,73.557372,64.887777,43.199423,41.190656,41.460775,41.615672,35.472818,36.034839,41.399135,34.705217,33.523061,34.020004,39.176778,51.239581,40.599208,39.792808,46.871758,57.71841,66.405723,54.916493,50.1913,51.037468,47.039277,48.647946,51.889981,53.072035,50.010549,86.563059,64.834025,49.221298,31.245516,31.787786,32.083943,31.061994,30.43257,30.77175,49.344951,47.877953,47.838677,83.286918,65.457944,44.357741,27.922095,41.703316,82.882512,59.796291,41.714032,27.277592,40.675662,50.121309,46.66009,46.211122,46.036189,43.209456,48.152262,45.081786,35.684392,36.238408,31.804922,31.349603,31.896689,31.882235,36.510442,42.895276,33.227274,41.572962,32.757407,38.057303,32.543323,39.592631,36.23405,42.63161,35.964234,39.589398,31.296946,37.392385,32.019352,38.889562,35.505872,41.37006,33.482482,40.336786,31.2564,37.646988,32.465634,39.321143,34.757212,38.667714,34.648536,37.733897,31.099215,36.302186,32.501513,36.676651,36.466001,41.39337,35.070895,40.964217,32.365731,38.034143,37.173622,41.229803,38.063174,42.819661,42.074206,41.645116,34.87299,41.939106,38.457091,43.403918,82.185147,94.953039,154.369127,90.231247,76.157714,90.548532,149.957838,75.825683,76.269083,71.472249,70.959181,71.140389,75.207137,81.378688,27.965199,126.939381,5551.628402,0,205.929993,0.14516,-19.195999,206.729996,0.13001,0.454,206.440002,0.12706,15.794,204.350006,13.208,-3198,119.290001,2.028,120.800003,44.099532,39.235975,36.592266,5.121766,78.666788,37.310823,46.219992,33.142708,-2.161447,0.214978,1.04334,0,126.939381,27.965199,976569.1136254169,294166.179461643,976569.1136254169,294166.179461643,280.4264946296296,282.1234788888889,338.6821322222222,341.1328483333333,305.5006927777778,302.17453499999993,281.04999555555554,273.7848378703704,301.0306372222222,308.12391055555554,5551.628402,258.40196296776634,163.88131304962224,558.2159876789153,0.8653516753724351,2.391403064844592,299.15145290786654,267.8340022046923,601.798698790349,1.2336245704274338,2.349997876789118,594.4260924327235,2.5258501120875003,5.915215352851858,-1.0,597.2707627638507,2.5359636120552467,5.872106522973494,23.721515921122545,681.1696849477256,2.5991932985787773,17.239748301621095,39.530679314355666,686.1350621908774,2.61380136542182,-1.0,614.612801145542,2.3923851687792523,20.349299507096852,-6.34923986991123,607.9149440875976,2.3703406644965903,20.76157926765931,-3.023082092133393,598.2684119884048,2.5394961092989403,-1.0,282.71738777777773,593.738297710067,2.52339563901398,-1.0,280.01541166666664,591.285033850271,2.5146114170536378,-1.0,278.5466844444444,610.5125107787932,2.378918643667857,-4.311357647688965,303.4628105555555,606.8412443841121,2.366784290183456,-2.4912793143556655,301.6427322222222,606.3873736179487,2.3652790661611647,-2.2666093143556623,301.4180622222222,610.5125107787932,2.582258554996772,-1.0,606.8412443841121,2.569549627442655,-1.0,606.3873736179487,2.5679718259531117,-1.0,282.2559441666666,275.35077777777775,-6.905166388888858,280.9964752777778,272.9151458333333,-8.081329444444464,279.89756722222216,273.08858999999995,-6.808977222222211,-13.48885165487411,83.8989221838749,66.55688380218362,-0.16077502909169225
