Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 09:27:32,9840,0,0,74.96469,73.49255,64.975325,42.609486,40.486076,40.715487,40.952992,34.559299,35.139669,40.671531,33.967075,32.820048,33.316985,38.386881,50.615154,39.890299,39.153744,46.406161,55.087281,64.974641,57.477374,49.16071,53.512312,49.318035,46.862019,51.586434,52.643551,51.410912,77.994119,61.510681,48.847356,28.325303,30.686591,29.184966,31.068956,29.211619,29.237488,48.569499,47.308183,47.173669,77.882568,59.75717,43.600448,26.708553,40.870256,76.456816,51.334892,41.205454,25.96223,40.219816,48.97593,45.883303,45.692547,46.266866,42.370168,47.815313,44.515873,34.767275,35.311669,31.120111,30.778756,31.190515,31.142007,36.548299,42.903416,33.274218,41.582479,32.813716,38.079552,32.60353,39.615798,36.263511,42.596273,35.990409,39.592088,31.324617,37.416458,32.059609,38.905247,35.564606,41.400214,33.555382,40.346521,31.261792,37.687405,32.490301,39.354872,34.803109,38.715153,34.759643,37.753417,31.134494,36.348301,32.537173,36.712039,36.500956,41.416234,35.122978,40.990393,32.46203,38.060625,37.222684,41.246827,38.046252,42.846312,42.074171,41.688176,34.860538,41.929807,38.456955,43.406855,75.579981,88.800729,151.656759,77.486822,76.011261,76.396793,148.195679,75.848486,76.756953,71.296644,70.959405,71.12661,75.226363,76.163755,33.25582,121.087271,5561.443974,0,206.020004,0.1299,-16.962,206.720001,0.11696,0.502,206.570007,0.11343,13.914,204.949997,11.726,-2804,119.260002,2.011,120.400002,37.495116,32.248208,29.853214,11.35224,75.67494,37.340113,45.617448,32.385056,-2.468618,0.222906,1.296915,0,121.087271,33.25582,936220.237238147,330643.72563574,936220.237238147,330643.72563574,280.12282555555555,281.936285,337.703155,339.6259772222222,298.42045666666667,298.39694499999996,280.7152487962963,273.3639197222222,297.36110055555554,304.7059605555555,5561.443974,261.8477464597239,172.18866252950082,562.1683918773291,0.8970308480198792,2.386368581953033,297.4916886908891,263.31789207675746,600.2082063190529,1.218761032372004,2.3511970870556835,592.5760967747602,2.4986069116621152,6.714129693048318,-1.0,595.6387074858638,2.5095047562104047,6.660359260516612,20.08853854027609,680.2731048773105,2.6036155724134336,16.500604728375905,40.211466309110904,684.1445620073796,2.6150471306911554,-1.0,602.0695875935571,2.3574442613496545,20.14982092860284,-0.9287679757775891,602.0225015446042,2.357286470880147,20.15277954266982,-0.9052563091108823,596.6089280030413,2.512942537036364,-1.0,282.50964222222217,591.6858871949685,2.4954259866640904,-1.0,279.59469333333334,589.4464922677907,2.487397442035171,-1.0,278.2641411111111,602.6338680210863,2.359334259658534,-1.2105996424442083,298.7022883333333,602.5098079264826,2.358918886321704,-1.1486268646664826,298.64031555555556,600.9231050784256,2.353598736467866,-0.3565424202220129,297.8482311111111,602.6338680210863,2.534136088769217,-1.0,602.5098079264826,2.533702344392023,-1.0,600.9231050784256,2.528145075740987,-1.0,281.7220091666667,274.83859555555557,-6.883413611111109,280.9165036111111,272.5663519444444,-8.350151666666704,279.5072336111111,272.68681166666664,-6.820421944444433,-9.44640476984398,84.63439739144667,78.2035172837534,-0.11161424977309112
2025-04-13 09:28:32,9900,0,0,74.501497,73.50388,64.864086,41.949926,39.883395,40.049089,40.422233,33.966575,34.465657,40.175753,33.184973,32.102416,32.623816,38.020631,50.038444,39.288268,38.625249,45.732326,55.233614,64.509753,55.383145,50.961109,52.618374,48.794025,47.154777,50.048966,51.993442,49.259947,79.807396,59.850675,48.159436,27.133947,29.286497,27.518483,30.51751,28.418502,27.191312,47.975954,46.623096,46.608236,74.778595,61.894816,43.159067,24.432544,40.572211,70.153429,55.969477,40.381564,22.994463,39.475032,48.758501,45.486439,45.801505,46.095456,41.922979,47.168918,43.984663,34.026725,34.812067,30.145457,29.955091,30.083935,30.03297,36.600844,42.92657,33.343408,41.597303,32.902507,38.094279,32.645487,39.635003,36.27837,42.667674,36.078096,39.644997,31.447594,37.424742,32.09465,38.937706,35.622899,41.414098,33.688641,40.376918,31.325958,37.663867,32.52221,39.338669,34.839149,38.743073,34.864871,37.779714,31.229186,36.361807,32.575206,36.737397,36.539155,41.396136,35.167564,40.980081,32.462283,38.043036,37.260348,41.243498,38.106958,42.900071,42.122056,41.71014,34.908855,41.987905,38.524252,43.446974,83.440079,91.186871,153.372837,90.090492,76.276244,89.594655,149.742826,75.814952,75.761356,71.215834,70.947503,71.153748,75.222121,75.255904,34.935334,179.231287,5395.714737,0,205.889999,0.14199,-18.849001,206.509995,0.12876,0.451,206.270004,0.12466,15.467,204.289993,12.967,-3134,119.120003,2.032,120.699997,34.938589,29.93822,27.160717,13.220847,102.036595,37.379213,45.341591,31.509374,-2.772174,0.230912,1.54689,0,179.231287,34.935334,1337109.098562259,342223.566543838,1337109.098562259,342223.566543838,279.7611235185185,281.5771766666666,338.5626811111111,340.5793538888889,305.42249555555554,296.9906333333333,280.56199472222215,272.8774300925926,301.7278216666666,306.031595,5395.714737,262.88153741448576,174.69605588083624,563.3474925561179,0.906506443469936,2.3849344856130945,312.1191629480835,304.1718234109966,613.3703062472694,1.3500556047839938,2.340698024543732,591.5333885761822,2.488839816344151,6.979671213110098,-1.0,594.6065129293977,2.4997891147779683,6.923075627910681,18.695639252180854,670.6872258440268,2.5170269528549887,24.987320753500175,26.44351816302759,674.9886100595586,2.5296941046419414,-1.0,285.11853172643197,1.2883502179880881,481.3837332952912,6.6966673925279565,261.9869554566448,1.2115555317651967,495.4250864692475,15.12852961475022,595.5394771115589,2.5030992324362,-1.0,282.1274644444444,590.8380342955522,2.4863524575108156,-1.0,279.34948166666663,588.2354145000513,2.4770099249594097,-1.0,277.8064244444444,269.3526228480269,1.2362434846845838,12.4094985036391,299.7096644444444,261.7856468739753,1.2108776184039254,15.203276836972407,296.9158861111111,254.902209500068,1.1875937725398198,17.7728135036391,294.3463494444444,269.3526228480269,1.2665795315162278,0.24355131111036202,261.7856468739753,1.2377947942978025,0.22408148478273207,254.902209500068,1.2116102343564394,0.20637040301550214,281.5513722222222,274.4941088888889,-7.05726333333331,280.89915583333334,272.06681888888886,-8.832336944444478,279.2354561111111,272.07136249999996,-7.164093611111127,329.5464331195374,76.08071291462909,385.5686941175948,4.331537133324772
2025-04-13 09:29:32,9960,0,0,74.239975,73.449432,64.82575,41.600695,39.521362,39.545612,40.013703,33.479664,34.057618,39.772374,32.688233,31.585127,32.090662,37.48974,49.854459,38.843271,38.005987,44.969165,59.038371,67.222265,57.180273,49.963885,50.083413,46.88443,47.109066,50.213184,52.193735,49.978173,85.770455,63.771849,48.033691,29.130238,30.108858,29.415055,30.72309,29.489844,29.190138,47.875861,46.595985,46.559269,82.649982,63.570168,42.997054,26.157987,40.12684,82.026333,57.495202,40.245094,25.748579,39.196277,49.930689,45.505637,44.9991,45.112518,42.125693,47.158079,43.645384,34.267495,34.934146,30.222701,29.86203,30.212002,30.243956,36.67442,42.931081,33.423133,41.601892,32.961383,38.11626,32.714311,39.631273,36.312696,42.522961,36.109076,39.610593,31.484557,37.429822,32.161176,38.930002,35.686051,41.414335,33.746805,40.366331,31.343319,37.716673,32.573134,39.357591,34.861725,38.747886,34.985005,37.754378,31.269584,36.382462,32.649328,36.759124,36.569737,41.40806,35.192457,40.991151,32.612688,38.053109,37.269105,41.255296,38.095392,42.905259,42.112397,41.74269,34.875161,42.007805,38.50607,43.445138,81.890182,94.519455,156.043403,89.90577,75.932546,89.942735,152.304059,75.81594,77.015261,70.88497,70.853539,71.117094,75.273479,80.773095,31.159868,140.889249,5559.707828,0,205.940002,0.14353,-18.833,206.679993,0.12836,0.456,206.410004,0.1251,15.499,204.619995,12.953,-3134,119.269997,2.035,120.300003,39.084182,34.047545,31.295585,8.949509,85.449049,37.401456,45.219837,31.623722,-3.08081,0.238956,1.801536,0,140.889249,31.159868,1072750.063667493,316192.645912076,1072750.063667493,316192.645912076,279.6825627777778,281.571155,339.98558833333334,342.06300166666665,305.3198722222222,301.75125370370364,280.49435379629625,272.94095648148146,300.86676777777774,307.88303055555554,5559.707828,260.5186874988216,168.97540250892294,560.647893370902,0.884829782085264,2.3882631619411745,302.9143529760575,278.1802997517014,605.3206286817236,1.2673388139869652,2.3473151363894864,592.3709680086715,2.505742496183386,6.411460454874264,-1.0,595.5482092080289,2.517064461107528,6.3584291119203655,21.0524675011784,681.2300439709376,2.583753600635573,19.09592404071743,37.07123535727584,685.4948559643044,2.596259517816649,-1.0,610.319195817141,2.3637516065695143,22.94467756616198,-2.4055192461647152,274.9628384954166,1.2566967017804587,486.75426182613825,1.1630992723538611,596.3682499183902,2.519974322602669,-1.0,282.0576061111111,591.6605864295491,2.503200616690504,-1.0,279.25947444444444,589.0977360127177,2.4939981049748314,-1.0,277.7306077777778,605.5459283687379,2.3480587772211066,-0.10812202394248516,303.022475,273.6885942360947,1.2524706342459953,1.6254740871686408,301.28887888888886,272.7355290092887,1.249305520743208,1.971945753835314,300.9424072222222,605.5459283687379,2.5522036909959107,-1.0,273.6885942360947,1.2867709738381412,0.26734885438781414,272.7355290092887,1.2831126365574028,0.2649155325461181,281.88231277777777,274.59490027777775,-7.287412500000016,280.4032272222222,272.0624252777777,-8.340801944444479,279.19752138888884,272.16554388888886,-7.031977499999982,317.40812951325495,85.6818347629087,70.91084815379656,3.704497346392722
2025-04-13 09:30:32,10020,0,0,75.500257,73.522277,64.966029,41.314601,39.297159,39.230118,39.889011,33.161088,33.661655,39.197956,32.590964,31.607741,32.153302,37.209334,49.44484,38.629351,37.730854,44.993814,53.014939,66.102368,56.321527,51.081676,51.244305,46.916459,47.38737,50.064894,51.154835,50.761389,76.599318,60.098208,47.979962,27.323583,29.553311,28.056985,30.558193,28.68072,28.287157,47.770705,46.528346,46.414688,76.440235,57.659241,42.345133,25.713999,39.742019,74.863765,48.054459,40.082258,25.218965,39.080553,48.214116,45.020901,44.589866,44.980173,41.730222,47.030701,43.515568,33.828478,34.67729,30.180293,29.783944,30.354145,30.349374,36.720211,42.925148,33.460926,41.613795,33.035648,38.13503,32.780787,39.623311,36.348968,42.527327,36.157211,39.62766,31.569969,37.457256,32.201251,38.946301,35.717478,41.416507,33.835049,40.396594,31.364577,37.751167,32.598066,39.389663,34.907724,38.753502,35.094844,37.778461,31.333968,36.395078,32.666005,36.774248,36.588849,41.426176,35.222331,41.023891,32.664895,38.075532,37.289781,41.268628,38.089784,42.925589,42.116722,41.764604,34.871099,42.003231,38.552117,43.450976,75.215428,87.655904,151.894034,76.780564,75.896509,75.322452,149.04756,75.755651,76.782672,71.062857,70.903772,71.165615,75.480089,74.994884,13.690757,106.674242,5265.260504,0,206.089996,0.12115,-15.802,206.779999,0.10944,0.468,206.630005,0.10565,12.791,205.259995,10.931,-2588,119.290001,2.015,120.199997,63.266138,57.631309,55.368434,-15.286176,67.879303,37.429957,44.675141,31.528921,-3.37943,0.246466,2.046022,0,106.674242,13.690757,836845.904649194,195747.370561049,836845.904649194,195747.370561049,279.521732037037,281.5003894444444,338.1764222222222,339.75779666666665,298.0280911111111,297.57654037037037,280.19174499999997,272.88828925925924,297.1585711111111,304.0699466666666,5265.260504,247.13137350028526,137.218948635205,545.0837809452328,0.7605645997779453,2.410961417200068,293.16746914755987,251.68205492212343,595.9671248080917,1.1800390048809493,2.3544021458087,596.4343774882215,2.6060905806051844,3.8655805294574295,-1.0,599.6813397856318,2.6176657662231557,3.8348015363964465,34.369015944159145,683.8285976964752,2.6331314349414923,14.51528178065591,45.008953074662315,686.976505616603,2.6424182093915007,-1.0,605.4202678490192,2.3863828003208,17.57932318673326,-4.860621963551239,604.5436035143091,2.3834390202100026,17.624979955215995,-4.409071222810496,600.5490973787324,2.6207454977229725,-1.0,282.0277566666666,595.412555943346,2.6024308854169753,-1.0,278.8972961111111,593.3595076102858,2.5950529460373004,-1.0,277.6401433333333,605.224799977906,2.3857268188704865,-4.759929741329017,297.9273988888889,605.05322424537,2.3851508356369204,-4.671550296884561,297.83901944444443,603.3524229974159,2.3794319507458512,-3.79573363021791,296.9632027777778,605.224799977906,2.637241624064331,-1.0,605.05322424537,2.6366391963260996,-1.0,603.3524229974159,2.6306555418996553,-1.0,281.27083805555554,274.4016022222222,-6.8692358333333345,280.2527886111111,272.02895472222224,-8.223833888888862,279.0516083333333,272.2343108333333,-6.817297499999995,-8.10922602608764,84.14725791084334,78.408329847456,-0.09636946262324579
2025-04-13 09:31:32,10080,0,0,74.793971,73.497161,64.927833,40.970504,38.948669,38.93499,39.561926,33.011294,33.443243,39.09708,32.34601,31.542896,31.974572,37.01185,48.928355,38.440654,37.589574,44.757432,56.421772,65.404333,57.23257,48.394603,50.798968,47.108484,46.959024,50.316102,53.060824,49.753774,81.901033,59.426722,47.191938,27.162755,28.89307,27.085308,30.083772,28.221118,27.543946,47.110539,45.778688,45.77475,75.747251,60.544395,42.159395,24.254696,39.780381,71.561681,52.885145,39.920025,23.39053,38.969071,48.394826,44.781771,44.367702,44.921937,41.392821,46.837085,43.425422,33.468061,34.405884,29.572256,29.512054,29.873237,29.875817,36.816996,42.958848,33.530736,41.621333,33.111717,38.129439,32.820067,39.633538,36.360123,42.633274,36.267639,39.666638,31.67084,37.441815,32.231539,38.969774,35.800849,41.432431,33.936918,40.443023,31.445852,37.741919,32.639458,39.36664,34.920494,38.782539,35.203812,37.830008,31.42159,36.416616,32.706322,36.803517,36.634939,41.465393,35.28357,41.019116,32.62049,38.061611,37.29707,41.285827,38.136644,43.012998,42.130954,41.781921,34.876147,42.01858,38.595859,43.47076,83.82238,91.07379,151.068077,90.820422,76.124724,90.263803,147.898388,75.676961,75.779095,71.142019,70.991763,71.11186,75.219286,75.738971,24.83576,152.976759,4900.52026,0,205.830002,0.13271,-17.466,205.369995,0.12061,0.388,206.320007,0.1154,14.149,204.479996,12.009,-2864,119.209999,2.027,120.099998,46.037179,41.004636,38.765266,1.154759,90.973825,37.46767,44.547413,31.117885,-3.658733,0.253523,2.271879,0,152.976759,24.83576,1156090.5078525627,272589.45801031997,1156090.5078525627,272589.45801031997,279.3113625925926,281.39282499999996,337.5379933333333,339.29893166666665,305.8280122222222,297.818512037037,280.1207850925926,272.65993601851847,301.94021111111107,305.9687722222222,4900.52026,256.2090338659772,158.6336725423847,555.683934390764,0.8451097150999658,2.394821900721321,305.9799159641363,286.72476085811826,608.0966232291279,1.2948366340636632,2.3451404141610395,593.3498277010543,2.5355418602835553,5.480682126593141,-1.0,596.8173411000647,2.547910310573872,5.432219403986191,25.183791134022783,673.8580016347477,2.5497293088917012,21.07972444799251,31.558077369197008,677.5087837604858,2.5605171042556227,-1.0,286.2977504936717,1.2934407372794698,480.0102211114109,0.15190374191411138,264.2116640351942,1.2202668309462599,493.5404613087406,8.161403927099286,597.146464176824,2.5490795224522764,-1.0,281.5899655555555,592.490225006421,2.5324614288671103,-1.0,278.7941083333333,590.4260815311535,2.5250410389682147,-1.0,277.5500138888889,272.5388254782413,1.2480846372277141,5.10711985302521,300.8727961111111,263.2252363082423,1.2169526256754835,8.52588763080297,297.4540283333333,256.9671201219829,1.1958311562291737,10.851204297469678,295.1287116666666,272.5388254782413,1.2896887028785167,0.28687842291199217,263.2252363082423,1.253337177604545,0.2634214703170194,256.9671201219829,1.2289113558767557,0.2476599489491046,281.2546102777777,274.2260958333333,-7.028514444444397,280.1748997222222,271.78453055555553,-8.390369166666687,278.9328452777778,271.96918166666666,-6.963663611111144,329.13816366586013,77.04066053468296,387.560251141076,4.272265598212068
2025-04-13 09:32:32,10140,0,0,75.443025,73.447562,64.889697,40.888876,38.870807,38.788726,39.528414,32.802339,33.316948,38.936376,32.358357,31.51307,31.968806,36.644681,48.83859,38.150549,37.447577,44.8699,57.072233,66.17771,54.545939,48.836291,51.15895,47.582734,46.530852,48.787162,51.538744,49.291783,84.571036,62.616001,47.424677,28.970406,29.746451,28.840618,30.359901,29.156247,29.009048,47.243291,45.788978,45.875601,81.568608,60.810627,42.135065,26.197832,39.588328,80.890702,53.247638,39.91868,25.839612,38.919053,48.611825,44.940918,44.31131,45.10514,41.181181,47.019687,42.916176,33.790885,34.635401,30.098966,29.756108,30.267475,30.314499,36.849736,42.950509,33.565415,41.599814,33.12197,38.132198,32.855301,39.662236,36.411513,42.717642,36.315283,39.646194,31.721905,37.423331,32.234738,38.97467,35.857147,41.461505,34.001573,40.44594,31.438556,37.705766,32.627534,39.381746,34.978253,38.809571,35.324493,37.848032,31.467388,36.426262,32.736023,36.821947,36.685675,41.465682,35.332246,41.033999,32.619964,38.097941,37.338298,41.284854,38.199709,43.024759,42.121678,41.824082,34.907143,42.062561,38.616072,43.495677,81.048456,93.140668,152.051048,88.771251,75.699846,88.74984,148.298858,75.740734,75.916705,71.058891,70.92464,71.145742,75.149963,79.742243,31.454374,125.479268,4776.515586,0,206.020004,0.12706,-16.631001,206.600006,0.11446,0.374,206.350006,0.1094,13.328,204.669998,11.392,-2699,119.220001,2.036,120.300003,38.132597,32.842985,30.6266,9.29208,77.928946,37.492178,44.511092,31.477222,-3.934669,0.260409,2.49458,0,125.479268,31.454374,966501.989297876,318223.19321711804,966501.989297876,318223.19321711804,279.3497077777777,281.49427055555554,337.76047666666665,339.8450266666666,304.6895838888889,301.11858259259253,280.10060648148146,272.85956796296296,300.3991422222222,307.11703777777774,4776.515586,260.7081622737787,169.432793134684,560.864971802499,0.8865705413778194,2.387989504458686,298.74211634528587,266.7175799770372,601.4084707825488,1.2299586217765202,2.350292423049711,591.7365830675565,2.502344586217449,6.46524564381815,-1.0,595.344807241759,2.5152117419862283,6.404385790853589,20.78610828177682,679.5768793106902,2.5962172440528732,17.105068668666483,39.01836032138078,683.7903677528808,2.6086536754784517,-1.0,613.3829331030723,2.3899821503423686,20.18537634875416,-5.947467543603011,606.2058066378144,2.3662873826820547,20.626203087203145,-2.3764662473066664,595.7241236209552,2.5165587138385517,-1.0,281.71926499999995,590.7812272550138,2.498921170606655,-1.0,278.7805916666666,588.7173148723083,2.4915014206800574,-1.0,277.54926666666665,608.6968667735318,2.3745431226142517,-3.6140147658252317,302.3561311111111,605.3382422062595,2.36340418230557,-1.9459992102696901,300.68811555555556,604.5787250382325,2.360876668825885,-1.569384765825248,300.3115011111111,608.6968667735318,2.5619923455347577,-1.0,605.3382422062595,2.5503456665516158,-1.0,604.5787250382325,2.5477008267406562,-1.0,281.3590952777778,274.37952388888885,-6.979571388888928,280.21012499999995,271.99863166666665,-8.211493333333294,278.73259916666666,272.2005483333333,-6.532050833333358,-14.469223570257896,84.23207206893119,66.19394620761784,-0.17177807947567797
2025-04-13 09:33:32,10200,0,0,75.647113,73.512504,64.892463,40.856904,38.795066,38.740782,39.506063,32.836269,33.272023,38.761582,32.510893,31.737094,32.215312,36.73842,48.680676,37.935755,37.368843,47.289312,52.711745,62.377035,56.739241,49.828987,50.248194,47.596156,46.216569,49.510939,51.081214,49.732588,76.433188,59.528324,47.578872,27.498624,29.748311,28.099969,30.42996,28.789536,28.665061,46.888123,46.041154,46.124689,76.339666,54.794644,41.793317,26.219559,39.290067,74.71081,44.06176,39.904265,25.763416,38.961661,47.466773,44.776932,44.397923,44.649009,41.132906,47.173134,42.953614,33.764359,34.430829,30.30488,29.958491,30.645863,30.720472,36.918226,42.963604,33.619748,41.631618,33.138556,38.170444,32.927144,39.669195,36.414959,42.561187,36.354665,39.661166,31.758418,37.490894,32.319202,38.984282,35.89603,41.440737,34.013543,40.447685,31.475073,37.780374,32.686164,39.398114,35.035062,38.816684,35.402107,37.829254,31.51261,36.462778,32.780712,36.834665,36.699723,41.457215,35.365044,41.058204,32.780498,38.078162,37.357407,41.296884,38.181752,43.008666,42.134539,41.844423,34.885974,42.054005,38.62152,43.465553,75.206654,86.871577,147.274605,76.467123,75.763376,75.321402,144.569438,75.64542,76.818426,70.935038,70.799169,71.096691,75.288224,75.077912,34.91128,117.459462,4696.439116,0,205.960007,0.10978,-14.187,206.759995,0.09863,0.421,206.550003,0.09445,11.252,205.309998,9.767,-2276,119.309998,2.006,119.900002,34.384447,28.598892,26.70984,13.194425,73.772358,37.51426,44.229526,31.637482,-0.10554,0.002719,0.084683,0,117.459462,34.91128,911207.3757407339,342057.7200589599,911207.3757407339,342057.7200589599,279.3123062962963,281.57951888888886,335.6885766666666,337.1914472222222,297.8539572222222,297.4988266666666,279.9441812037037,272.9486012962963,297.15369666666663,303.6342094444444,4696.439116,262.8669185027912,174.66054942766286,563.3308412652983,0.9063725370362741,2.384954528453765,296.4362619008763,260.4607800775633,599.1857297314081,1.209310391196625,2.3519673235226346,590.7815074326612,2.486235014683816,6.990167644614239,-1.0,594.6165867850013,2.4999099900400115,6.9193818325602,18.712600386097677,676.9033310835146,2.5981593547705772,16.139716499834776,39.252314765790345,679.9125791563138,2.607103746464327,-1.0,602.0060491508467,2.361458737005465,19.54442914774384,-1.4176953213459456,601.3001075661712,2.3590872298169994,19.587211520848435,-1.0625647657903414,594.9986364508026,2.501266256363704,-1.0,281.80492888888887,589.5638002166835,2.4818697127642086,-1.0,278.59073166666667,587.7951524856603,2.4755091761639543,-1.0,277.5412583333333,601.9685816264698,2.361332941429155,-1.3988425435681506,297.8351044444444,601.8653192750114,2.3609862013771945,-1.3468858769014673,297.78314777777774,600.0655978825905,2.354933266206931,-0.44196587690146316,296.87822777777774,601.9685816264698,2.5258211860208046,-1.0,601.8653192750114,2.525459967608482,-1.0,600.0655978825905,2.5191521092307756,-1.0,280.9954736111111,274.31533,-6.6801436111110775,280.1074811111111,272.1120475,-7.995433611111082,278.7295888888889,272.41842638888886,-6.311162500000023,-10.518600133509949,82.28674429851321,74.89728193266785,-0.12782860985909736
2025-04-13 09:34:32,10260,0,0,73.919802,73.437938,64.899639,40.653132,38.603131,38.520139,39.407149,32.686277,33.077779,38.645032,32.270191,31.671506,32.091058,36.561321,48.407737,37.892477,37.311338,44.566669,52.384118,63.931099,58.626546,50.396387,51.204493,49.262059,46.746286,49.364931,50.807657,49.833933,80.00958,58.618178,47.054742,26.834415,28.879182,27.104008,29.860794,28.093701,27.338773,46.504253,45.786335,45.72333,74.524715,58.783797,41.594158,24.385991,39.138934,69.844947,50.162946,39.739366,23.443525,38.84565,47.454587,44.497561,44.307355,45.028497,41.274089,47.035484,43.002367,33.436568,34.276357,29.620918,29.510326,30.163973,30.140263,36.982948,42.967256,33.674124,41.659949,33.163633,38.207041,32.995544,39.682792,36.467119,42.57166,36.389326,39.706705,31.791964,37.485371,32.365252,38.997009,35.942466,41.472778,34.029216,40.471601,31.506841,37.820366,32.733971,39.443684,35.07556,38.844194,35.500196,37.875703,31.581278,36.48762,32.829678,36.846391,36.752599,41.497903,35.415513,41.066951,32.847582,38.11442,37.402097,41.285119,38.202183,43.023706,42.146322,41.871157,34.885446,42.06604,38.642822,43.456014,83.146238,90.08643,147.260482,89.541253,75.727665,88.921896,144.137057,75.707581,76.631797,70.963167,70.95184,71.069397,75.32018,74.746157,27.235396,162.529034,4543.820927,0,205.869995,0.12346,-16.202,205.470001,0.11194,0.384,206.259995,0.10722,12.972,204.550003,11.15,-2644,119.190002,2.017,119.599998,42.837793,37.377209,35.522417,4.216949,95.136757,37.546773,44.260743,31.191401,-0.361914,0.009555,0.288582,0,162.529034,27.235396,1221951.122774738,289134.36511877197,1221951.122774738,289134.36511877197,279.14782703703696,281.50304666666665,335.44836499999997,337.1836011111111,305.11736277777777,296.92393370370365,279.9615237037037,272.7007782407407,301.56457666666665,305.4202388888889,4543.820927,257.9017126679199,162.68157442388338,557.6394751891197,0.8607398170076677,2.3921678043580004,308.2900050766758,293.2356014150612,610.1281307283174,1.315586445035759,2.3434904448246616,592.4732874918311,2.5219304515101744,5.839633988832132,-1.0,596.4103922949378,2.5359752568655294,5.780529628570308,23.601333998746725,667.5748490036947,2.5221189721869006,22.752940384447133,27.158359923324156,671.2069725347595,2.5329187305093455,-1.0,284.28983063436226,1.2864191189067469,481.497199863278,3.1726422988980403,261.79806460586053,1.211702381450103,495.1855206491812,11.366071372972158,596.4283156213269,2.5360389257529867,-1.0,281.51374555555554,591.3600961656114,2.5179378551427356,-1.0,278.4800877777778,589.6448331106055,2.5117670607273426,-1.0,277.4496477777777,269.6600196707568,1.2380517477920718,8.46801618778693,299.8219888888889,261.3961905673585,1.210348583688493,11.515163410009166,296.77484166666665,254.42736017210603,1.1867634277297636,14.115034521120265,294.17497055555555,269.6600196707568,1.275542976475714,0.27086037534532476,261.3961905673585,1.2435004242262102,0.24993705899341218,254.42736017210603,1.2164791597174878,0.23229256984216284,280.91448555555553,274.18136805555554,-6.733117499999992,280.18773666666664,271.7975677777778,-8.390168888888866,278.78234888888886,272.12339888888886,-6.658950000000004,330.6752228859706,71.16445670875692,383.2850183693324,4.646634544534932
2025-04-13 09:35:32,10320,0,0,74.322556,73.408103,64.930632,40.569932,38.561656,38.517952,39.30495,32.540518,33.048601,38.536597,32.272575,31.630443,32.053152,36.544428,48.411641,37.790391,37.259322,45.004441,54.120139,64.384135,55.487049,49.443876,51.638105,47.283966,46.113284,49.055618,51.465304,49.600573,83.711847,62.069363,47.110318,28.795165,29.91364,28.737548,30.166422,29.302301,29.009254,46.637958,45.845594,45.829844,81.075571,59.178803,41.886773,26.277709,39.139707,80.337082,51.490512,39.833761,26.083739,38.87984,47.917479,44.851011,44.145055,44.481677,40.962166,47.237786,43.077485,33.767094,34.520518,29.998678,29.720904,30.442679,30.574409,37.053255,42.992702,33.746314,41.652711,33.192317,38.192051,33.043132,39.712745,36.50029,42.619954,36.480125,39.682963,31.88424,37.485261,32.40251,39.025222,36.02083,41.488149,34.121615,40.510417,31.582643,37.807884,32.789888,39.457073,35.121829,38.862005,35.624425,37.893725,31.657811,36.486642,32.891384,36.900229,36.792286,41.524601,35.469854,41.111669,32.874088,38.1702,37.431403,41.332542,38.216225,43.090342,42.128916,41.921008,34.909125,42.065786,38.694815,43.469964,80.510746,92.340098,148.585762,87.976246,75.758651,87.970988,145.123658,75.739428,76.849505,70.873805,70.917821,71.068059,75.301959,79.382982,38.065535,188.388135,4566.370743,0,205.880005,0.11846,-15.375,206.509995,0.10616,0.438,206.339996,0.10215,12.293,204.720001,10.561,-2476,119.220001,2.011,120.300003,30.530709,25.307164,23.254152,16.579609,105.636104,37.585108,44.239145,31.504047,-0.619849,0.016141,0.493044,0,188.388135,38.065535,1400243.3404081948,363805.541799995,1400243.3404081948,363805.541799995,279.2297874074074,281.61543666666665,335.99647666666664,337.91986777777777,304.2479144444444,300.7656481481481,279.9495252777778,272.87447055555555,300.1004144444444,306.6722766666666,4566.370743,264.74011688886833,179.22180383125433,565.4590639092305,0.9235105082735181,2.382440362263534,314.1168993775475,309.9524110557111,614.9944473898173,1.3680856612631214,2.3391955790630736,589.817252873737,2.472011663277784,7.476650903374987,-1.0,593.8727141362331,2.4864736765454563,7.395661729423349,16.875319777798325,663.216863190585,2.4876466389573393,26.82593574172116,21.87957728911914,667.3701295618803,2.49997244266322,-1.0,281.8327052390498,1.27714197312781,483.634203073737,9.868984933103093,272.23419125859385,1.2454121892757644,489.487254525568,13.351251229399395,593.7521235031438,2.4860454123893314,-1.0,281.5446211111111,588.8213347606273,2.4684412473084736,-1.0,278.64265166666667,586.8890671632674,2.461492447494703,-1.0,277.50208944444444,275.286120221033,1.2555406416322101,12.238095488658644,301.87880388888885,271.2737423623766,1.242216976210946,13.702693266436427,300.41420611111107,270.1543714127746,1.2384883383768683,14.112964933103058,300.00393444444444,275.286120221033,1.2863732187636863,0.24871840787806054,271.2737423623766,1.2712173069743873,0.2383300319408287,270.1543714127746,1.266989119109411,0.2354318885836187,281.1412472222222,274.34100333333333,-6.800243888888872,279.9907588888889,271.960995,-8.029763888888851,278.7165697222222,272.32141333333334,-6.395156388888836,317.5830616151431,69.34414905435187,381.38415795153514,4.579810495132355
2025-04-13 09:36:32,10380,0,0,74.720453,73.390944,64.939375,40.455807,38.402653,38.420314,39.2013,32.564092,33.075607,38.492342,32.426842,31.92649,32.36176,36.499087,48.161354,37.809025,37.210132,43.765342,54.349098,65.382996,55.132678,48.939154,50.061142,48.246416,46.364576,50.385645,51.014488,50.086709,74.62886,58.177426,46.914937,27.350715,29.651786,27.788192,30.226037,28.641333,28.611885,46.744284,45.335468,45.150276,74.808879,53.623976,41.695508,26.151292,39.131827,73.364889,42.4662,39.965282,25.633111,39.064265,47.541237,44.612316,43.631147,44.172734,41.275667,47.331429,43.288225,33.644127,34.453374,30.257544,29.961973,30.947937,30.947947,37.110815,42.983988,33.788862,41.670217,33.175344,38.223904,33.095637,39.704104,36.517284,42.61925,36.534387,39.689401,31.908119,37.483206,32.456492,39.040398,36.074146,41.485246,34.122771,40.498793,31.588704,37.819085,32.829615,39.443743,35.163845,38.886616,35.720463,37.906752,31.710597,36.480661,32.931612,36.862209,36.819297,41.466566,35.526439,41.093492,32.939749,38.130986,37.440782,41.285778,38.208144,43.071775,42.159513,41.899299,34.922703,42.086284,38.658932,43.45711,75.270316,85.62868,144.054947,75.977763,75.604866,74.236576,140.961109,75.670232,76.716747,71.054628,70.894598,71.085155,75.259854,73.678237,32.013517,120.179041,4319.537284,0,206.0,0.10181,-13.257,205.5,0.0928,0.372,206.429993,0.08701,10.185,205.020004,9.027,-2063,119.290001,2.0,120.0,36.976992,31.757563,30.027337,9.937945,75.202165,37.597773,44.086888,31.70215,-0.007375,0.000224,0.005704,0,120.179041,32.013517,929958.2120880369,322078.3483303689,929958.2120880369,322078.3483303689,279.182542037037,281.6674605555555,333.6839494444444,335.4027483333333,297.5820905555555,296.63196814814813,279.8649375925926,272.9845279629629,297.1890644444444,302.9437111111111,4319.537284,261.06540359645,170.29580380623597,561.2739783255372,0.8898514022031105,2.3874767831734194,297.22941996758203,262.60686052126,599.9549171609088,1.2164125534600123,2.3513878754737005,591.312128696693,2.498704075877722,6.554408746813835,-1.0,595.4965854320677,2.5136259666963685,6.482767325803596,20.60205695910554,672.3791957906585,2.5812252598925145,16.66197101112005,36.454529476862376,675.8223882734579,2.591517491288425,-1.0,600.6608043587879,2.3537613578467793,20.08507312967987,-0.3526705879734777,260.9905340081997,1.2109691068846438,494.7699422787594,0.5974518194338998,595.1062084925176,2.512239447430938,-1.0,281.4360761111111,590.2268799293669,2.494812334135211,-1.0,278.5363933333333,588.6145355256649,2.4890136943299557,-1.0,277.57515666666666,261.5331295497342,1.2127976758469792,0.39671996758204386,296.8327,261.8036392415328,1.2137088427365321,0.2967094120264733,296.93271055555556,259.6370132069642,1.2064022835517136,1.0989260786931823,296.13049388888885,261.5331295497342,1.2393321242237545,0.2333565699816172,261.8036392415328,1.2403683001707468,0.23404844924605725,259.6370132069642,1.2320691306725253,0.2285068968634149,280.97043138888887,274.2881947222222,-6.682236666666654,279.76218916666664,272.0998658333333,-7.662323333333347,278.86219222222223,272.5655233333333,-6.296668888888917,330.3215946884933,76.8826103585908,71.7183914318706,4.296440939606877
2025-04-13 09:37:32,10440,0,0,74.594948,73.418875,64.852167,40.549046,38.503194,38.457721,39.385703,32.574813,33.051715,38.444329,32.30995,31.859321,32.219482,36.59212,48.24509,37.63357,37.210242,45.738967,58.206888,66.077919,55.548341,48.476273,49.888321,48.717351,46.438159,49.158883,51.491804,49.814357,82.408124,58.976741,47.037989,27.48631,29.191048,27.510892,29.860858,28.323062,27.904413,47.109854,45.473783,45.474658,75.988922,59.165004,41.625567,24.63164,38.989322,71.757681,50.54362,39.741999,23.776062,38.900112,48.694693,44.752942,43.890358,44.850189,41.015779,47.242073,42.945598,33.87393,34.826489,29.657921,29.545102,30.319096,30.315571,37.150241,43.009956,33.808824,41.678551,33.13799,38.226685,33.137548,39.741495,36.561019,42.691642,36.573958,39.707216,31.930131,37.485609,32.474479,39.052673,36.114806,41.519915,34.181548,40.518793,31.613838,37.818394,32.844926,39.449666,35.197285,38.898279,35.788875,37.915498,31.753719,36.517305,32.957751,36.901646,36.879528,41.529089,35.599647,41.141113,32.966519,38.176798,37.483981,41.317005,38.250089,43.114785,42.138307,41.936116,34.927913,42.065944,38.710122,43.451835,83.933946,90.606694,145.706418,90.81948,75.510193,90.205601,142.398228,75.641849,76.690085,70.942482,70.881615,71.051805,75.225401,75.781376,30.588364,162.37326,4321.264903,0,205.820007,0.12132,-15.877,206.529999,0.10886,0.364,206.270004,0.10453,12.598,205.149994,10.874,-2580,119.209999,2.02,120.300003,38.758042,33.34562,31.462052,8.279947,95.070205,37.626022,44.35826,31.423018,-0.054886,0.001542,0.042891,0,162.37326,30.588364,1220877.0988978199,312252.264707548,1220877.0988978199,312252.264707548,279.15102870370373,281.61781833333333,334.48234888888885,336.3202322222222,305.82748888888887,297.99346796296294,280.0156999074074,272.82945453703695,302.0021922222222,305.7092744444444,4321.264903,260.14837044625585,168.08212957049093,560.2233325909568,0.881426269620545,2.3888014738080225,308.25307282722434,293.13100790621195,610.0960821650552,1.3152544757649682,2.343516972393839,591.6250943546445,2.5052848692019634,6.340599505256862,-1.0,595.7697723575463,2.5200670450985827,6.272279234320436,21.46944788707748,665.5855878728646,2.516320915347025,22.83971993098824,26.229276061664507,669.4316556579419,2.5277880068083456,-1.0,286.28000242473627,1.2929414909315222,480.25101653401606,2.4255839383354783,264.68824689918006,1.2214259303907569,493.45666982236486,10.259604864261405,595.578885470621,2.5193890861439114,-1.0,281.5044383333333,590.5300196251864,2.501357395656017,-1.0,278.4975372222222,588.7789857457809,2.4950581268415304,-1.0,277.45111055555554,273.3082378562767,1.2502000128069481,7.0985594938910594,301.1545133333333,263.59178960099365,1.2177439598104658,10.664782827224371,297.58829,257.2667351576578,1.1964053260574674,13.015472271668784,295.23760055555556,273.3082378562767,1.2859112491162137,0.26833729145339014,263.59178960099365,1.2485616080686242,0.24355935896263883,257.2667351576578,1.224248350090164,0.2274298260428204,281.32989861111105,274.4556719444444,-6.87422666666663,280.0223741666666,271.8175063888889,-8.204867777777736,278.69482694444446,272.2151852777778,-6.47964166666668,326.93684745546443,69.81581551531826,379.30558544812834,4.682847934129357
2025-04-13 09:39:32,10560,0,0,74.312748,73.447797,64.759112,40.546842,38.491713,38.556609,39.413054,32.509886,33.010396,38.311002,32.603112,32.152373,32.549657,36.507232,48.255677,37.55546,37.18948,43.964136,56.530593,64.996,56.102476,48.399166,50.963835,48.615453,45.830336,49.423376,51.417135,48.764973,74.505096,58.325292,47.069215,27.490098,29.575808,27.674181,30.100598,28.499582,28.695457,47.198771,45.506593,45.603311,74.516081,53.236093,41.527558,26.112179,39.197329,73.153462,41.696702,39.958776,25.383635,39.132689,48.12564,44.789961,43.983545,44.614284,40.969061,47.349872,43.043923,33.807749,34.73161,30.291497,29.896507,30.955587,31.062698,37.271559,43.032502,33.958015,41.7212,33.196206,38.262362,33.275665,39.770569,36.644638,42.844886,36.741959,39.783328,32.047543,37.503099,32.552126,39.064566,36.215296,41.575313,34.234219,40.601873,31.745558,37.845598,32.927872,39.473123,35.266967,38.94955,35.971447,37.995089,31.885651,36.534193,33.040503,36.896907,36.926987,41.541091,35.674773,41.1374,32.978327,38.186216,37.513298,41.351956,38.29224,43.172483,42.196114,41.962728,34.956975,42.080779,38.738567,43.470021,75.112976,85.272426,143.181597,75.557972,75.738441,73.908212,140.385801,75.634204,75.604235,71.096063,70.907035,71.028842,75.220287,73.442688,23.914364,112.255888,4333.421783,0,206.0,0.10191,-13.295,206.559998,0.09232,0.323,206.360001,0.08648,10.161,205.270004,9.03,-2082,119.25,2.007,120.0,47.127931,41.586274,40.017492,-0.058716,70.975155,37.687695,44.254402,31.790941,-0.545904,0.014813,0.428893,0,112.255888,23.914364,875329.997479216,266236.6564895479,875329.997479216,266236.6564895479,279.17880537037036,281.67770666666667,333.36433388888884,334.91755388888885,297.3488733333333,296.51567388888884,279.95800129629623,273.0338562962963,297.10165333333333,302.7457922222222,4333.421783,255.5384107369476,157.03483890203103,554.9071712917487,0.8389062429580578,2.395902434811539,294.88463862572775,256.2806619787528,597.6674770514273,1.195416694499966,2.3531128588836516,593.3602264957099,2.5397810259673603,5.3482328078715415,-1.0,597.5182555435172,2.5546084970695646,5.291788647986654,26.139295929719054,673.2439364386345,2.593984045771046,15.576174481515805,38.47969526316109,676.3320029647509,2.60322586442547,-1.0,602.5173565048093,2.3694912545539206,18.649119114514985,-2.4642347076055557,600.8791125830091,2.363974018831704,18.742745836127924,-1.6310352631610954,597.2582314828609,2.553685115329927,-1.0,281.5217861111111,592.139781212121,2.535403702782378,-1.0,278.44308777777775,590.6961917254567,2.5302110694316635,-1.0,277.5715422222222,601.3674174458623,2.3656201394392373,-1.8793035964944238,296.76394222222217,601.379418931287,2.3656605802082136,-1.885406374272236,296.770045,599.8900691905526,2.360635636407204,-1.1283958187166832,296.01303444444443,601.3674174458623,2.568218032315703,-1.0,601.379418931287,2.5682602934612535,-1.0,599.8900691905526,2.563007643229328,-1.0,281.18211138888887,274.4109330555555,-6.771178333333353,279.98273027777776,272.0911122222222,-7.891618055555568,278.7091622222222,272.59952361111107,-6.109638611111109,-7.518886087299279,75.7256808951173,70.72657993382518,-0.09929109911488544
2025-04-13 09:40:32,10620,0,0,74.654568,73.345695,64.750449,40.406308,38.327858,38.43692,39.251879,32.363775,32.844044,38.310918,32.379289,32.043624,32.334194,36.409698,48.145557,37.475258,37.174803,43.614055,54.163818,63.996757,55.865962,49.383154,49.805968,44.577967,45.928745,48.550453,51.709048,50.484572,82.318575,59.11845,46.855444,27.294376,29.031075,27.294481,29.556912,28.033022,27.714299,46.705329,45.139833,45.253669,75.944944,59.325012,41.311409,24.491008,38.895233,71.587107,50.436356,39.873088,23.698479,38.975021,47.759371,44.435173,43.767453,44.325167,40.923095,47.125202,42.967121,33.490198,34.359502,29.544822,29.462321,30.415544,30.425737,37.347955,43.042068,33.997093,41.73484,33.174438,38.259628,33.329347,39.774302,36.680688,42.82182,36.788234,39.766399,32.060713,37.521882,32.606606,39.084626,36.254464,41.568923,34.204301,40.589805,31.76676,37.863048,32.971213,39.487179,35.389688,38.98347,36.044464,37.997946,31.945551,36.537498,33.082938,36.916345,36.987561,41.581967,35.747437,41.207372,33.058349,38.20985,37.564797,41.366445,38.329305,43.19879,42.207991,42.019004,35.024386,42.105868,38.793264,43.456392,84.369585,90.86409,145.709374,91.099203,75.872673,90.581053,142.361563,75.580016,76.178365,71.033946,70.915055,71.018612,75.209262,75.845852,35.078718,168.057201,4357.553931,0,205.830002,0.1209,-15.903,206.460007,0.10951,0.404,206.229996,0.10499,12.689,204.179993,10.91,-2560,119.059998,2.029,120.099998,33.477297,27.933262,26.494941,13.378147,97.471325,37.717771,44.029563,31.283021,-0.055138,0.001474,0.04316,0,168.057201,35.078718,1260066.4908951567,343212.16438152594,1260066.4908951567,343212.16438152594,279.08332240740737,281.55289,334.4619794444444,336.3218744444444,305.9828905555555,297.93715296296295,279.8330907407407,272.75167814814813,302.24421388888885,305.8522722222222,4357.553931,262.9685692897692,174.90746848909217,563.4466104696863,0.9073035866979025,2.3848153023754417,309.5855634128159,296.9152222404641,611.2432102897712,1.3272371291673637,2.3425557525043565,590.3513226022808,2.484104084212447,7.022985743912717,-1.0,594.5289464339976,2.4990072916846815,6.945422095829118,18.58432071023077,664.3440434219293,2.5075767930808133,23.735960140365787,24.876416031628537,668.2621074751415,2.5192588707149772,-1.0,286.7065830865193,1.2940691863716487,480.1228718978537,3.602672857260359,264.53753951904247,1.2206536645944712,493.6686156540937,11.648410449852918,594.2749605863271,2.498104962232442,-1.0,281.40302444444444,589.0683797910189,2.4795008237088747,-1.0,278.32300499999997,587.7216574864871,2.47465516301688,-1.0,277.52393777777775,273.16931986758965,1.2494722037712014,8.480799523927033,301.10476388888884,263.5279854976383,1.2172630608152604,12.021705635038131,297.56385777777774,257.0180639425403,1.1952963309208877,14.442726190593646,295.1428372222222,273.16931986758965,1.2809674494320886,0.2529007782268826,263.5279854976383,1.2443040017965374,0.22808645882316905,257.0180639425403,1.2195484898633808,0.21133159206273547,280.9818177777778,274.2193611111111,-6.762456666666708,279.8423944444444,271.7630952777778,-8.079299166666601,278.67506,272.2725780555555,-6.402481944444446,325.8137830832383,69.81509698793172,377.63746033541,4.666809861190319
2025-04-13 09:41:32,10680,0,0,74.165782,73.364589,64.63613,40.388434,38.275934,38.3956,39.258233,32.2287,32.826295,38.205408,32.341954,31.981144,32.337155,36.357312,47.986041,37.421937,37.100101,44.787169,52.130323,63.224234,56.223562,49.568977,51.512271,45.080993,45.991074,49.892537,52.860347,50.896191,83.052742,61.756743,46.899889,28.767644,29.908337,28.801394,29.826744,29.221692,29.105723,46.703631,45.188071,45.10838,80.922765,57.69063,41.548498,26.490846,38.834813,80.040233,48.915693,39.897624,26.366952,38.963545,46.977739,44.645099,43.874939,44.319503,41.07831,47.231193,43.292563,33.573895,34.328468,29.977809,29.671494,30.724005,30.884433,37.363065,43.053999,34.029446,41.740939,33.13527,38.294207,33.381913,39.788828,36.71872,42.790622,36.848,39.798176,32.074995,37.532392,32.639862,39.098723,36.324391,41.582537,34.207893,40.628153,31.790857,37.868693,33.010233,39.483309,35.400423,39.008277,36.095487,38.001591,31.989318,36.554427,33.116385,36.929447,37.010392,41.570804,35.766101,41.197309,33.149522,38.231192,37.577759,41.363675,38.29473,43.169691,42.216638,42.012709,34.969703,42.072697,38.799312,43.439149,79.89894,91.696727,146.557029,86.834419,75.614611,87.29238,143.062617,75.598239,76.358957,70.95126,70.877776,71.021655,75.289145,79.325262,35.738525,108.777806,4356.693521,0,205.929993,0.11202,-14.568,205.369995,0.10214,0.471,206.360001,0.09703,11.608,204.449997,10.009,-2315,119.120003,1.994,119.800003,32.80228,27.450889,25.800015,14.097609,69.058111,37.731708,44.031359,31.526684,-0.017086,0.000448,0.013556,0,108.777806,35.738525,851349.467263142,347761.373313425,851349.467263142,347761.373313425,279.140002037037,281.6117738888889,334.85145388888884,336.79279388888887,303.6135661111111,300.56032222222217,279.83408824074075,272.88704666666666,299.7605222222222,306.3148483333333,4356.693521,263.3666508724837,175.8751061961949,563.8996776523484,0.9109485675865427,2.3842731900119736,293.8213013738827,253.42966414590737,596.6169869428597,1.1858945685385875,2.353908327895852,590.2750045036365,2.4815260721839003,7.122055809723715,-1.0,594.4610707274949,2.4964563199821685,7.043086480151196,18.24512301640516,676.8438191974844,2.6094541303324226,15.00146189329083,41.03015251500614,680.6995312356469,2.6209355608758838,-1.0,615.7064901235387,2.4178200899872926,17.396512171745165,-9.792264737228379,609.7665734642197,2.3981569679314676,17.693287096554602,-6.7390208483394645,594.1488006119985,2.4953470900713124,-1.0,281.42771611111107,589.11727210351,2.477373476443506,-1.0,278.4547211111111,587.5696813232131,2.4718065229903767,-1.0,277.53756888888887,611.6199426675448,2.404313600383636,-7.691333070561711,301.5126344444444,609.3168683499523,2.3966601701413586,-6.508012515006158,300.32931388888886,608.3622318046155,2.3934789400097602,-6.017716959450581,299.8390183333333,611.6199426675448,2.556324500142375,-1.0,609.3168683499523,2.5484093888281927,-1.0,608.3622318046155,2.5451178413227695,-1.0,280.8230105555555,274.2339897222222,-6.589020833333336,279.87067833333333,271.94147305555555,-7.929205277777783,278.8085758333333,272.4856772222222,-6.3228986111111,-19.49156896058321,82.38274846998956,61.13732907394569,-0.2365977018560337
2025-04-13 09:42:32,10740,0,0,75.517782,73.432785,64.683228,40.25349,38.119876,38.308455,39.112444,32.344154,32.883389,38.1866,32.540091,32.170488,32.561981,36.374319,47.975522,37.365745,37.080383,45.128523,52.908955,62.684955,53.066472,48.408198,53.598422,47.246074,46.030586,49.677175,52.260412,48.898692,74.991271,58.103636,46.6933,27.449302,29.576932,27.907442,29.757526,28.775201,28.84212,46.733381,44.975853,44.958773,74.820207,52.197846,41.423186,26.258567,39.287545,73.602714,41.240513,39.945936,25.760452,39.057124,47.162997,44.465097,43.72854,44.799834,41.020494,47.173378,43.013629,33.409311,34.158834,30.229156,30.02899,31.034084,31.129006,37.40455,43.107044,34.062549,41.764493,33.114633,38.31259,33.419514,39.779416,36.709272,42.74743,36.87816,39.836158,32.114681,37.557373,32.668999,39.096361,36.291032,41.585459,34.192879,40.654649,31.83281,37.925915,33.048691,39.468581,35.384291,38.997952,36.136932,38.05305,32.01803,36.573231,33.111714,36.96268,37.126324,41.601207,35.844624,41.188186,33.230081,38.203809,37.600298,41.361764,38.355957,43.192364,42.274242,42.001758,34.964421,42.059541,38.791657,43.465763,75.283711,85.417576,142.32335,75.951214,75.766582,74.257359,139.709195,75.659071,75.743482,70.921601,70.91356,71.064223,75.176524,73.858726,31.832025,125.518122,4200.452071,0,205.720001,0.09931,-12.936,206.520004,0.08989,0.352,206.330002,0.08408,9.841,204.690002,8.789,-2001,119.199997,1.983,119.5,36.964351,31.694237,30.216987,9.728949,77.948653,37.751523,44.031765,31.664897,-0.149299,0.004283,0.117052,0,125.518122,31.832025,966769.878186354,320827.005092925,966769.878186354,320827.005092925,279.08748555555553,281.57965444444443,332.98844166666663,334.44075,297.5673411111111,296.7452207407407,279.83431398148144,272.96383157407405,297.1965061111111,302.8264311111111,4200.452071,260.9498014849993,170.01644574125189,561.1416653180088,0.8887899000368644,2.387642236198695,298.75304928552407,266.7473757726392,601.4189107821207,1.2300565327587223,2.3502845465308257,591.1991384484493,2.4989845341132866,6.529773170863369,-1.0,595.3940002773387,2.5139484089482997,6.458218968908902,20.629852959445145,669.9551240944032,2.5674811102681585,17.473781557916745,34.23539238114256,672.876822039197,2.5762362000210284,-1.0,263.52400200489956,1.2192456580287188,493.3625656386611,1.18570817441298,261.2986783977841,1.211756927772697,494.69896103176524,2.007828544783365,594.9442267743977,2.5123503295940455,-1.0,281.31294444444444,590.0200170072411,2.4947542928324014,-1.0,278.3851033333333,588.6439937417921,2.4898041173836485,-1.0,277.56440888888886,262.07956924513013,1.2143871672536044,1.7190098410796395,297.03403944444443,261.8225122750875,1.2135216162999476,1.8140453966352084,296.93900388888886,259.99596958767205,1.2073633644800852,2.4904303966351904,296.2626188888889,262.07956924513013,1.2415900285672192,0.23538017723199056,261.8225122750875,1.2406049464994047,0.2347229530051283,259.99596958767205,1.2336053524126451,0.23005298391085208,280.82447055555554,274.14115138888883,-6.683319166666706,279.9634372222222,272.11059611111114,-7.852841111111047,278.71503416666667,272.6397472222222,-6.0752869444444855,329.9004600506652,74.56112381706453,406.4311220895037,4.4245639438063575
