Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 09:43:32,10800,0,0,75.33595,73.341505,64.67481,40.175755,37.975231,38.186369,39.024339,32.347397,32.855359,38.284179,32.402621,32.149364,32.437227,36.465292,47.764138,37.351426,37.110436,44.158042,52.024549,66.152802,55.710631,50.233673,51.947698,45.985401,45.913068,49.743068,51.065161,48.528722,82.231931,58.708605,46.402706,27.523058,28.983325,27.321254,29.229098,28.296876,27.905003,46.656467,44.806819,44.896175,75.889008,58.277053,41.421578,24.931859,39.139746,71.722473,49.403027,39.819392,24.280307,38.915646,47.155285,44.414228,44.041187,44.353308,40.92537,47.096883,43.039814,33.296739,34.352504,29.784825,29.630543,30.637169,30.636281,37.448915,43.074278,34.085453,41.785858,33.079783,38.328395,33.452743,39.794398,36.757495,42.890579,36.922342,39.852853,32.125753,37.549329,32.659126,39.109151,36.347692,41.592492,34.171076,40.667805,31.865721,37.905946,33.061047,39.488899,35.434848,39.031958,36.195854,38.061859,32.058505,36.563027,33.124578,36.94673,37.105071,41.60382,35.877868,41.243648,33.230993,38.231854,37.612012,41.373456,38.372108,43.230364,42.261575,42.015021,35.008839,42.063449,38.834278,43.452415,84.176504,90.410246,143.724944,90.758305,75.682549,90.164646,140.63527,75.556907,75.348773,70.990766,70.965049,71.063083,75.152585,75.71114,34.156721,203.443015,3985.655511,0,205.919998,0.11303,-14.774,206.360001,0.10286,0.444,206.289993,0.09777,11.743,204.690002,10.157,-2366,119.080002,1.999,119.900002,34.04209,29.060962,27.458776,12.360616,111.303772,37.769818,43.988199,31.389677,-0.124395,0.003562,0.0971,0,203.443015,34.156721,1504043.0796723547,336855.21911179693,1504043.0796723547,336855.21911179693,279.00994,281.5371572222222,333.50292777777776,335.2194133333333,305.79350277777775,297.935817037037,279.81011037037035,272.810931574074,302.13694666666663,305.60013666666663,3985.655511,262.40560290147596,173.54083167973823,562.8050590436309,0.9021456748507996,2.385590475799077,317.2626465157061,319.1653855410612,617.4490257447909,1.39655885907263,2.3367377407644683,590.4674218467102,2.4877962957512225,6.884659387714097,-1.0,594.7361166091865,2.5030268113808614,6.807208330832393,19.13155432074626,654.306300296598,2.4500620596580305,29.82753844170908,16.240281262071676,658.1053040884494,2.4614240751292655,-1.0,286.12067184933056,1.2904946196257798,481.3437068543729,11.469143737928334,264.5482821853143,1.2190321971757094,494.4151917788273,19.326829478669083,594.0835870600373,2.500707484015029,-1.0,281.1515033333333,589.4131574389557,2.4840134621603345,-1.0,278.38421,587.9152329767377,2.4786240625523184,-1.0,277.49410666666665,273.02687174848637,1.2473416332311111,16.20601818237276,301.0566283333333,263.4613573821803,1.2153815436630426,19.7298642934839,297.5327822222222,257.25296338866224,1.194433827013676,22.044605960150534,295.21804055555555,273.02687174848637,1.2812764516661928,0.2555745765349931,263.4613573821803,1.2448232880883647,0.23100125668209023,257.25296338866224,1.221163755193981,0.21505220830546054,280.8081980555555,274.1636786111111,-6.644519444444427,279.9262486111111,271.8764911111111,-8.049757499999998,278.69588444444446,272.39262499999995,-6.303259444444507,325.9191396613959,59.570183687411486,368.18562844726745,5.471179027609241
2025-04-13 09:44:32,10860,0,0,75.371514,73.327212,64.728356,40.201621,38.02723,38.219806,39.081902,32.36585,32.904548,38.22926,32.441608,32.189436,32.527547,36.43743,47.605474,37.385248,37.237633,44.462072,55.172683,62.971474,56.003228,50.316366,50.744671,45.791389,45.331788,50.007166,52.80324,48.904797,83.394352,61.125093,46.416306,28.902604,29.811629,28.788055,29.552111,29.309587,29.176229,46.514847,44.718333,44.777473,80.666676,57.514946,41.573398,26.67408,39.025035,79.881112,48.605992,39.984239,26.457492,39.099703,47.341406,44.586434,44.126671,44.299825,40.869049,47.21003,43.277636,33.59832,34.433361,30.272208,29.876769,30.978193,31.133112,37.505876,43.101432,34.17745,41.778934,33.088784,38.320767,33.527255,39.802106,36.822746,42.86796,37.002626,39.852635,32.137992,37.558417,32.700734,39.106277,36.374909,41.616894,34.17707,40.65834,31.902474,37.90266,33.140413,39.506154,35.50271,39.063783,36.262324,38.050986,32.093835,36.575146,33.161194,36.941964,37.179465,41.631625,35.953906,41.228989,33.23174,38.235735,37.648601,41.381458,38.38323,43.230447,42.285855,42.024804,35.01383,42.062107,38.799057,43.446794,80.516283,91.690726,144.163979,88.54948,75.619637,87.962929,141.060469,75.638151,75.984192,71.097485,70.940938,71.020727,75.142529,79.166726,38.367689,122.864395,4001.544592,0,205.630005,0.1072,-13.879,205.210007,0.09762,0.456,206.240005,0.0923,10.932,204.789993,9.54,-2198,119.120003,1.983,119.800003,29.520513,24.677605,23.088446,16.895793,76.593334,37.792094,44.083503,31.715327,-0.354863,0.010703,0.277032,0,122.864395,38.367689,948473.0753770149,365888.820206573,948473.0753770149,365888.820206573,279.0711005555556,281.60001666666665,333.7391494444444,335.4633216666667,304.56637777777775,300.5466925925926,279.86305749999997,272.99184842592587,300.10349055555554,306.3115144444444,4001.544592,264.9151013825709,179.64909830351985,565.6573051793083,0.9251094120620835,2.3822109697356244,298.00116820380936,264.7011363198704,600.6987245640902,1.2233232709741175,2.3508275363749283,589.4683251373914,2.4697669999888707,7.528802559549209,-1.0,593.7688693772724,2.48510776298305,7.442188548360257,16.684915284095723,671.9757761486226,2.576723484287221,17.03764485047143,35.737981240635065,675.438484990912,2.5870722628774625,-1.0,613.848802466332,2.394476766103965,19.734178700895605,-6.565209573968389,605.8112093082532,2.3679106490732065,20.214358557652716,-2.5455243887832353,593.0178401183556,2.4824386657428845,-1.0,281.15905888888886,588.4459996884071,2.4660997247404666,-1.0,278.4685544444444,586.9496388300622,2.460717654041564,-1.0,277.58568833333334,608.1260546840475,2.375597997432676,-3.7012495739684255,301.7024177777778,605.0901027900168,2.365509896127482,-2.1858740184128465,300.1870422222222,604.2145527400763,2.3625910919511535,-1.749449573968377,299.75061777777773,608.1260546840475,2.535347288949467,-1.0,605.0901027900168,2.5248455595074035,-1.0,604.2145527400763,2.521804994020397,-1.0,280.90773333333334,274.2699113888889,-6.637821944444454,279.93513777777775,272.08027138888883,-7.854866388888922,278.74630138888887,272.6253625,-6.1209388888888725,-16.342884170861794,78.20690677135019,58.126973682290554,-0.20896983202062583
2025-04-13 09:45:32,10920,0,0,74.642278,73.33,64.746565,40.258561,38.065773,38.21506,39.118607,32.351258,32.959143,38.170877,32.617657,32.343773,32.732068,36.509518,47.814552,37.314957,37.151319,43.6434,55.570856,65.248221,55.570109,47.021706,48.090326,50.568538,46.283551,50.424661,51.054344,48.192951,75.169198,58.193822,46.789993,27.354309,29.549804,28.044995,29.593505,28.788808,28.845466,46.81313,44.980106,45.031782,74.967699,52.399729,41.297428,26.184104,39.01819,73.641379,40.901419,40.031185,25.681821,39.162173,47.771252,44.454749,43.278116,44.626519,41.418886,47.248261,43.228974,33.566836,34.31145,30.167127,29.93307,31.226964,31.403501,37.489448,43.117601,34.188379,41.804268,33.044167,38.333971,33.555642,39.807351,36.794388,42.74584,37.022619,39.872556,32.136747,37.587302,32.739133,39.115498,36.371767,41.607176,34.151415,40.687048,31.909246,37.949204,33.151236,39.503622,35.522764,39.070513,36.287671,38.055306,32.084835,36.579473,33.17265,36.9606,37.168909,41.627285,35.975513,41.251774,33.390723,38.220173,37.659545,41.357435,38.363092,43.211307,42.30033,42.016427,35.017795,42.037282,38.823943,43.418006,75.507548,85.499521,141.612948,76.158514,75.366983,74.59735,138.726184,75.580416,76.482421,70.881133,70.877412,71.021291,75.220797,73.896723,32.69648,123.609025,4196.776628,0,205.919998,0.09981,-12.946,207.779999,0.089,0.418,206.410004,0.0851,9.92,205.130005,8.799,-2007,119.230003,1.99,119.800003,36.071056,30.578491,29.312248,10.718937,76.975559,37.797062,44.129749,31.768158,-0.204167,0.006362,0.160422,0,123.609025,32.69648,953607.1182819249,326787.21225536,953607.1182819249,326787.21225536,279.09788999999995,281.6212561111111,332.4423244444444,334.0460822222222,297.68250777777774,296.81264370370366,279.8887496296297,273.0211988888889,297.32086,302.8719561111111,4196.776628,261.49741235114976,171.34054378859935,561.7680935419239,0.8938168097311544,2.3868623670196674,298.2132101185893,265.2776169199494,600.9022790541636,1.225222100251656,2.3506741283517782,590.9937563920764,2.4950103549786746,6.660196757827068,-1.0,595.2469352156312,2.510180852566443,6.585988327361124,20.123843759961346,669.2300155832618,2.5675809128350657,17.242593886709766,34.22911432585511,672.4491822197014,2.5772410089341777,-1.0,263.835996519596,1.2203836016793652,493.1334825882045,0.5307023408115583,261.48016054517444,1.2124581020943834,494.54946064347956,1.4005664148856454,594.8170047173758,2.508653535552009,-1.0,281.3666627777778,589.6781501118595,2.4902899539338192,-1.0,278.3152377777777,588.4970602083533,2.4860408700127903,-1.0,277.6117694444444,262.34645469219737,1.2153751848745684,1.0803223408115628,297.13288777777774,262.04350061433263,1.2143554015768054,1.192266229700465,297.02094388888884,260.05295588133947,1.2076453811661638,1.9291106741448516,296.28409944444445,262.34645469219737,1.2418352091690497,0.23309295402206207,262.04350061433263,1.2406766735065327,0.2323169993588827,260.05295588133947,1.233064572434113,0.22721862775510934,280.9905558333333,274.2273016666667,-6.763254166666627,279.7901763888889,272.0667213888889,-7.723455000000001,278.88551666666666,272.7695736111111,-6.115943055555533,329.513595846902,73.98308036763058,405.3940190636658,4.4539047875475095
2025-04-13 09:46:32,10980,0,0,74.390991,73.331032,64.616763,40.254079,38.05642,38.22514,39.173161,32.222084,32.789795,38.176219,32.425105,32.251551,32.570067,36.475316,47.821447,37.10925,37.135883,43.887746,56.527484,66.463766,56.814546,47.55786,47.73154,51.052846,45.769831,50.715851,51.409619,48.685939,80.478192,58.309386,46.718406,26.95512,28.775955,27.162342,29.200624,27.859669,27.572163,47.023697,45.120014,45.2842,74.525756,58.044264,41.104731,24.455635,38.90316,69.804404,48.767928,39.96064,23.609471,39.047057,48.277397,44.421134,43.684975,44.683166,41.169395,47.195813,43.016929,33.426425,34.539015,29.529911,29.397461,30.564668,30.547169,37.541328,43.120397,34.204279,41.799354,33.018751,38.314117,33.596082,39.81409,36.860876,42.899658,37.091204,39.884488,32.169265,37.564265,32.717289,39.100185,36.413945,41.624014,34.153667,40.705131,31.941797,37.910272,33.158737,39.482993,35.544573,39.060462,36.344873,38.089467,32.152628,36.574313,33.194133,36.94327,37.2272,41.657549,36.020574,41.272343,33.309745,38.252458,37.689201,41.400285,38.401687,43.274687,42.302622,42.052564,35.048041,42.021323,38.859427,43.432665,83.341944,89.696029,143.474421,89.674434,75.845518,89.11027,140.347024,75.568073,75.831436,70.993505,70.923087,71.047438,75.194028,74.826965,30.175033,161.691411,4196.367994,0,205.610001,0.11596,-15.214,206.380005,0.10555,0.446,206.240005,0.10098,12.148,205.080002,10.515,-2486,119.089996,2.013,120.199997,38.926713,33.313038,32.168947,7.791693,94.778388,37.816922,44.208833,31.334108,-0.111439,0.003156,0.087463,0,161.691411,30.175033,1216175.9157321267,309402.447901981,1216175.9157321267,309402.447901981,279.0358846296296,281.5921183333333,333.34279111111107,335.08023388888887,305.1913522222222,297.0033985185185,279.9326848148148,272.7800600925926,301.6733022222222,305.2033494444444,4196.367994,259.8783438351447,167.4313324264755,559.9135094551365,0.87894341250284,2.3891969074136523,308.091133860812,292.6725857907126,609.9553885981611,1.3137989673964106,2.343633220759861,591.5379528688557,2.50659057587352,6.281715814961933,-1.0,595.8297219269487,2.521901207428218,6.211705878353415,21.713774498188627,663.3453941600372,2.510228074218414,22.865379231705077,25.251657250299047,666.9783315391596,2.521098273070018,-1.0,284.49810784305595,1.2871409612706728,481.3472292925008,2.899781638589843,262.01194185798397,1.2124618739379955,495.0404344888363,11.087735342293513,595.3835373366753,2.5203159541372187,-1.0,281.3268922222222,590.1523147677783,2.501617391885536,-1.0,278.20818388888887,589.0895698890589,2.4977930597048643,-1.0,277.5725777777778,270.3712360327285,1.2404621207443969,8.008804971923155,300.08232888888887,261.3972897913219,1.2103915674852226,11.315713860812025,296.77542,254.36641088193,1.1865955327926294,13.93868719414536,294.15244666666666,270.3712360327285,1.2750514609347383,0.2622791801288237,261.3972897913219,1.2405201255838432,0.23941458457102,254.36641088193,1.2134656245983668,0.22150070383732628,281.12181416666664,274.2515111111111,-6.870303055555553,279.9189280555555,271.74093666666664,-8.17799138888887,278.7573122222222,272.3477325,-6.40957972222219,329.5260110108717,67.5156722330886,378.8472863169813,4.880733615052049
2025-04-13 09:47:32,11040,0,0,74.477445,73.378236,64.615709,40.41082,38.191066,38.410094,39.400892,32.078501,32.730276,38.104291,32.353992,32.161852,32.495082,36.402025,48.000702,37.04768,37.100569,43.326284,56.031246,64.119426,57.597389,48.243155,51.163157,46.14027,45.688834,49.379638,52.706851,49.207563,84.310802,62.158119,47.04695,28.853578,29.7714,28.758955,29.63317,29.406098,29.18845,47.291417,45.376518,45.521396,81.078581,58.164593,41.363085,26.425316,39.078965,80.48454,50.316216,40.027263,26.256783,39.124785,48.151852,44.812599,43.833866,44.632107,41.091591,47.349182,43.082795,33.858616,34.645821,29.935565,29.665808,30.846228,31.021454,37.562199,43.151659,34.232219,41.856488,33.012061,38.356473,33.62936,39.811455,36.840094,42.902741,37.091304,39.89825,32.16269,37.568177,32.751463,39.141662,36.406431,41.640735,34.140451,40.730766,31.962834,37.934505,33.192892,39.472624,35.551877,39.086263,36.349072,38.116402,32.162855,36.599528,33.186125,36.993451,37.22563,41.691608,36.040434,41.308352,33.359443,38.276829,37.677793,41.395654,38.383792,43.287621,42.308404,42.022306,35.047669,42.010031,38.872873,43.386798,80.869283,92.253332,145.555176,88.91961,75.820751,88.459406,141.847613,75.63822,75.288661,70.959205,71.002139,71.024632,75.224121,79.560167,34.633524,132.343421,4211.714496,0,205.830002,0.11223,-14.673,206.5,0.10084,0.305,206.190002,0.09551,11.37,204.970001,9.974,-2335,119.209999,1.999,119.900002,34.158331,28.474466,27.138644,12.888619,81.349976,37.828965,44.267468,31.662249,-0.353404,0.009485,0.276827,0,132.343421,34.633524,1013828.6562436969,340142.659933668,1013828.6562436969,340142.659933668,279.156907037037,281.67732333333333,334.17645166666665,336.2362088888889,304.77200555555555,300.90443018518516,279.9652601851852,272.9623603703704,300.29960166666666,306.6240733333333,4211.714496,262.6977239974576,174.24971241523247,563.1380774094405,0.9048225641531722,2.3851869886198713,300.6400686205049,271.9088738019684,603.2063191260546,1.2469584366578008,2.3489321251426847,590.5913742271711,2.486537871420129,6.952721189181193,-1.0,594.8527221349317,2.501734389515098,6.874593603413054,18.97959933587572,671.0227047536285,2.562806183792008,18.36083793988768,33.536383046161745,675.1988037822662,2.575264506953413,-1.0,611.642684749722,2.3768026291046467,21.421075303188218,-4.131936935050646,603.7481120273555,2.350733464709342,21.951497269843312,-0.2643615646802573,594.5683012365995,2.500724348323754,-1.0,281.50941666666665,589.2335778679499,2.4816669264940825,-1.0,278.35171388888887,587.9836310781474,2.477170400547352,-1.0,277.60959055555554,606.422590621477,2.3596023569745377,-1.5714880461617327,302.21155666666664,271.29334515641824,1.2449102791164903,0.22419028717160927,300.4158783333333,270.38837942102043,1.2418962471752901,0.5542130649493515,300.08585555555555,606.422590621477,2.542321069723392,-1.0,271.29334515641824,1.274234340031843,0.2495411060771413,270.38837942102043,1.2707894463280567,0.24721404819406156,281.1956808333333,274.4012325,-6.794448333333321,279.9461036111111,271.92815916666666,-8.017944444444424,278.75399611111106,272.55768944444446,-6.196306666666601,-13.156737800184487,76.16998261869685,59.380020003906566,-0.17272864385497452
2025-04-13 09:48:32,11100,0,0,75.139286,73.375484,64.641579,40.499254,38.204227,38.530093,39.464157,32.209541,32.772441,38.120555,32.562092,32.344747,32.688574,36.431705,48.104078,37.214818,37.171248,44.056114,53.830283,66.004296,57.166046,49.375627,50.148056,47.604833,46.357858,49.211743,51.887645,49.727422,74.873367,58.250546,47.101771,27.635442,29.661967,28.029163,29.850133,28.80808,28.735806,47.367532,45.527733,45.461645,75.033774,52.292714,41.366245,26.135553,38.885543,73.60092,41.304669,40.0547,25.636406,39.220146,47.828175,44.747161,43.853433,44.388736,41.087748,47.435755,43.032897,33.833898,34.745721,30.133606,29.844705,31.032597,31.220765,37.595033,43.137739,34.28425,41.860987,32.97927,38.378341,33.694884,39.851597,36.887462,42.816272,37.142883,39.905579,32.167866,37.61528,32.821527,39.138166,36.461349,41.658358,34.097672,40.746893,31.991178,37.971426,33.27136,39.53288,35.636797,39.089199,36.395841,38.119274,32.204017,36.617452,33.245454,36.977097,37.269859,41.652482,36.085681,41.294352,33.46793,38.304399,37.729246,41.403227,38.420976,43.268844,42.317102,42.04727,35.072407,42.000419,38.866349,43.400934,75.547692,85.465374,141.815128,76.160695,75.481877,74.566979,139.40476,75.596602,76.471181,71.017519,70.889408,71.024797,75.215417,74.150989,34.847506,120.760666,4197.546225,0,206.029999,0.10027,-13.041,206.710007,0.08985,0.358,206.429993,0.08471,9.888,205.169998,8.802,-2010,119.290001,1.997,120.099998,33.977446,28.24192,26.930375,13.124325,75.505196,37.851976,44.156358,31.801882,-0.590431,0.01562,0.461272,0,120.760666,34.847506,933968.375128162,341618.01382604195,933968.375128162,341618.01382604195,279.1727251851852,281.7254194444444,332.8193111111111,334.1584044444444,297.6837194444444,296.76260388888886,279.90353240740745,273.03993444444444,297.3431622222222,302.8529855555555,4197.546225,262.82813380109684,174.56635590452439,563.2866614090999,0.9060172643781835,2.385007735766421,297.3975238410789,263.0625231575336,600.1173262533225,1.2179178315184749,2.3512655431688967,590.5624362107297,2.4856758456292303,6.984854444990982,-1.0,594.8800176449864,2.501071146899793,6.905294486075952,18.897285643347573,670.5372122966156,2.5749788805308684,16.807893739364346,35.42178727003221,673.218471106035,2.583018913101108,-1.0,600.6908422300959,2.3531930649852484,20.181643228720965,-0.2861956033655133,261.34381852212346,1.2121325073919975,494.5704612454171,0.6349199521900459,594.565593560449,2.4999547135065976,-1.0,281.53987277777776,589.1804306003052,2.4807182088787654,-1.0,278.35346944444444,587.9527540382124,2.4763019323433473,-1.0,277.6248333333333,261.90076301249877,1.2140085905077065,0.42898661885669753,296.9685372222222,262.14192477680774,1.2148205471793667,0.339871618856705,297.0576522222222,259.9909432003258,1.2075698767893628,1.1359016188567352,296.2616222222222,261.90076301249877,1.2383043975892238,0.22467158486771244,262.14192477680774,1.2392219620859206,0.22529198406192472,259.9909432003258,1.2310379768124502,0.21975848980905846,281.0875933333333,274.42211638888887,-6.6654769444444355,279.88393583333334,272.0328641666666,-7.851071666666712,278.73906805555555,272.6648227777778,-6.074245277777777,329.2186176886063,75.6571946516292,69.84637006651974,4.35145155995441
2025-04-13 09:49:32,11160,0,0,74.514414,73.38309,64.674921,40.421718,38.120286,38.48857,39.334113,32.101454,32.652644,38.118172,32.446268,32.29663,32.577768,36.502011,47.89963,37.170346,37.225463,44.851773,54.795643,63.874598,56.30214,49.5476,49.881871,49.608444,46.016835,49.79367,51.707914,48.539721,82.562198,59.094249,46.687547,27.617556,29.04207,27.486335,29.364546,28.412335,27.874528,46.936884,45.073702,45.134567,76.103314,58.488572,40.965267,24.800935,38.793109,72.302514,50.108813,40.005833,24.09181,39.222673,47.740332,44.32542,43.460186,44.248275,41.18812,47.210905,43.147129,33.507102,34.448543,29.459939,29.317226,30.683266,30.71757,37.617495,43.15829,34.305937,41.854773,32.948092,38.394977,33.705844,39.847359,36.936733,42.927092,37.192762,39.948237,32.203373,37.587136,32.79766,39.155098,36.466387,41.645335,34.10646,40.75913,32.040053,37.958757,33.286167,39.48982,35.625429,39.12376,36.428304,38.153957,32.222494,36.611931,33.234133,36.958902,37.306939,41.657259,36.088778,41.319425,33.395064,38.280723,37.704228,41.415133,38.451469,43.293449,42.373032,42.053992,35.062784,41.990894,38.891089,43.409301,84.32516,90.591827,143.734994,90.960962,75.717552,90.315268,140.256389,75.531935,75.17642,71.002158,70.900929,71.039287,75.186339,75.933079,18.22457,164.188474,3976.81311,0,205.899994,0.11379,-14.83,206.539993,0.10278,0.434,206.410004,0.09824,11.76,204.399994,10.215,-2373,119.139999,2.016,120.0,54.774452,49.052172,48.092738,-8.086905,95.843083,37.862197,44.018244,31.355608,-0.827128,0.021878,0.646046,0,164.188474,18.22457,1233392.5583308178,227006.90947949002,1233392.5583308178,227006.90947949002,279.0127124074074,281.60050277777776,333.29243833333334,335.22499666666664,305.90608999999995,298.1440788888888,279.826802037037,272.7920042592593,302.2195333333333,305.701015,3976.81311,251.10398600322205,146.531112361657,549.744360789611,0.7977211961104071,2.4034832345623953,308.68197312472745,294.34669150421513,610.4673832280856,1.3191102029136852,2.343208528202468,594.4958431482232,2.572401644085542,4.523223138959312,-1.0,598.7665757698273,2.587637622850987,4.475108247279779,30.496516774555715,662.7092267198824,2.506080001293187,23.2651637986153,24.610465208605888,666.7621264927939,2.5182050744146522,-1.0,286.4975718110858,1.2935676021988007,480.1591843682164,2.7758831247274998,265.0967725687019,1.22271139732595,493.25104792147863,10.537894235838621,598.2855992714219,2.585928730481793,-1.0,281.3097483333333,593.0453777620401,2.567194848597863,-1.0,278.1307038888889,592.1700817247246,2.564044762431403,-1.0,277.59768499999996,273.5425050763665,1.2508926865207053,7.44186312472749,301.24010999999996,263.7643129067593,1.2182385248532004,11.030132013616367,297.6518411111111,258.07923250682967,1.199070788550005,13.141687569171893,295.54028555555556,273.5425050763665,1.3035331297890689,0.3149980642002736,263.7643129067593,1.264592321539686,0.2907473923591811,258.07923250682967,1.2419519784275828,0.2766479538558715,280.9460422222222,274.24879027777774,-6.697251944444474,279.7356836111111,271.6992125,-8.036471111111098,278.79868027777775,272.42801,-6.370670277777776,329.3990705795213,63.942650950055054,376.2116549087966,5.151476607324453
2025-04-13 09:51:32,11280,0,0,74.806319,73.405428,64.65473,40.440391,37.998988,38.404417,39.292842,32.159493,32.763617,38.151542,32.560827,32.407387,32.740515,36.421438,47.898712,37.190642,37.246047,45.013627,53.71987,64.11637,56.284412,46.970591,53.594078,46.717012,45.576714,49.873786,51.752229,48.737234,73.984539,57.876511,46.714315,27.464969,29.333572,27.472292,29.618539,28.469167,28.318337,47.004321,45.0543,45.214558,74.028524,52.360626,41.174629,25.842091,39.028716,72.738414,41.411222,40.037609,25.251581,39.18242,47.457342,44.425763,43.572043,44.728974,40.872182,47.132335,43.07661,33.448171,34.38748,30.003658,29.699577,30.961083,31.106883,37.622623,43.198498,34.332671,41.890489,32.872177,38.397858,33.737166,39.851089,36.947113,42.987884,37.227004,39.973547,32.184878,37.610163,32.795481,39.172507,36.46615,41.687754,33.981905,40.791459,32.036241,37.957917,33.30443,39.511804,35.642645,39.147077,36.442848,38.173434,32.245676,36.607993,33.239955,36.983486,37.361134,41.709843,36.190388,41.379026,33.475249,38.303035,37.740697,41.438143,38.475448,43.298413,42.382103,42.012959,35.084352,41.948577,38.917702,43.391446,75.059728,84.855472,141.114004,75.583836,75.663838,73.67397,138.553842,75.589808,75.425591,71.024693,70.923883,71.052902,75.147098,73.026897,27.372654,110.782054,4082.403046,0,206.169998,0.09984,-12.917,206.830002,0.08934,0.348,206.580002,0.08452,9.867,204.919998,8.778,-1999,119.300003,2.001,119.699997,42.326283,36.786597,35.649577,4.388032,70.167589,37.877717,44.022152,31.601142,-1.295276,0.034371,1.009544,0,110.782054,27.372654,865168.270190878,290080.725675078,865168.270190878,290080.725675078,279.0623246296296,281.55685277777775,332.34657888888887,333.7688911111111,297.3632422222222,296.2521253703703,279.8289735185185,272.9284122222222,297.0720711111111,302.5141511111111,4082.403046,257.9962967402859,162.90829241032054,557.748529120829,0.861612053143367,2.3920225346084427,294.43669560184304,255.0783046916775,597.2259218089524,1.1914054962971898,2.3534468526502343,592.295900610234,2.52071538003917,5.86221485158919,-1.0,596.4666053123407,2.5355943511636356,5.799342030542609,23.560556037491835,671.5030501328823,2.5907225435292607,15.439012760649087,37.90988328704583,674.3237173802619,2.599191555482368,-1.0,602.9678281468346,2.372851953154271,18.380830251947273,-2.926546620379156,600.789992195321,2.3655144097759955,18.503028282499464,-1.8154297685272809,596.0775274981845,2.534211900882095,-1.0,281.3246194444444,590.9367983741009,2.515838007183278,-1.0,278.24701611111107,589.8851531002218,2.512054172943507,-1.0,277.6153383333333,601.2265315242937,2.3669873963358503,-2.0380482870457968,296.47474388888884,601.2744427878441,2.3671489928636773,-2.0624843981569256,296.49917999999997,599.8686505118665,2.362401949879513,-1.345756620379177,295.7824522222222,601.2265315242937,2.55241552649821,-1.0,601.2744427878441,2.552583988392359,-1.0,599.8686505118665,2.547634028160687,-1.0,280.8953069444444,274.2154586111111,-6.679848333333325,279.9002825,271.9564541666666,-7.943828333333386,278.6913311111111,272.6133238888889,-6.0780072222221975,-8.494091585087062,75.03644482054165,68.53522198604776,-0.11319954730533499
2025-04-13 09:52:32,11340,0,0,73.884105,73.303187,64.652773,40.301254,37.752498,38.25742,39.061488,32.0992,32.683224,38.190943,32.257976,32.190076,32.429437,36.288005,47.711258,37.101083,37.189983,44.813999,53.024676,65.173252,55.066553,48.411259,51.740915,48.022409,45.992104,49.350981,52.52602,48.882574,81.075218,58.404164,46.458331,27.043547,28.698355,27.024809,29.107431,27.871035,27.475033,46.765243,44.823052,44.908026,75.096743,58.323286,41.313932,24.30192,38.941363,70.616433,49.548006,39.873106,23.417955,39.01726,47.360675,44.274999,43.744884,44.822289,41.001456,47.048777,43.121943,33.158572,34.178058,29.342431,29.349567,30.404924,30.365437,37.675371,43.175829,34.385735,41.892061,32.84798,38.399043,33.812522,39.833292,37.003562,42.936788,37.264409,39.942081,32.217626,37.606025,32.846008,39.1569,36.517765,41.660763,33.976842,40.760024,32.080566,37.95599,33.357146,39.515829,35.711373,39.163455,36.507966,38.134621,32.269312,36.606277,33.277337,36.973233,37.365475,41.696132,36.193675,41.357218,33.502092,38.297692,37.744188,41.408387,38.457061,43.279259,42.369644,42.051042,35.102371,41.928121,38.91477,43.336749,83.717685,90.030896,143.585489,90.212281,75.735784,89.711351,140.601548,75.546003,76.042708,71.066803,70.874175,70.993016,75.10186,75.076941,32.666026,172.768365,4196.479233,0,205.850006,0.11763,-15.312,207.630005,0.10475,0.436,206.289993,0.10179,12.221,204.949997,10.537,-2481,119.260002,2.022,120.5,35.774037,30.629638,29.188812,10.684294,99.420374,37.884742,44.054374,31.133165,-1.534307,0.040072,1.195511,0,172.768365,32.666026,1292548.8218623048,326577.239325682,1292548.8218623048,326577.239325682,279.0102535185185,281.51043166666665,333.48419333333334,335.1419383333333,305.4901561111111,297.3700729629629,279.8468746296296,272.66842490740737,301.8820472222222,305.38938666666667,4196.479233,261.47824881465755,171.29417422066794,561.7461865359134,0.8936409562564819,2.3868894925506288,310.6672130349953,300.0032514243462,612.1601956949377,1.3369728892453283,2.3417681530294994,590.8542304044953,2.494623352141735,6.658196580547932,-1.0,595.0674368625421,2.509656593817717,6.58465323002145,20.0321828520091,661.2638696401841,2.494330098025486,24.615127080669616,22.816980298338024,664.7772319509397,2.504839320494256,-1.0,285.317560092031,1.2893049282563767,481.10411028852667,5.177056923884209,263.0066911412096,1.2152897842317556,494.682324181885,13.297140072032391,594.5136640815646,2.5076882985882265,-1.0,281.1824061111111,589.7014789429085,2.490486692917823,-1.0,278.3244066666666,588.3576966625556,2.485651623115555,-1.0,277.5239477777778,271.2758200327102,1.2429556572425597,10.253203034995352,300.41400999999996,262.25827137365053,1.2127718138189005,13.57457803499534,297.092635,255.58144645091193,1.190203417509174,16.063639146106425,294.6035738888889,271.2758200327102,1.2760117510177373,0.2560664118983167,262.25827137365053,1.2415249487696027,0.2329712596782302,255.58144645091193,1.2159900335213703,0.21587101505880224,280.8265761111111,274.0768416666666,-6.749734444444471,279.9742147222222,271.675555,-8.298659722222226,278.73983305555555,272.2528780555556,-6.486954999999966,327.8475392632857,66.19643277764203,375.9463095481531,4.952646623188082
2025-04-13 09:53:32,11400,0,0,73.949589,73.302269,64.658259,40.203684,37.697485,38.167993,39.016103,31.950566,32.61299,38.215265,32.16056,32.036084,32.314644,36.195461,47.594114,37.125688,37.078572,43.636603,55.031371,66.239215,55.900991,47.832763,50.790756,49.699894,45.745988,48.607247,50.652141,49.304985,84.033739,61.6506,46.392321,28.746075,29.575172,28.545212,29.334352,29.077892,28.892322,46.682482,44.826533,44.819524,81.146287,58.421592,41.538782,26.169951,38.996278,80.61656,50.280032,39.944345,26.04736,39.080421,47.788133,44.511864,43.820963,44.848333,41.239805,47.167433,42.837089,33.489687,34.300231,29.778676,29.557059,30.672473,30.672061,37.675783,43.1837,34.404221,41.90422,32.8336,38.402159,33.824093,39.851099,37.017451,42.933013,37.299772,39.964987,32.189584,37.625168,32.863486,39.18575,36.505551,41.657422,33.951525,40.785108,32.085452,37.98396,33.378168,39.528295,35.750479,39.155636,36.507202,38.162304,32.283406,36.614099,33.302522,36.995497,37.389054,41.716067,36.188896,41.406578,33.546164,38.32819,37.769404,41.420653,38.438908,43.312122,42.377903,42.054909,35.103611,41.907037,38.926632,43.337136,81.047907,92.306403,145.373453,89.046859,75.558104,88.634758,141.870428,75.57581,76.088528,71.089553,70.934836,71.020567,75.146593,79.506563,37.775047,140.066572,4204.974293,0,206.039993,0.11265,-14.663,206.610001,0.10115,0.31,206.380005,0.09552,11.392,205.220001,9.963,-2329,119.309998,2.009,120.300003,30.117978,25.264439,23.670002,16.274343,85.061739,37.896416,44.174364,31.411698,-1.775682,0.046133,1.384417,0,140.066572,37.775047,1067077.905663004,361802.697628579,1067077.905663004,361802.697628579,279.0528607407407,281.57635166666665,334.18912666666665,336.13525166666665,304.8426994444444,300.8901085185185,279.9135358333333,272.823165462963,300.3988372222222,306.6535572222222,4204.974293,264.5711781308124,178.8094691247607,565.2675786111982,0.9219665219716675,2.3826627029266505,302.6994549520997,277.58529212150233,605.1227834791106,1.2654124669373588,2.3474675747321134,589.593581830136,2.4721725326442354,7.437907012932738,-1.0,593.8806825650354,2.487466482678185,7.352777087975115,17.005173535854226,669.5274517829232,2.5499085924211258,19.48774734971442,31.489671714566953,673.5032121434015,2.561770817391879,-1.0,609.5708365160937,2.36211045864031,22.85844853472689,-2.1432444923447065,272.5921962699763,1.2488678139477098,488.18675125332106,1.8093464335811973,593.1479678361442,2.484862302641208,-1.0,281.14573388888886,588.5706085717112,2.4685026869438143,-1.0,278.4493233333333,587.0708206623754,2.4631078883204736,-1.0,277.56352499999997,275.80931984756114,1.2595391269373666,0.6418221743219306,302.05763277777777,271.3934908454809,1.244881057116771,2.24596217432196,300.45349277777774,270.58685339872494,1.2421950085913258,2.5402549520997013,300.1592,275.80931984756114,1.288596974344075,0.2509970636965106,271.3934908454809,1.2719064601570127,0.23957065319124685,270.58685339872494,1.268857611629917,0.2374833960553364,281.0111102777778,274.202755,-6.808355277777764,280.0025822222222,271.8543708333333,-8.14821138888891,278.72691499999996,272.4123705555555,-6.3145444444444365,317.00138556015975,75.64676921788782,59.956615266829544,4.1905475784047095
2025-04-13 09:54:32,11460,0,0,74.846714,73.393414,64.702883,40.227029,37.731067,38.176382,39.043263,32.092387,32.681051,38.194526,32.248682,32.155659,32.497788,36.252437,47.705067,37.207135,37.100703,43.688383,55.229926,64.733678,57.704369,48.165545,48.676972,48.497772,45.135733,48.822067,51.930549,50.478059,75.425404,58.281625,46.50318,27.627462,29.385706,27.906638,29.538671,28.764184,28.691015,47.020575,44.980348,45.012755,75.316386,51.857341,41.466624,26.222596,39.449619,73.981519,41.198698,40.009376,25.756317,39.149214,47.892411,44.513526,43.391831,44.500818,40.932453,47.182097,42.999334,33.372629,34.290079,30.02529,29.827333,30.931903,31.050011,37.666098,43.193832,34.43986,41.926779,32.831518,38.411818,33.852458,39.847815,37.00752,42.87354,37.329593,40.003082,32.232055,37.656585,32.884866,39.147615,36.495614,41.684488,33.963268,40.795431,32.131934,37.998135,33.416861,39.493468,35.723462,39.156524,36.500127,38.180819,32.269578,36.606099,33.301599,36.977422,37.40503,41.758339,36.244245,41.391627,33.555942,38.29107,37.734468,41.395323,38.410394,43.308795,42.425967,42.033987,35.096695,41.846711,38.936524,43.317572,74.763447,85.594633,141.988473,75.990166,75.742038,74.826575,139.08351,75.499306,75.005663,70.89041,70.986041,71.051821,75.229217,74.471716,39.625245,104.513437,4206.445379,0,205.990005,0.09913,-12.848,206.710007,0.08969,0.403,206.559998,0.08459,9.89,205.080002,8.727,-1978,119.300003,1.998,120.0,28.305841,23.269285,21.812037,18.197339,66.652645,37.899012,44.038395,31.582874,-2.012485,0.052339,1.568736,0,104.513437,39.625245,821947.6792498089,374559.36324046494,821947.6792498089,374559.36324046494,279.07207037037034,281.58449833333333,332.6408388888889,334.2547072222222,297.5889811111111,296.9876498148148,279.8379975,272.9182634259259,296.9074705555555,302.9247961111111,4206.445379,265.6354536701644,181.41031781974502,566.4723518027815,0.9316879922979499,2.381276248168204,292.4871171413308,249.86790463472664,595.2877943841423,1.1739453577006713,2.3549200725032646,589.1373748746826,2.4645068354972413,7.723628480779197,-1.0,593.4185444657907,2.479778882578939,7.63475062240236,15.949044663168934,673.2628797799213,2.604686150913412,14.55535022201752,40.15372174755805,676.447290399974,2.6142361150616735,-1.0,605.1681641626133,2.388409558711616,17.243542564171108,-5.101863969780254,604.0054748609684,2.384498574990168,17.302788731343703,-4.500532673483974,592.7748499020076,2.477491377334381,-1.0,281.2073222222222,588.0104363741999,2.4604638700575228,-1.0,278.40923555555554,586.6353915989043,2.455517742732984,-1.0,277.5996533333333,604.5615552496366,2.3863700714723834,-4.788107303113577,297.2752244444444,604.4444476065468,2.385976094562588,-4.727541747558007,297.21465888888883,603.010196901975,2.381144424576472,-3.9859489697802815,296.4730661111111,604.5615552496366,2.5189011533073,-1.0,604.4444476065468,2.5184945942918193,-1.0,603.010196901975,2.5135075542005727,-1.0,281.04053805555554,274.16741888888885,-6.873119166666697,279.7868469444444,271.99795083333333,-7.7888961111110575,278.6866075,272.58942055555553,-6.097186944444445,-14.86809998628587,79.8443353141306,68.094715617308,-0.1862135858203401
2025-04-13 09:55:32,11520,0,0,74.602874,73.369679,64.69173,40.309376,37.728387,38.186069,39.012557,32.020023,32.606787,38.177306,32.138333,32.109161,32.353441,36.205291,47.565762,36.976664,37.149796,44.822376,54.470558,63.369262,56.330515,49.442069,49.281374,47.551792,45.581206,49.052903,51.680677,50.746696,80.618425,58.378819,46.47939,27.001639,28.613005,26.820095,29.091688,27.844421,27.418048,46.691117,44.775573,44.839089,74.900061,58.138581,41.149542,24.402803,38.998007,70.69429,49.355921,39.974019,23.458441,39.067719,47.311057,44.212043,43.756454,44.807562,41.185834,47.071922,43.041971,32.998924,33.928342,29.351573,29.253899,30.338729,30.244289,37.671935,43.196118,34.431452,41.926802,32.75106,38.386597,33.843078,39.859524,37.029001,42.965992,37.336362,40.001897,32.201936,37.63859,32.850313,39.163745,36.501619,41.675063,33.913678,40.808774,32.136967,37.977055,33.398771,39.516022,35.732388,39.173793,36.535156,38.187253,32.315213,36.584666,33.290298,36.978241,37.434583,41.761791,36.253394,41.39148,33.525587,38.329788,37.762608,41.434259,38.477289,43.336668,42.421659,42.04638,35.131362,41.866374,38.946899,43.334913,83.304392,89.692262,143.485754,89.726729,75.849113,89.212705,140.361973,75.576109,75.62043,71.034686,70.931964,71.025334,75.11924,74.876781,35.39175,130.338985,4193.123889,0,205.820007,0.11608,-15.255,206.649994,0.10509,0.415,206.380005,0.10077,12.075,204.699997,10.488,-2458,119.220001,2.004,120.199997,32.759016,27.429168,26.253645,13.720374,80.363325,37.904883,44.052487,31.019293,-0.207232,0.005487,0.161636,0,130.338985,35.39175,1000008.5571016449,345370.44395475,1000008.5571016449,345370.44395475,279.0023983333333,281.52329,333.3510961111111,335.08653,305.22040499999997,297.263477037037,279.8458260185185,272.6051625925926,301.65243999999996,305.20125666666667,4193.123889,263.15792219036587,175.367606991214,563.6621786814335,0.9090376023405945,2.3845568208322594,300.0926715982576,270.4077301464948,602.6908301015676,1.2420548456682692,2.3493231377774118,590.133026997061,2.48222439434076,7.073429044676579,-1.0,594.3991989795957,2.497446491023885,6.993534170879637,18.365367809634108,669.7448227089062,2.561246369821875,18.139244333773195,33.25842451285348,673.2538560092323,2.571745596698464,-1.0,613.1132895028203,2.383760973935715,20.9963625290553,-5.1277334017423755,262.7020280503276,1.2162555481064028,493.96027548299395,2.8291945612206177,593.8411494381696,2.4954630813018963,-1.0,281.19410555555555,588.8344049921619,2.477563447462068,-1.0,278.2330788888889,587.733205381131,2.4736009646548607,-1.0,277.58001055555553,602.8287939145602,2.3497828233753224,-0.06756451285349385,300.1602361111111,261.9442242048015,1.2137050799612614,3.109304376035425,296.98336722222217,255.657419154292,1.1924526227076395,5.445843820479865,294.64682777777773,602.8287939145602,2.527128684072062,-1.0,261.9442242048015,1.2380287134307586,0.22296633413319558,255.657419154292,1.2141388567310933,0.20677552048585687,280.7953055555555,273.9631294444444,-6.832176111111096,279.9733377777777,271.65152,-8.32181777777771,278.7688347222222,272.2008383333333,-6.567996388888901,327.43099894673344,75.34562372931055,56.63153320608592,4.345720199000198
2025-04-13 09:56:32,11580,0,0,74.388075,73.363663,64.766036,40.245397,37.585975,38.052131,38.929711,31.867352,32.576164,38.135413,32.043606,31.883842,32.207933,36.107422,47.639177,37.165589,37.097677,45.112367,53.235956,64.821528,56.780431,48.196287,50.18969,46.406825,46.474898,50.645918,51.656468,48.978064,83.564632,61.450587,46.502917,28.677809,29.474169,28.470029,29.372042,29.26382,28.893147,46.666245,44.713193,44.750869,80.729011,57.276213,41.272325,26.148441,38.896503,80.378958,49.593705,40.049351,26.093069,39.120682,47.763371,44.380776,43.620453,44.433805,41.40139,47.112089,43.139404,33.347338,34.110268,29.599429,29.449145,30.631029,30.642671,37.638685,43.210499,34.432752,41.92809,32.714122,38.402403,33.874072,39.833412,37.027124,42.828015,37.320188,39.979606,32.166077,37.673395,32.892885,39.14908,36.485577,41.676274,33.849477,40.810718,32.106891,37.996384,33.409769,39.51492,35.744571,39.166074,36.49953,38.17067,32.266917,36.616728,33.290498,37.011306,37.432265,41.778392,36.273883,41.410519,33.659414,38.345834,37.773362,41.432986,38.471155,43.315211,42.457085,42.042264,35.148491,41.84982,38.948711,43.309506,80.700146,91.91349,144.781804,88.580135,75.623469,87.930921,141.507366,75.666946,76.60006,71.122191,70.870397,71.037195,75.227754,79.129232,34.324702,125.230066,4003.313073,0,206.020004,0.10756,-13.941,206.759995,0.09591,0.343,206.460007,0.09081,10.727,205.389999,9.442,-2193,119.309998,1.995,120.300003,33.955839,28.725247,27.502273,12.547078,77.802453,37.902825,44.1232,31.296647,-0.041343,0.001124,0.03251,0,125.230066,34.324702,964783.8020639619,338013.407287414,964783.8020639619,338013.407287414,279.0434431481481,281.54560499999997,333.98742555555555,335.80655777777775,304.5834083333333,300.6819631481481,279.8851110185185,272.7592481481481,300.20563666666663,306.4352722222222,4003.313073,262.50876278426273,173.79110199625208,562.9226908059906,0.9030911096806958,2.385447678209946,298.67194172351805,266.5263609703586,601.3414374965582,1.2293301694554841,2.3503429924013357,590.480251518542,2.4872404402534505,6.909207028705731,-1.0,594.7078726191231,2.5023232770842325,6.832189497530593,19.036842215737238,672.019911330669,2.574014593807099,17.354953595775765,35.3154838320375,675.682381732223,2.5849507227762416,-1.0,613.2382653336717,2.3897869013349706,20.153443470407336,-5.91146660981525,605.3983514483008,2.363880693612733,20.635783328220974,-2.010021424630054,594.135071692362,2.5002875662590416,-1.0,281.2071761111111,589.229544222917,2.482752346494613,-1.0,278.30129166666666,588.0858020218739,2.47863759603273,-1.0,277.62186166666663,607.643221007759,2.371332815086988,-3.1250760542596936,301.79701777777774,604.4705513741952,2.360792676539154,-1.5497310542597234,300.22167277777777,604.0783441245135,2.3594858610200466,-1.3552571653708014,300.02719888888885,607.643221007759,2.5476575153776477,-1.0,604.4705513741952,2.536649345707849,-1.0,604.0783441245135,2.5352835777790985,-1.0,280.96781861111106,274.11044611111106,-6.857372499999997,279.8317383333333,271.77460388888886,-8.057134444444443,278.8557761111111,272.39269444444443,-6.463081666666653,-14.918099929758796,77.31203871154582,58.78164599699721,-0.19295959825117015
2025-04-13 09:57:32,11640,0,0,74.502871,73.325823,64.735504,40.277805,37.661802,38.027646,38.941201,32.104704,32.720468,38.186859,32.331722,32.226599,32.602499,36.215436,47.4928,37.247705,37.240725,43.959702,54.928268,64.484976,55.26728,48.150025,51.954825,47.23473,46.543035,50.494065,51.902234,49.385818,74.215682,57.367487,46.373647,27.697866,29.436082,27.795913,29.573435,28.732899,28.482144,46.540718,44.701476,44.698409,74.42186,51.01643,41.196339,26.214924,38.793132,73.008625,40.629246,40.06677,25.761512,39.270346,47.639539,44.233833,43.750624,44.730334,41.336078,47.156437,43.038485,33.223849,34.100858,30.043431,29.776365,31.08996,31.116816,37.649269,43.173168,34.424671,41.92404,32.692237,38.381902,33.876989,39.830301,37.0585,42.915807,37.351742,39.971838,32.148443,37.63602,32.866845,39.158318,36.493075,41.667453,33.833656,40.803838,32.129307,37.974044,33.419291,39.504165,35.78914,39.182223,36.527239,38.173189,32.297486,36.609517,33.302809,36.977609,37.453402,41.777871,36.283769,41.438817,33.61159,38.364112,37.814188,41.397795,38.459234,43.312138,42.431482,42.055328,35.150142,41.766941,38.925766,43.298095,75.187391,84.889877,140.367749,75.956224,75.640563,74.27233,138.008336,75.642962,76.072957,71.006414,70.858698,71.03738,75.311547,73.383068,34.698394,121.590223,3982.009581,0,205.860001,0.09488,-12.406,206.639999,0.08627,0.393,206.490005,0.08035,9.338,205.25,8.351,-1892,119.199997,1.985,120.099998,33.413491,28.236183,27.106614,12.960156,75.935751,37.901767,44.121482,31.558547,-0.268235,0.007598,0.207534,0,121.590223,34.698394,939687.969060811,340589.92282025795,939687.969060811,340589.92282025795,279.00865851851853,281.57024277777776,332.04352,333.35430499999995,297.57012444444445,296.41780870370366,279.88415675925927,272.9047480555555,297.142995,302.533265,3982.009581,262.7373033980903,174.34580186911427,563.1831781353329,0.9051851771602822,2.3851325285155083,297.6363725395262,263.7104412145156,600.3477099627264,1.2200566162678212,2.351091999732269,590.3243666523231,2.485350877713413,6.96728371856742,-1.0,594.6548774488355,2.5008010756995684,6.887627477605383,18.832939379687446,668.8240576029117,2.5688071465394184,16.984197610582786,34.40714746047382,671.4487856292455,2.5766963529759876,-1.0,263.53072011885774,1.2194527213293072,493.2737328486441,0.06624809508173257,260.4127837863503,1.2089544094020142,495.14612281132503,1.218563835822522,593.9184325236753,2.4981835613110217,-1.0,281.1353594444444,589.0604526426249,2.4808147656732173,-1.0,278.2590772222222,588.0034448025579,2.4770118301054844,-1.0,277.6315388888889,260.91326985884496,1.2106423297206679,1.0332158728595573,296.6031566666666,261.22276147762943,1.2116855818306513,0.9186725395261988,296.7177,259.10435997247686,1.2045366735701146,1.7038030950817529,295.9325694444444,260.91326985884496,1.2346681507240571,0.22263155054945644,261.22276147762943,1.2358461015318858,0.22342749157178388,259.10435997247686,1.2277832894463752,0.2179794517627142,280.89260333333334,274.0735297222222,-6.8190736111111505,279.9502661111111,271.9888322222222,-7.961433888888905,278.8096008333333,272.6518822222222,-6.157718611111136,329.9115828659728,74.16918015407623,405.29333748405395,4.448095316418855
2025-04-13 09:58:32,11700,0,0,75.094722,73.420125,64.705071,40.391391,37.78327,38.107098,39.131852,32.055365,32.636744,38.175257,32.119357,32.132091,32.440423,36.229433,47.772715,37.268593,37.236184,43.318681,56.48336,64.853833,55.548605,47.730518,48.131831,47.897529,46.318813,49.813495,50.655476,48.495915,82.443136,59.001975,46.525242,27.363341,28.79804,27.303688,29.218243,28.198344,27.796179,46.962873,44.870327,44.942595,75.852331,57.805118,41.12772,24.663605,39.171712,72.123289,49.85801,39.884113,24.087395,39.068781,47.928487,44.336418,43.689672,44.275931,41.096943,47.200334,42.804766,33.282813,34.259166,29.403861,29.407875,30.470777,30.403459,37.641474,43.235652,34.436961,41.958636,32.663642,38.411167,33.873117,39.827045,37.053905,42.867338,37.348638,40.026911,32.161338,37.697677,32.896861,39.168292,36.484494,41.699384,33.793237,40.847849,32.140424,38.014471,33.442177,39.506749,35.740349,39.164958,36.486017,38.199252,32.26946,36.6197,33.273486,36.970045,37.459988,41.783543,36.271616,41.410027,33.613611,38.322676,37.755491,41.416322,38.49902,43.299463,42.472011,42.037418,35.101486,41.749858,38.943908,43.303413,83.910857,90.18738,142.255153,90.569547,75.922531,89.884722,138.892751,75.615939,75.409508,70.946138,70.844907,71.01171,75.243779,75.560854,37.723957,161.815931,3985.149259,0,205.679993,0.11334,-14.81,205.229996,0.10339,0.325,206.190002,0.09684,11.58,204.690002,10.119,-2359,119.169998,2.008,119.599998,30.30472,24.907198,23.663591,16.220522,94.831742,37.903345,44.022036,31.204659,-0.497234,0.013819,0.384085,0,161.815931,37.723957,1217034.4508737668,361450.444493449,1217034.4508737668,361450.444493449,278.99019907407404,281.59463,332.53486166666664,334.4028627777777,305.6886372222222,298.0423622222222,279.82890898148145,272.7081436111111,301.98936499999996,305.4763222222222,3985.149259,264.5413932529713,178.7367921463469,565.2338091783212,0.9216942750666101,2.3827019921552615,308.12074146827734,292.7563762635286,609.9811323195281,1.3140650690738511,2.34361197508329,589.5007903223118,2.472009770815274,7.432168287630224,-1.0,593.9248914881568,2.4877937144696443,7.344402125910421,17.053236747028677,661.6293008323873,2.504961196557466,22.979996557762316,24.4141201983893,665.5359320415166,2.5166763582867104,-1.0,285.89128460066956,1.2916963286682717,480.4805571486121,2.4321042460551325,264.82053076621156,1.2218959417007462,493.3655032052243,10.078379246055135,593.2867322967993,2.4855259705666457,-1.0,281.21957888888886,588.1973361678401,2.46733127635992,-1.0,278.2209555555555,587.0278718415777,2.4631226841977063,-1.0,277.53006277777774,273.361897979973,1.250404322159474,6.946777023832908,301.17396444444444,263.3864270679891,1.217079915773674,10.608335357166254,297.5124061111111,257.8104166365337,1.198272339683668,12.680025357166244,295.4407161111111,273.361897979973,1.2793891698808206,0.24482751913657833,263.3864270679891,1.2416806253339006,0.2190175633739477,257.8104166365337,1.2206025990829266,0.20459051688785793,281.0013625,274.13388305555554,-6.867479444444484,279.8071119444444,271.70881555555553,-8.098296388888855,278.6782525,272.2817322222222,-6.396520277777768,324.6802595561002,67.7044093442305,375.7380162317178,4.795555602668708
