Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 09:59:32,11760,0,0,74.339247,73.340594,64.665337,40.263129,37.619235,38.057985,38.98016,31.983767,32.669377,38.234163,31.962835,32.022263,32.34354,36.137436,47.532669,37.246078,37.190807,44.183794,55.78279,65.372335,55.45488,46.865507,49.739625,48.521785,45.920131,50.09877,51.937618,49.273641,82.042461,60.833716,46.335681,28.628043,29.527871,28.522871,29.422625,29.243507,28.943313,46.521333,44.570546,44.666938,79.864955,55.965692,41.44861,26.217484,39.148195,79.023539,47.645991,39.870303,26.050484,39.079975,47.808641,44.358634,43.446488,44.503694,41.194922,47.270501,43.13482,33.272045,34.029705,29.764202,29.652727,30.655776,30.717907,37.661139,43.233676,34.501069,41.974673,32.666525,38.436019,33.925639,39.847449,37.072169,42.823995,37.382992,40.017087,32.180787,37.68808,32.925885,39.16357,36.494804,41.677086,33.772234,40.831432,32.136732,38.014155,33.457853,39.521206,35.807588,39.192654,36.513363,38.187395,32.298449,36.619326,33.302438,36.961308,37.480874,41.788488,36.311413,41.404703,33.658871,38.32753,37.786861,41.394801,38.487575,43.322756,42.48503,42.020115,35.138565,41.76867,38.928941,43.266143,79.406048,90.744862,143.063072,86.324663,75.789095,86.284243,139.804621,75.593082,76.259332,71.069998,70.815446,70.997109,75.135497,78.256755,36.62917,120.215405,3914.475871,0,206.160004,0.10449,-13.537,206.729996,0.09396,0.39,206.559998,0.08939,10.535,205.149994,9.22,-2121,119.260002,2.018,120.099998,31.278092,26.391021,24.812714,15.057589,75.221139,37.913752,44.074533,31.348727,-0.728067,0.020106,0.563659,0,120.215405,36.62917,930208.933031585,353902.15416169004,930208.933031585,353902.15416169004,279.0119618518518,281.63361166666664,333.0414561111111,334.85170666666664,303.3303683333333,299.9890657407407,279.8580739814815,272.7881816666666,299.48669333333333,305.7860344444444,3914.475871,263.8978454965873,177.1679554248554,564.5034812409888,0.9158095139854221,2.383557479442537,297.2399456201435,262.6353829528109,599.965092592917,1.2165068045223797,2.3513802110435718,589.8254078339821,2.4768556209054466,7.262852418660072,-1.0,594.2711927752763,2.492715207297384,7.177037107896916,17.73576617007933,671.0866064443782,2.577302764603953,16.714181536860718,35.80151049096759,674.7110094848506,2.5881560245243995,-1.0,612.1082742791164,2.391820953549261,19.405578985021577,-6.09042271318981,605.4579183817245,2.36977476859549,19.795355171753513,-2.74912012059724,593.3890676928879,2.489580143599079,-1.0,281.1142672222222,588.7888749803496,2.4731365240614145,-1.0,278.39922777777775,587.3072015899925,2.4678060095815555,-1.0,277.52239055555555,607.375745901535,2.3761575302017945,-3.711421602078701,300.9513672222222,604.9644380645848,2.3681290954621823,-2.5016960465231364,299.7416416666666,604.0316725304094,2.365014767747634,-2.034242713189826,299.2741883333333,607.375745901535,2.538622533719655,-1.0,604.9644380645848,2.5302672324719286,-1.0,604.0316725304094,2.527024219443211,-1.0,280.9742430555556,274.0671527777778,-6.907090277777797,279.8028283333333,271.87692472222216,-7.925903611111153,278.7971505555555,272.4204675,-6.376683055555532,-15.632510547742413,76.81541366910187,58.978332165261804,-0.203507470715222
2025-04-13 10:00:32,11820,0,0,74.631884,73.351333,64.653951,40.252128,37.529523,37.987318,38.901573,32.107459,32.774238,38.239821,32.286306,32.26209,32.587717,36.20869,47.419302,37.314322,37.243344,44.228425,54.720969,64.917593,53.864773,47.60225,52.917212,46.908277,46.018425,49.226902,50.749019,49.00163,73.222803,57.277319,46.167695,27.432648,29.18676,27.492757,29.457033,28.400277,28.341373,46.571112,44.532643,44.629916,73.381569,51.644955,41.36941,25.923331,39.374415,72.337124,41.218005,40.016814,25.341802,39.170829,47.727877,44.231477,43.245457,44.667522,41.258923,47.100365,42.978425,33.110161,34.101332,30.034545,29.89678,30.944273,30.936623,37.679159,43.243233,34.4836,41.967476,32.63345,38.403181,33.897944,39.830351,37.117812,42.992251,37.411358,40.013193,32.178189,37.641497,32.889249,39.16719,36.520565,41.714555,33.780743,40.831944,32.17196,37.962732,33.46256,39.495974,35.781796,39.208434,36.523,38.208655,32.317197,36.602128,33.294056,36.949853,37.501695,41.789413,36.322642,41.422459,33.55687,38.323498,37.777965,41.413343,38.520753,43.339938,42.509025,41.979949,35.166771,41.754661,38.958129,43.268404,76.216929,84.845827,139.790464,77.802492,75.87102,75.052002,137.186534,75.625181,75.13499,71.215561,70.869147,71.049525,75.182169,72.394991,35.811556,110.370562,3984.795109,0,206.110001,0.09686,-12.48,206.649994,0.08793,0.497,206.580002,0.08339,9.757,205.220001,8.579,-1950,119.309998,1.998,119.800003,31.990889,27.192604,25.840008,14.176806,69.940872,37.916267,44.01828,31.503952,-0.142369,0.004192,0.110888,0,110.370562,35.811556,862331.132843434,348264.904311892,862331.132843434,348264.904311892,278.9933183333333,281.53909166666665,331.5869633333333,333.0335911111111,298.5958288888889,295.9169437037037,279.8268223148148,272.8744179629629,297.71496055555554,302.5087927777777,3984.795109,263.4104717104065,175.98168827996534,563.9495215124651,0.9113496942889251,2.3842138166349507,294.3109411184771,254.74110966329894,597.1017041205043,1.1902793763623176,2.353540902271359,590.0079961511926,2.4803162193640427,7.1380007518301,-1.0,594.3191493900895,2.4956986304189934,7.05640790919305,18.12861995626014,670.076933397605,2.586980268057151,15.43203034795218,37.2760222148562,672.9423743869322,2.5956030644260353,-1.0,605.4963563112174,2.3818584829145744,18.174868383355896,-4.284887770411785,600.252469738624,2.3642173755329505,18.465182187271793,-1.6060025852265767,593.4402969459018,2.4925741546999087,-1.0,281.02094166666666,588.9300616572851,2.4764481379858165,-1.0,278.35522777777777,587.6619667641025,2.4718863076566007,-1.0,277.60378555555553,600.516300274545,2.365108742359282,-1.740616103745083,296.0515572222222,600.6891503638504,2.3656925067132524,-1.8288194370784367,296.13976055555554,599.5517493986944,2.361847981299287,-1.2485722148562104,295.5595133333333,600.516300274545,2.5175690446020527,-1.0,600.6891503638504,2.5181750445454805,-1.0,599.5517493986944,2.514183442035375,-1.0,280.91648722222214,274.04208138888885,-6.874405833333299,279.79249416666664,272.01981249999994,-7.772681666666699,278.7714855555555,272.56136,-6.210125555555521,-10.244473587431344,75.75778400751551,64.58057708638762,-0.13522667962958165
2025-04-13 10:01:32,11880,0,0,75.055297,73.356498,64.592889,40.334496,37.561342,37.956832,38.928124,32.026983,32.716097,38.265103,32.069265,32.084962,32.399096,36.192285,47.501723,37.26249,37.219133,43.42814,55.426172,64.772644,57.765224,49.075086,49.353388,47.965252,46.332956,48.891476,51.041735,49.299329,84.269427,59.592823,46.335899,27.644586,28.836573,27.401202,29.203244,28.344429,27.81017,46.744553,44.669763,44.791113,77.377949,58.681004,41.355016,24.979795,39.347556,75.10088,51.557034,39.902567,24.328064,39.133016,48.067068,44.365206,43.853131,44.606663,41.449736,47.185428,43.064294,33.090425,34.156781,29.538239,29.482496,30.548478,30.356837,37.65889,43.243731,34.487174,41.970138,32.628583,38.415059,33.913885,39.830639,37.126061,42.988147,37.431681,40.037416,32.175062,37.676424,32.880816,39.171448,36.516428,41.705608,33.759859,40.852621,32.180847,37.982183,33.484787,39.496806,35.770229,39.205297,36.518525,38.220323,32.328061,36.61559,33.302242,36.961097,37.496576,41.788718,36.281824,41.420169,33.585209,38.334538,37.75322,41.416018,38.514166,43.337339,42.521346,41.99052,35.139749,41.727321,38.959929,43.256589,84.917879,91.232363,142.731722,92.058572,75.854066,91.271053,139.379744,75.6584,75.076157,71.40295,70.894773,71.057747,75.175147,76.823541,30.692042,167.737072,3946.456055,0,205.929993,0.1151,-15.055,207.779999,0.10334,0.396,206.490005,0.09889,11.883,204.869995,10.303,-2402,119.279999,2.01,119.599998,37.934011,32.953128,31.500679,8.401888,97.337555,37.917893,44.23435,31.195543,-0.205842,0.006356,0.161707,0,167.737072,30.692042,1257859.2792315038,312967.099323794,1257859.2792315038,312967.099323794,279.0006448148148,281.5863488888889,332.8054133333333,334.6676233333333,306.51587333333333,299.21449185185185,279.94686092592593,272.70307925925925,302.54882166666664,306.05686833333334,3946.456055,260.2158110679776,168.24474291796585,560.3006806900471,0.8820462322887505,2.3887030959243876,309.51132720518297,296.7038195658007,611.1798029442989,1.326569242078246,2.342609547349605,591.3463878982126,2.5038828491058944,6.360421298025453,-1.0,595.6908702510214,2.519382667784586,6.28852350081268,21.370537820911295,660.9225415341217,2.497599327041958,23.8907577882442,23.294086128150354,664.8451440867864,2.509352950999089,-1.0,288.20558548609637,1.2989789232871198,479.1759044094431,2.9954538718496337,268.00408076167,1.2322789201736013,491.58271637845587,10.296835353331119,594.8964451468735,2.5165590525055035,-1.0,281.1143883333333,590.2515434411742,2.499954082992772,-1.0,278.3472311111111,588.9011413533433,2.4950955370238086,-1.0,277.54031499999996,276.150687709324,1.2593708502807024,7.322756649627422,302.18857055555554,265.6828657686233,1.2245101325208552,11.151355538516327,298.35997166666664,262.2618712673097,1.213019780508871,12.416393871849664,297.0949333333333,276.150687709324,1.2967248959275626,0.2752309923031658,265.6828657686233,1.2564974328163137,0.24853117492459037,262.2618712673097,1.243350674026857,0.23980539329058703,281.0478538888889,274.0520016666667,-6.995852222222197,279.9443872222222,271.7668708333333,-8.177516388888876,278.84834166666667,272.29036527777777,-6.557976388888903,323.34230713654256,65.23167128310035,372.71695604802534,4.956830030205147
2025-04-13 10:02:32,11940,0,0,75.331212,73.412511,64.69182,40.378538,37.719557,38.057988,39.050164,31.914574,32.66312,38.204101,32.058971,32.035189,32.41029,36.107787,47.599173,37.267894,37.184143,43.206903,54.211505,64.320243,59.036259,48.756562,49.294676,46.80603,45.716694,49.99649,51.769553,50.880893,82.272348,61.12526,46.454946,28.634647,29.530818,28.503955,29.519223,29.282735,28.973626,46.909382,44.772791,44.903761,80.057033,55.772247,41.360796,26.429521,39.37908,79.678922,47.403329,40.041364,26.357689,39.223945,47.785236,44.466654,43.670005,44.085307,41.370982,47.23433,43.374364,33.391929,34.261265,29.780103,29.577215,30.759915,30.760454,37.626874,43.23827,34.50773,41.955776,32.593149,38.398376,33.93707,39.817287,37.090552,42.877815,37.420269,40.047192,32.157345,37.672231,32.920167,39.139558,36.469827,41.699323,33.707091,40.864588,32.17292,37.983293,33.487236,39.469971,35.76852,39.186392,36.497344,38.193376,32.29869,36.587261,33.27024,36.978793,37.526195,41.815541,36.327761,41.439422,33.645959,38.332131,37.764953,41.448155,38.529644,43.357113,42.541519,42.012024,35.165871,41.705978,38.984664,43.273293,79.48433,90.947079,143.305474,86.161478,76.07535,86.441993,139.999001,75.639248,75.127526,71.327705,70.923703,71.074789,75.198863,78.649286,36.14979,138.709043,4008.806939,0,206.080002,0.10362,-13.365,206.779999,0.09399,0.441,206.690002,0.08936,10.558,205.440002,9.229,-2132,119.300003,1.997,119.5,31.912478,26.818328,25.498896,14.542468,84.419309,37.914682,44.125425,31.421813,-0.176411,0.005163,0.138204,0,138.709043,36.14979,1057718.073087551,350596.94555103,1057718.073087551,350596.94555103,279.049464074074,281.61351666666667,333.14944499999996,334.98637444444444,303.23971,300.1885746296296,279.886347037037,272.82878527777774,299.5301833333333,305.8983772222222,4008.806939,263.61280400098065,176.47397192667617,564.1795865695939,0.9132015126030985,2.3839404477326513,302.3430077736088,276.5994873716307,604.7937159038931,1.2622175758326035,2.347720531396274,590.0144394791494,2.4791724885688935,7.188019814717443,-1.0,594.3593077865496,2.4946715874171934,7.105157746564046,18.000712665686024,667.6775973492037,2.545807970298928,19.38181077198385,30.806437226391154,671.4226770047499,2.55701852702053,-1.0,606.6526429059951,2.3538598391702648,22.836332843004556,-0.8967022263911986,270.6677520169464,1.2425282318835777,489.3294244011255,2.1544331439791904,593.6243767669257,2.492059864316443,-1.0,281.1805255555555,588.8328751618972,2.474932930349235,-1.0,278.3504422222222,587.5951713933764,2.470480499681675,-1.0,277.6174244444444,273.11247877656183,1.250660138197586,1.263925551386592,301.0790822222222,269.7363110775989,1.2394236199591704,2.494656106942159,299.84835166666664,269.16192115711874,1.2375073473609064,2.70471777360882,299.63829,273.11247877656183,1.279794126403171,0.24925743450708365,269.7363110775989,1.2669868285491925,0.24054936433360305,269.16192115711874,1.2648079134443027,0.23906785388137713,280.9977472222222,274.1647761111111,-6.832971111111078,279.74869777777775,271.86036611111103,-7.888331666666716,278.9125961111111,272.46121361111113,-6.451382499999966,319.34668746220296,73.31828956265406,61.02495444320857,4.355621078548288
2025-04-13 10:03:32,12000,0,0,75.086565,73.380635,64.740853,40.368069,37.670606,38.043955,39.011159,32.014162,32.734987,38.226453,32.254596,32.218168,32.560715,36.172069,47.418971,37.268446,37.253836,44.015237,52.21786,64.722765,57.75761,48.403031,48.528146,51.121094,45.040768,49.079256,52.84372,49.167272,72.934069,57.098688,46.310679,27.226335,29.089208,27.411622,29.490611,28.251533,28.21226,46.762836,44.723503,44.781328,73.259118,51.496678,41.386865,25.836412,39.362317,72.208117,41.246964,40.045376,25.291567,39.262875,47.100724,44.331226,43.752025,44.647617,40.991738,47.18808,43.22339,33.142627,34.232181,29.987193,29.745089,30.925908,30.956532,37.647638,43.261523,34.500444,41.989878,32.56939,38.423027,33.92323,39.843811,37.132202,43.021023,37.464769,40.056738,32.160311,37.668355,32.89226,39.182425,36.530097,41.712153,33.700724,40.879847,32.198134,37.990462,33.497999,39.505955,35.80024,39.224153,36.519741,38.256042,32.320445,36.613325,33.292413,36.958928,37.504575,41.824813,36.315756,41.434531,33.553514,38.339283,37.761504,41.440994,38.531286,43.345142,42.503142,41.966589,35.175463,41.688845,38.982334,43.215237,75.905102,84.60468,139.597607,77.36225,75.878329,74.619092,136.989894,75.682303,75.255067,71.28486,70.902801,71.037765,75.173422,72.376894,33.770494,129.949933,3968.17956,0,206.0,0.09663,-12.502,206.850006,0.08733,0.358,206.649994,0.08171,9.492,205.669998,8.515,-1942,119.349998,1.994,119.599998,34.380628,29.456814,28.115325,11.930051,80.170662,37.923348,44.007787,31.498255,-0.401777,0.012124,0.313593,0,129.949933,33.770494,997326.1381012808,334192.277799958,997326.1381012808,334192.277799958,279.0283185185185,281.5878222222222,331.47771888888883,332.9264483333333,298.35125,295.8169081481481,279.8209925925926,272.8712527777778,297.5417233333333,302.3748222222222,3968.17956,262.1673988674337,172.96320658364618,562.5333163884244,0.8999621077340616,2.385921504240745,299.985782804649,270.11497692404475,602.589881330076,1.2410973974637511,2.34939960198035,590.5986707626398,2.4896589627274777,6.8253071023669145,-1.0,594.9195491664693,2.5050737697050205,6.74772139059938,19.42042335478851,666.0396238650914,2.550543682426499,18.238593227025135,31.491936084239853,668.963430093505,2.5593449811437,-1.0,265.6534594917775,1.226184351292118,492.1751495495825,1.634532804648984,258.797852816946,1.2031080696773317,496.28725676374404,4.168874656500861,594.0952727039246,2.5021439887917096,-1.0,281.1003772222222,589.4816414875864,2.4856509142517234,-1.0,278.36492499999997,588.2281339863531,2.481141767867299,-1.0,277.6196533333333,258.99764398357075,1.2037833728570815,4.094633360204568,295.8911494444444,259.48386828514396,1.2054261255132852,3.914050582426796,296.0717322222222,257.9130411076104,1.2001153262982298,4.49794002687122,295.48784277777776,258.99764398357075,1.2281281488650124,0.22084455463751623,259.48386828514396,1.2299827818349152,0.22209265937998957,257.9130411076104,1.2239910865123103,0.21806045275530603,280.76998611111105,274.08744666666666,-6.682539444444387,279.92767833333335,271.9645227777778,-7.963155555555545,278.7653133333333,272.5617888888889,-6.20352444444444,331.80081794569384,71.12007469862203,400.3861643733139,4.665360931519418
2025-04-13 10:04:32,12060,0,0,74.747783,73.367533,64.74301,40.459022,37.667295,38.021209,39.042827,32.049224,32.704522,38.268181,32.022966,32.159736,32.437809,36.197167,47.458947,37.263386,37.237692,44.399462,55.228967,63.894861,55.183263,48.331805,50.988319,49.209639,45.92459,49.786318,51.47816,49.334714,82.907594,58.931989,46.27187,27.174192,28.785417,27.330797,29.093668,28.200745,27.652596,46.574996,44.555156,44.504763,76.320871,58.119208,41.375706,24.600783,39.209036,73.105008,50.435557,39.926927,23.969031,39.164792,47.901275,44.157405,43.768456,44.644314,41.149373,47.164583,42.978997,33.006284,34.040557,29.40498,29.332731,30.366255,30.330012,37.620803,43.236192,34.516,41.983312,32.525384,38.41807,33.956429,39.831943,37.124717,42.816012,37.402927,40.030788,32.122978,37.695187,32.951261,39.149816,36.484545,41.692838,33.635038,40.846,32.175933,38.007123,33.507202,39.494648,35.798183,39.192552,36.477854,38.187129,32.297291,36.606668,33.276841,36.97023,37.498189,41.811426,36.306543,41.456607,33.668197,38.330427,37.736734,41.401227,38.473716,43.323023,42.491756,41.965746,35.1356,41.619615,38.970244,43.162829,84.402202,90.53758,142.355931,91.073015,75.630839,90.341225,139.192529,75.618789,76.059344,71.022002,70.834309,71.051615,75.262795,75.945758,31.37427,160.629028,3971.262488,0,206.070007,0.11432,-14.928,206.619995,0.10356,0.362,206.440002,0.09784,11.711,204.820007,10.241,-2386,119.239998,2.011,120.199997,37.072803,32.176639,30.72786,9.199067,94.32206,37.903829,44.09997,31.080136,-0.630663,0.01877,0.492146,0,160.629028,31.37427,1208851.043106196,317670.89560239,1208851.043106196,317670.89560239,278.99713018518514,281.5747683333333,332.70140499999997,334.4588505555555,305.9683416666666,298.3969394444444,279.8722055555556,272.63896472222217,302.26233444444443,305.6708777777778,3971.262488,260.6567165739083,169.30858064033453,560.8060413521562,0.886097939367922,2.3880636890239946,307.83790305254627,291.956366888461,609.7348329054881,1.3115232376662624,2.3438147874264135,591.1652246353125,2.5006040194045034,6.463302572166927,-1.0,595.5005808431024,2.516071695495373,6.390210883496614,20.918051759424998,662.2305808223146,2.5078443958919507,22.773092881834245,24.8635019474537,665.9007740900487,2.5188468553209287,-1.0,286.6785870735287,1.2943263759604353,479.95884350967236,1.8695613858796492,265.78160255317323,1.2251742929372902,492.76382497615015,9.440963608101868,594.6649604574603,2.5131014113986287,-1.0,281.0788166666666,590.0943792393199,2.4967614271466867,-1.0,278.3587255555555,588.7459016173278,2.4919100235343548,-1.0,277.5538483333333,274.07155137027627,1.252815261984637,6.405906385879632,301.43199666666663,264.09002336228616,1.21949946852588,10.065196941435204,297.77270611111106,259.2729506355191,1.2032737916526413,11.85178749699071,295.98611555555556,274.07155137027627,1.288017261098641,0.26759553060564284,264.09002336228616,1.249723492423933,0.2420997636858737,259.2729506355191,1.2312429683458164,0.22979553898411287,280.94407777777775,273.9963447222222,-6.947733055555545,279.931325,271.6882530555555,-8.243071944444523,278.74121388888886,272.23229638888887,-6.5089174999999955,325.38362208213925,66.72999997921215,375.55199374878583,4.876122016836555
2025-04-13 10:05:32,12120,0,0,75.354498,73.379988,64.748751,40.563168,37.627296,38.024962,39.022016,31.961881,32.709713,38.223434,31.941767,31.966082,32.361262,36.102825,47.515172,37.267268,37.208364,43.793413,57.132191,64.017658,57.934636,47.516643,50.241014,48.843926,45.945527,50.44297,53.175127,48.582005,81.917555,60.924729,46.485581,28.409349,29.517751,28.576998,29.359879,29.137791,28.909403,46.964445,44.859059,44.825769,79.861647,55.963585,41.60832,26.335777,39.300675,79.228971,47.445965,40.09188,26.135016,39.218543,47.847537,44.560087,43.594209,44.73271,41.28768,47.375666,43.163661,33.409657,34.167979,29.800091,29.603894,30.659559,30.690821,37.581686,43.229826,34.473147,42.001957,32.473972,38.411045,33.929829,39.837107,37.149356,42.86375,37.402599,40.037952,32.101287,37.696685,32.894974,39.160718,36.45565,41.711621,33.584515,40.859319,32.147123,38.031591,33.502044,39.500554,35.805888,39.228012,36.460766,38.199361,32.245099,36.610075,33.246045,37.015419,37.512407,41.857663,36.298252,41.482238,33.645666,38.373233,37.751733,41.443322,38.491241,43.346148,42.518216,42.006728,35.163633,41.634567,38.986434,43.152161,79.311618,90.651344,143.000577,86.0839,75.798814,86.147502,139.600464,75.681666,76.321699,71.070792,70.906512,71.024075,75.293665,78.423602,29.026258,117.492442,3941.570611,0,205.889999,0.10371,-13.43,206.679993,0.09409,0.393,206.580002,0.08866,10.465,204.889999,9.184,-2095,119.199997,2.013,120.599998,40.069058,35.191797,33.675357,6.416523,73.789826,37.906513,44.197647,31.388667,-0.861121,0.025017,0.671483,0,117.492442,29.026258,911434.7648265939,301481.923429306,911434.7648265939,301481.923429306,279.1103298148148,281.69203666666664,332.92803555555554,334.8169872222222,303.1966111111111,300.0033653703703,279.9264707407407,272.81037046296296,299.4342322222222,305.73407999999995,3941.570611,259.1178757189018,165.60102192209695,559.0398762847225,0.8719459929141494,2.3903238866471153,296.4459518389118,260.4869603337865,599.1951554382938,1.2093971568451194,2.351960221051038,591.9559466530349,2.5126703556596004,6.107541827417726,-1.0,596.2836962076341,2.5281045452231297,6.039233778753839,22.574160947764824,671.3819213378584,2.581601483393287,16.337997771365202,36.48208371664373,675.1541467839731,2.592899904088236,-1.0,612.5826682086372,2.3966143832861895,18.9399052939936,-6.7506592721993,606.2625061600673,2.3756586890982447,19.297589277883844,-3.557413531458508,595.453243218333,2.525153866714204,-1.0,281.197545,590.91557475155,2.508938736849866,-1.0,278.4879555555555,589.5090689721262,2.503880575518624,-1.0,277.64548888888885,608.0033419073292,2.3814529305511494,-4.436023161088144,300.88197499999995,605.7399807190195,2.3739161916002955,-3.2938520499770334,299.73980388888884,605.0428975974138,2.3715891994110017,-2.9423653833104026,299.3883172222222,608.0033419073292,2.569204328314161,-1.0,605.7399807190195,2.5613442689668937,-1.0,605.0428975974138,2.5589161374662837,-1.0,281.0410066666666,274.14378777777773,-6.897218888888858,279.90747749999997,271.8733291666666,-8.034148333333349,278.83092805555555,272.4139944444444,-6.416933611111119,-14.306559507032489,75.09822513022436,58.799253129221256,-0.19050462886738195
2025-04-13 10:06:32,12180,0,0,75.016573,73.354519,64.734137,40.507152,37.576821,37.995716,38.978806,32.035379,32.76954,38.327449,32.147226,32.167792,32.54283,36.177732,47.475878,37.383989,37.203297,45.121054,57.340811,63.910313,52.569789,49.409295,50.593826,47.531325,45.797042,51.485739,51.545259,48.654198,73.088911,57.279351,46.442589,27.08508,29.175443,27.910461,29.314154,28.281736,28.482546,46.815568,44.722467,44.656751,73.401685,51.976119,41.531514,25.793272,39.299473,72.30834,41.604028,40.089761,25.253932,39.341315,47.656089,44.335392,43.716718,44.715307,41.521345,47.307627,43.598302,33.237024,34.046006,29.892933,29.799746,30.91369,30.926646,37.599878,43.244818,34.480654,41.9817,32.473491,38.402556,33.931061,39.837846,37.149213,42.847361,37.424335,40.02789,32.093351,37.697375,32.921454,39.143813,36.464358,41.690811,33.591696,40.859833,32.149423,38.015937,33.518286,39.491971,35.815427,39.203107,36.475167,38.199485,32.27459,36.611969,33.28483,36.969473,37.509809,41.848045,36.323574,41.465612,33.651529,38.338085,37.768259,41.418459,38.509111,43.321344,42.506646,41.952512,35.16703,41.593416,38.965907,43.148419,76.431442,84.977602,139.789121,78.1963,75.696441,75.509871,137.295078,75.684822,76.351843,71.233934,70.897697,71.025022,75.240556,72.376883,35.831046,130.41577,3978.045825,0,206.110001,0.09777,-12.633,206.839996,0.088,0.371,206.619995,0.08274,9.624,205.389999,8.594,-1949,119.349998,2.009,120.0,32.244663,27.333588,25.891835,14.197926,80.401305,37.903352,44.257192,31.469341,-1.086965,0.031302,0.846789,0,130.41577,35.831046,1000537.9710178899,348399.283125822,1000537.9710178899,348399.283125822,279.0877525925926,281.6542372222222,331.6472655555555,333.03284499999995,298.8146111111111,295.8905437037037,279.9595512037037,272.85518935185183,297.83413444444443,302.5820011111111,3978.045825,263.4221582602254,176.01011474796277,563.9628133355872,0.9114566667317703,2.384197992480002,300.1137428052151,270.46545546142556,602.7107191920379,1.2422435917229364,2.3493080687610712,590.1625219322356,2.4808025280555395,7.137917223530482,-1.0,594.509591198666,2.496307293017474,7.055714223480081,18.23207896199682,666.2887732501865,2.5507647820219908,18.292525675823274,31.53352275034041,669.0867259122183,2.5591837364142402,-1.0,266.9149434939661,1.2303873818332747,491.42288400272025,1.2991316941040054,258.99629234848396,1.2037569278314473,496.17874295633237,4.223199101511398,593.6942711762408,2.4934100658700498,-1.0,281.17366055555556,589.0770080844198,2.4769085377409477,-1.0,278.44528555555553,587.7251504419872,2.472046521997097,-1.0,277.6443116666666,259.2294891896397,1.204544931077047,4.136570027437358,295.97717277777775,259.6974958265114,1.2061256924924944,3.9628066941040174,296.1509361111111,258.06298290136203,1.200600838329271,4.570220582992931,295.5435222222222,259.2294891896397,1.2273730459433765,0.214509074803821,259.6974958265114,1.229149687058014,0.21571542454330087,258.06298290136203,1.222944768929848,0.21150224873320864,280.92541138888885,274.0619527777777,-6.8634586111111275,279.93667361111113,271.95352194444445,-7.983151666666686,279.0165686111111,272.5500933333333,-6.466475277777818,331.1662295837516,71.77918205152048,399.3738297562204,4.6136807374881
2025-04-13 10:07:32,12240,0,0,75.629475,73.389873,64.694174,40.544846,37.64559,38.02646,39.130104,31.962775,32.671743,38.35221,31.926005,32.04135,32.424455,36.230363,47.50712,37.325877,37.219248,44.635778,54.706042,65.297941,54.863995,47.930005,52.709931,45.695879,46.259816,49.526576,52.054716,50.869889,83.536619,59.110867,46.517788,27.248103,28.752928,27.426882,28.985799,28.148713,27.809479,46.970647,44.825188,44.839643,76.860294,58.258153,41.218829,24.697396,39.144589,74.303878,51.318469,40.08409,24.047126,39.324202,47.68804,44.327439,43.844725,44.951779,41.264943,47.284539,43.184017,33.082755,34.216497,29.357418,29.344038,30.382906,30.320408,37.578133,43.245608,34.505063,42.002806,32.448142,38.403455,33.941733,39.825074,37.141705,42.843419,37.407823,40.030821,32.078509,37.694672,32.936962,39.146911,36.456402,41.697417,33.55023,40.857037,32.166622,37.997332,33.522677,39.497357,35.795589,39.208053,36.444722,38.191037,32.281651,36.609257,33.258555,36.970575,37.535222,41.844744,36.334817,41.472385,33.679687,38.353033,37.757589,41.418582,38.515415,43.371493,42.574673,41.939704,35.176722,41.608149,38.963825,43.13713,84.51728,90.7901,142.361327,91.507742,75.892043,90.651119,138.904449,75.752991,76.313684,71.310521,70.891582,71.061771,75.268255,76.224582,31.680323,108.850299,3981.192313,0,205.990005,0.11477,-14.866,206.649994,0.10375,0.473,206.529999,0.0996,11.924,205.130005,10.309,-2410,119.18,2.009,120.099998,36.964005,31.665046,30.530307,9.553783,69.098471,37.904552,44.210157,31.117337,-1.315587,0.037704,1.024824,0,108.850299,31.680323,851849.288882343,319781.056666511,851849.288882343,319781.056666511,279.0427235185185,281.6414105555555,332.5413605555555,334.4618483333333,306.2098566666666,298.83533166666666,279.9334206481481,272.6596316666666,302.32626666666664,305.8111666666666,3981.192313,260.85291341744784,169.78237791944952,561.0307419338835,0.8879001095256596,2.387781245176661,293.84368739314357,253.48957197288695,596.6391845458097,1.1860950440664053,2.353891485831757,591.1630121325715,2.499430024061004,6.508169064464298,-1.0,595.5362210824138,2.5150296289678233,6.433882440740635,20.788497138107687,672.2536763942092,2.595599320708934,15.158357524112228,38.697673162411945,676.0576970165498,2.607005643826244,-1.0,620.7360134529133,2.4342203477673716,17.16742074662383,-12.366169273523042,606.3870883289801,2.3867868557670704,17.880603068812846,-4.991644273523093,594.8180548195386,2.512477767561965,-1.0,281.21543777777777,589.8689213804182,2.494785997484953,-1.0,278.27157166666666,588.8122269665068,2.490984340860696,-1.0,277.6411611111111,612.1237147453228,2.4058894835623397,-7.937767606856426,301.781455,604.8998920303246,2.381803850074942,-4.228698162411945,298.0723855555555,602.1291722520588,2.372486170614954,-2.808467051300852,296.6521544444444,612.1237147453228,2.5729259861054476,-1.0,604.8998920303246,2.547953980800741,-1.0,602.1291722520588,2.5382780445181354,-1.0,280.9320775,274.06645888888886,-6.865618611111131,280.03791777777775,271.6781822222222,-8.359735555555574,278.8302666666666,272.2342538888889,-6.59601277777773,-15.224076196408646,76.71745531179533,51.51766294129584,-0.19844344594766478
2025-04-13 10:08:32,12300,0,0,74.675023,73.441087,64.666816,40.602493,37.676045,38.088705,39.1439,31.881823,32.608457,38.262876,31.942352,31.917113,32.35373,36.141379,47.552533,37.300242,37.227958,44.22983,52.354356,64.214088,59.82021,50.803198,51.055855,48.679401,45.535275,50.319573,51.998157,49.444145,81.708815,60.875281,46.433946,28.290593,29.399022,28.414473,29.196538,29.011004,28.943645,47.08622,44.831752,44.93293,79.704517,55.487664,41.357573,26.23601,39.379069,79.365462,47.820906,40.162783,26.152859,39.303634,47.175158,44.538072,43.922183,44.403975,41.05796,47.248993,43.07142,33.290517,34.232261,29.630125,29.433464,30.622935,30.581519,37.560364,43.254736,34.493332,41.996459,32.434602,38.372862,33.928729,39.790081,37.125612,42.880571,37.431044,40.054406,32.098769,37.66373,32.909837,39.114094,36.45313,41.681415,33.557571,40.863432,32.178425,37.972145,33.504012,39.430259,35.784441,39.208421,36.438009,38.199155,32.268918,36.583316,33.239616,36.970464,37.558537,41.876288,36.340974,41.462228,33.619685,38.314791,37.750251,41.42767,38.548375,43.333605,42.575322,41.911778,35.200429,41.575008,38.980882,43.161122,79.228154,90.601565,142.929243,86.000081,76.144187,86.111463,139.512599,75.68952,75.101386,71.173316,70.962572,71.066124,75.220646,78.329392,35.933131,116.980167,3988.329795,0,206.160004,0.10394,-13.442,206.559998,0.09406,0.443,206.399994,0.0892,10.506,205.399994,9.254,-2147,119.279999,2.002,119.599998,32.125494,27.049121,25.854331,14.308452,73.518134,37.897477,44.028128,31.29847,-1.545233,0.044786,1.205143,0,116.980167,35.933131,907902.7531844188,349103.13439416705,907902.7531844188,349103.13439416705,279.0674633333333,281.6216627777778,332.87922166666664,334.77735722222224,303.150045,299.96088777777777,279.8322933333333,272.7602612037037,299.3878633333333,305.70642499999997,3988.329795,263.48331497662565,176.15888775580657,564.0323636928144,0.9120164368420458,2.3841152525542233,296.2952383407982,260.0798693728474,599.0484722508655,1.208047638775512,2.352070758337549,590.1015428189447,2.4802310953180093,7.154216801996338,-1.0,594.4283217222247,2.4956649448727477,7.072159958108741,18.138347801152122,671.3824733409231,2.582253897818413,16.269388686728828,36.58398332586842,675.1710931655634,2.593602925622497,-1.0,612.6290068564714,2.3973837213368054,18.855081444001044,-6.854806659201756,606.3232932479325,2.376472849054629,19.209800561018827,-3.6656494369795496,593.6600211627248,2.4929346193889503,-1.0,281.16885888888885,588.8869422442696,2.4758731267132097,-1.0,278.3486516666666,587.7665073101928,2.4718430271497036,-1.0,277.68487944444445,607.9169177991245,2.3817785072670117,-4.470769992535111,300.76600833333333,605.7125482958885,2.3744357197102497,-3.3572711036462124,299.65250944444443,605.3393915129502,2.373190029755647,-3.1689072147573256,299.46414555555555,607.9169177991245,2.5429005658617143,-1.0,605.7125482958885,2.5352696956268104,-1.0,605.3393915129502,2.5339745752009377,-1.0,280.8481194444444,274.1285494444444,-6.719570000000033,279.9072661111111,271.7787747222222,-8.128491388888904,278.7414944444444,272.3734594444444,-6.36803500000002,-16.221750428987775,76.95415161869835,58.75346648445168,-0.21079759945071253
2025-04-13 10:09:32,12360,0,0,75.233294,73.442604,64.723935,40.691967,37.602774,38.086589,38.955818,31.984138,32.713096,38.37605,32.044454,32.087312,32.466836,36.120237,47.35253,37.368297,37.259925,44.19489,54.082185,64.255267,55.205431,47.488842,50.133749,47.499239,45.504472,50.921346,51.861642,51.003078,72.99202,57.267335,46.255964,26.959637,29.047065,27.555184,29.200058,28.15296,28.400642,46.558794,44.518371,44.518371,73.329672,51.879651,41.298746,25.64862,39.174412,72.372518,42.123045,40.024792,25.163958,39.258771,47.306301,44.106771,43.413329,44.2979,41.24665,47.143654,43.318784,33.101009,33.913531,29.78085,29.605609,30.771803,30.760131,37.564677,43.247608,34.499027,41.998584,32.407392,38.376114,33.955975,39.807815,37.141635,42.844667,37.416281,40.030878,32.067886,37.696337,32.93019,39.141988,36.433316,41.680198,33.500534,40.840808,32.14799,37.991486,33.51591,39.471013,35.812977,39.2139,36.423589,38.164921,32.23265,36.595923,33.231833,36.946247,37.564393,41.827597,36.349804,41.451208,33.672961,38.321437,37.790927,41.373029,38.551812,43.313324,42.579106,41.894904,35.224196,41.584778,38.962698,43.151371,76.41488,84.97299,139.561395,78.404144,75.754834,75.768761,137.333265,75.750181,76.223146,71.106581,70.810043,71.093557,75.267793,72.272432,29.37117,119.83659,3978.018583,0,206.220001,0.09734,-12.625,206.850006,0.0886,0.351,206.710007,0.08231,9.604,205.089996,8.611,-1949,119.389999,2.007,119.199997,39.423704,34.466486,33.192532,6.83226,75.023296,37.894664,43.948289,31.322155,-1.770114,0.051866,1.380897,0,119.83659,29.37117,927597.0956586299,303860.00785568997,927597.0956586299,303860.00785568997,278.99805592592594,281.56314111111107,331.66848055555556,332.90633055555554,298.93008,295.87114999999994,279.7879384259259,272.77341972222223,297.8249333333333,302.5794388888889,3978.018583,259.34776844078607,166.15394287219237,559.304147162733,0.8740621292247595,2.3899811080314133,297.13019440475273,262.3380341279998,599.8589515282187,1.2155240489134729,2.3514601596018574,591.6801599961905,2.5102929531655778,6.162188438842333,-1.0,595.9813488245427,2.5256390175854166,6.093540272781194,22.215372670324996,668.4155756771851,2.5697355837732836,16.761951885773932,34.53828615080283,670.889166302745,2.577179719680112,-1.0,603.4550463232913,2.3635264249367967,19.85396007597347,-1.7998855952472468,258.93794729401134,1.204056669974653,495.99109431032815,1.2590444047527853,595.1529012118232,2.522694122632977,-1.0,281.06998,590.5396468115239,2.5062000596497462,-1.0,278.31597,589.3576231799052,2.5019475950373855,-1.0,277.6082177777778,259.07854257272714,1.2045318189560539,1.2068499603083183,295.9233444444444,259.5840887781238,1.2062396464945973,1.0192655158638786,296.11092888888885,258.15202720076985,1.2013990670188563,1.5510177380861023,295.5791766666666,259.07854257272714,1.2323632638718898,0.23635902687173194,259.5840887781238,1.2343125623310054,0.23764491252021835,258.15202720076985,1.2287907813418586,0.23400238210378818,280.7647422222222,273.98737222222223,-6.777369999999962,279.7364525,271.8684608333333,-7.867991666666683,278.8626205555555,272.4644261111111,-6.398194444444414,332.74221270217913,72.43422685264238,64.96052935389378,4.593715252584915
2025-04-13 10:11:32,12480,0,0,76.014462,73.386192,64.789223,40.67138,37.639564,38.006301,39.058252,31.863494,32.659708,38.295219,31.780308,31.860229,32.198585,36.144613,47.374121,37.21728,37.256806,44.111571,53.166955,62.274726,56.010384,50.500197,48.790725,46.286545,46.074761,49.770351,51.532174,49.139678,80.4291,60.491534,46.49158,28.404317,29.609969,28.442598,29.317419,29.015949,28.9361,46.827185,44.768927,44.915226,79.321556,54.532716,41.435688,26.378275,39.042229,78.587368,45.704456,40.011542,26.26887,39.240376,47.172789,44.385719,44.117453,44.406755,41.250139,47.273775,43.111489,33.298639,34.163567,29.759096,29.5018,30.503143,30.490426,37.5076,43.245795,34.453027,42.002244,32.328349,38.379391,33.911762,39.822017,37.157653,42.921605,37.409538,40.021954,32.023713,37.676178,32.869009,39.139881,36.419693,41.703162,33.45022,40.865347,32.130522,37.961616,33.488538,39.471945,35.807713,39.233799,36.381589,38.195528,32.194961,36.606676,33.202635,36.942285,37.5264,41.866305,36.30556,41.468386,33.576599,38.317466,37.732159,41.397808,38.520613,43.305129,42.530327,41.893125,35.190928,41.519922,38.96196,43.0905,78.262606,89.698226,142.566832,83.716969,75.812032,84.206584,139.218555,75.670766,76.079654,71.122213,70.894048,71.046837,75.215812,77.83551,32.954697,114.652426,4004.234771,0,206.110001,0.10154,-13.154,205.809998,0.09281,0.372,206.720001,0.08665,10.18,205.339996,8.977,-2049,119.389999,2.007,119.699997,35.479582,30.42369,28.999544,11.011998,72.2737,37.87769,44.074057,31.286112,-2.227008,0.066152,1.739883,0,114.652426,32.954697,891853.544630482,328567.55572362896,891853.544630482,328567.55572362896,279.0645944444445,281.63543055555556,332.71586388888886,334.57601777777774,301.8816494444444,299.50889333333333,279.85780962962957,272.75339546296294,298.85144777777776,305.20457,4004.234771,261.6595271241191,171.73290522027838,561.953373775921,0.8953042703281513,2.386633375920165,295.60493600789465,258.2181964368799,598.3744760859366,1.2018665247608833,2.352578973080667,590.8710249042703,2.4936156336361517,6.700322619234534,-1.0,595.2058675840057,2.5090779445048756,6.6241647254358496,19.97590343143645,671.5011036248552,2.5856036381619703,15.954164896431418,37.11092788099421,675.2053555485579,2.5967060004647,-1.0,610.7595734950851,2.3940383009545263,18.582804722023564,-6.276713436549755,606.0870021947306,2.37849897604953,18.841355469346087,-3.9039573254386823,594.4718485771587,2.506469658318156,-1.0,281.20087777777775,589.7400004659457,2.489557830201167,-1.0,278.3920488888889,588.411003580903,2.484777203066807,-1.0,277.60085666666663,607.1633650780924,2.3820894629874543,-4.450119547660904,300.05505555555555,605.9507036231392,2.3780438499777072,-3.834817325438678,299.43975333333333,605.1464414332004,2.375356129061777,-3.426935103216408,299.03187111111106,607.1633650780924,2.5510127350041665,-1.0,605.9507036231392,2.5468066971688064,-1.0,605.1464414332004,2.544011444367325,-1.0,280.8051411111111,274.11172388888883,-6.693417222222251,279.96227999999996,271.83358222222216,-8.128697777777802,278.8060077777777,272.3148802777778,-6.491127499999948,-15.215977290460387,76.29523604084955,60.741530129770126,-0.19943548352499413
2025-04-13 10:12:32,12540,0,0,74.529359,73.479729,64.855504,40.761143,37.626696,38.077369,39.077363,31.958519,32.65668,38.395538,31.960808,32.053908,32.420548,36.2402,47.317849,37.334953,37.202944,44.956923,55.822314,63.603855,56.463036,48.581765,50.392896,47.369813,45.73659,49.627077,51.395291,49.276024,72.150137,57.218843,46.351546,26.934446,28.912442,27.110062,29.238064,28.106216,27.877235,46.813698,44.58942,44.592487,72.546606,52.164759,41.396696,25.343433,39.408397,71.647886,42.326824,39.94535,24.767429,39.271408,47.801213,44.28235,43.770223,44.660099,41.202089,47.161004,43.119385,32.993301,34.093929,29.708318,29.49026,30.632007,30.577113,37.486599,43.275853,34.456617,42.029537,32.30303,38.389374,33.903597,39.792964,37.133811,42.842607,37.411824,40.081955,32.026905,37.70945,32.888699,39.151388,36.398927,41.701001,33.384541,40.869825,32.152849,38.003269,33.488222,39.46068,35.753869,39.226941,36.365411,38.214877,32.219351,36.588892,33.192775,36.937929,37.52691,41.821968,36.275535,41.429316,33.611769,38.311283,37.721553,41.404821,38.541337,43.292817,42.583275,41.837967,35.178311,41.499407,38.963259,43.093549,76.674724,84.802827,139.516748,78.978865,75.878435,77.196909,137.194305,75.676551,75.485755,71.264229,70.925997,71.098724,75.259422,71.774442,33.013632,125.027953,3982.658858,0,206.220001,0.09738,-12.632,206.770004,0.08871,0.378,206.669998,0.08268,9.66,205.369995,8.613,-1957,119.269997,2.004,119.699997,35.272829,30.317979,28.866633,11.078717,77.69974,37.87368,44.139227,31.249155,-2.451876,0.073311,1.916069,0,125.027953,33.013632,963390.2820424208,328973.898227424,963390.2820424208,328973.898227424,279.0191837037037,281.57277999999997,331.59128055555556,332.8815266666667,299.2493694444444,295.4360424074074,279.8940147222222,272.7328637037037,297.9692911111111,302.4849038888889,3982.658858,261.6964352158281,171.82225677362845,561.9955450848717,0.8956428703824654,2.3865813617281955,298.61495992072815,266.37112866015207,601.2869776317406,1.2288198700205049,2.3503840711593105,590.779372643769,2.493070013409952,6.710626097085163,-1.0,595.0851541020005,2.508431623313413,6.63481037277694,19.876344784171863,667.2443605404185,2.5599046721000174,17.513306157172433,32.9763206348274,669.8355830516066,2.5677040127395188,-1.0,602.5684742469133,2.354670988082152,20.784131543099036,-0.6344095237162719,257.77051801264287,1.1998641436080517,496.7962612874859,3.178917513320755,594.3255726773414,2.505731829115181,-1.0,281.1230811111111,589.6882428659583,2.4891548700054438,-1.0,278.37038666666666,588.3337973438589,2.484282187609775,-1.0,277.5640833333333,257.8231656008574,1.2000423406973666,3.1593282540615064,295.45563166666665,258.4154255820634,1.2020461586671773,2.939067698505937,295.6758922222222,257.0736567954027,1.1975043525923503,3.4383565873948214,295.17660333333333,257.8231656008574,1.2242713775163188,0.220417213078476,258.4154255820634,1.226534533988884,0.22193515394974733,257.0736567954027,1.221407338482556,0.21849624916857133,280.9509897222222,274.00756388888885,-6.943425833333322,279.9362005555555,271.81627166666664,-8.119928888888865,278.79485388888884,272.37475555555557,-6.4200983333332715,333.0088546311261,72.15920643841798,64.67588629350519,4.614918470802781
2025-04-13 10:13:32,12600,0,0,74.268779,73.430444,64.821958,40.830692,37.720822,38.144942,39.203542,31.860535,32.561985,38.393366,31.703805,31.944204,32.244199,36.118716,47.438272,37.289759,37.221109,44.722615,54.50314,62.479473,55.360496,47.288665,49.609775,49.288774,46.734707,49.603823,51.051778,49.130767,85.280475,60.187579,46.562326,27.821353,29.030462,27.612681,29.111645,28.349889,27.951334,47.102478,44.95871,45.101035,78.664036,58.938724,41.330153,24.966192,39.12331,77.551897,52.836079,40.055695,24.432124,39.281877,47.397299,44.447859,43.570911,44.497817,41.457869,47.348102,42.95441,33.231623,34.306039,29.266323,29.125378,30.238367,30.069312,37.500223,43.266998,34.470232,41.991596,32.285538,38.33108,33.876058,39.797148,37.181789,42.960495,37.417834,40.040799,32.025389,37.641129,32.857757,39.143224,36.418621,41.715729,33.428791,40.85512,32.146884,37.937624,33.480849,39.451196,35.797943,39.206428,36.358105,38.183651,32.204799,36.584597,33.191129,36.913552,37.529513,41.84698,36.278306,41.422832,33.495054,38.31395,37.719803,41.402159,38.532043,43.294549,42.552453,41.848884,35.21503,41.505313,38.965442,43.071577,84.981969,91.821153,143.113425,92.814413,75.978194,91.917546,139.70949,75.628998,75.820183,71.309342,70.921321,71.054584,75.180446,77.814567,33.242319,165.406104,3970.810718,0,205.740005,0.1151,-14.946,206.470001,0.10492,0.567,206.449997,0.10089,12.169,205.0,10.409,-2443,119.129997,2.025,119.599998,35.225306,29.993133,28.718675,11.33702,96.358309,37.867837,44.054361,31.039507,-0.024021,0.000822,0.019283,0,165.406104,33.242319,1241787.8212967278,330550.639521483,1241787.8212967278,330550.639521483,279.0663285185185,281.6767233333333,332.9886055555555,334.8796805555555,306.93578499999995,300.09377925925924,279.84686712962963,272.6163927777778,302.5844272222222,306.3839738888889,3970.810718,261.8393266231561,172.16826964188706,562.1587754526171,0.8969536201831174,2.386380402784081,308.9678947369403,295.1583609185547,610.7138246977847,1.3216812183239008,2.34300242727313,590.7995412419135,2.492302343588584,6.743901424255993,-1.0,595.2031924834416,2.5080088902444073,6.665970731956429,19.837396710177188,661.8108292584559,2.502305383949017,23.495298201823346,24.020710818615214,665.7827030055089,2.5141996001227134,-1.0,289.39366295469847,1.3029617806957978,478.37135674115416,2.032109736940356,270.40187889480336,1.240390073019551,490.08504779078646,8.874115477681073,594.4654438196171,2.5053877263150555,-1.0,281.2401811111111,589.566493132387,2.4878780555958415,-1.0,278.3334183333333,588.3766633027843,2.4835977737452817,-1.0,277.6253861111111,277.70344161623973,1.26461373721107,6.217630848051442,302.75026388888887,267.62296003364617,1.2311141539957764,9.893430292495907,299.0744644444444,265.9444596265608,1.2254960353247235,10.51128529249587,298.45660944444444,277.70344161623973,1.3000067953321692,0.2706095928026795,267.62296003364617,1.2615080651658577,0.24476157488327438,265.9444596265608,1.2550976438256705,0.2404576229098898,280.8847661111111,274.1326838888889,-6.752082222222214,279.83575777777776,271.59213916666664,-8.243618611111117,278.82007749999997,272.1243552777778,-6.695722222222173,320.39766234711016,66.60763677501427,372.4171663037574,4.810224140354085
2025-04-13 10:14:32,12660,0,0,74.04207,73.492573,64.673944,40.915541,37.870067,38.306031,39.351917,31.805478,32.551193,38.332756,31.693886,31.933478,32.277979,36.171814,47.54635,37.254628,37.150682,44.426297,54.503458,64.459945,54.047876,49.085006,52.36708,46.353207,45.656566,48.865595,51.045047,51.027224,79.338118,60.323662,46.718602,28.352291,29.713505,28.478827,29.550299,29.271289,29.093323,47.177748,45.119493,45.214069,78.529345,53.331038,41.149668,26.342584,39.26814,77.613525,44.105376,40.053864,26.21921,39.301189,47.223401,44.529954,43.760122,44.808597,41.187681,47.367247,43.007763,33.466463,34.362577,29.657609,29.419923,30.579985,30.49636,37.470165,43.258221,34.4554,42.016903,32.267106,38.36049,33.916732,39.779273,37.14705,42.851801,37.397692,40.059058,32.018463,37.676916,32.868862,39.13151,36.386063,41.688661,33.382334,40.874241,32.145744,37.987535,33.48928,39.446265,35.74559,39.2037,36.30446,38.199078,32.188749,36.582354,33.185321,36.921223,37.561047,41.861638,36.310002,41.430572,33.5815,38.303458,37.723444,41.406066,38.566866,43.299764,42.605568,41.847531,35.20613,41.480527,38.979068,43.09523,77.240638,88.870739,142.210847,81.750878,75.952729,82.092543,139.247224,75.669444,75.364654,70.944765,70.93597,71.078142,75.280745,77.480012,36.769409,106.711108,4004.445899,0,205.919998,0.09971,-12.889,205.559998,0.09058,0.427,206.419998,0.08512,9.924,205.089996,8.792,-2000,119.260002,1.984,119.5,31.511005,25.942071,24.846267,15.207597,67.900091,37.868014,44.086253,31.330486,-0.252478,0.008776,0.199296,0,106.711108,36.769409,837100.086760756,354869.067988613,837100.086760756,354869.067988613,279.0615062962963,281.68735944444444,332.7317911111111,334.3782483333333,300.78937666666667,298.97981259259257,279.8645849999999,272.77804787037036,298.28368777777774,304.744855,4004.445899,263.98085412119104,177.37015686382796,564.5977567317827,0.9165688302158422,2.383446423127119,293.17899928634694,251.7128379496744,595.9786104619301,1.1801422703974043,2.354393404858824,589.8724910591877,2.476547897622591,7.282756885152652,-1.0,594.326746859893,2.492434775690467,7.196535527284095,17.706505323253396,673.031790012627,2.6008937597207207,14.851246703651265,39.55279182476414,676.2871209796191,2.610653273860472,-1.0,610.7667830887192,2.4041911910599123,17.314005328956878,-7.610377380319733,607.2571364209522,2.392487826687479,17.49068754024906,-5.8008133062456295,593.7144053285443,2.490259550256534,-1.0,281.3270011111111,588.4709964206547,2.471518259416852,-1.0,278.2331488888889,587.4420924593421,2.4678162164553488,-1.0,277.62436888888885,608.1673047732713,2.395529687695021,-6.269955158097503,299.44895444444444,607.2955997329021,2.3926164709479196,-5.820636824764165,298.9996361111111,606.3082762600937,2.389311568938132,-5.311847935875278,298.4908472222222,608.1673047732713,2.5408754144315018,-1.0,607.2955997329021,2.537864590215001,-1.0,606.3082762600937,2.534448052088927,-1.0,280.85926527777775,274.21362222222217,-6.645643055555581,279.9746441666666,271.78264777777775,-8.191996388888867,278.75984555555556,272.3378736111111,-6.421971944444465,-17.384645361764456,78.70504315273399,62.26500692390778,-0.22088349952401445
