Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 10:15:32,12720,0,0,74.653111,73.446227,64.651057,40.952034,37.811263,38.26404,39.240539,31.829742,32.624687,38.390267,31.813386,32.026458,32.413128,36.192084,47.571258,37.394365,37.138851,45.549296,55.209712,63.475538,55.21852,46.418586,52.145734,50.537051,45.50601,50.172558,51.260618,49.784298,70.878733,56.858674,46.660331,27.035123,28.963758,27.164565,29.359392,28.190571,27.872774,46.792727,44.897181,44.917329,71.328662,52.009336,40.880538,25.076214,38.985638,70.458616,43.297495,40.017828,24.592466,39.278909,47.461601,44.064724,43.349744,45.212634,41.246296,47.280441,43.011728,33.120319,34.006577,29.572417,29.408753,30.576844,30.463822,37.454693,43.251199,34.452317,42.007255,32.255561,38.36905,33.898255,39.790963,37.140205,42.815583,37.370598,40.039544,31.990733,37.707056,32.892071,39.128211,36.37567,41.685372,33.364879,40.868393,32.128261,37.989832,33.491591,39.474742,35.763124,39.202192,36.30693,38.178879,32.160832,36.580701,33.163216,36.929119,37.534903,41.866849,36.272074,41.476022,33.633614,38.322463,37.727438,41.397336,38.536032,43.263405,42.578643,41.842124,35.193141,41.470111,38.96987,43.049643,78.287402,85.48429,139.294269,82.219584,75.748203,81.613297,136.990528,75.710416,76.119285,71.151467,70.915068,71.052999,75.267128,71.130232,32.884679,136.153589,3833.691059,0,205.899994,0.09875,-12.794,206.619995,0.08975,0.531,206.539993,0.08504,9.957,205.169998,8.763,-2001,119.209999,1.986,119.0,35.72768,29.947887,29.085177,10.932651,83.198577,37.861681,44.057788,31.191455,-0.474646,0.016404,0.372215,0,136.153589,32.884679,1040098.838732873,328084.7986280029,1040098.838732873,328084.7986280029,278.99420314814813,281.63913388888886,331.4780711111111,332.7579272222222,301.0497688888889,294.7548168518518,279.84877101851856,272.7008085185185,298.8652233333333,302.8634944444444,3833.691059,261.61563361891837,171.62665414252461,561.9032156989658,0.8949015634987745,2.3866952921753133,301.6657048236645,274.7301456112168,604.1653614030927,1.2561477753637502,2.3482016963901544,590.7707035640522,2.493514476715048,6.691819243781353,-1.0,595.2297583974461,2.5094217456943317,6.613590036981326,20.023500269970498,664.7927381261353,2.5398785734067113,19.154096959619004,29.812366287446594,667.3922325930481,2.547705602026689,-1.0,273.03322884838894,1.2505168711984986,487.82844661710396,0.6159359347756208,255.9515303485004,1.1931775286355457,498.1073968370618,6.910887971812713,594.647855445404,2.507354351519196,-1.0,281.2946283333333,589.2400262226661,2.4880190934935733,-1.0,278.0836322222222,588.4352415128278,2.4851225585724244,-1.0,277.60434888888886,255.93674721856166,1.193127374176523,6.916408712553391,294.7492961111111,256.6064093095252,1.1953983829986476,6.6664481569978875,294.9992566666666,255.31206796137621,1.1910071768275168,7.149807045886746,294.51589777777775,255.93674721856166,1.2171685928417042,0.21602653446521217,256.6064093095252,1.2197283102473504,0.21774239997425757,255.31206796137621,1.2147808178890216,0.21442592782182526,280.7962013888889,274.0185822222222,-6.777619166666682,279.9728827777777,271.75588055555556,-8.217002222222163,278.7772288888889,272.32796277777777,-6.449266111111115,334.81917321555176,69.56297972868924,391.75950927774636,4.81318043766123
2025-04-13 10:16:32,12780,0,0,74.442644,73.512664,64.71306,40.94239,37.733973,38.136886,39.109002,31.910284,32.56829,38.426117,31.684727,31.962228,32.326716,36.251304,47.405641,37.403943,37.181832,44.639889,55.451962,63.299421,53.456264,50.078136,47.723892,49.981259,46.265467,50.020696,52.269566,49.493443,86.017344,60.396577,46.245897,28.046864,29.120223,27.722612,29.248679,28.777456,28.234864,46.568199,44.615478,44.584369,79.39987,58.193638,41.329825,25.238544,39.351721,78.892542,52.726824,39.936336,24.893599,39.222446,47.624872,44.22733,44.038815,44.849995,41.575803,47.160369,43.148495,33.003666,33.953485,29.387086,29.261762,30.214194,30.101866,37.41138,43.257353,34.421269,42.023971,32.214193,38.374631,33.877225,39.770468,37.146619,42.816683,37.355709,40.060837,31.95435,37.701617,32.869704,39.133726,36.378106,41.711098,33.327254,40.868535,32.105264,37.98572,33.473239,39.460222,35.726386,39.24148,36.256051,38.201649,32.137495,36.593339,33.158576,36.909929,37.539154,41.873275,36.26108,41.445305,33.57772,38.317566,37.696907,41.387757,38.524653,43.310024,42.591107,41.831298,35.189762,41.435395,38.978352,43.022963,84.44414,92.140079,142.511296,92.900478,75.952052,91.554633,138.817651,75.70255,75.52358,71.121493,70.940492,71.057626,75.286511,78.193044,21.653026,136.635565,3847.069305,0,205.839996,0.1131,-14.759,206.539993,0.10217,0.391,206.330002,0.09702,11.588,204.479996,10.106,-2348,119.209999,1.998,119.599998,49.379334,44.463262,43.069773,-3.133437,83.42997,37.852217,44.244218,30.98701,-0.183492,0.00622,0.142139,0,136.635565,21.653026,1043421.946132705,250645.28048468198,1043421.946132705,250645.28048468198,278.98556629629627,281.5724272222222,332.4931394444444,334.5451644444444,306.9835988888889,300.6147696296296,279.9523435185185,272.58722768518516,302.2856333333333,306.561155,3847.069305,253.8395735055786,152.9969187785679,552.9345988318962,0.8231626975936431,2.398715612886183,301.79408827597314,275.0840971002828,604.2847736852973,1.2572982196860798,2.3481104303082434,593.6038303706265,2.5514329122012915,5.021360836273921,-1.0,597.8931917823271,2.566736859911643,4.967067893095251,27.732853716643575,666.7576085758336,2.5452742523454317,19.134277684828582,30.69905116847127,670.9309715681264,2.5577873972728824,-1.0,614.9541498176828,2.3831635757969263,21.91541663244099,-5.18951061291574,271.8374603882881,1.246519377051413,488.57001455077994,1.1793186463435177,597.0490708484169,2.563736270493914,-1.0,281.0643872222222,592.5255974769005,2.5475635537107055,-1.0,278.3332361111111,591.2477555070105,2.542966108031503,-1.0,277.5590755555555,607.1030103138219,2.357427654350845,-1.3655472795824153,303.15963555555555,268.7386843112577,1.2361918149973559,2.310827164862019,299.4832611111111,267.96922777180856,1.2336213248751606,2.5926760537509494,299.2014122222222,607.1030103138219,2.599128904810685,-1.0,268.7386843112577,1.2791269270251366,0.28939950223558986,267.96922777180856,1.2760956560187178,0.28747556113720035,280.8867227777778,273.97143083333333,-6.915291944444448,280.0635583333333,271.66356888888885,-8.39998944444443,278.9067494444444,272.1266833333333,-6.780066111111125,321.7663699823384,68.8644167935065,51.80345875815078,4.6724619907429314
2025-04-13 10:17:32,12840,0,0,74.890949,73.40133,64.690357,40.974479,37.592511,38.03746,38.95859,31.918781,32.640525,38.537557,31.771338,31.974861,32.343337,36.174869,47.290595,37.401088,37.159464,44.127295,54.965576,62.601574,53.458587,51.149526,49.694168,47.680043,45.307391,50.112608,51.603974,50.868631,78.682801,59.56392,46.085255,28.254246,29.658944,28.448322,29.53453,29.170751,28.773735,46.475382,44.55133,44.559655,78.26281,52.499826,41.529977,26.461628,39.236561,77.331503,43.445361,40.07994,26.299424,39.29126,47.18256,44.360532,44.20405,45.114906,41.282357,47.256406,43.264788,33.109882,33.915127,29.823028,29.619252,30.627667,30.518612,37.429462,43.255554,34.437822,42.0096,32.204539,38.347051,33.890786,39.777194,37.164864,42.853242,37.35856,40.054866,31.95455,37.69659,32.867759,39.132517,36.36981,41.703737,33.3199,40.857288,32.111694,37.957723,33.476183,39.446593,35.770284,39.220789,36.283982,38.175926,32.149847,36.575087,33.155357,36.882467,37.509945,41.849939,36.259034,41.433155,33.576112,38.321037,37.718057,41.357796,38.531228,43.284961,42.564695,41.807939,35.20655,41.407445,38.961538,43.000087,76.875411,88.322702,141.038067,81.226836,75.782613,81.646215,138.189717,75.713215,76.230069,71.060501,70.842532,71.039466,75.317845,77.031283,35.304821,109.140267,3862.937958,0,206.350006,0.09615,-12.403,206.889999,0.08658,0.399,206.699997,0.08177,9.498,205.699997,8.45,-1925,119.349998,1.995,119.5,32.459755,27.904477,26.45444,13.6255,69.259733,37.847524,44.234865,31.268928,-0.405166,0.013391,0.314609,0,109.140267,35.304821,853848.5477801189,344771.0896234969,853848.5477801189,344771.0896234969,279.01947629629626,281.6257811111111,332.1442872222222,333.7267038888889,300.4982422222222,298.7568729629629,279.9471475,272.74384888888886,298.08078388888885,304.44039,3862.937958,263.1054282778458,175.2400198689079,563.6024281521625,0.9085569268797382,2.3846283664744186,293.9331338714478,253.7289904286432,596.7278432589502,1.1868960672081483,2.353824233191361,590.1845587992838,2.482713077873477,7.059583866967522,-1.0,594.5950913536994,2.498446914095323,6.977229319897281,18.520352833265292,671.413379838635,2.592674922779863,15.22422339081409,38.211153350774396,674.5465202483575,2.6020855867207207,-1.0,609.5476116829356,2.3969593108719485,17.762472246313614,-6.565108350774381,606.1537315829952,2.385632277489659,17.939883231021756,-4.823739091515108,593.4923451270191,2.4945267410096665,-1.0,280.9751416666666,589.2138431429532,2.4792304636997575,-1.0,278.4444316666667,587.8554027211267,2.474344717253971,-1.0,277.63885555555555,606.7933021004458,2.3877718757399635,-5.151755572996592,299.0848894444444,606.3383700147577,2.3862502019469067,-4.918427239663288,298.8515611111111,605.3293255630791,2.382870868828111,-4.4010344618855015,298.3341683333333,606.7933021004458,2.5412186184266727,-1.0,606.3383700147577,2.5396425182915885,-1.0,605.3293255630791,2.536141533058666,-1.0,280.8008588888889,273.99028027777774,-6.810578611111168,280.18304333333333,271.88396666666665,-8.299076666666679,278.85754027777773,272.3572997222222,-6.500240555555536,-15.969172783711429,76.81828848493558,61.86576815569947,-0.2078824339706951
2025-04-13 10:18:32,12900,0,0,74.494461,73.408816,64.618813,40.855834,37.52199,37.933845,38.82743,32.046036,32.755718,38.623654,31.880943,32.121942,32.46275,36.241471,46.980072,37.527107,37.157713,45.0203,54.66486,62.254041,54.510022,48.638825,52.479192,47.618529,45.819642,50.515283,51.466907,49.80813,70.492381,56.634617,45.953317,26.624584,28.788545,27.22541,29.214548,27.729459,27.66026,46.119931,44.206882,44.277895,71.329881,52.630805,41.521562,25.109169,39.398803,70.315351,43.332143,39.994011,24.487237,39.262974,47.231854,43.99311,43.495279,44.611573,41.305669,47.13673,43.426781,32.736954,33.627621,29.7796,29.664112,30.623924,30.498948,37.401118,43.256381,34.426027,42.012421,32.170462,38.370734,33.859986,39.790083,37.153031,42.962238,37.356592,40.074494,31.958358,37.674373,32.845852,39.122477,36.367261,41.694169,33.30859,40.876457,32.101702,37.963787,33.460067,39.467973,35.761196,39.242617,36.256749,38.181455,32.151858,36.576644,33.119142,36.894024,37.535196,41.871537,36.258495,41.469568,33.504051,38.338133,37.705116,41.391678,38.534768,43.295942,42.562059,41.808818,35.223838,41.428716,38.969048,42.998339,78.630327,85.5595,138.861098,82.558897,75.97518,82.111063,136.311862,75.694267,75.955059,71.246823,70.873112,71.029299,75.122764,71.245707,26.40408,133.371328,3831.080335,0,206.009995,0.09958,-12.845,206.759995,0.09037,0.489,206.679993,0.08558,10.037,205.179993,8.854,-2021,119.269997,1.998,119.199997,42.78175,38.349995,36.822444,3.171567,81.852122,37.849034,44.010711,31.155193,-0.623521,0.02061,0.483994,0,133.371328,26.40408,1020915.8252272959,283402.64330855996,1020915.8252272959,283402.64330855996,278.97757222222225,281.55929444444445,331.1010344444444,332.51727666666665,301.2382761111111,294.65696537037036,279.82261722222216,272.6806628703703,299.0557372222222,302.90527777777777,3831.080335,257.32380149194114,161.29754024905003,556.972644861561,0.8554078157795618,2.39306232857014,300.9186643488801,272.67410271471925,603.4677109611877,1.2494543265568157,2.348733458883919,592.3997405983584,2.525220487527762,5.720509117953595,-1.0,596.709779482813,2.54059879338906,5.657314224428594,24.235492952503307,664.5914033735073,2.542324262902225,18.774762860861706,30.182370095564295,667.4589949324966,2.550966565194834,-1.0,604.1239930406755,2.350913230077926,22.10136626561087,-0.3196117622309771,255.68715283029167,1.1924111050210096,498.20666080107225,6.261698978509742,595.6102592256727,2.5366891170596033,-1.0,280.90184277777774,591.5044394428039,2.5220081679709097,-1.0,278.43975666666665,590.0934716732494,2.5169330241796533,-1.0,277.5911172222222,255.35978021887428,1.1912998447838226,6.384008237769024,294.5346561111111,256.60600744834164,1.1955276787396838,5.918730459991252,294.99993388888885,255.09665419949152,1.1904063337763213,6.482358237769006,294.4363061111111,255.35978021887428,1.220948194961197,0.23772594958164073,256.60600744834164,1.2257912262791004,0.24087557212533806,255.09665419949152,1.2199256466471387,0.2370609443379057,280.71249,273.80682638888885,-6.905663611111152,279.84634777777774,271.88436444444443,-7.961983333333308,278.90901388888886,272.35079777777776,-6.558216111111108,336.7125877680668,67.8816238906943,60.46741033283183,4.9602907012103135
2025-04-13 10:19:32,12960,0,0,74.597851,73.477641,64.5327,40.912529,37.475046,37.893994,38.899159,31.916692,32.63868,38.547645,31.637178,32.021253,32.330518,36.308654,47.139568,37.405597,37.162494,44.982993,56.849629,63.517205,55.585762,48.929032,50.799909,48.005692,45.575793,50.595625,51.657495,48.737189,86.052096,60.424228,46.012073,27.918909,28.921294,27.629323,29.151911,28.492321,28.127723,46.566422,44.461416,44.609525,79.488684,58.589733,41.337461,25.265285,39.373678,79.100567,52.924668,40.02452,24.844543,39.29626,47.780853,44.248717,43.882616,44.971225,41.249898,47.137269,43.192926,32.796593,34.040762,29.368615,29.292797,30.217574,30.04989,37.385038,43.265434,34.38405,42.004246,32.145721,38.322927,33.850542,39.755748,37.153962,42.978089,37.36873,40.065883,31.947424,37.643395,32.827581,39.106642,36.333222,41.698612,33.312792,40.849806,32.106356,37.923101,33.440478,39.4118,35.719826,39.192603,36.224259,38.20366,32.133291,36.567031,33.102376,36.887699,37.547882,41.88899,36.255617,41.449994,33.459848,38.311514,37.687314,41.414446,38.59823,43.297153,42.592342,41.778014,35.231791,41.398633,38.989679,43.005258,84.53048,92.238969,142.368867,93.036515,76.036192,91.783938,138.862426,75.788962,75.502368,71.098049,70.899757,71.071641,75.194042,78.423637,30.831438,167.506396,3852.079624,0,205.970001,0.11281,-14.682,206.649994,0.10261,0.402,206.490005,0.09696,11.604,205.240005,10.107,-2361,119.269997,2.02,119.400002,37.446567,32.771955,31.459014,8.565506,97.241057,37.837896,44.221039,30.961039,-0.845969,0.02739,0.656929,0,167.506396,30.831438,1256268.8242657718,313928.20087056595,1256268.8242657718,313928.20087056595,278.96001,281.55959388888886,332.5180144444444,334.4660372222222,307.059175,300.67617537037034,279.93946620370366,272.57279916666664,302.3336,306.6160938888889,3852.079624,260.3063028553915,168.46298345442284,560.4044461941214,0.8828780074549728,2.3885713327427407,309.4577755767005,296.5513628734053,611.134025694699,1.3260874728561434,2.3426483339786115,591.2424758024675,2.502969679214927,6.382552458318175,-1.0,595.6109489939396,2.5185569646421557,6.309952523329269,21.253291033497362,660.3671290804062,2.496129848620809,23.889842120851018,23.06023886774392,664.469560845519,2.5084313253511406,-1.0,289.73766142571674,1.3039836842063712,478.2069560175043,2.3986005767005167,271.99458353488626,1.245593825092975,489.16724298875494,8.781600206330154,594.5587081934736,2.5148156238433916,-1.0,280.934485,590.1991935082513,2.4992256015986305,-1.0,278.3374783333333,588.9781696335614,2.494832997814497,-1.0,277.6080666666667,278.88805296283437,1.2684253108422092,6.278833354478309,303.1789422222222,268.8703760641958,1.2351834265808,9.925173354478318,299.5326022222222,268.2830494769681,1.2332219103818627,10.140793910033835,299.31698166666666,278.88805296283437,1.3070900541750108,0.2817386778539133,268.8703760641958,1.2686058653991297,0.2561795629069662,268.2830494769681,1.2663495750950335,0.25468105702518923,280.9359916666666,273.93815416666666,-6.997837499999946,280.05384472222215,271.66705888888885,-8.386785833333306,278.8285622222222,272.1131844444444,-6.715377777777803,319.2478922675813,64.75618008646666,370.6294676546895,4.9299988331816476
2025-04-13 10:20:32,13020,0,0,74.333699,73.449727,64.556237,40.975557,37.547185,37.900269,39.031962,31.930496,32.646744,38.560947,31.686688,31.947428,32.335959,36.170625,47.276753,37.503337,37.06349,43.593567,55.449109,64.940261,56.647352,48.932182,50.819086,47.941158,45.927276,49.309944,50.864082,49.936133,77.283443,59.01242,46.221941,27.989827,29.461882,28.283699,29.39677,29.017673,28.903474,46.648829,44.542304,44.615477,77.124763,51.787117,41.437285,26.256956,39.304038,75.938553,42.382462,40.015253,26.024673,39.246388,47.852394,44.300481,43.551051,44.565181,41.190046,47.298415,42.873128,33.074681,34.016976,29.702814,29.570377,30.510176,30.358816,37.347455,43.228563,34.389691,41.989614,32.122452,38.316951,33.840536,39.722105,37.150724,42.775089,37.317262,40.036619,31.916503,37.663087,32.871844,39.093265,36.311388,41.679122,33.242842,40.835978,32.092375,37.938368,33.466048,39.444742,35.709506,39.197766,36.192251,38.133313,32.104241,36.560269,33.105363,36.888613,37.501499,41.854728,36.228075,41.444183,33.542383,38.336415,37.691907,41.35135,38.498712,43.257904,42.577011,41.766626,35.21632,41.37781,38.942278,42.972581,75.879875,87.262299,140.228729,79.521794,75.868123,79.640242,137.309204,75.801231,76.415029,71.249984,70.840886,71.036547,75.202616,76.056084,35.721834,38.325006,3860.411233,0,206.179993,0.09424,-12.167,206.820007,0.08573,0.408,206.720001,0.07999,9.288,205.089996,8.298,-1875,119.330002,1.992,119.400002,32.142444,27.357788,25.935756,14.079497,16.85121,37.817578,44.05538,31.20564,-1.067415,0.034092,0.828693,0,38.325006,35.721834,365594.531293542,347646.292924338,365594.531293542,347646.292924338,279.0156442592592,281.6491194444444,331.6551133333333,333.27707166666664,299.55099666666666,298.0290294444444,279.8474334259259,272.70868888888884,297.5277083333333,303.8512772222222,3860.411233,263.3566290692033,175.85073272740328,563.8882775536274,0.9108568269781798,2.3842867770716634,264.89042806692015,179.5888359874387,565.6293585640418,0.9248839827109256,2.382243259124934,590.0691838403036,2.480846462373532,7.12353053108163,-1.0,594.5286870679731,2.496754441554702,7.039390947698744,18.29249037524113,683.0002435713812,2.776531996454379,6.106636412357315,66.76468526641315,686.0412067047564,2.785678688673491,-1.0,624.8161621547727,2.5921142535119386,6.885204491039726,-34.66056859974651,622.1469086333353,2.5831807014804893,6.92804502774464,-33.13860137752425,593.5143565451277,2.4931492154018318,-1.0,281.0510783333333,589.0173409233607,2.4770724150893946,-1.0,278.3929361111111,587.6843086920447,2.4722772974856566,-1.0,277.6029183333333,622.6346833616794,2.584816605860987,-33.41704026641315,298.3074683333333,622.480223878065,2.5842987431630617,-33.32888471085761,298.21931277777776,621.326351123439,2.580425253936726,-32.669879155302056,297.5603072222222,622.6346833616794,2.5937457866067355,-1.0,622.480223878065,2.593227360106565,-1.0,621.326351123439,2.589349631093338,-1.0,280.97024305555556,274.00879361111106,-6.961449444444497,279.84895333333327,271.83699749999994,-8.011955833333332,278.7231038888889,272.28027555555553,-6.4428283333333525,-32.077724793031734,88.47155650340812,58.18408141660859,-0.3625766976507984
2025-04-13 10:21:32,13080,0,0,74.224931,73.42591,64.56852,40.986635,37.476979,37.856603,38.827746,31.95864,32.696726,38.624686,31.819618,32.109242,32.454505,36.387762,47.024569,37.484608,37.155208,43.715688,55.445387,61.856608,56.585816,51.215543,51.749784,49.453752,45.570633,50.141077,51.157466,49.216663,71.811494,56.625013,45.856971,26.68479,28.438988,26.678927,29.125144,27.697899,27.426883,46.187412,44.150792,44.245042,70.914984,53.391552,41.323724,24.695878,39.533836,69.300131,44.542909,40.020482,24.105965,39.300131,47.072974,43.919105,43.900248,45.234045,41.076458,47.000909,43.165777,32.479122,33.590619,29.584604,29.486051,30.469126,30.279269,37.336643,43.259086,34.380744,41.995696,32.12416,38.30236,33.821866,39.747023,37.133711,42.949643,37.31964,40.064986,31.920681,37.653184,32.809861,39.10541,36.322247,41.694306,33.264785,40.84891,32.10456,37.94128,33.429436,39.40915,35.677734,39.222593,36.156956,38.18128,32.091605,36.563635,33.07852,36.885251,37.52864,41.864136,36.224657,41.433309,33.44966,38.299437,37.67125,41.364571,38.558775,43.263633,42.580253,41.742609,35.201859,41.34852,38.971422,42.973043,79.561637,86.132782,138.884486,84.262738,76.080103,83.766985,136.221959,75.813367,75.129453,71.320307,70.939162,71.100853,75.309678,71.786321,28.754059,152.633067,3835.516295,0,206.020004,0.10048,-12.964,205.690002,0.0919,0.451,206.759995,0.08639,10.179,205.25,8.986,-2058,119.32,1.999,119.5,39.770303,35.237056,33.933814,6.086668,90.820837,37.818182,44.061434,30.981465,-1.285314,0.040698,0.997044,0,152.633067,28.754059,1153720.835029719,299605.17746866297,1153720.835029719,299605.17746866297,278.9279957407407,281.4838383333333,331.0510883333333,332.53027,302.1848544444444,294.63640907407404,279.8507969444444,272.5841473148148,299.57313166666665,303.22376777777777,3835.516295,258.93548020256065,165.1625771335511,558.830102815303,0.8702665740228639,2.390597141984394,305.89502295310547,286.48669513794164,608.0209505600957,1.2940746254887932,2.345200767777963,591.7204771227061,2.5129309778099933,6.071716561178869,-1.0,596.0016569523318,2.528209723033691,6.004497789954735,22.54835813077267,660.5002931931166,2.510101746577562,21.706304723953295,25.156065380227858,663.5600387633331,2.519323676712419,-1.0,276.15109977994155,1.2600806177856914,486.2950016504764,3.71016850866107,255.649460185579,1.1913788624390353,498.62454431651065,11.25861387903143,594.935312569808,2.524417143868034,-1.0,280.8483172222222,590.7213134686651,2.509344975869369,-1.0,278.32984666666664,589.5132678972283,2.504998984084385,-1.0,277.6058233333333,257.3386826761396,1.197105972749604,10.627526286438808,295.26749666666666,256.00517390571673,1.1925858871819666,11.125587397549907,294.76943555555556,253.60986369202436,1.1844474567180432,12.022727953105516,293.87229499999995,257.3386826761396,1.2262475522591427,0.2341470899408283,256.00517390571673,1.2210975868338574,0.23075969148037992,253.60986369202436,1.211846980420945,0.22467508948141093,280.6477997222222,273.72492805555555,-6.922871666666651,280.13174805555553,271.7807375,-8.351010555555547,278.77284305555554,272.24677638888886,-6.526066666666679,336.0710169371272,64.49863624078478,384.34919341317504,5.210513532139111
2025-04-13 10:22:32,13140,0,0,74.328949,73.364141,64.582651,40.964663,37.412472,37.748381,38.85643,31.911422,32.664028,38.651378,31.569459,31.851697,32.246573,36.370774,47.061061,37.521091,37.150995,43.993064,55.405379,64.99288,56.095866,48.510236,49.809315,48.102668,46.430123,50.57223,50.900118,48.790027,86.216038,60.360692,45.870421,27.753817,28.809186,27.620707,29.053647,28.583452,27.985001,46.278867,44.185919,44.182412,79.700267,58.834184,41.55326,25.112422,39.465949,79.40077,53.08868,39.99773,24.766511,39.238305,47.571159,44.163342,43.665616,44.686174,41.478742,47.121634,43.122002,32.628243,33.713509,29.274958,29.300826,30.161406,29.933618,37.297589,43.225585,34.36553,41.988978,32.092437,38.305546,33.849049,39.724176,37.162088,42.776273,37.29812,40.038693,31.891873,37.665131,32.877902,39.070192,36.295317,41.673712,33.232935,40.83673,32.065988,37.944388,33.432561,39.407322,35.705137,39.193417,36.15822,38.157503,32.06097,36.548661,33.06837,36.879772,37.487803,41.851217,36.192897,41.441344,33.512418,38.296555,37.64406,41.349918,38.499041,43.245503,42.578419,41.7311,35.182276,41.332627,38.961579,42.919782,84.713562,92.463904,142.516046,93.185557,75.948838,91.808776,139.056514,75.80084,76.322702,71.357349,70.858078,71.093201,75.334577,78.463523,32.237471,164.789152,3846.213445,0,206.059998,0.11307,-14.723,206.75,0.10215,0.414,206.539993,0.09742,11.655,205.220001,10.132,-2372,119.309998,2.012,119.599998,35.675429,31.358268,29.802738,10.194992,96.097573,37.802431,44.114506,30.835427,-0.1412,0.00425,0.109629,0,164.789152,32.237471,1237534.0871760638,323622.456739547,1237534.0871760638,323622.456739547,278.9687798148148,281.55090777777775,332.6258411111111,334.5478033333333,307.1419761111111,300.8013101851852,279.8802810185185,272.5030148148148,302.4353122222222,306.74105777777777,3846.213445,261.2075868285837,170.6395156063629,561.4366619526503,0.8911567555074998,2.3872738901248267,308.82320055415323,294.7474803788631,610.5892187574635,1.3203800591158712,2.343106777224658,590.8951909888842,2.4963684979186302,6.594536991164365,-1.0,595.2436335308436,2.511884309562924,6.519488254616695,20.343320949194037,661.1817555590767,2.500959802680535,23.441295755083797,23.80264055695784,665.2156827376107,2.5130524233608718,-1.0,289.97710932599097,1.3048909892390832,477.98833237660693,1.6812244430421401,272.3383017851795,1.2468641237853615,488.8979099508078,8.021890368968059,594.071172369081,2.5077148660565447,-1.0,280.85578944444444,590.0361420478597,2.493286299216863,-1.0,278.45736666666664,588.5861439783575,2.4880709506739818,-1.0,277.5931833333333,279.14300694353744,1.2693935519666677,5.553179443042154,303.2700211111111,269.19095286010764,1.2363808527568854,9.173052220819898,299.65014833333333,268.73734998823016,1.2348666574785985,9.339439443042124,299.4837611111111,279.14300694353744,1.3065485619039177,0.2776465804615396,269.19095286010764,1.2684483895304377,0.25218054475356333,268.73734998823016,1.2667118286694579,0.25101983292104774,280.85402805555555,273.80048666666664,-7.0535413888889025,279.91438611111107,271.6432733333333,-8.271112777777773,278.87242888888886,272.0652844444444,-6.807144444444475,318.5568892037047,65.93812202823312,371.2046462330857,4.831148953064
2025-04-13 10:23:32,13200,0,0,74.94665,73.347944,64.650955,41.125485,37.509473,37.759178,38.971649,31.992993,32.721471,38.676173,31.727691,31.9521,32.359754,36.351026,47.064119,37.469374,37.187775,44.535362,55.573641,64.572341,54.587273,47.99832,51.20432,46.238534,46.193316,48.436169,53.015363,49.123596,76.85751,58.458241,46.072899,28.275555,29.545251,28.473775,29.470777,29.119145,28.825176,46.568621,44.457915,44.562207,76.939828,51.100684,41.732887,26.606138,39.459018,75.920592,41.658175,40.115813,26.348761,39.346567,47.425103,44.419007,43.569228,44.846629,41.640145,47.445667,43.233527,33.092446,34.000451,30.048705,29.791448,30.729807,30.566667,37.295422,43.25284,34.360283,41.991254,32.048457,38.30261,33.815012,39.75401,37.143374,42.890742,37.316244,40.044858,31.880286,37.653179,32.788959,39.104903,36.306687,41.691162,33.232931,40.826601,32.058418,37.899746,33.432986,39.418612,35.701417,39.198535,36.15583,38.157583,32.061495,36.53812,33.071117,36.862028,37.50853,41.844134,36.190684,41.429029,33.463107,38.321136,37.686338,41.371741,38.531537,43.244453,42.574165,41.718047,35.211674,41.339244,38.956553,42.924001,75.847532,87.01762,139.455486,79.49344,76.185106,79.581564,136.709822,75.867543,76.235846,71.353984,70.886476,71.093161,75.266131,75.865967,36.424686,102.340717,3649.324121,0,206.220001,0.09034,-11.703,206.839996,0.08237,0.401,206.710007,0.07611,8.786,205.440002,7.91,-1774,119.339996,2.005,119.5,31.234593,26.894581,25.277507,14.838306,65.402594,37.803543,44.18894,31.371587,-0.174598,0.004946,0.134015,0,102.340717,36.424686,806967.3028207689,352492.28667130193,806967.3028207689,352492.28667130193,279.0614072222222,281.7309261111111,331.3221233333333,332.8474922222222,299.5352444444444,297.91257962962965,279.9216332407407,272.8008818518518,297.50973999999997,303.71534444444444,3649.324121,263.77650397192446,176.87246168797148,564.3656310228057,0.9146994078609125,2.3837202019801538,291.7938115910906,248.02372785941816,594.5923257048689,1.1677349536525217,2.3554523900014446,589.962673449809,2.4780448158225354,7.229807555176107,-1.0,594.4886785207351,2.4941863507492417,7.1429683271458,17.954422139186647,671.0746863977121,2.601218448077255,14.337417426698888,39.52831174224269,674.0737327346908,2.610249422596218,-1.0,609.5112825165331,2.405914835670961,16.683494550848998,-7.7414328533537855,606.388980731432,2.395462675665696,16.834207843343933,-6.118768038539031,593.1937520192813,2.489583795997605,-1.0,280.9682772222222,589.1098153784926,2.474985885371667,-1.0,278.55715944444444,587.5919353805704,2.4695280023659634,-1.0,277.65878499999997,606.6935689777836,2.396484812338679,-6.27702729779827,298.0708388888889,606.7815827923889,2.3967800678684785,-6.322759520020497,298.1165711111111,605.6917208485698,2.3931207666447416,-5.756517297798268,297.5503288888889,606.6935689777836,2.5369663749806586,-1.0,606.7815827923889,2.537271027801295,-1.0,605.6917208485698,2.533494745816409,-1.0,280.88447499999995,274.0091380555555,-6.8753369444444274,279.93218249999995,271.9944869444444,-7.9376955555555355,278.94824222222223,272.3990205555555,-6.5492216666667105,-16.42630728162294,76.58600787697696,61.56340388117894,-0.21448183208621013
2025-04-13 10:24:32,13260,0,0,74.705002,73.310292,64.541495,41.18717,37.573203,37.823772,39.053927,32.155656,32.859384,38.814388,31.966983,32.216347,32.583357,36.462871,46.87576,37.494947,37.318288,46.648261,57.332212,61.045612,53.192675,49.91576,50.185749,45.871953,45.867494,50.459769,51.72294,50.409741,71.731973,56.302188,46.071943,26.801593,28.735639,27.105905,29.367713,27.905786,27.813829,46.162785,44.09697,44.245583,71.034141,52.725816,41.585336,25.200632,39.63182,69.600835,43.348088,40.100351,24.636266,39.301347,47.497785,44.019627,43.870096,44.287487,41.430311,47.3238,43.326827,32.767289,33.715568,29.968205,29.815721,30.723317,30.597644,37.277074,43.256571,34.349237,42.015038,32.022691,38.311746,33.777572,39.747079,37.135978,42.979992,37.297153,40.054032,31.867288,37.646663,32.793074,39.113848,36.264753,41.711511,33.203521,40.871862,32.060119,37.898093,33.403776,39.421087,35.667132,39.211156,36.106952,38.203354,32.030179,36.579115,33.04384,36.854908,37.538545,41.846291,36.196823,41.419732,33.399515,38.28343,37.663628,41.379234,38.577903,43.255439,42.580071,41.709009,35.247778,41.385148,38.987452,42.94026,79.581944,85.938697,137.722109,84.163106,75.784011,83.759568,135.410746,75.885758,75.856642,71.266661,70.898906,71.12638,75.232891,71.833874,23.838146,125.847426,3628.622227,0,206.059998,0.09779,-12.695,207.839996,0.08763,0.329,206.479996,0.0822,9.565,205.199997,8.624,-1962,119.309998,2.01,119.300003,46.232023,41.745416,40.260431,-0.16008,78.115518,37.803889,44.072022,31.264624,-0.384028,0.011309,0.293498,0,125.847426,23.838146,969040.349245482,265711.15190052195,969040.349245482,265711.15190052195,279.03104259259254,281.6632222222222,330.6004144444444,331.884505,302.12950333333333,294.699435,279.8566789814814,272.7414577777777,299.5844133333333,303.1159427777778,3628.622227,255.48239616976676,156.90141939295458,554.8422412707484,0.8383878035555724,2.395993446229144,298.84562149269357,266.9997146908664,601.5072708944373,1.2308855773656375,2.3502178752013907,593.1340583077603,2.5393229951441927,5.340410915154354,-1.0,597.5127029993835,2.5549417019701646,5.28105439580928,26.180826052455444,665.0928840595226,2.552437696598203,17.711656736904455,31.754792951750858,667.671832407374,2.5602233855564114,-1.0,608.1361553456186,2.3722786327577365,20.565994093888058,-3.283881840639765,255.7945740778812,1.1931290696466408,497.9877636161834,4.146186492693573,596.3536351090362,2.550821530038863,-1.0,280.96774611111107,592.2121805781451,2.5360158468952005,-1.0,278.4751866666666,590.8457153517427,2.5311016108151994,-1.0,277.650195,257.1996657956,1.1978927158486048,3.6223031593602855,295.2233183333333,256.15957980154803,1.1943673529706509,4.009987603804689,294.8356338888889,254.0284435182322,1.187129361609725,4.806268714915802,294.03935277777776,257.1996657956,1.2309715897824625,0.25204312020405545,256.15957980154803,1.2269005226183638,0.24942945018863955,254.0284435182322,1.2185589056801085,0.2440740401222395,280.7937255555555,273.8396825,-6.95404305555553,279.8604397222222,271.9788683333333,-7.881571388888915,278.91587166666665,272.4058225,-6.510049166666647,337.3394842298791,67.58018106013913,56.956728713904,4.991692518989895
2025-04-13 10:26:31,13380,0,0,75.06736,73.429527,64.491344,41.313849,37.527644,37.817995,39.028459,32.191376,32.944877,38.818933,31.883817,32.174692,32.592869,36.579438,46.969733,37.594437,37.312231,44.474218,55.164775,63.600178,54.663044,47.574566,51.212987,50.453802,46.340087,50.069731,52.435211,49.73193,77.795196,58.994397,45.819604,28.36389,29.561357,28.634905,29.611747,29.133835,29.012507,46.447945,44.253906,44.434045,77.742996,51.769654,41.763952,26.817547,39.736863,76.770902,42.382968,40.274379,26.491598,39.483116,47.490443,44.376149,43.605294,44.95797,41.831826,47.442579,43.423371,33.006926,34.100311,30.218974,29.997407,30.907151,30.730473,37.224469,43.240346,34.285793,41.975934,31.992883,38.279358,33.733897,39.709935,37.093849,42.955729,37.254139,40.05523,31.835088,37.620806,32.742604,39.09388,36.221692,41.699082,33.144731,40.829919,32.023943,37.875337,33.371118,39.366188,35.607988,39.188885,36.027471,38.167864,31.975255,36.540456,32.992118,36.847629,37.510939,41.841695,36.158917,41.421661,33.379248,38.284809,37.645563,41.370096,38.546219,43.243689,42.58071,41.682825,35.225372,41.315243,38.954461,42.886793,76.586213,87.659658,139.022252,80.767307,76.066332,81.209952,136.419661,75.784653,75.912513,71.170096,70.832127,71.078291,75.20446,76.593966,32.837967,109.428263,3651.024496,0,206.050003,0.09175,-11.825,206.820007,0.08305,0.442,206.669998,0.07796,9.004,205.100006,8.04,-1804,119.279999,1.995,119.5,34.939938,30.884286,29.394713,10.879666,69.419624,37.771289,44.280842,31.49354,-0.066105,0.002054,0.051171,0,109.428263,32.837967,855834.210217091,327762.73073901894,855834.210217091,327762.73073901894,279.0496175925926,281.72921055555554,331.1609227777777,332.60680666666667,300.2429483333333,298.39242481481483,279.9726900925926,272.8686335185185,297.92011833333333,304.0720322222222,3651.024496,261.5863233466791,171.5557110738381,561.8697190548761,0.8946326394068328,2.3867366721691154,294.0218199023205,253.9664498265861,596.8156929713562,1.1876902727122636,2.353757618525816,590.8760030397754,2.4940644677413912,6.68307621131268,-1.0,595.3937126004535,2.5101768022785214,6.603987299738248,20.14288720887646,669.4141503002184,2.5862549102155428,15.328681031253156,37.13910287545724,672.2743083130754,2.594872867191837,-1.0,608.9719173662769,2.394671316798825,17.838383836001032,-6.221128431012801,605.3625277414371,2.3826125461758356,18.02879420404489,-4.370604912494343,593.8713200497128,2.5047643947562737,-1.0,280.82755777777777,590.0768967197029,2.4911983558962016,-1.0,278.57441777777774,588.6867410986042,2.486200682059066,-1.0,277.7468772222222,605.7515688316288,2.383915900963393,-4.56995565323507,298.59177555555556,605.6949776365774,2.3837263647871865,-4.540955653235073,298.56277555555556,604.6408878290215,2.380192620967685,-4.00090343101283,298.0227233333333,605.7515688316288,2.5465491735604435,-1.0,605.6949776365774,2.5463525469696546,-1.0,604.6408878290215,2.5426859570060363,-1.0,280.89072,274.01312138888886,-6.877598611111125,279.9731288888889,272.0989947222222,-7.874134166666693,279.0542213888889,272.4937844444444,-6.560436944444518,-14.486524701661779,74.0204376997649,60.442232933941455,-0.19570979518414533
2025-04-13 10:27:31,13440,0,0,75.104262,73.443226,64.559503,41.357789,37.596984,37.845337,39.059012,32.205283,32.902846,38.813839,32.041675,32.324866,32.792766,36.67038,46.959138,37.521839,37.33675,44.518239,55.634562,63.22354,56.759197,48.051803,50.740318,46.17849,45.530748,51.499833,52.545346,50.48039,70.133586,56.094859,45.807758,26.718524,28.678121,27.14971,29.348571,27.97745,28.172944,46.381214,44.144037,44.263712,70.586411,51.622006,41.373443,25.322249,39.628255,69.789948,42.521585,40.207211,24.809999,39.523715,47.350753,44.056859,43.405501,44.372919,41.675525,47.262901,43.581862,32.774512,33.968428,29.8984,29.731643,30.849188,30.737382,37.206119,43.249782,34.302591,42.006638,31.989698,38.290412,33.751675,39.729943,37.09977,42.897505,37.250119,40.066646,31.835493,37.648778,32.780973,39.089199,36.235146,41.709807,33.182911,40.861573,32.024347,37.923622,33.367692,39.417347,35.618626,39.200358,36.03146,38.165074,31.982241,36.559345,33.009758,36.861853,37.499072,41.85671,36.147606,41.395908,33.409218,38.252141,37.614636,41.332921,38.531429,43.224595,42.607778,41.66463,35.179545,41.265242,38.956886,42.89711,78.131941,84.915485,136.765245,82.152702,76.134399,81.590786,134.312021,75.807765,75.427033,71.411397,70.879658,71.109259,75.242879,70.814289,22.344232,119.13856,3621.49609,0,205.970001,0.09538,-12.377,206.649994,0.08607,0.302,206.410004,0.07977,9.296,205.449997,8.402,-1914,119.269997,2.001,119.400002,47.986227,43.551912,42.38568,-2.178469,74.657662,37.774623,44.073903,31.326592,-0.275242,0.008495,0.210377,0,119.13856,22.344232,922784.3484299199,255410.977891624,922784.3484299199,255410.977891624,278.96266888888886,281.6293894444444,329.99001166666665,331.35291388888885,301.0126122222222,294.3555453703703,279.85772398148146,272.77588453703703,298.7788561111111,302.54749166666664,3621.49609,254.3671471858998,154.249021639281,553.5479123433109,0.8280563332688138,2.3978301626391967,296.92736430134664,261.7888277355761,599.6625517423004,1.2137078404637274,2.3516080969851236,593.3938954063003,2.547312248117206,5.122861404125299,-1.0,597.8201421119653,2.563103630911706,5.065583465235448,27.26224225854463,665.2039303623611,2.5608949402884744,16.787642502583978,33.062647365320004,667.9215837347897,2.569113539099556,-1.0,607.801135146931,2.378830765909117,19.47846354647132,-4.085247920875531,254.86798959609396,1.1902983082796046,498.39901159808227,2.571818930976349,596.4759025679668,2.5583236892816568,-1.0,280.82097666666664,592.3925545682145,2.543718834012219,-1.0,278.3574683333333,591.3218397261279,2.5398678052280954,-1.0,277.7095616666667,254.81386776654753,1.1901144364662628,2.5920387457911147,294.3353255555555,255.4875536828251,1.1924022968317725,2.3404693013466726,294.58689499999997,254.3030828593945,1.1883784892092475,2.7829487457910886,294.14441555555555,254.81386776654753,1.2234094566569156,0.25185355749412197,255.4875536828251,1.2260579351405982,0.2535407295147849,254.3030828593945,1.2214013950310179,0.25057435307095804,280.76322555555555,273.91192777777775,-6.851297777777802,279.7551166666666,271.9361230555555,-7.818993611111068,279.05482972222217,272.47960277777776,-6.57522694444441,338.5259058102064,67.38378825039581,57.40279521543016,5.023847940282845
2025-04-13 10:28:31,13500,0,0,74.866037,73.433083,64.552247,41.417456,37.561023,37.872128,39.087736,32.144814,32.865063,38.799283,31.869772,32.28089,32.66477,36.698327,46.934599,37.564639,37.4517,45.519788,55.200445,62.663146,54.863693,47.246069,50.361826,46.433324,45.974097,49.987947,52.418762,49.632259,85.269002,59.650239,45.996312,27.884076,28.86614,27.717437,29.234589,28.514475,28.075792,46.411522,44.256709,44.436847,78.67689,57.583329,41.353276,25.316986,39.259272,78.085417,51.895801,40.202176,24.880761,39.435154,47.603616,44.151221,43.394632,44.328314,41.532408,47.294593,43.468369,32.749307,33.955121,29.564883,29.500221,30.516719,30.309121,37.192485,43.223522,34.281662,41.988547,31.95221,38.262166,33.718828,39.715529,37.098577,42.920908,37.233758,40.054307,31.8101,37.634729,32.757946,39.079185,36.215356,41.663327,33.105133,40.829438,32.006098,37.881744,33.363787,39.394834,35.630123,39.195483,35.999109,38.141646,31.966185,36.542951,32.966619,36.83316,37.483221,41.841824,36.11849,41.418889,33.380002,38.290758,37.625883,41.369045,38.527948,43.206651,42.560189,41.66448,35.222837,41.292271,38.943258,42.86379,84.988951,91.530131,140.42787,92.716177,75.935029,91.691642,137.084137,75.79118,76.124504,71.261517,70.846983,71.053252,75.225574,77.521434,33.223817,157.192782,3634.313602,0,206.059998,0.10903,-14.251,207.720001,0.09672,0.366,206.300003,0.09257,10.929,205.169998,9.651,-2246,119.160004,2.007,119.300003,34.680156,30.03712,28.88602,11.316156,92.832064,37.759771,44.07976,31.099229,-0.114819,0.003767,0.08778,0,157.192782,33.223817,1185158.9619439738,330423.07272746897,1185158.9619439738,330423.07272746897,278.9929192592592,281.6469961111111,331.5300761111111,333.38770555555556,306.88120944444444,300.192835,279.8609777777777,272.6495714814815,302.5883061111111,306.222295,3634.313602,261.8277850375922,172.1403166174911,562.1455932901056,0.8968477578617389,2.3863966100456997,307.01106954822995,289.6231691475323,609.0100968835536,1.3040951941922867,2.3444059823537775,590.6807643562994,2.4919444597588005,6.743316279684099,-1.0,595.1576012731558,2.5079149780795222,6.664077233453007,19.819211073518886,660.5222260674998,2.5058612923052883,22.367257232957268,24.519006562881145,664.3858244294531,2.517482603964341,-1.0,289.2563599298221,1.3029001662464343,478.25350780317603,0.12986010378551782,270.67431432349537,1.241682873365865,489.73782673646247,6.8182345482299525,593.9390540733127,2.5035829246329118,-1.0,280.92572888888884,589.5929171612025,2.4880407418877475,-1.0,278.34626444444444,588.5182061094587,2.4841752425154535,-1.0,277.70676444444445,277.6927514595618,1.2649636637822685,4.26717954822999,302.74388999999996,267.64200377090145,1.2315629374183936,7.929463992674414,299.08160555555554,266.7481359956221,1.2285725861510186,8.25806010378551,298.75300944444444,277.6927514595618,1.2999846320743664,0.27064360703682355,267.64200377090145,1.2615977676427808,0.2448728077942858,266.7481359956221,1.258183814554681,0.24258087014947866,280.85967694444446,273.90123,-6.958446944444461,279.7397072222222,271.77919555555553,-7.960511666666662,278.98354916666665,272.26828888888883,-6.715260277777816,320.006450032804,65.36462479434397,371.2658661376777,4.895713102303225
2025-04-13 10:29:31,13560,0,0,75.250798,73.488074,64.636471,41.489374,37.606327,37.854677,39.145387,32.111298,32.824574,38.841619,31.891571,32.187532,32.691978,36.615661,47.027312,37.522746,37.386686,42.854421,56.193721,66.583283,56.308104,46.303141,51.257664,47.86388,45.989102,50.585478,54.459504,50.585913,79.098925,59.387348,45.870325,28.466943,29.462719,28.487131,29.440867,29.155302,28.861339,46.518817,44.313542,44.52697,78.391405,52.404627,41.522335,26.581984,39.327577,77.594897,43.980039,40.269364,26.366736,39.528783,48.441921,44.311163,43.375268,44.405833,41.640824,47.340235,43.647369,33.056959,34.214879,29.934591,29.750893,30.769938,30.648137,37.149852,43.241776,34.255607,41.98428,31.928286,38.261692,33.728565,39.728919,37.100512,42.904388,37.200507,40.033952,31.76591,37.637154,32.743488,39.077586,36.20534,41.683721,33.085044,40.816146,31.986416,37.887703,33.356894,39.402535,35.601085,39.207155,35.964327,38.140254,31.942063,36.540228,32.957216,36.833117,37.474779,41.854091,36.125368,41.421323,33.354469,38.265069,37.63111,41.352504,38.545783,43.237989,42.594772,41.63138,35.227594,41.272856,38.942111,42.845085,77.384811,88.563685,139.52429,82.754185,76.20919,83.231224,136.500388,75.871829,76.156612,71.310355,70.806882,71.063662,75.18568,77.105453,35.433653,113.516109,3653.240205,0,206.059998,0.09356,-12.04,206.789993,0.08448,0.453,206.639999,0.07995,9.258,205.149994,8.225,-1853,119.349998,1.999,119.300003,32.104263,27.756273,26.503302,13.766062,71.660222,37.752667,44.30373,31.395899,-0.328452,0.010148,0.250934,0,113.516109,35.433653,884018.9150405129,345659.35495732096,884018.9150405129,345659.35495732096,279.01333777777774,281.67235277777775,331.20577111111106,332.88571666666667,301.3467694444444,298.9065235185185,279.98540537037036,272.8143886111111,298.36378388888886,304.57426944444444,3653.240205,263.1832017514708,175.4290558258991,563.690949804397,0.9092690703419323,2.3845223972816267,295.2646398630107,257.302193494236,598.0409311874338,1.1988194037505455,2.3528307267836186,590.1405648181294,2.4821050814289,7.079488455396668,-1.0,594.6413509617847,2.498159727122168,6.995195884689946,18.489151026306956,668.7185019437661,2.5787031810124543,15.899053202904822,35.94113124810036,672.0547846149924,2.5887508548366154,-1.0,610.0177368797681,2.392981978385541,18.439988044614108,-6.082129581433719,605.2211925085023,2.3770001344745864,18.703912272569916,-3.6418836555077974,593.257100955204,2.4932381931707344,-1.0,280.85573611111107,589.1728501344962,2.4786331691063044,-1.0,278.4401861111111,587.9986892866882,2.4744109670364773,-1.0,277.7440911111111,606.0268817214464,2.379693745124405,-4.051429581433695,299.3160694444444,605.2536176612359,2.3771086107251658,-3.6583629147670536,298.92300277777775,604.3827522211735,2.374193108408765,-3.215858470322587,298.4804983333333,606.0268817214464,2.5381084990927407,-1.0,605.2536176612359,2.535424694200975,-1.0,604.3827522211735,2.532397099021352,-1.0,281.1369677777777,274.0588438888889,-7.078123888888854,279.7558613888889,271.9515233333333,-7.804338055555604,279.06338694444446,272.4327986111111,-6.630588333333378,-15.080627690372921,74.07715098198139,58.700765063998006,-0.2035800174610002
2025-04-13 10:30:31,13620,0,0,75.203156,73.480957,64.734468,41.626874,37.876167,38.059502,39.40545,32.245078,32.949722,38.888612,32.040537,32.379773,32.87076,36.73605,47.30699,37.701005,37.424038,43.830169,53.874792,64.345654,55.54111,48.056348,51.355149,49.28065,45.995514,50.650569,52.026341,50.286468,72.126627,56.601003,46.350466,27.31967,29.107091,27.62375,29.551747,28.543963,28.543517,46.940374,44.685338,44.762004,72.488825,50.413264,41.44623,25.906415,39.541165,71.522393,40.821927,40.33491,25.52365,39.583002,47.599823,44.416511,43.849212,45.176087,41.795078,47.497338,43.421035,33.171238,34.339797,30.056511,29.926328,30.964448,30.828363,37.121279,43.231413,34.265705,41.982413,31.91793,38.256329,33.733831,39.703625,37.07823,42.767218,37.181558,40.034457,31.757511,37.650672,32.782879,39.067271,36.170636,41.666403,33.054885,40.824574,31.986482,37.910053,33.338049,39.388728,35.588985,39.177466,35.949576,38.135973,31.894536,36.557625,32.954241,36.855222,37.443379,41.880015,36.080005,41.430805,33.403145,38.269129,37.586115,41.333349,38.481088,43.185959,42.554945,41.655273,35.157699,41.23078,38.946725,42.832551,76.561957,84.239916,136.742255,78.805839,76.020778,77.173888,134.765991,75.832316,76.36428,71.189591,70.85251,71.108853,75.279213,71.636147,34.332341,135.954384,3624.474584,0,206.179993,0.09077,-11.747,206.809998,0.08179,0.306,206.539993,0.07577,8.785,205.270004,7.96,-1787,119.419998,2.002,119.099998,33.79492,28.890684,27.779364,12.555546,83.102782,37.738682,44.376291,31.547781,-0.190566,0.005571,0.145743,0,135.954384,34.332341,1038725.3686646878,338066.076336137,1038725.3686646878,338066.076336137,279.10029740740737,281.7596322222222,330.2422172222222,331.3401416666666,299.1532438888889,295.397749074074,280.0257172222222,272.89876712962956,297.90664277777773,302.17217555555555,3624.474584,262.51344769666696,173.80246946363994,562.9280321854098,0.9031340427346198,2.3854412012288515,301.6125550389183,274.5836647404036,604.1158838639371,1.255671512137309,2.3482394892263665,590.5741404903333,2.487549556365699,6.908596848375224,-1.0,595.0683520988738,2.5035757686000824,6.826846179759651,19.246184525555236,662.3251949513063,2.5326368648063657,19.236752016806268,28.629662183303935,664.5531145818082,2.539371994010161,-1.0,267.83788243101156,1.2332142782895288,490.9860497527363,2.459311150029407,257.67526433156127,1.199028537870697,497.08073040231375,6.214805964844288,593.9898285865579,2.499743620673,-1.0,281.1224811111111,589.3902814330307,2.4833025134003366,-1.0,278.39790555555555,588.3507416072143,2.479564360145014,-1.0,277.7805055555555,257.7956135245712,1.1994359210128525,6.169984483362782,295.4425705555555,258.3361807095968,1.2012649842940248,5.968763372251658,295.64379166666663,256.89480722621647,1.1963851815028845,6.505670038918311,295.106885,257.7956135245712,1.2230915336666084,0.21585100570991658,258.3361807095968,1.2251507317372925,0.21724019017069726,256.89480722621647,1.2196600664169932,0.2135360555122119,280.93231499999996,274.12528749999996,-6.807027500000004,280.1014719444444,272.03412194444445,-8.067349999999976,279.04336472222224,272.5368919444444,-6.506472777777844,332.89887615877205,67.25684285243256,394.4873125202948,4.949665521606204
