Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 10:31:31,13680,0,0,74.745015,73.530221,64.728236,41.692372,37.857584,38.1646,39.379535,32.22071,32.951709,38.954123,31.926299,32.311331,32.80903,36.764438,47.25119,37.684312,37.504698,45.835669,56.349636,63.495313,54.851759,48.635612,50.891466,48.754325,46.295408,50.322038,51.934616,49.960837,83.204934,58.766021,46.379676,27.334321,28.747661,27.545293,29.244146,28.395332,27.881625,46.709622,44.670127,44.72927,76.455848,56.962535,41.337023,24.872551,39.319899,74.331128,50.333406,40.218262,24.390773,39.543649,47.866393,44.213674,43.779577,44.955921,41.807915,47.509648,43.3508,32.862274,34.001811,29.532401,29.548455,30.557797,30.353826,37.109475,43.220138,34.215422,41.997669,31.897309,38.277408,33.687079,39.705964,37.084558,42.784041,37.167522,40.038097,31.742926,37.658391,32.751516,39.067848,36.154832,41.675773,33.05011,40.837894,31.961652,37.914235,33.348031,39.396127,35.570276,39.167663,35.906959,38.125762,31.891811,36.537215,32.933294,36.843487,37.463923,41.864397,36.079549,41.415396,33.401799,38.28236,37.597589,41.346236,38.507266,43.191794,42.562986,41.636937,35.175124,41.238863,38.959651,42.818629,84.207063,90.044637,139.378207,90.950343,76.120074,90.182865,136.226649,75.823867,76.575531,71.211222,70.819403,71.101641,75.255567,75.847393,29.619301,175.0331,3604.365207,0,205.789993,0.10635,-13.79,206.440002,0.09585,0.441,206.289993,0.0915,10.848,204.830002,9.486,-2190,119.110001,2.014,119.300003,39.249857,34.207204,33.088443,7.129819,100.344564,37.734645,44.329047,31.142761,-0.054324,0.001758,0.041268,0,175.0331,29.619301,1308163.6193566998,305570.81080485694,1308163.6193566998,305570.81080485694,279.06388166666665,281.76647111111106,331.05369388888886,332.8045594444444,305.9001905555555,298.7040574074074,279.9994703703703,272.6737559259259,302.15392388888887,305.3970205555555,3604.365207,259.5123161302985,166.5499078465808,559.4932123076806,0.8755763519876161,2.3897368755436847,311.1801141375695,301.4727093406136,612.5904354615366,1.3415924490076576,2.3413919605644327,591.7269469157998,2.509468499231419,6.197573669950548,-1.0,596.2614577553421,2.5256392672124495,6.124820788081552,22.254154980812586,655.5971491722535,2.4753926819372474,25.31677376983426,19.87357975131937,659.3234322377845,2.486618854265417,-1.0,286.46284849359864,1.292945188419638,480.4450359429779,5.279923582013964,266.6178131958303,1.2272999963534792,492.5735379245266,12.4760567301621,595.2062599286706,2.5218901524976056,-1.0,281.13870888888886,590.5113671485854,2.505106900048964,-1.0,278.33723499999996,589.4728205779306,2.501371475841542,-1.0,277.7157011111111,274.51851753049306,1.2536223987180901,9.582928582013949,301.59718555555554,264.29799223327103,1.219522563624065,13.332420804236165,297.8476933333333,261.1139275118677,1.2088110968398451,14.512820804236185,296.6672933333333,274.51851753049306,1.2916206125987484,0.27476892584283946,264.29799223327103,1.2522370278439872,0.24875874783194576,261.1139275118677,1.2399676112363969,0.24065563299259238,280.9500186111111,273.9455791666666,-7.004439444444472,280.02097166666664,271.7835711111111,-8.237400555555553,279.0274208333333,272.29211749999996,-6.73530333333332,325.10913371996946,59.335691416911345,369.1343006786548,5.479149664502092
2025-04-13 10:32:31,13740,0,0,74.635416,73.484788,64.682326,41.679967,37.842469,38.12034,39.383327,32.129754,32.864809,38.889495,31.861944,32.165178,32.699878,36.765556,47.24074,37.664457,37.448795,45.769839,53.276319,61.974886,56.795936,50.375312,50.455294,50.251682,46.200507,49.412189,52.102198,49.50888,80.980251,60.317262,46.370277,28.414368,29.627811,28.693809,29.626919,29.370077,29.051171,46.789152,44.730562,44.793644,79.390726,54.05106,41.556904,26.461303,39.382222,78.946011,46.378993,40.350433,26.369684,39.622074,47.34075,44.473283,44.246251,45.182018,41.718677,47.577773,43.428526,33.140159,34.117018,29.850115,29.749346,30.719367,30.545334,37.089418,43.207694,34.2116,41.980697,31.878773,38.25828,33.702927,39.699744,37.087162,42.827905,37.149753,40.027882,31.733044,37.627298,32.750914,39.085446,36.174708,41.684519,33.062476,40.80612,31.971817,37.873432,33.305218,39.38972,35.561624,39.168753,35.874392,38.121326,31.891791,36.518165,32.931497,36.827999,37.448889,41.827902,36.062613,41.394172,33.359035,38.241512,37.598695,41.335703,38.497137,43.166362,42.539647,41.602577,35.182602,41.198879,38.935409,42.83051,78.987252,89.883507,139.940946,85.599546,76.060223,85.25705,136.80395,75.911688,76.661166,71.352974,70.802164,71.096289,75.254465,77.826472,33.070404,115.98381,3642.672453,0,205.789993,0.09656,-12.477,206.669998,0.08655,0.348,206.380005,0.08152,9.423,205.360001,8.473,-1929,119.279999,1.998,119.199997,35.227349,30.413976,29.207505,11.142928,72.987468,37.722995,44.398251,31.353556,-0.065402,0.001929,0.050228,0,115.98381,33.070404,901033.1137841699,329365.32737182797,901033.1137841699,329365.32737182797,279.12733592592593,281.8043183333333,331.37441666666666,333.1171922222222,302.9275255555555,299.690182962963,280.0379171296296,272.79086472222224,299.25402888888885,305.30750388888885,3642.672453,261.7319562990847,171.9082589123674,562.0361278088234,0.8959687301699548,2.386531343971117,296.00086927032214,259.2854065693079,598.7614873077782,1.2054118016286475,2.35228708471589,590.9466975913258,2.4934606579731144,6.715979312886351,-1.0,595.4621856118953,2.5095606817752243,6.636521907548608,20.072362034248613,668.5770330063627,2.5750796461713734,16.235792368032765,35.37354739634452,672.0467873930862,2.5855229976155623,-1.0,612.4587051141556,2.3980288531418323,18.704519154922796,-6.926656285233378,606.0693324524891,2.3768232047424562,19.060712403490616,-3.6893136926408374,594.3287665471272,2.505533880453829,-1.0,281.1334872222222,589.8230863322102,2.489430391464114,-1.0,278.4593911111111,588.6967826999744,2.485380748562958,-1.0,277.7891294444444,607.3952650346425,2.3812426035604295,-4.360381285233416,300.36125055555556,605.6502617469295,2.375424363436182,-3.477311840788957,299.4781811111111,605.1617651955903,2.3737925311284602,-3.2302479519000826,299.2311172222222,607.3952650346425,2.5513863395123435,-1.0,605.6502617469295,2.5453338187721526,-1.0,605.1617651955903,2.543635627495972,-1.0,280.8761202777778,274.05477138888887,-6.821348888888906,280.21340805555553,271.92762805555554,-8.285779999999988,279.0242230555556,272.3901947222222,-6.63402833333339,-15.122634861163306,73.11484739446746,56.11832789220716,-0.2068339796918953
2025-04-13 10:33:31,13800,0,0,74.247265,73.413564,64.661241,41.709262,37.793697,38.09897,39.371334,32.260934,32.984212,38.933436,32.077736,32.268343,32.852771,36.817254,47.219782,37.671533,37.447726,45.015454,58.166441,64.049388,54.883076,48.729509,49.007594,49.347872,46.13689,49.034255,52.476136,50.517148,72.817886,56.443232,46.110679,27.297624,29.285081,28.270565,29.577636,28.673474,28.798395,46.715458,44.530008,44.600554,73.178709,49.829271,41.696072,26.11841,39.525411,71.908807,40.180468,40.366362,25.707011,39.713089,48.087764,44.34782,43.791438,44.900755,41.833508,47.448178,43.345818,33.151945,34.19654,30.127493,29.941138,30.991282,30.881651,37.063155,43.219815,34.191642,41.992142,31.851615,38.260151,33.659951,39.706214,37.071541,42.890554,37.133237,40.018916,31.702151,37.621549,32.713113,39.071627,36.15287,41.673824,33.017871,40.809048,31.91598,37.87873,33.289661,39.399183,35.538342,39.184835,35.86175,38.1348,31.855488,36.5237,32.899712,36.785584,37.456019,41.811251,36.053047,41.373232,33.335218,38.229061,37.605681,41.31664,38.501405,43.113982,42.537222,41.572882,35.220937,41.226378,38.916288,42.816752,75.074847,83.837674,136.572478,76.432744,76.09798,73.886682,134.521178,75.951627,76.308506,71.517409,70.80753,71.127963,75.264448,72.260177,18.814597,89.310957,3610.887472,0,205.970001,0.0885,-11.405,206.779999,0.07929,0.382,206.5,0.07433,8.47,205.369995,7.692,-1724,119.300003,1.991,119.400002,53.317807,48.9032,47.57349,-7.207128,57.523412,37.711974,44.384517,31.548342,-0.132368,0.004169,0.100881,0,89.310957,18.814597,717130.273852449,231075.00226792894,717130.273852449,231075.00226792894,279.1079838888889,281.7323211111111,330.10621,331.24582111111107,297.83485777777776,295.7250744444444,280.03028731481476,272.89907861111107,297.0804705555555,301.94870777777777,3610.887472,251.58972502159858,147.67597264566362,550.312024342533,0.8022470241802678,2.40261465311386,287.4243792418549,236.50330413365293,590.1384924717324,1.1285695730239995,2.3589286304945944,594.507713203926,2.569250642121635,4.606626928228476,-1.0,598.8432795965714,2.584711656324875,4.556826590014407,30.142596089512523,671.1302062963879,2.6215587209201936,12.636583453775502,42.681830758145054,673.3417271235712,2.628246602354815,-1.0,609.701802878609,2.425789362974134,14.642725229436937,-10.410478535922834,605.7373222190648,2.4124309939756485,14.806036074044947,-8.300695202589452,597.6133512762386,2.5803402987970623,-1.0,280.9892661111111,593.5669843187469,2.565876705114325,-1.0,278.53670666666665,592.3521150907881,2.561509299756999,-1.0,277.79797888888885,605.9280676671465,2.413075892661739,-8.402224091478388,295.8266033333333,606.304681474005,2.4143485512379237,-8.6026813137006,296.0270605555555,604.9792522225999,2.4098658153034567,-7.897180202589482,295.3215594444444,605.9280676671465,2.6096704652658143,-1.0,606.304681474005,2.610986822048859,-1.0,604.9792522225999,2.606349519718324,-1.0,281.0487733333333,274.08013472222217,-6.968638611111146,280.0089425,272.0579530555556,-7.950989444444417,279.0331461111111,272.5591480555555,-6.473998055555569,-11.229609015138863,72.28692669981649,61.428403417778895,-0.15534771677002793
2025-04-13 10:34:31,13860,0,0,75.062341,73.520979,64.619265,41.817211,37.866827,38.180464,39.518879,32.337727,32.982486,38.989082,31.911702,32.239416,32.842984,36.867239,47.316445,37.702618,37.485794,43.461554,55.759111,62.533598,55.701284,48.616589,53.160681,47.718975,45.5433,50.073858,51.850663,49.593672,81.513815,58.165446,46.209552,27.126173,28.706526,27.473764,29.302484,28.28796,27.984466,46.787142,44.626134,44.63884,75.340156,56.460845,41.690609,24.858378,39.650746,72.101374,48.862944,40.177858,24.321357,39.511425,47.505376,44.367666,43.95207,45.055912,41.561788,47.513702,43.317583,32.862411,34.1225,29.68886,29.650511,30.570216,30.325292,37.044458,43.231545,34.197665,41.974808,31.853204,38.241991,33.669669,39.683861,37.05221,42.751043,37.110136,40.01705,31.708282,37.650352,32.749208,39.040433,36.108278,41.636134,33.013321,40.808064,31.933248,37.884992,33.302624,39.388215,35.526434,39.162836,35.824156,38.105234,31.846605,36.515317,32.905074,36.825323,37.440026,41.832277,36.036489,41.389777,33.379922,38.231643,37.568487,41.303849,38.483713,43.142481,42.580371,41.572984,35.17006,41.198455,38.903459,42.790371,83.368207,89.20721,138.822795,89.72851,76.275791,89.121032,135.844991,75.89358,76.287178,71.226583,70.797234,71.105365,75.277431,75.141873,33.569871,167.022225,3625.076185,0,205.639999,0.10511,-13.634,206.360001,0.09433,0.437,206.179993,0.09001,10.594,205.339996,9.329,-2168,119.07,2.001,119.699997,34.504181,29.985238,28.472487,11.705371,97.038225,37.703878,44.293399,31.203298,-0.344252,0.010928,0.262593,0,167.022225,33.569871,1252930.5828743249,332809.03096634697,1252930.5828743249,332809.03096634697,279.0903738888889,281.7687233333333,330.84166166666665,332.49599722222223,305.2213944444444,297.7713601851852,279.9796662037037,272.7073879629629,301.68789277777773,304.9317833333333,3625.076185,262.0431015455669,172.66194418280324,562.391450997826,0.8988224294432922,2.386094960245838,309.3452133658527,296.2310241354321,611.037703306169,1.325074886642455,2.342729809262593,590.7552139472403,2.4909479008087936,6.79290887563154,-1.0,595.2762158538296,2.5070696704452637,6.712274364353081,19.725621787766386,656.9421765711617,2.4862238625053874,24.024869335378,21.496448300813938,660.425925115843,2.496727582941216,-1.0,284.5741431538338,1.2871399253970657,481.4284035796753,4.123818921408315,264.0885933496948,1.2191949145217418,493.9147800059016,11.573853180667527,594.0512754973835,2.502716747199231,-1.0,281.0441955555555,589.8179616502895,2.4875863080736296,-1.0,278.53367166666663,588.4046149213776,2.482504398991556,-1.0,277.69325444444445,271.94405674112187,1.2454484729012678,8.687538365852731,300.657675,262.6201625297014,1.2142590065042698,12.11734892140828,297.22786444444444,257.78209993180076,1.1979323139243918,13.916672254741627,295.4285411111111,271.94405674112187,1.2776994614000163,0.25474620428327194,262.6201625297014,1.2421179324209024,0.23082219019560918,257.78209993180076,1.2236550819609395,0.21840829154718858,280.8925116666667,273.97914194444445,-6.913369722222228,280.09666166666665,271.8553808333333,-8.241280833333349,278.9498252777778,272.2876411111111,-6.662184166666691,326.66662059754555,61.66596071733204,372.36803341732787,5.297357193459431
2025-04-13 10:35:31,13920,0,0,74.284088,73.503742,64.638193,41.804125,37.830701,38.148769,39.383592,32.263514,32.96218,38.971134,31.819633,32.151548,32.71027,36.82412,47.094749,37.637388,37.446594,45.751472,54.205271,62.312589,54.76474,49.009122,51.562853,47.006072,45.676079,50.195458,52.090964,51.596321,83.42068,60.769431,46.069965,28.459986,29.341491,28.366279,29.456998,28.996981,28.920253,46.761848,44.546891,44.73003,80.355978,56.500646,41.815557,26.316478,39.778979,80.33278,49.266442,40.316169,25.990773,39.586452,47.449126,44.489894,44.112504,45.153955,41.698543,47.502338,43.459681,33.021484,34.108485,29.871862,29.714467,30.578875,30.389763,37.031027,43.215144,34.167569,41.971818,31.835918,38.233126,33.637212,39.679062,37.031473,42.94386,37.121421,40.055172,31.718314,37.61817,32.682142,39.075777,36.132682,41.685875,33.038444,40.8259,31.936596,37.856353,33.273377,39.362552,35.505079,39.179514,35.807238,38.139048,31.822798,36.513794,32.891985,36.804714,37.434905,41.859279,36.030779,41.361229,33.247997,38.23492,37.594308,41.344859,38.520894,43.171547,42.585648,41.576068,35.209964,41.211261,38.952093,42.819011,80.972282,91.336152,140.454183,89.49345,76.153512,88.018357,137.480017,75.859595,75.359405,71.299752,70.856683,71.124057,75.225512,78.7448,33.71775,119.381635,3650.145932,0,205.919998,0.10104,-13.152,206.490005,0.09098,0.35,206.259995,0.08524,9.965,205.270004,8.855,-2028,119.18,2.003,119.5,34.198915,29.944507,28.445119,11.87105,74.785145,37.707248,44.39395,31.280823,-0.558827,0.017541,0.426253,0,119.381635,33.71775,924460.291487695,333828.62073674996,924460.291487695,333828.62073674996,279.11327611111113,281.76241,331.7500094444444,333.4023238888889,305.0908055555555,300.5776737037037,280.0355280555556,272.750457037037,300.3568233333333,306.11452888888886,3650.145932,262.1347585241302,172.88408556148298,562.4960671439723,0.8996628474389722,2.38596700556009,296.9980837069053,261.98026858993956,599.7310646513013,1.2143410839966573,2.3515564890451053,590.7554778155666,2.4904119231814863,6.814679271562464,-1.0,595.2282454928537,2.5063612178377563,6.734606725189792,19.62765147586981,668.6668243881834,2.571058381067241,16.691052298867174,34.751925737539125,671.9681009421035,2.5809847725116444,-1.0,615.8252679670758,2.4050219973012834,19.064330057022595,-8.092721848650228,606.8678624104142,2.3754427276283616,19.573266193533872,-3.579589996798404,593.8826612352772,2.5015788639779144,-1.0,280.9666472222222,589.8962688710557,2.4873307545638594,-1.0,278.6030872222222,588.4949109990646,2.4822932778874867,-1.0,277.7700938888889,609.1327464036183,2.3829635891072054,-4.718960737539135,301.7170444444444,605.7471570104198,2.3717107243781728,-3.0163485153169063,300.0144322222222,605.721504806768,2.37162521930944,-3.0034607375391715,300.00154444444445,609.1327464036183,2.5550067876946576,-1.0,605.7471570104198,2.5432892754700305,-1.0,605.721504806768,2.5432001864649125,-1.0,280.91083888888886,274.0194358333333,-6.891403055555543,280.1684608333333,271.9239802777778,-8.244480555555526,279.0272844444444,272.307955,-6.719329444444384,-16.11238459484764,73.43857889532967,52.84155642110761,-0.21939946057251808
2025-04-13 10:36:31,13980,0,0,74.501881,73.52246,64.580991,41.812768,37.815085,38.121233,39.245426,32.291865,32.954954,39.026173,31.884114,32.186013,32.806962,36.87254,47.131231,37.680045,37.458859,44.241343,56.349766,64.721369,53.711413,48.758703,49.913204,48.604504,45.955724,51.815316,52.830065,49.933101,74.590213,57.404174,46.032582,27.989386,29.33923,28.256913,29.675922,29.087486,29.066968,46.656482,44.4003,44.486195,74.691631,49.639535,41.781035,26.432089,40.101438,73.664188,40.198199,40.329912,26.013786,39.607827,47.730472,44.388535,43.787007,44.914287,41.990558,47.501115,43.928717,32.99405,34.066226,30.139275,30.023809,30.941563,30.798747,37.014934,43.245698,34.159635,41.980664,31.837756,38.235572,33.616574,39.658485,37.047538,42.811397,37.095383,40.078139,31.707231,37.620799,32.707912,39.049449,36.061533,41.668867,32.998492,40.832997,31.938878,37.852796,33.288018,39.343853,35.466792,39.153752,35.760106,38.117464,31.805929,36.509426,32.868924,36.815876,37.433681,41.829044,35.997983,41.366484,33.267525,38.230296,37.529126,41.325845,38.483271,43.15916,42.577555,41.574562,35.195146,41.170495,38.917579,42.787736,74.63037,84.946464,137.394289,76.329347,76.261643,75.384737,134.872803,75.829881,75.583402,71.440414,70.878494,71.117855,75.287327,74.084725,39.023848,111.233119,3632.54058,0,205.820007,0.08893,-11.491,205.460007,0.07996,0.352,206.279999,0.07422,8.437,205.130005,7.706,-1727,119.099998,2.012,120.0,28.454811,24.203264,22.752141,17.577771,70.415482,37.691591,44.456596,31.493945,-0.769902,0.024234,0.586484,0,111.233119,39.023848,868278.253757083,370412.877064936,868278.253757083,370412.877064936,279.10250537037035,281.7617305555555,330.3015572222222,331.70238277777776,297.77741499999996,296.6585244444444,280.0703311111111,272.8688583333333,296.8335388888889,302.5647022222222,3632.54058,265.2925399919996,180.5714730168792,566.0845712031802,0.928557063058684,2.3817192899269033,294.5741963878702,255.44717230430186,597.3616139182533,1.1926367897404808,2.353344162642033,589.3483505491888,2.4671982558663497,7.629253312055074,-1.0,593.8759251732832,2.483343320684749,7.536727173770848,16.469190563555912,667.3679225331063,2.5776378233293378,15.639460423397798,35.727360834352,670.1409272667046,2.5860154394120625,-1.0,603.6509057664166,2.374579433470826,18.417019517595037,-3.203218612129774,601.4565553414891,2.367196455313208,18.54003850370924,-2.084328056574236,592.484995441567,2.4783996153659293,-1.0,280.94587888888884,588.4674049240376,2.464038968648004,-1.0,278.5839083333333,587.0992081922792,2.4591205945986774,-1.0,277.7777288888889,601.7561833937596,2.368206205377256,-2.237033056574262,296.81122944444445,601.8667246703083,2.3685785995964577,-2.2933763899075643,296.86757277777775,600.7465515032385,2.364801657729023,-1.7225747232408821,296.29677111111107,601.7561833937596,2.5110848651768394,-1.0,601.8667246703083,2.511470837293603,-1.0,600.7465515032385,2.5075555582961995,-1.0,280.96083527777773,274.00007666666664,-6.960758611111089,280.01147055555555,272.08419,-7.927280555555569,279.23868749999997,272.5223083333333,-6.716379166666684,-12.108204792300285,73.49199735982302,63.71701676668965,-0.16475541864806711
2025-04-13 10:37:31,14040,0,0,75.934639,73.49783,64.680539,41.884907,37.693161,38.080193,39.334097,32.372413,33.014651,39.130857,31.888699,32.266756,32.82273,36.994389,46.976266,37.707555,37.494352,44.288811,53.201343,64.775868,56.49297,48.462863,50.457262,47.47415,45.967192,51.5574,52.998439,49.933196,76.511733,56.737015,45.859345,26.861887,28.385814,27.012994,29.200452,27.803268,27.688089,46.458503,44.217108,44.360439,72.37281,54.57433,41.704027,24.788431,39.82692,68.595551,45.631676,40.21231,24.063727,39.527966,47.546639,44.203587,44.154489,44.788599,41.73646,47.314246,43.731887,32.565499,33.908131,29.860589,29.73173,30.547994,30.28197,37.007665,43.188889,34.137268,41.938732,31.804618,38.188308,33.597466,39.651841,37.015219,42.912796,37.073635,40.030915,31.686661,37.583497,32.667712,39.02824,36.079214,41.646408,33.017085,40.774372,31.917419,37.828761,33.235405,39.312767,35.435112,39.14251,35.748373,38.081379,31.804728,36.486547,32.835714,36.794779,37.410832,41.828742,35.986945,41.35244,33.220009,38.231501,37.540499,41.316164,38.499603,43.138088,42.556399,41.525672,35.182662,41.183695,38.919341,42.785098,81.164281,87.03493,137.720575,86.537857,76.120757,86.095808,135.177966,75.789034,75.351296,71.393842,70.884881,71.12424,75.256098,73.031601,38.508378,156.931157,3549.011068,0,205.550003,0.10122,-13.098,206.25,0.09116,0.487,206.130005,0.08663,10.152,204.410004,8.963,-2045,118.989998,2.011,119.5,28.816794,24.661476,23.169759,17.042551,92.717729,37.673578,44.360277,31.149319,-0.980819,0.031134,0.746636,0,156.931157,38.508378,1183355.1211438489,366858.83667414595,1183355.1211438489,366858.83667414595,279.0343855555555,281.65791444444443,330.4710922222222,331.88365277777774,303.4488094444444,295.6463137037037,280.0168204629629,272.6773993518518,300.4634894444444,303.7249611111111,3549.011068,264.9963227356675,179.84750320544413,565.7492879252533,0.9258514484123603,2.382104805953268,306.9476232456721,289.444469872388,608.9541978061491,1.3035253638606374,2.344451253936792,589.3688622695963,2.4689495669812933,7.551838677295641,-1.0,593.8313837757129,2.4848675336352204,7.461667691673935,16.66159170877694,658.3762076013732,2.499621068270656,22.447708520905184,23.523468976550078,661.3132922677,2.5084896971761403,-1.0,279.64695586174116,1.2714234064812995,484.2433089442774,3.4988138012276977,258.3579390943053,1.2003540753701043,497.11161404599596,11.301309541968408,592.4546950153336,2.4799727040148105,-1.0,280.84963611111107,588.5317436218468,2.4659468569918817,-1.0,278.5411261111111,587.1266041465383,2.4608946998135544,-1.0,277.71239444444444,264.375933751986,1.2206328760942695,9.068882690116595,297.8787405555555,258.17824627220006,1.1997462099259593,11.36828435678325,295.57933888888886,252.5724218117954,1.180713111631583,13.466761579005436,293.48086166666667,264.375933751986,1.2448310843330395,0.2190413050510125,258.17824627220006,1.2214432598688936,0.2029810334347879,252.5724218117954,1.2002889117536693,0.18845447594691608,280.8583961111111,273.8371194444444,-7.021276666666722,280.0786355555555,271.92564416666664,-8.152991388888836,279.11342972222224,272.2694344444444,-6.843995277777822,331.010923175291,64.54482382566027,378.729251739632,5.128388359527835
2025-04-13 10:39:31,14160,0,0,74.542687,73.507883,64.598333,41.968233,37.855572,38.165238,39.369788,32.296304,32.986384,39.114275,31.805578,32.152614,32.75358,36.926041,47.096735,37.753854,37.496743,45.620835,56.239062,63.17808,53.983018,48.718574,51.687327,47.901377,46.013883,49.19798,53.189987,51.240095,75.89258,58.337577,46.103483,27.979615,29.417075,28.461541,29.603482,29.157927,29.220371,46.79498,44.591544,44.738314,76.313446,50.382842,41.899197,26.584512,40.106781,75.241662,41.436512,40.368235,26.288998,39.71088,47.834678,44.516994,43.98046,44.849519,41.692037,47.568787,43.652061,33.055491,34.083932,30.194948,29.97962,30.833666,30.682103,36.943842,43.198856,34.108953,41.940145,31.785111,38.193266,33.578466,39.640547,36.999908,42.811094,37.050435,40.024986,31.67131,37.605125,32.667682,39.043851,36.035543,41.632504,32.931085,40.806307,31.886479,37.829615,33.236264,39.333568,35.432969,39.134642,35.692626,38.099298,31.760878,36.500961,32.826629,36.773749,37.422974,41.806524,35.966805,41.339033,33.202021,38.183179,37.528381,41.285967,38.494906,43.10752,42.563961,41.490139,35.180541,41.168906,38.896996,42.772522,75.168302,86.225725,138.154045,78.26888,76.162261,78.071005,135.396043,75.923641,75.363536,71.546112,70.889197,71.153591,75.227033,75.436463,39.644702,117.173102,3648.899595,0,205.850006,0.08958,-11.577,206.399994,0.08078,0.432,206.259995,0.07564,8.675,204.770004,7.808,-1747,119.080002,1.994,119.199997,27.886186,23.6819,22.150938,18.217297,73.620551,37.658064,44.420958,31.471627,-0.150411,0.004925,0.114962,0,117.173102,39.644702,909232.9931262139,374693.514527414,909232.9931262139,374693.514527414,279.1446138888889,281.7993261111111,330.5922461111111,332.1244694444444,298.8549333333333,297.4921644444444,280.0505323148148,272.8564592592592,297.13239,303.27540277777774,3648.899595,265.6465003243461,181.43735379865558,566.4848373860793,0.9317888309891822,2.3812620335997714,296.3520510627964,260.2332990218943,599.1037856366833,1.2085563508006338,2.3520290731911504,589.2556202588992,2.4648682611257944,7.724046275580492,-1.0,593.7803200529436,2.481000782282433,7.630244318857985,16.152825786764993,666.7895164075426,2.568163594315217,16.461299608720932,34.24019504831466,669.8408812061491,2.577372260563571,-1.0,604.0764785124256,2.3687383335180607,19.373000511711023,-2.5028822705368725,601.3710857738591,2.3596650965180466,19.534866665874517,-1.140113381648007,592.3909998934097,2.476063473250558,-1.0,280.9852683333333,588.4137192477704,2.4618495807766148,-1.0,278.6495538888889,586.9686369110372,2.4566556307767833,-1.0,277.7990194444444,601.4557347430657,2.3599496179909925,-1.1827156038702356,297.53476666666666,601.9202264225954,2.3615101390768016,-1.4165300483146552,297.7685811111111,600.7370462231202,2.3575326713479026,-0.8210944927591299,297.17314555555555,601.4557347430657,2.508023490283928,-1.0,601.9202264225954,2.5096452404031035,-1.0,600.7370462231202,2.505511205760548,-1.0,281.0254644444444,274.02206194444443,-7.003402499999993,280.04721638888884,272.08737999999994,-7.9598363888889025,279.0789161111111,272.4599358333333,-6.61898027777778,-12.115465514959965,73.009196354599,62.71303789511694,-0.16594437577584412
2025-04-13 10:40:31,14220,0,0,74.845288,73.545595,64.644569,42.014361,37.829477,38.218651,39.447302,32.396305,33.059194,39.118597,31.916855,32.347428,32.954471,37.085641,47.038871,37.805349,37.556768,45.251326,52.669283,62.503489,55.37045,49.79152,51.500329,48.591668,45.295978,50.682487,53.706806,51.478825,73.42908,56.453923,45.994669,26.650291,28.5651,27.282656,29.334607,27.978554,27.934363,46.718864,44.519826,44.588182,71.316418,53.351681,41.731888,24.985933,39.999429,68.940411,44.646938,40.345359,24.400079,39.711966,47.036288,44.289696,44.161258,45.199581,41.661723,47.461852,43.87611,32.704628,33.890739,29.955034,29.837328,30.717728,30.516898,36.92674,43.20076,34.098612,41.97694,31.763151,38.173188,33.568044,39.641925,36.992002,42.834423,37.026457,40.036788,31.649385,37.603112,32.643421,39.028024,36.025414,41.641795,32.948328,40.803132,31.884156,37.829812,33.209353,39.328866,35.416721,39.137438,35.646256,38.097901,31.738977,36.485399,32.786096,36.780764,37.413627,41.806901,35.930735,41.322561,33.173381,38.191906,37.5075,41.302288,38.475966,43.114148,42.54766,41.490091,35.172955,41.14243,38.902776,42.7651,80.0352,86.156049,137.290978,84.839542,76.083304,84.379545,134.708076,75.926622,75.143979,71.154582,70.825938,71.168429,75.22153,72.24889,37.983538,151.921903,3620.844545,0,205.720001,0.09893,-12.795,206.509995,0.08883,0.44,206.279999,0.0843,9.81,205.160004,8.783,-2018,119.160004,2.006,119.400002,29.501099,25.238318,23.851789,16.49357,90.503543,37.649654,44.370776,31.270392,-0.360673,0.011555,0.274321,0,151.921903,37.983538,1148817.5320625708,363240.19241026597,1148817.5320625708,363240.19241026597,279.0892437037037,281.73991777777775,330.2100422222222,331.64498777777777,302.50530111111107,294.94368685185185,280.0226533333334,272.7446625,299.8362222222222,303.23669388888885,3620.844545,264.69250083398555,179.1055661286636,565.4051022790549,0.9230753620150884,2.3825029428239524,305.71895720657386,285.9932206086996,607.8637834299672,1.2924943478925306,2.34532589541014,589.6003829061804,2.471505805248125,7.468832649089035,-1.0,594.1057317144446,2.4875726172891195,7.379028102456166,17.0474169437922,658.9130837827976,2.5059847109481983,21.687338140031255,24.491085015648366,661.8785876695555,2.5149459132876646,-1.0,277.0371973531783,1.2630447351934997,485.73442126062787,3.2136560954627953,256.47078717375257,1.194198379442242,498.12486273178666,10.77527035472201,592.7184062869237,2.482641346847932,-1.0,280.9248161111111,588.6971738913911,2.468266440400862,-1.0,278.5566044444444,587.3921883050847,2.463575139211225,-1.0,277.78631055555553,259.7511246120672,1.205297286138157,9.552801651018342,296.1661555555555,256.6013376830099,1.1946409714452155,10.726502762129428,294.99245444444443,253.07665549923033,1.1826658014028038,12.04650665101832,293.67245055555554,259.7511246120672,1.227751762854961,0.2087643161238673,256.6013376830099,1.2158519662262954,0.20061057366679363,253.07665549923033,1.202535827035823,0.19148635307128306,280.74055111111113,273.8709352777778,-6.8696158333333415,280.1946775,271.9812116666667,-8.213465833333316,279.1327313888888,272.3818405555555,-6.750890833333301,333.1295957324278,64.807352068353,381.87588642961924,5.1403056150338085
2025-04-13 10:41:31,14280,0,0,74.695661,73.571771,64.574808,42.027963,37.815313,38.156795,39.447662,32.317479,32.945838,39.209464,31.715942,32.233027,32.883284,37.083374,47.136221,37.794683,37.585494,43.863614,57.069651,65.158947,53.758059,48.104413,53.361553,49.537199,45.755,49.269523,51.907024,51.771094,86.383632,60.62843,45.969287,28.018529,28.943343,28.162051,29.226142,28.847787,28.547969,46.578973,44.334325,44.458353,79.980427,58.1014,41.576137,25.585963,39.617988,80.153429,52.232949,40.357476,25.334643,39.75729,48.070432,44.236476,43.908084,45.590288,41.847939,47.405749,43.356223,32.74416,33.809817,29.605357,29.550062,30.478727,30.28078,36.898998,43.187278,34.08882,41.966804,31.751988,38.197741,33.585632,39.640031,36.969313,42.730655,36.996322,40.029239,31.625715,37.628214,32.678907,39.035393,36.032811,41.647821,32.925152,40.770497,31.846678,37.860651,33.205263,39.324851,35.421994,39.134305,35.648426,38.082138,31.735553,36.501028,32.822696,36.815384,37.377929,41.832072,35.920834,41.35012,33.259438,38.208946,37.516156,41.281911,38.448012,43.10523,42.524301,41.504528,35.128545,41.136063,38.90043,42.743442,84.531202,92.395929,140.847593,93.102332,76.068763,91.644812,137.178616,75.808737,76.250037,71.316501,70.863005,71.14141,75.309921,78.671997,25.065564,140.336519,3642.931256,0,205.860001,0.10896,-14.222,206.300003,0.09816,0.369,206.080002,0.09286,11.009,205.240005,9.675,-2261,119.089996,2.007,120.0,44.51524,40.12209,38.903429,1.454047,85.188994,37.646339,44.501574,31.07815,-0.575183,0.018715,0.437713,0,140.336519,25.065564,1068939.1246308829,274173.900747948,1068939.1246308829,274173.900747948,279.05794444444444,281.70874944444444,331.5825644444444,333.620885,307.09574,301.0236088888889,280.0953187037037,272.63786138888884,302.3340011111111,306.7032938888889,3642.931256,256.3744471276271,159.0284603094143,555.8753562704317,0.84663886987104,2.3945579406178243,302.77006196591987,277.78073185798934,605.1878330942197,1.2660453730540253,2.3474174846503315,592.8708407954356,2.5327944426491125,5.520551083252106,-1.0,597.2885563631369,2.548550482505249,5.458398919292753,25.334302316817343,664.1539246647482,2.5334814049023415,19.76982673586036,28.81250247852455,668.3134431863368,2.545987441856442,-1.0,614.148753312725,2.3768048323212216,22.583707502167965,-4.325678034080113,272.95904748997253,1.250074092662648,487.96873803623964,1.746453077030992,595.9562746816194,2.543814485318571,-1.0,280.910715,591.8940770123543,2.529290532808716,-1.0,278.4700761111111,590.7704703075442,2.5252506928862117,-1.0,277.7930422222222,606.4215747103187,2.3514883467017564,-0.5930669229690011,303.36312888888887,269.61952734516353,1.2389577307218875,2.9642691881421115,299.80579277777775,269.88242709261687,1.2398344903413467,2.868156965919866,299.901905,606.4215747103187,2.580661073098786,-1.0,269.61952734516353,1.2780042741646094,0.2786743909586045,269.88242709261687,1.2790297263904409,0.27933686243092565,281.01302999999996,273.85943805555553,-7.153591944444429,280.23288111111106,271.8042830555555,-8.42859805555554,279.04004499999996,272.2498630555556,-6.7901819444443845,319.91179330546305,66.86536830161128,50.005171352023126,4.784416827892564
2025-04-13 10:42:31,14340,0,0,73.681813,73.546847,64.56715,42.109691,37.849311,38.171788,39.495376,32.304224,32.910568,39.162118,31.767915,32.184134,32.801972,37.114826,47.142215,37.773351,37.52214,44.942466,53.724858,61.956268,57.001644,49.711841,49.537079,47.671863,45.712571,50.506271,53.265964,50.53411,77.381678,58.928119,46.237332,27.930103,29.436905,28.635319,29.534123,29.286129,29.156337,46.877754,44.57164,44.584785,77.273651,51.202064,41.819174,26.569134,39.909625,76.342932,42.481166,40.402785,26.282733,39.779636,47.216474,44.566325,44.197738,45.014014,41.629787,47.641445,43.750968,32.979694,33.92025,30.070711,29.858045,30.766959,30.586075,36.87242,43.183732,34.066866,41.9499,31.729066,38.193374,33.542149,39.637842,36.974635,42.731988,36.965327,39.983378,31.608752,37.590868,32.637327,39.012025,35.98544,41.626287,32.927341,40.752854,31.832834,37.827734,33.189487,39.322587,35.375843,39.124541,35.589882,38.056958,31.713721,36.483322,32.796015,36.786168,37.387196,41.810952,35.90983,41.341389,33.250174,38.188627,37.516595,41.28458,38.45643,43.072336,42.548105,41.488777,35.137495,41.127248,38.886781,42.733371,75.996426,87.231563,138.662396,79.971765,76.031623,80.180135,135.812192,75.936591,75.994817,71.285953,70.858607,71.137013,75.338059,76.302742,36.032595,110.861185,3644.763302,0,205.740005,0.09124,-11.788,206.399994,0.08237,0.403,206.279999,0.07702,8.864,205.440002,7.944,-1792,119.099998,2.005,119.300003,31.821354,27.403196,25.986807,14.415978,70.211125,37.629386,44.395884,31.363622,-0.036526,0.001066,0.02799,0,110.861185,36.032595,865713.859207045,349788.914504415,865713.859207045,349788.914504415,279.16097981481477,281.8396916666666,330.82344,332.40688666666665,299.80098055555555,298.1496779629629,280.0366024074074,272.7964568518518,297.59245888888887,303.8342016666666,3644.763302,263.5428124844273,176.30364845266809,564.1000159985152,0.912560978543331,2.3840348688387096,294.4608437912252,255.14307268657163,597.2497620722354,1.191621739747222,2.3534288071351708,590.2336765203185,2.4803613592153444,7.166406779297339,-1.0,594.7731898134326,2.4965450573695995,7.08027152011879,18.29687918223931,668.4720930433284,2.5814755304110015,15.551783734659262,36.36259620877479,671.6075724377297,2.590930716928179,-1.0,607.7165444860836,2.3886561954231937,18.135152702698157,-5.340136764330339,604.4855477407356,2.377849260794603,18.309996307074567,-3.68883417173771,593.4492913166555,2.4918412003209887,-1.0,281.0596288888889,589.2939814703674,2.4769918634015338,-1.0,278.60509666666667,587.96513318657,2.472215468249737,-1.0,277.81821388888886,604.901304744758,2.3792432217553667,-3.9011995421080883,298.3620433333333,604.7838182831482,2.3788494106723848,-3.841184542108067,298.3020283333333,603.7713502176607,2.375452361579596,-3.3241184309969753,297.7849622222222,604.901304744758,2.5321070311780853,-1.0,604.7838182831482,2.531698724340522,-1.0,603.7713502176607,2.5281760049843593,-1.0,280.86744416666664,273.95554,-6.911904166666659,280.1532644444444,272.01909888888883,-8.134165555555569,279.08909861111107,272.4147316666666,-6.674366944444444,-14.251871220417115,73.69890322989579,60.755548557244765,-0.19337969217750686
2025-04-13 10:43:31,14400,0,0,74.403132,73.499345,64.61023,42.209325,37.9265,38.156201,39.558894,32.325161,32.984894,39.1772,31.825467,32.272186,32.912185,37.176248,47.272278,37.750283,37.593829,45.994309,54.593649,61.954934,55.25407,49.115498,51.456179,48.65985,46.542332,50.245815,52.527047,50.440729,70.768058,56.44086,46.274012,26.769016,28.622756,27.243009,29.278956,27.919077,27.882027,46.862958,44.640452,44.706607,70.773364,52.240068,41.565812,25.097029,39.511626,69.768896,43.737642,40.388858,24.593129,39.819669,47.236925,44.266616,43.790005,45.060052,42.109597,47.560415,43.531595,32.822276,33.863866,29.834867,29.701993,30.707692,30.484505,36.844603,43.182906,34.043444,41.95572,31.689523,38.173309,33.52641,39.630493,36.946473,42.732133,36.963613,40.008111,31.596333,37.596581,32.635515,39.024965,35.971858,41.614119,32.866934,40.769198,31.817299,37.837422,33.184121,39.335533,35.359601,39.106169,35.566998,38.049126,31.651472,36.485655,32.754338,36.789861,37.375856,41.837485,35.921263,41.333829,33.235872,38.220364,37.518302,41.28579,38.456761,43.063008,42.541608,41.473915,35.160198,41.13598,38.88667,42.731504,78.765462,85.283006,136.871492,83.01785,76.05434,82.576612,134.601715,75.834194,76.573621,71.347184,70.836607,71.111626,75.298018,71.50193,31.677616,126.495496,3602.480947,0,206.029999,0.09617,-12.471,206.559998,0.08626,0.397,206.330002,0.08124,9.494,204.949997,8.481,-1927,119.139999,2.008,118.900002,36.723359,32.015159,30.838205,9.550653,78.443072,37.622672,44.332465,31.235867,-0.245709,0.007827,0.187252,0,126.495496,31.677616,973508.6344144719,319762.392559312,973508.6344144719,319762.392559312,279.11827444444447,281.794675,330.1509527777778,331.41193999999996,301.49325,294.5037625925926,280.0013694444444,272.7254813888889,299.1308122222222,302.75167,3602.480947,260.8511823617913,169.7781964885778,561.0287598703048,0.8878842109762961,2.3877837316120756,299.0273401621432,267.49531351722374,601.6805218489146,1.2325130161434723,2.350087108701312,591.2905810202074,2.499897406260955,6.505571272294246,-1.0,595.79542197713,2.515960002007664,6.429162926088747,20.94349263820868,664.0607946383645,2.548552909692728,17.84300494582752,31.123612615634556,666.5941441432049,2.5562115975005377,-1.0,606.667635993555,2.366696553702883,20.76681411322663,-2.4659098378567705,255.27109448870243,1.1913217157534908,498.3115482427588,4.523577569550639,594.5905173061835,2.511678747061671,-1.0,281.08000666666663,590.19295810924,2.4959603280440827,-1.0,278.46434,589.0966327540732,2.4920186589352307,-1.0,277.81047666666666,255.76396371441888,1.1929947513008359,4.339530162143262,294.68780999999996,255.7718607062475,1.1930215489899973,4.3365823843654425,294.6907577777778,254.27857805383957,1.1879494599068314,4.894620162143269,294.13271999999995,255.76396371441888,1.217519547290708,0.2197716125508765,255.7718607062475,1.2175498212260498,0.21979179652648628,254.27857805383957,1.211825167655813,0.21597510514717957,280.7898725,273.89615055555555,-6.893721944444451,280.05279361111104,271.9102388888889,-8.142554722222144,279.1614422222222,272.3700547222222,-6.791387499999985,336.0194865315049,68.26537266123455,57.393158644809546,4.922253749334885
2025-04-13 10:44:31,14460,0,0,74.213441,73.588746,64.644136,42.24738,37.890537,38.167066,39.574746,32.266857,32.898757,39.220975,31.706631,32.252534,32.814298,37.22614,47.100285,37.654038,37.713261,44.658802,55.957326,63.236144,55.418323,48.947652,49.841877,47.787094,45.980013,51.312915,52.305716,49.746133,85.959048,60.228601,46.024267,27.901001,28.807267,27.892892,29.194016,28.586574,28.442003,46.91132,44.556281,44.739857,79.269077,57.679702,41.574735,25.443806,39.690769,79.210351,52.345523,40.451007,25.039795,39.826849,48.206461,44.409648,43.878744,44.743093,41.935144,47.44171,43.696265,32.825997,34.104594,29.586594,29.467526,30.461755,30.178121,36.85242,43.221386,34.047893,41.937268,31.734974,38.178313,33.507454,39.650001,36.987277,42.917989,36.975285,40.040008,31.60007,37.590521,32.612517,39.055958,35.977283,41.669199,32.928014,40.77201,31.823708,37.828271,33.146917,39.331961,35.338725,39.132594,35.554103,38.094912,31.701213,36.507188,32.762632,36.774034,37.37905,41.796695,35.892173,41.309773,33.088462,38.20117,37.528264,41.29753,38.474281,43.094475,42.534098,41.456717,35.160155,41.137087,38.913448,42.752884,85.015856,91.855625,140.532239,93.044129,76.237633,91.996244,137.267187,75.859646,75.547326,71.358347,70.931221,71.135348,75.267575,78.237296,35.921875,130.056388,3628.322561,0,205.619995,0.10868,-14.134,206.289993,0.09721,0.439,206.020004,0.09306,10.988,204.470001,9.665,-2241,118.970001,2.023,119.900002,31.727994,27.278462,26.154734,14.296273,80.223417,37.630591,44.478226,31.104098,-0.458942,0.015176,0.350586,0,130.056388,35.921875,998060.1194577159,349025.527009375,998060.1194577159,349025.527009375,279.0851868518518,281.72872777777775,331.63177055555553,333.4456883333333,307.063405,300.63860666666665,280.0823476851852,272.65227657407405,302.6032533333333,306.403125,3628.322561,263.47657631873756,176.14249372232533,564.0247007348578,0.9119547597368904,2.38412436369932,300.0150513433128,270.19512727454253,602.6175327423381,1.2413595662194399,2.349378660526139,590.1344495099178,2.4803878847512975,7.151914630605839,-1.0,594.6129285220433,2.4963593063259513,7.067072027711027,18.252151459040192,666.3291695255143,2.551295610310546,18.2412275030249,31.616719212242742,669.9912746604525,2.562308198384254,-1.0,616.9163245817161,2.3964886660256868,20.716100795233743,-7.048353656687198,603.8893816193452,2.3536135456148797,21.551004190691355,-0.6235553233538553,593.2769315872326,2.4916105283549577,-1.0,280.9412594444444,589.093670220857,2.4766545113731393,-1.0,278.4692972222222,588.0396734796623,2.4728652972638483,-1.0,277.84500388888887,608.9505158288335,2.3703789134167677,-3.112197545576066,303.12724888888886,268.54129387784167,1.2358415066944821,0.6044530099794656,299.4105983333333,268.45215414906943,1.2355437731269299,0.6370785655350346,299.37797277777776,608.9505158288335,2.5465061998685523,-1.0,268.54129387784167,1.2626455173233941,0.23821355680935086,268.45215414906943,1.262307196057733,0.23798374547188644,281.09891916666663,273.96405305555555,-7.13486611111108,279.98939916666666,271.7761444444444,-8.213254722222246,279.15872472222225,272.2166322222222,-6.942092500000058,-13.754932109427386,71.71624100347105,49.41284494379818,-0.19179661283086002
2025-04-13 10:45:31,14520,0,0,75.683658,73.555064,64.671672,42.2563,37.879182,38.177798,39.457594,32.213597,32.859657,39.221882,31.738285,32.115209,32.780235,37.230736,47.132987,37.660608,37.56744,44.83537,53.383571,63.736033,55.006751,50.300354,51.859314,47.229075,46.699086,50.055057,52.701746,51.185867,78.766595,59.519278,46.092795,28.16688,29.300586,28.460562,29.422786,29.164814,29.189346,46.753222,44.450238,44.521668,78.090518,51.980506,41.594891,26.440604,39.756398,77.525656,44.189562,40.447701,26.309075,39.846607,47.328249,44.377164,43.881324,45.135902,41.973166,47.470743,43.603332,32.911869,33.84469,29.874914,29.663118,30.657693,30.40968,36.838025,43.184281,34.045268,41.938625,31.70561,38.161207,33.533784,39.613097,36.956886,42.705142,36.933396,39.998719,31.571245,37.599295,32.649364,39.017263,35.975198,41.616556,32.888136,40.754093,31.812259,37.830857,33.173518,39.334516,35.363454,39.095888,35.547366,38.051072,31.66279,36.488047,32.760744,36.760901,37.33719,41.787601,35.866115,41.310287,33.181426,38.163406,37.508149,41.271651,38.443455,43.098065,42.565187,41.433306,35.116608,41.100505,38.886168,42.713877,76.93576,88.181326,139.192115,81.888774,75.95451,82.198197,136.27689,75.865769,76.146757,71.334808,70.848939,71.098068,75.290439,76.882556,31.071625,103.658391,3645.755369,0,205.589996,0.09215,-11.901,206.330002,0.08343,0.511,206.229996,0.07874,9.109,205.410004,8.115,-1856,119.050003,1.99,119.300003,37.246255,32.748351,31.601161,8.84654,66.162723,37.61145,44.38319,31.226994,-0.671688,0.022709,0.513429,0,103.658391,31.071625,816052.3448559869,315584.231870125,816052.3448559869,315584.231870125,279.10099759259253,281.7448572222222,331.08160555555554,332.701175,300.86598555555554,298.7764387037037,280.0295497222222,272.72055222222224,298.1143111111111,304.36184777777777,3645.755369,260.46173661014194,168.83796888746875,560.5826256167632,0.884306469897265,2.388345649808191,292.215393147351,249.14458449591146,595.0156047592352,1.1715114390905326,2.355128142297258,591.4172809076715,2.502668617236686,6.414717918906609,-1.0,595.8630103336185,2.5185223374292134,6.3405015126333115,21.283120612080268,670.3538271825408,2.597141679902696,14.5332778572833,38.86621240820455,673.5410222111697,2.606744817851375,-1.0,611.7247121573637,2.411479582171145,16.785751185216732,-8.650592408204545,607.6952732615655,2.398040051061455,16.98040571847162,-6.561045556352724,594.5736895334428,2.5139399105919193,-1.0,280.9793305555555,590.3767618691411,2.498936358250167,-1.0,278.48049499999996,589.3091451386786,2.495098243659628,-1.0,277.8431672222222,608.3800233361468,2.400330538227643,-6.916048519315666,299.13144166666666,607.6555451435883,2.397907077097735,-6.5404501859823085,298.7558433333333,607.0501695624818,2.3958796899654065,-6.2266379637600835,298.4420311111111,608.3800233361468,2.5623760789140944,-1.0,607.6555451435883,2.55986846254827,-1.0,607.0501695624818,2.557770263215492,-1.0,280.84594805555554,273.9157108333333,-6.9302372222222175,280.0992294444444,271.9105644444444,-8.188665000000015,279.14347166666664,272.3353813888889,-6.808090277777751,-16.27799235389398,74.49081684892235,58.62911502517716,-0.2185234776913239
2025-04-13 10:46:31,14580,0,0,74.631029,73.611141,64.658645,42.303736,37.839396,38.193676,39.478896,32.312065,32.901564,39.287714,31.794085,32.312482,32.92044,37.281295,47.120464,37.737206,37.632967,44.458692,55.494973,64.060175,53.220017,48.512038,50.424678,47.808129,46.257362,49.740552,52.577887,50.424707,70.809531,56.274879,45.948499,27.077988,28.648768,27.283334,29.309863,28.055188,28.0476,46.72747,44.377045,44.423501,71.251278,50.910793,41.626114,25.466273,39.89936,70.508348,42.378339,40.356513,24.930112,39.763743,47.828536,44.191034,43.713063,45.108473,41.980181,47.387329,43.473794,32.756584,33.81468,29.904081,29.799302,30.698883,30.476531,36.785369,43.18076,33.989931,41.926911,31.677702,38.147638,33.439281,39.630138,36.938154,42.85781,36.919377,40.008549,31.558017,37.557934,32.572611,39.009609,35.950243,41.619921,32.883382,40.743222,31.78745,37.793485,33.122594,39.308832,35.325232,39.109018,35.50605,38.061646,31.642715,36.465005,32.733147,36.750511,37.352451,41.772,35.850878,41.292953,33.111026,38.171448,37.506474,41.271625,38.467712,43.100674,42.547206,41.425857,35.157425,41.134106,38.896292,42.748546,77.43079,84.452751,136.655223,80.892214,76.193017,80.30045,134.429902,75.885026,75.367541,71.450884,70.898275,71.120232,75.179475,70.904217,36.013705,134.501265,3621.348527,0,205.740005,0.0931,-12.053,205.130005,0.08443,0.403,206.089996,0.07852,9.121,204.610001,8.22,-1854,119.059998,1.998,119.699997,31.55293,27.230545,25.960944,14.395569,82.401167,37.600186,44.382513,31.241677,-0.025768,0.000944,0.019282,0,134.501265,36.013705,1028706.4662676048,349658.672544685,1028706.4662676048,349658.672544685,279.06317148148145,281.6985161111111,330.0555011111111,331.2917905555555,300.3123411111111,294.73688092592585,280.0291741666667,272.7287093518518,298.38932777777774,302.29041722222223,3621.348527,263.5315195841286,176.27617038927784,564.0871761242295,0.9124576251783082,2.3840501175941875,301.22328350013333,273.51176418838025,603.7527667551816,1.2521835453862975,2.3485164673619496,590.0732188462096,2.47985158514948,7.166705616483375,-1.0,594.5382773406986,2.495776628443336,7.081894105315718,18.166996526982473,662.2447386166212,2.533978989719692,19.03608628633791,28.83221761097775,664.7493306152599,2.541553208073626,-1.0,271.00846981117013,1.2438605348333052,489.02757597412585,0.9109423890222388,255.9020975952877,1.193087412605096,498.10261696304747,6.486402574207489,593.1820068498139,2.4909551688371416,-1.0,280.8991661111111,589.1177310902006,2.4764242007949524,-1.0,278.4978411111111,587.9267540359659,2.47214234535379,-1.0,277.7925072222222,255.83239443849195,1.1928509093391964,6.512432944577824,294.7108505555555,256.48985002196383,1.1950808304524965,6.267017944577788,294.95626555555555,255.38451596106822,1.1913307561000004,6.6797568334666835,294.54352666666665,255.83239443849195,1.2143426679039735,0.20514173881797107,256.48985002196383,1.2168374570833076,0.20683703774902104,255.38451596106822,1.2126431426322697,0.20398685030062494,280.9332138888889,273.86424,-7.068973888888877,280.0448711111111,271.9564952777778,-8.088375833333316,279.1094375,272.36539277777774,-6.74404472222227,334.17112125092183,67.7064612759226,391.2362688054511,4.935586869458172
