Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 10:47:31,14640,0,0,74.811742,73.56658,64.757708,42.38246,37.904862,38.165928,39.630327,32.30604,32.864568,39.278358,31.61312,32.252608,32.904182,37.350015,47.188635,37.770824,37.661599,44.429237,57.464491,65.684857,54.530646,48.3814,49.318984,48.33825,46.525025,51.192714,52.62615,50.512681,85.036863,59.665253,46.188703,27.507234,28.652348,27.734758,29.096674,28.420196,28.285428,46.898269,44.546821,44.676074,78.287585,57.515011,41.585339,25.090041,39.56911,77.761116,52.2099,40.426141,24.638507,39.825135,48.442903,44.330776,43.702009,44.654177,42.098896,47.479931,43.850507,32.750259,33.754313,29.451959,29.411822,30.444413,30.180739,36.770961,43.17305,33.989852,41.955407,31.680296,38.160315,33.488462,39.594759,36.930968,42.704881,36.869519,39.987085,31.553246,37.596869,32.608231,38.995823,35.924003,41.626849,32.843942,40.759199,31.792925,37.81871,33.147523,39.32415,35.319795,39.120811,35.481116,38.044014,31.610675,36.480975,32.730071,36.759211,37.345671,41.771852,35.85304,41.288062,33.211861,38.156924,37.495916,41.242817,38.430414,43.035933,42.542668,41.408996,35.106294,41.107462,38.857249,42.702662,84.957671,91.20108,140.110733,92.380533,75.976792,91.435129,136.872726,75.888634,76.473695,71.303917,70.834314,71.114001,75.238308,77.408201,28.480351,163.076339,3623.832119,0,205.440002,0.10801,-13.98,206.270004,0.09667,0.492,206.020004,0.09329,10.998,204.570007,9.604,-2217,118.940002,2.006,119.900002,40.435305,35.831941,34.672743,5.753398,95.370246,37.591698,44.513211,30.998918,-0.238312,0.008267,0.181892,0,163.076339,28.480351,1225724.6577546229,297718.027319707,1225724.6577546229,297718.027319707,279.11299685185185,281.74996166666665,331.4126255555555,333.2115183333333,306.69474055555554,300.017697037037,280.10178407407403,272.5938430555555,302.5709283333333,306.03948888888885,3623.832119,258.75120206219225,164.7198215150476,558.6180725601438,0.8685693792138571,2.390874388449797,308.4195768893861,293.60268456584436,610.2404556176502,1.3167511797333533,2.343397329258963,592.0993455283807,2.515406985422896,6.025922507169737,-1.0,596.5163810371293,2.531157898373993,5.957294540347335,22.9987596044744,659.0081546810477,2.4959346147097654,23.315621831285554,22.993048666169386,662.7766157008946,2.5072747708930936,-1.0,288.7184212691002,1.300870373292237,478.738527155263,1.7248363338305808,270.1943924724578,1.239807805812332,490.158956706324,8.401879852349111,595.3127323830676,2.526880406386819,-1.0,281.03261277777773,591.0340741791495,2.511585987719632,-1.0,278.47518833333334,589.95966325303,2.507723327799119,-1.0,277.8311894444444,277.3311660387694,1.2634930746660984,5.80465300049724,302.6149238888889,267.05404978724465,1.2293204771936237,9.554251889386137,298.865325,266.2594816446282,1.22666055967049,9.8467346671639,298.5728422222222,277.3311660387694,1.3037802830714365,0.2858894250607609,267.05404978724465,1.264062143910658,0.25979863581694634,266.2594816446282,1.2609913634223593,0.25778144447246,281.1426886111111,273.8457144444444,-7.2969741666667005,279.9156072222222,271.7232725,-8.1923347222222,279.24705638888884,272.21254222222217,-7.034514166666668,321.9049530559229,62.49177364391835,370.2897334119475,5.1511572529554925
2025-04-13 10:48:31,14700,0,0,74.538242,73.582134,64.723828,42.383347,37.854503,38.149152,39.468278,32.248406,32.820095,39.288932,31.595733,32.197318,32.795138,37.415774,47.15583,37.809219,37.6417,45.159455,53.970713,63.181277,53.236132,48.030134,49.656038,49.347688,45.962821,50.968975,53.10902,50.6833,79.961822,59.985574,46.250257,28.039709,29.255461,28.633163,29.391936,29.071614,28.918609,46.592853,44.409218,44.560403,78.933785,53.238987,41.559962,26.349281,39.635892,78.43219,45.65871,40.489705,26.234255,39.829233,47.558166,44.28803,43.918439,45.577428,42.016848,47.576559,43.848907,32.835343,33.563015,29.772713,29.705383,30.567121,30.362722,36.747619,43.170083,33.961559,41.936625,31.642995,38.155653,33.458005,39.62492,36.913455,42.721311,36.851457,39.988482,31.512779,37.591443,32.576975,39.009682,35.901154,41.593607,32.763094,40.726695,31.750235,37.821681,33.123844,39.325295,35.289919,39.0849,35.460553,38.035303,31.600108,36.47269,32.727972,36.755877,37.293704,41.768098,35.775706,41.310682,33.134715,38.185448,37.467884,41.265353,38.406228,43.013641,42.461692,41.419406,35.108806,41.087255,38.864848,42.664989,77.980174,89.130269,139.730004,84.056328,76.182275,84.126153,136.652841,75.94542,77.115064,71.191306,70.805352,71.102871,75.2323,77.38578,30.415704,114.131183,3582.423783,0,205.690002,0.09457,-12.168,206.399994,0.08474,0.478,206.229996,0.08081,9.333,204.960007,8.275,-1871,119.120003,2.004,120.0,38.173855,33.48356,32.413303,8.076402,71.992784,37.573426,44.534636,31.134383,-0.182654,0.006656,0.140415,0,114.131183,30.415704,888259.7008075308,311061.815963928,888259.7008075308,311061.815963928,279.13146740740734,281.80364388888887,331.2904672222222,333.0000022222222,302.0701822222222,299.32181425925927,280.1136868518518,272.6691015740741,298.6945411111111,304.8890383333333,3582.423783,260.0357995905244,167.81076307115964,560.0941958582652,0.8803913089490085,2.388966025987312,295.44911142441543,257.79860863147854,598.2218476525594,1.2004712261258697,2.352694149998737,591.6365098030851,2.5059997140284844,6.315203038741189,-1.0,596.1257565090206,2.5220060725454725,6.241626331015045,21.76784429836448,668.768038582459,2.578049532929212,15.979881515229401,35.841355797806784,672.1653779173852,2.588278023089533,-1.0,611.2717327186713,2.396376692532853,18.471409322639477,-6.621070797806738,605.8651788195456,2.3783964052223223,18.768493775699383,-3.8727028348438353,594.8858070403282,2.517600263634397,-1.0,281.0668094444444,590.5134932231853,2.501971622723259,-1.0,278.46108999999996,589.5184997792626,2.498394616444492,-1.0,277.8665027777778,606.797790490608,2.3815096919321266,-4.346345242251232,299.79545666666667,605.6731697243208,2.377754820272268,-3.77521357558453,299.22432499999996,605.124230830658,2.3759194257934495,-3.49654968669563,298.94566111111106,606.797790490608,2.5594585009816697,-1.0,605.6731697243208,2.555550518934518,-1.0,605.124230830658,2.553639728039256,-1.0,280.88505444444445,273.81621055555553,-7.068843888888921,280.2321852777777,271.8939155555555,-8.338269722222208,279.2238208333333,272.2971786111111,-6.926642222222199,-14.228669016460458,72.64228207343842,57.49630586378771,-0.19587310049092133
2025-04-13 10:49:31,14760,0,0,74.807636,73.584047,64.750988,42.473575,37.92801,38.140485,39.52448,32.33537,32.945227,39.310743,31.813337,32.285976,32.917072,37.412349,47.203752,37.752535,37.641901,45.373297,55.757895,62.189987,52.373475,49.768827,51.901879,46.500277,45.864391,49.770814,52.380229,50.730262,71.549128,56.149202,46.064875,26.95474,28.819087,27.683297,29.378437,28.088882,28.594491,46.703648,44.384349,44.671366,72.155745,49.982874,41.612458,25.70929,39.751922,70.968319,40.91891,40.438559,25.152867,39.794134,47.411191,44.252617,43.955805,45.055701,41.661989,47.494861,43.576978,32.868268,33.579456,29.971128,29.73571,30.718217,30.527294,36.752581,43.167983,33.948532,41.904824,31.655764,38.135636,33.415657,39.606414,36.912139,42.840329,36.862373,39.987458,31.53402,37.564299,32.548771,39.019399,35.911794,41.597576,32.791853,40.748125,31.777711,37.769358,33.09477,39.293108,35.286825,39.099908,35.443278,38.039065,31.592764,36.452558,32.710859,36.732893,37.334404,41.773398,35.808016,41.295257,33.074684,38.180815,37.492863,41.284016,38.465136,43.01163,42.503401,41.38859,35.164199,41.125525,38.904307,42.735004,75.140668,83.404025,136.253242,77.211683,75.973436,75.122842,134.273707,75.928922,76.07237,71.293514,70.822747,71.138931,75.181614,71.164814,31.611775,109.103414,3557.464848,0,205.75,0.08861,-11.415,206.550003,0.07986,0.352,206.309998,0.07419,8.495,205.630005,7.735,-1726,119.190002,2.004,120.0,36.590385,32.137968,30.964069,9.47449,69.239253,37.577914,44.319047,31.233345,-0.391793,0.013713,0.300041,0,109.103414,31.611775,853594.4553003979,319308.434863675,853594.4553003979,319308.434863675,279.0973874074074,281.7582561111111,329.9687261111111,331.06846777777776,298.2676016666666,295.126517037037,279.9939149074074,272.72408083333335,297.11703777777774,301.70779166666665,3557.464848,260.80905531016356,169.67644298288855,560.9805216278857,0.8874972916331247,2.387844272222603,293.921774359602,253.69858050760018,596.7165868910763,1.1867943394102014,2.35383277040377,591.2724396221361,2.50008259821554,6.496241147067181,-1.0,595.7504730590488,2.516051238943657,6.4203943931059815,20.94920080094755,667.1219913445062,2.5797623747746488,15.36218967277564,36.046951751509084,669.2935220098531,2.5863324497183724,-1.0,605.2097803611493,2.3825174794417574,17.984164316733235,-4.34582730706461,599.0748030607961,2.3618396541149282,18.321103406514517,-1.2047426774349788,594.4113876028061,2.511291923548788,-1.0,280.9638194444444,590.2534736891123,2.4964276888389434,-1.0,278.4902544444444,589.16006059519,2.4924968685570437,-1.0,277.8380883333333,599.0654543270899,2.3618079768210696,-1.1999634181757415,295.12173777777775,599.7245624348647,2.3640400458406328,-1.536972862620189,295.4587472222222,598.4341605991915,2.359667710509131,-0.8772917515090626,294.7990661111111,599.0654543270899,2.527775779943946,-1.0,599.7245624348647,2.530097278831745,-1.0,598.4341605991915,2.5255492588367154,-1.0,280.8343911111111,273.82992333333334,-7.004467777777734,280.09764055555553,271.957455,-8.140185555555547,279.04971305555557,272.3848641666666,-6.664848888888969,-7.802363438659995,71.37151828545746,61.912210983356886,-0.10932040716093036
2025-04-13 10:50:31,14820,0,0,75.270457,73.603399,64.715815,42.610694,37.995227,38.180302,39.767655,32.33208,32.891773,39.381201,31.608303,32.250036,32.855819,37.505722,47.439528,37.791826,37.638702,45.077228,55.509663,63.295419,54.769645,50.371704,50.364035,47.402414,46.533282,51.286974,51.680603,50.220272,81.547364,58.222345,46.389708,27.041327,28.430773,27.359,29.128976,28.094831,27.882811,47.131523,44.682135,44.869187,75.288509,56.256853,41.562059,24.602785,39.721188,72.580099,49.428023,40.286187,24.07052,39.757285,48.08308,44.341717,43.928739,45.065894,41.866473,47.509295,43.510314,32.770918,33.827438,29.473216,29.494176,30.357789,30.051992,36.725479,43.172261,33.937374,41.916196,31.634322,38.127351,33.421984,39.578386,36.902596,42.717995,36.84038,39.983619,31.524346,37.569211,32.591075,38.988703,35.868134,41.598643,32.807542,40.717433,31.77071,37.783107,33.090376,39.287546,35.231145,39.055521,35.390711,38.011261,31.586107,36.433552,32.687761,36.731314,37.29436,41.772269,35.782509,41.263324,33.130429,38.157533,37.46293,41.248194,38.397839,43.011884,42.47756,41.399665,35.085805,41.095742,38.844549,42.686948,83.216559,89.037234,138.776328,89.680736,76.044873,88.997432,135.75728,75.91842,76.223012,71.475122,70.829823,71.123091,75.306893,74.958465,31.403282,162.741162,3608.188215,0,205.669998,0.10505,-13.568,206.5,0.0945,0.49,206.330002,0.09058,10.669,205.080002,9.326,-2156,119.07,2.028,119.900002,37.15694,32.329291,31.053419,9.232768,95.227317,37.558202,44.466036,30.995921,-0.602939,0.020667,0.461916,0,162.741162,31.403282,1223413.693787634,317870.926292474,1223413.693787634,317870.926292474,279.11999148148146,281.76627499999995,330.79293333333334,332.4701822222222,305.1948533333333,297.85666148148147,280.0755756481481,272.592178611111,301.6036438888889,304.8373522222222,3608.188215,260.67535691137397,169.35358461474448,560.8273945148135,0.8862691812325552,2.38803679953936,308.34026005046695,293.3779519572566,610.1717173376297,1.3160381801965646,2.343454338334727,591.3639858373045,2.5012053789885003,6.464145735269847,-1.0,595.8161795055187,2.5170810075262655,6.389172116600167,21.090918088625983,657.7830772462647,2.4925338341206094,23.337695343620954,22.452673282866385,661.2957195372412,2.5031258609028897,-1.0,284.5063152730314,1.2871185860810892,481.3674420421649,3.1454067171336533,264.3179426300276,1.2201657358748452,493.68614528992765,10.483598568985485,594.7679184107562,2.5133565745696966,-1.0,281.1442822222222,590.260456364975,2.4972471118289086,-1.0,278.46225499999997,589.0725649434756,2.492975776851158,-1.0,277.7534372222222,271.9964190156571,1.2458233354172952,7.663946717133626,300.6763133333333,262.5407124228501,1.2141924139411022,11.141088383800309,297.19917166666664,258.4916551237443,1.2005337914488112,12.64576060602252,295.69449944444443,271.9964190156571,1.2800265183935442,0.2621959165725905,262.5407124228501,1.2437526384808302,0.23804179347755966,258.4916551237443,1.2282196884272412,0.22769868189076042,281.0457769444444,273.8717655555555,-7.174011388888914,280.09295361111106,271.7520533333333,-8.340900277777735,279.0879963888889,272.1527169444444,-6.935279444444461,327.04604320727697,61.96689774074605,373.2767619732333,5.277754012723947
2025-04-13 10:51:31,14880,0,0,74.912973,73.52072,64.707091,42.631163,37.963686,38.197351,39.702631,32.268673,32.860031,39.390728,31.506103,32.122782,32.657955,37.452244,47.193992,37.754591,37.634992,45.142737,52.550829,62.588851,54.053169,48.536314,52.056305,47.80304,46.140144,50.071797,52.784369,50.609986,81.650438,60.530157,46.130809,28.095434,29.114828,28.360393,29.31866,28.77709,28.767275,46.583139,44.409906,44.594391,79.700472,54.96667,41.54116,26.092179,39.523785,79.396638,47.712079,40.295231,25.819562,39.676389,47.384942,44.296675,44.102915,45.319504,41.857474,47.480275,43.508311,32.739541,33.528928,29.697029,29.513308,30.391622,30.145713,36.711863,43.178944,33.936158,41.925103,31.619735,38.141843,33.405017,39.626403,36.905654,42.829061,36.821283,39.98751,31.509123,37.573561,32.553199,39.024401,35.905301,41.632907,32.829699,40.737611,31.739451,37.777734,33.069415,39.330411,35.26226,39.097076,35.402763,38.036368,31.564649,36.480395,32.691246,36.73088,37.295695,41.746774,35.792897,41.272762,33.085294,38.167426,37.485209,41.23569,38.444014,42.962968,42.47914,41.38585,35.157004,41.126945,38.854072,42.687643,79.551576,90.273383,140.070393,87.053309,76.141861,86.18672,137.088572,76.003951,76.382317,71.359197,70.788359,71.144867,75.266913,78.071665,28.207687,157.704238,3644.186673,0,205.860001,0.09777,-12.6,206.649994,0.08756,0.435,206.380005,0.08335,9.648,204.869995,8.579,-1945,119.199997,2.011,119.5,40.711009,36.12136,34.875431,5.4198,93.055212,37.567008,44.411637,31.00269,-0.816513,0.027972,0.626045,0,157.704238,28.207687,1188685.3267801658,295838.07529705897,1188685.3267801658,295838.07529705897,279.0698518518518,281.75015277777777,331.53254,333.1891072222222,303.73517166666664,299.95510148148145,280.0453537962963,272.5959389814814,299.5675422222222,305.52410166666664,3644.186673,258.56674810290076,164.27685909276977,558.4057483403107,0.8668701186453172,2.391153082867348,307.1348982168189,289.9720755680716,609.1190785066842,1.3052073982706374,2.3443175898885036,592.0965709691101,2.516518560849695,5.986378391804628,-1.0,596.5842141934218,2.5325224845338505,5.917172585183256,23.18340467487701,660.417938530487,2.5050720371942212,22.44754412241511,24.397641783181086,663.8654638003613,2.515444897631227,-1.0,280.4417086515712,1.2740049637411828,483.7704094461605,3.399726550152252,270.02425983360666,1.2394925733652655,490.14293961522077,7.1797967353374474,595.3268119240875,2.528053710513361,-1.0,281.0004494444444,591.0628592838214,2.5128103136758084,-1.0,278.45064444444444,589.908645659816,2.508660025884725,-1.0,277.7584616666666,272.1550747111904,1.2465871451816721,6.401321550152261,300.73357666666664,269.19185563118356,1.2367160665816754,7.484635994596715,299.6502622222222,268.7314110534707,1.2351790270538856,7.653432661263366,299.48146555555553,272.1550747111904,1.284086239472612,0.27371303794649127,269.19185563118356,1.2726260687362436,0.26619463683241884,268.7314110534707,1.2708453116161142,0.2650263779448454,280.8393380555556,273.78013027777774,-7.059207777777829,280.21178305555554,271.81953805555554,-8.392245000000003,279.0849402777777,272.18814861111105,-6.896791666666672,322.0723111355034,63.83372433706529,379.97622987891583,5.045488328941054
2025-04-13 10:52:31,14940,0,0,74.733542,73.569508,64.659757,42.744802,38.014818,38.213579,39.755371,32.345485,32.872119,39.417271,31.602866,32.196634,32.765996,37.479192,47.28177,37.762981,37.64524,45.9997,53.087041,61.260615,54.911995,50.744023,52.85998,46.855866,45.845341,50.648265,52.345707,50.03742,73.604216,57.063426,46.318236,27.162153,29.04517,28.157262,29.463084,28.761075,28.688352,47.036315,44.673803,44.758355,73.682674,49.605424,41.63402,25.979045,39.79618,72.407729,40.065854,40.306397,25.531687,39.791502,47.56838,44.411899,44.296191,45.653842,41.909504,47.576911,43.780485,32.950486,33.791756,29.979152,29.80393,30.728466,30.493478,36.666358,43.144777,33.909791,41.909548,31.608873,38.112972,33.415518,39.582427,36.870819,42.709285,36.801863,39.96993,31.498923,37.580167,32.556288,38.98304,35.838973,41.601354,32.807514,40.715644,31.720342,37.808199,33.065835,39.296749,35.234632,39.064287,35.359185,38.012523,31.544165,36.468012,32.677025,36.718874,37.294752,41.736603,35.771489,41.269538,33.161594,38.131734,37.465401,41.224279,38.396358,42.948069,42.507244,41.411793,35.12995,41.116507,38.836008,42.687671,74.769874,84.150238,136.949494,76.024345,76.044951,74.137585,134.602847,75.95777,76.389294,71.485836,70.820356,71.212492,75.322388,73.049801,34.515257,115.742414,3594.769099,0,205.630005,0.08801,-11.323,206.509995,0.07936,0.353,206.259995,0.07386,8.402,205.259995,7.642,-1704,119.169998,2.003,119.800003,33.560223,28.876007,27.548384,12.758013,72.858451,37.54881,44.603383,31.291211,-1.025556,0.035265,0.786466,0,115.742414,34.515257,899368.7470233978,339327.23770754895,899368.7470233978,339327.23770754895,279.1238246296296,281.8038394444444,330.15158166666663,331.4552744444444,297.6079694444444,296.05641092592595,280.1518797222222,272.7562285185185,296.9110411111111,302.1223544444444,3594.769099,262.62546445551135,174.07431002775024,563.0557254286796,0.9041604989313348,2.3852865436101527,295.92930221674794,259.092387252659,598.6916184432115,1.2047709757176979,2.352339765447818,590.5662964538005,2.4868686969938842,6.935732305466129,-1.0,595.0969908725258,2.503023055982624,6.85296588940464,19.178374988933058,666.1932360469203,2.5681820968509212,16.28920867946804,34.22227944991869,668.7845379316528,2.5760154623864815,-1.0,602.0194164606168,2.3635532500549075,19.256786320216293,-1.678667227696451,598.9438762731219,2.353192008421712,19.441620704972173,-0.1271087091780032,593.9129720675138,2.498816264595821,-1.0,281.1045755555555,589.51821161809,2.4831096004953035,-1.0,278.5022333333333,588.2758845401092,2.4786429407054933,-1.0,277.764665,599.3546676328057,2.3545790677072675,-0.33415111658536034,296.2634533333333,599.4411339954996,2.35487090256494,-0.37773889436311947,296.30704111111106,258.2021660591615,1.201761072177217,0.3305638834146407,295.5987383333333,599.3546676328057,2.5180648308553124,-1.0,599.4411339954996,2.518368928869378,-1.0,258.2021660591615,1.2244944627601262,0.21627731480358606,280.9222997222222,273.9117338888889,-7.010565833333317,280.35834249999994,271.97863388888885,-8.379708611111084,279.1749969444444,272.37831777777774,-6.7966791666666495,-8.37757981932134,71.09624517439454,64.17381958630358,-0.11783434974338902
2025-04-13 10:54:31,15060,0,0,75.025235,73.593396,64.869882,42.70006,37.796619,38.002061,39.711081,32.291885,32.796463,39.501863,31.352404,32.144989,32.637454,37.699272,46.934353,37.750448,37.629701,45.459262,52.507451,61.800113,55.601339,51.157011,52.292729,46.346514,46.09788,50.446591,52.112324,49.981858,84.548028,60.95241,45.772929,27.744514,28.766546,28.27929,29.12342,28.647062,28.693909,46.358253,43.867017,43.982348,80.645847,57.138493,41.685257,25.786711,39.704389,80.622708,50.19891,40.338915,25.547568,39.742361,47.28916,44.207541,44.413547,45.255437,42.108108,47.273374,43.735261,32.459056,33.264217,29.529456,29.409494,30.295433,29.997356,36.637183,43.123737,33.878318,41.89861,31.589323,38.136755,33.381682,39.578882,36.850452,42.686869,36.753647,39.963328,31.470862,37.556027,32.557348,38.958756,35.828325,41.569672,32.756832,40.689676,31.705649,37.777879,33.042891,39.293887,35.198509,39.049512,35.305338,37.995628,31.517324,36.436478,32.660906,36.707385,37.271332,41.74717,35.736604,41.264369,33.110151,38.139457,37.473572,41.201223,38.390441,42.919355,42.485462,41.354789,35.09644,41.108977,38.828329,42.677833,81.714219,91.792775,140.748832,90.736559,76.14826,88.818319,137.418104,75.865898,76.456457,71.284028,70.826959,71.147809,75.320934,78.972701,31.869649,128.577733,3661.456036,0,205.520004,0.10333,-13.356,206.339996,0.09257,0.423,206.009995,0.08824,10.323,205.240005,9.087,-2099,119.010002,2.03,120.0,36.000604,31.912932,30.56659,9.772325,79.48808,37.528399,44.501509,30.825835,0.0,0.0,0.0,0,128.577733,31.869649,987865.1525458809,321086.413430293,987865.1525458809,321086.413430293,279.038352037037,281.63520777777774,331.7156133333333,333.56601777777774,305.78142166666663,300.89381166666664,280.09528277777775,272.4976862962963,300.76901055555555,306.3682083333333,3661.456036,260.97379411765314,170.07441795190962,561.1691293800251,0.8890102230587599,2.387607860995545,299.6070920391965,269.0787675406106,602.2314784498396,1.2377054553566142,2.3496708252072187,591.1069206126656,2.4985117976388094,6.536886638452014,-1.0,595.4782698476088,2.5141050629692887,6.462249677158289,20.661413660124595,666.7923228144757,2.5543874898868557,18.01836353714934,32.10852129413678,670.5228319008776,2.5656023382068636,-1.0,614.7312609349499,2.3909680044875805,20.608490633999896,-6.174329627470115,604.8468410039394,2.3583814494582276,21.235624733993163,-1.28671962747012,594.0730034835001,2.5091079972911627,-1.0,280.8016272222222,590.2545811158753,2.4954544556869545,-1.0,278.5306983333333,589.0000488654838,2.490944290738377,-1.0,277.78273055555553,607.7858532529843,2.3681256131297603,-2.7362568496923245,302.34334888888884,603.387554864577,2.3535258121127236,-0.5683785163590187,300.17547055555553,603.3614222308913,2.3534387523898324,-0.5555235163590169,300.16261555555553,607.7858532529843,2.5572513767511973,-1.0,603.387554864577,2.5419579267646566,-1.0,603.3614222308913,2.541866648672909,-1.0,280.7879725,273.62868694444444,-7.159285555555584,280.2802733333333,271.7441527777778,-8.536120555555499,279.2176025,272.12021916666663,-7.097383333333369,-13.739920391273813,71.31405296686694,52.06106187952582,-0.19266778172960505
2025-04-13 10:55:31,15120,0,0,75.606946,73.529784,64.818434,42.707703,37.760564,37.90063,39.63091,32.323091,32.87174,39.522281,31.534321,32.158618,32.730232,37.663754,46.985727,37.830689,37.644863,44.968159,53.900174,62.821814,54.227923,50.277531,51.05895,48.593565,46.18449,50.765853,52.394484,50.623209,74.080361,57.091346,45.719319,27.244192,28.901487,28.291105,29.337274,28.533753,28.727393,46.611814,44.068295,44.16913,74.478687,49.614767,41.690068,26.04891,39.675974,73.130793,40.399742,40.442903,25.595833,39.842389,47.485192,44.263887,44.16131,45.293761,42.117381,47.397872,43.848092,32.706901,33.608511,29.848701,29.653847,30.649318,30.403689,36.662623,43.117808,33.864089,41.881445,31.567919,38.097157,33.349402,39.585296,36.845385,42.713461,36.75177,39.944713,31.473428,37.545028,32.550728,38.977528,35.825024,41.568154,32.741162,40.679884,31.703759,37.769093,33.033608,39.300836,35.211256,39.038375,35.296364,37.97576,31.510207,36.441359,32.655581,36.745655,37.240157,41.74343,35.708856,41.251771,33.064087,38.139433,37.443931,41.23334,38.377192,42.943061,42.440277,41.346935,35.101826,41.095016,38.834064,42.660701,74.347503,84.6911,137.288045,76.142705,76.266481,75.18943,134.968178,75.908079,76.613293,71.461757,70.828015,71.139953,75.245977,73.83016,36.27609,113.059937,3645.582843,0,205.759995,0.08817,-11.359,206.460007,0.07914,0.395,206.220001,0.07406,8.429,205.059998,7.66,-1709,119.129997,2.005,119.900002,31.04078,27.011529,25.764364,14.678539,71.412818,37.521832,44.52827,31.145161,-0.042013,0.001369,0.031875,0,113.059937,36.27609,880873.719950309,351467.75336012995,880873.719950309,351467.75336012995,279.04857222222216,281.7043733333333,330.3545433333333,331.6433583333333,297.673725,296.42589648148146,280.1101502777778,272.675089537037,296.67639055555554,302.4228333333333,3645.582843,263.68809770548444,176.6572347817988,564.265167978437,0.9138905069855551,2.383839043038028,295.12740581322515,256.9331127121984,597.9061817744098,1.1975905536682523,2.3529324919157624,589.9798721813269,2.4786150553628676,7.207424401664859,-1.0,594.4814247292262,2.494670509695281,7.121352047630325,18.01627562784887,667.1188065817777,2.574465200194459,15.893787622846213,35.22713752010816,669.6744684337037,2.582186263915484,-1.0,602.9251669787647,2.3698657500264297,18.75880042169324,-2.546319186774838,600.467557637747,2.361592342365214,18.900543665644722,-1.2984906682563064,592.8986929259011,2.4890427780067776,-1.0,280.77184388888884,589.1087235721318,2.475490317326553,-1.0,278.5333711111111,587.9382132048991,2.4712826764590945,-1.0,277.8405016666666,600.6687426811224,2.3622709281867453,-1.4005725201081418,296.5279783333333,601.1047852603785,2.363740873671992,-1.6218647423303878,296.74927055555554,599.6287871193865,2.358760696762367,-0.8730347423303897,296.00044055555554,600.6687426811224,2.5164938481825687,-1.0,601.1047852603785,2.5180213342365474,-1.0,599.6287871193865,2.5128452917599655,-1.0,280.8580775,273.79317000000003,-7.064907499999947,280.2208530555555,271.9007077777777,-8.320145277777783,279.2515202777778,272.33139083333333,-6.920129444444456,-10.487685456420081,72.63738185255147,64.19363960301303,-0.14438413374685377
2025-04-13 10:56:31,15180,0,0,75.260311,73.569961,64.739746,42.769021,37.694996,37.903114,39.712627,32.346389,32.816884,39.595744,31.541281,32.363704,32.758215,37.774642,46.674874,37.828298,37.73971,45.634288,51.676029,61.332958,54.860723,50.019005,52.175609,48.177764,46.397424,50.681049,51.88048,51.36268,77.1137,56.987854,45.673893,26.502748,28.045167,27.196432,29.135205,27.534582,27.763169,46.276705,43.820661,43.928982,72.944386,54.66714,41.623304,24.548961,39.945409,69.062253,46.274629,40.368185,23.83914,39.832331,46.89914,43.990887,44.185989,45.429154,42.02128,47.272699,43.674058,32.294217,33.477322,29.622042,29.509221,30.334047,30.095698,36.631246,43.140673,33.845201,41.899235,31.583273,38.102686,33.3403,39.59602,36.842874,42.834368,36.747969,39.966927,31.48163,37.533991,32.493364,38.978995,35.814094,41.614914,32.814711,40.702519,31.699932,37.738174,33.02162,39.262296,35.145476,39.053206,35.26428,38.007159,31.515587,36.432983,32.62226,36.695872,37.217821,41.725176,35.68876,41.237533,32.975469,38.139225,37.414988,41.247309,38.392094,42.946025,42.456751,41.335277,35.09451,41.090955,38.851605,42.683869,81.395114,87.237412,137.901503,86.870449,76.391643,86.448611,135.315193,75.998465,75.505534,71.641678,70.962139,71.177291,75.18981,73.327504,36.913571,114.357384,3626.531379,0,205.470001,0.10139,-13.094,205.0,0.09243,0.433,206.050003,0.08666,10.146,204.410004,8.97,-2050,118.949997,2.016,119.699997,30.312414,26.261825,25.006706,15.361479,72.114794,37.519192,44.366751,30.888758,-0.252521,0.008279,0.192352,0,114.357384,36.913571,889819.3017356879,355863.02994724695,889819.3017356879,355863.02994724695,279.0139596296296,281.6348327777778,330.5473294444444,331.9841683333333,303.63358277777775,295.95006277777776,280.0204174074074,272.5326432407407,300.59173,303.8374511111111,3626.531379,264.06600796592505,177.57763193362592,564.694446116239,0.9173476878902375,2.383332716272108,295.51679050543885,257.9808181229346,598.2881603312572,1.2010772451779705,2.3526441041245474,589.754162405093,2.475635518756903,7.306512176644393,-1.0,594.2006502539849,2.491497521839319,7.220078018111996,17.56882481185272,667.249100094291,2.5731653118243782,16.064035671298818,35.03053893900557,670.1025644240016,2.581779143250373,-1.0,614.2827645084493,2.4060392381815667,18.34772179407667,-8.116792272338898,599.1454968484634,2.355543122817736,19.19604301024477,-0.4332722723389111,592.6917260692537,2.4861313244935324,-1.0,280.7466072222222,588.8779554181749,2.4724922325079746,-1.0,278.49627999999996,587.6988023569683,2.4682529247602796,-1.0,277.79899166666667,603.6157477308657,2.3705904371027384,-2.6963761612278176,298.21316666666667,599.0402919136368,2.355187608824282,-0.38009060567225106,295.8968811111111,253.218078726007,1.1849120168179914,1.7766499498833355,293.7401405555555,603.6157477308657,2.5246041551233316,-1.0,599.0402919136368,2.5085954794902015,-1.0,253.218078726007,1.2037929118515955,0.19539437198586657,280.61945194444445,273.64209416666665,-6.977357777777797,280.2653175,271.7975730555555,-8.467744444444463,279.1764827777778,272.1582625,-7.0182202777778,-9.391334443370397,73.04844984030603,52.96633558584165,-0.1285630901668844
2025-04-13 10:57:31,15240,0,0,75.202169,73.552748,64.683441,42.694931,37.619996,37.774226,39.753956,32.24662,32.778239,39.563597,31.375134,32.204215,32.614816,37.782834,46.746419,37.814032,37.720304,45.05912,54.405426,63.403354,55.42585,50.212901,51.264666,46.220541,46.296819,49.802044,53.521158,51.834402,86.071341,60.929138,45.618389,27.706932,28.56509,28.09741,29.186968,28.520912,28.5517,46.332576,43.758753,43.848224,80.725547,57.944967,41.652251,25.592992,39.849286,80.957399,51.819779,40.395528,25.281454,39.860901,47.516191,44.143856,44.116236,45.210223,42.081092,47.316403,43.822175,32.353698,33.535977,29.436098,29.325941,30.290376,29.99391,36.596148,43.132196,33.85614,41.894678,31.57019,38.105808,33.326111,39.568477,36.816563,42.692314,36.713273,39.967184,31.459168,37.550304,32.522234,38.965109,35.786863,41.599753,32.761613,40.707178,31.685936,37.759344,33.022468,39.269765,35.143674,39.029795,35.232336,37.996234,31.490312,36.439741,32.621936,36.719782,37.224029,41.742781,35.692921,41.244745,33.041432,38.119598,37.440877,41.228568,38.379027,42.938739,42.46045,41.34118,35.064547,41.049329,38.830601,42.674824,83.427978,92.471956,141.303002,92.558469,76.296082,90.630276,137.661353,75.976511,76.095905,71.392693,70.861887,71.183996,75.277984,79.196047,35.351014,145.675101,3640.204754,0,205.559998,0.10713,-13.911,206.210007,0.09639,0.394,205.949997,0.09136,10.758,204.460007,9.517,-2196,118.989998,2.026,120.199997,31.942458,27.97632,26.719597,13.675931,87.672893,37.509922,44.481629,30.822667,-0.037988,0.00114,0.029356,0,145.675101,35.351014,1105747.350245457,345089.57913359796,1105747.350245457,345089.57913359796,279.01410518518514,281.65911277777775,331.8507516666666,333.87388999999996,306.79359388888884,301.2526457407407,280.0842382407407,272.4959259259259,301.7210988888889,306.74553111111106,3640.204754,263.1333314273978,175.30783654697538,563.6341896100047,0.9088124340310267,2.3845903256288192,304.1482758010084,281.60672701063424,606.4485486927201,1.2784026392816652,2.3464403285520676,590.1634328800466,2.4824757541696814,7.066821263397717,-1.0,594.6398842867945,2.498443950443604,6.983152832845377,18.52578135037993,663.6051565623443,2.5263221704938084,20.5508724825497,27.702475865658187,667.7581296511577,2.5387987534356933,-1.0,611.9929978453335,2.3645910266736734,23.636027738825447,-2.645318087880412,273.58617232475996,1.2519060528437187,487.70659826981466,2.895630060267706,593.0412213923129,2.492758548170703,-1.0,280.7157716666666,589.3163507268415,2.479437038217588,-1.0,278.51236166666666,588.1387069069186,2.475203394540363,-1.0,277.8141822222222,278.93927543841033,1.2696185653121725,0.9586419121195604,303.18963388888886,270.750995678808,1.242478602187745,3.92852746767511,300.2197483333333,271.10383665915487,1.2436536258330122,3.799720801008448,300.348555,278.93927543841033,1.30264866271887,0.26686687131587633,270.750995678808,1.2715302950260199,0.24578079334301903,271.10383665915487,1.272871215913666,0.24668941305827585,280.83334638888886,273.6749097222222,-7.15843666666666,280.1851275,271.6950108333333,-8.490116666666722,279.23424083333333,272.1178572222222,-7.116383611111132,316.5772605552866,68.96527227554975,51.61215871701074,4.5903865831255874
2025-04-13 10:59:31,15360,0,0,75.689775,73.556119,64.796733,42.796109,37.538843,37.735513,39.773159,32.329182,32.836504,39.708216,31.466488,32.24997,32.701015,37.852129,46.574534,37.900061,37.727392,45.716607,55.353005,63.425121,53.800552,49.080669,51.302782,50.876363,45.617485,50.920144,53.645515,52.008514,74.006956,56.275985,45.519953,26.412589,28.002789,27.174127,29.22622,27.531354,27.975995,46.142794,43.490551,43.589265,71.360381,53.089223,41.552304,24.520017,40.011654,68.681597,44.856817,40.320294,23.951339,39.78762,47.901925,43.859474,43.824828,45.345252,42.009971,47.204251,43.997292,32.303125,33.403432,29.52781,29.501945,30.343267,30.151048,36.582639,43.145572,33.820523,41.887112,31.581236,38.089085,33.304845,39.570505,36.826562,42.722004,36.713704,39.989207,31.460047,37.557815,32.499991,38.979493,35.764537,41.579787,32.768272,40.691317,31.664986,37.77083,33.007351,39.278265,35.104337,39.022414,35.202312,37.983622,31.4718,36.416924,32.613686,36.700322,37.221384,41.728279,35.657269,41.213738,32.989214,38.093946,37.41874,41.217469,38.382901,42.931175,42.466665,41.312209,35.080573,41.08281,38.836238,42.692292,79.79254,85.963652,137.288465,84.717022,76.440767,84.245632,134.665542,75.898523,75.633915,71.442395,70.864753,71.214016,75.295192,72.194832,23.261832,139.631642,3567.483638,0,205.339996,0.0985,-12.693,206.039993,0.08925,0.473,205.910004,0.08426,9.802,204.899994,8.704,-1986,119.010002,2.026,119.800003,46.451479,42.48383,41.25182,-0.931526,84.856367,37.502,44.48979,30.871771,-0.013455,0.000449,0.010153,0,139.631642,23.261832,1064079.169000994,261737.606914824,1064079.169000994,261737.606914824,278.96343537037035,281.5968061111111,330.1864122222222,331.6435916666666,302.4372344444444,295.0109137037037,280.08877240740736,272.5232062037037,299.7014111111111,303.12980666666664,3567.483638,255.05610926162163,155.88668702594242,554.3478557409829,0.8344408670452065,2.396689933999813,302.58550525237405,277.269996134489,605.0177090318676,1.2643910777820158,2.3475484240799447,593.1661123418066,2.542125740789177,5.257300021782829,-1.0,597.5425725255202,2.5577403874459645,5.1989836421704645,26.54069684948948,661.4532648783564,2.526061902886744,19.796257404065187,27.600906969848154,664.4223254415574,2.535034190874648,-1.0,276.8594472909271,1.2630339425434007,485.558985054412,0.14827080792963443,256.6404627354806,1.1953505041565318,497.77101742799914,7.574591548670355,595.9849377764592,2.5521997434452905,-1.0,280.66108499999996,592.3267053952457,2.539113984312685,-1.0,278.45683555555553,591.1938872050757,2.535040777012599,-1.0,277.77238555555556,260.6086891238533,1.208768043560892,6.098307474596311,296.48719777777774,256.65644735669866,1.1954046867609234,7.568626919040753,295.0168783333333,252.68005087447037,1.1818920707523273,9.056840252374059,293.528665,260.6086891238533,1.2450250416453654,0.2628160792571555,256.65644735669866,1.229529463913092,0.25289731658349296,252.68005087447037,1.213939182646198,0.2429179339122746,280.8614997222222,273.6240436111111,-7.237456111111101,280.1416888888889,271.7693763888889,-8.372312500000021,279.26312861111114,272.1761986111111,-7.086930000000052,336.52564960632606,63.910692352836236,384.5938175874293,5.265561007357663
2025-04-13 11:01:31,15480,0,0,75.337219,73.478199,64.808641,42.99453,37.645758,37.783193,39.920867,32.300324,32.833574,39.731319,31.484493,32.222297,32.596865,37.917434,46.721966,37.863095,37.749669,45.347847,53.754244,62.183504,55.921927,49.524492,52.168122,47.167595,46.342331,49.734165,53.295804,51.911307,77.14431,58.688503,45.871498,27.662504,28.955261,28.496173,29.629618,28.554047,29.059064,46.45073,44.002581,44.127975,77.255441,51.324085,41.782143,26.181364,39.791176,76.260794,42.879283,40.465971,25.849515,39.972575,47.761252,44.23467,44.199601,45.572731,42.142159,47.4727,43.724061,32.757686,33.766415,29.788296,29.626434,30.510046,30.212158,36.514079,43.13595,33.765129,41.867005,31.509178,38.094976,33.257447,39.601109,36.821437,42.791133,36.662538,39.9453,31.381349,37.529399,32.453157,38.971734,35.751874,41.592724,32.727525,40.676508,31.633964,37.734468,32.936986,39.292769,35.092758,39.050158,35.171229,37.995974,31.431239,36.429743,32.606997,36.715231,37.188526,41.674498,35.585442,41.215449,32.978939,38.123968,37.418727,41.218668,38.374832,42.884952,42.407132,41.300106,35.101185,41.092728,38.814493,42.662745,76.198577,87.289489,139.01197,80.209888,76.174445,80.363825,136.257712,76.047371,76.794622,71.670904,70.822825,71.156831,75.278819,76.184517,34.123322,109.924584,3659.984951,0,205.669998,0.09102,-11.682,207.600006,0.08114,0.45,206.270004,0.07724,8.797,205.75,7.937,-1785,119.07,2.033,120.099998,33.548013,29.458658,28.142486,12.323485,69.694534,37.482989,44.605746,31.110173,-0.098635,0.002971,0.075169,0,109.924584,34.123322,859256.222906088,336624.941122754,859256.222906088,336624.941122754,279.09807629629626,281.74594444444443,331.07095111111107,332.6010944444444,299.9332711111111,298.0871379629629,280.153192037037,272.6556513888889,297.70476499999995,303.86638277777774,3659.984951,262.3850602500112,173.49100270950166,562.7816307282538,0.9019573913684857,2.3856189521594047,294.17430390753486,254.37490827335094,596.966610042052,1.1890557881710635,2.3536432358782027,590.6246721963512,2.488479738200045,6.8768373507253635,-1.0,595.0979962609933,2.5044319178493293,6.795894859981823,19.360884194433254,669.1413542237743,2.584758479326738,15.403991803858489,36.89664720357621,672.1694030170954,2.5938836254517885,-1.0,608.2323547601306,2.3915696814715064,17.956779584340367,-5.758967203576219,604.6271627987354,2.379512548416899,18.14926505100254,-3.91283405542805,593.5930406046932,2.4990819352815357,-1.0,280.85638777777774,589.7592611679374,2.4853761406862507,-1.0,278.58452388888884,588.5282706292085,2.4809515999767395,-1.0,277.8533172222222,604.9066586910219,2.3804499550431166,-4.055868314687359,298.2301722222222,605.0272908257971,2.380854406575017,-4.117607759131772,298.29191166666664,603.9473942366242,2.377230781174826,-3.565026092465132,297.73933,604.9066586910219,2.538893781958034,-1.0,605.0272908257971,2.539313303811157,-1.0,603.9473942366242,2.5355540820327604,-1.0,280.926645,273.8511391666666,-7.075505833333409,280.30898111111105,271.8763138888889,-8.432667222222165,279.22394999999995,272.23950111111105,-6.984448888888892,-14.002490602384228,74.04335796278099,60.90899946364368,-0.1891120417502241
2025-04-13 11:02:31,15540,0,0,75.015814,73.442629,64.782964,43.108444,37.62697,37.797107,40.05953,32.394493,32.861576,39.738804,31.528146,32.256048,32.635936,37.971708,46.691435,37.872876,37.758498,44.559942,53.058546,64.606085,57.749475,48.849542,50.224992,49.87942,46.285079,51.251887,52.974968,51.672463,70.76234,56.164221,45.693803,26.51459,28.33862,27.523986,29.516319,27.514892,28.343811,46.536347,44.014981,44.103109,71.090434,51.88972,41.836264,25.043726,39.797665,69.781155,43.354584,40.386164,24.475447,39.905191,47.839415,44.140735,44.039458,44.931666,42.057682,47.406243,44.029246,32.728739,33.910411,29.717075,29.578841,30.510168,30.259201,36.536441,43.092287,33.755057,41.840767,31.504865,38.068127,33.238879,39.563697,36.802035,42.745525,36.651201,39.908889,31.391765,37.492031,32.449803,38.949736,35.741306,41.558483,32.713908,40.638369,31.602946,37.72981,32.940302,39.271918,35.080665,39.019153,35.136971,37.944761,31.422807,36.407202,32.583014,36.692539,37.162753,41.703835,35.609951,41.218667,32.955519,38.115986,37.432399,41.215188,38.340872,42.894652,42.379248,41.280983,35.066839,41.085894,38.815416,42.650927,78.65171,85.179667,137.199763,82.927214,76.2725,82.576269,134.781683,75.991686,76.651301,71.464791,70.848697,71.153414,75.217989,71.712485,30.310866,135.252991,3625.453037,0,205.550003,0.09636,-12.381,206.350006,0.08627,0.408,206.119995,0.08195,9.455,205.160004,8.461,-1924,119.080002,2.019,119.900002,37.74128,33.883741,32.433641,7.952523,82.764749,37.466758,44.506367,31.117406,-0.308094,0.009338,0.234321,0,135.252991,30.310866,1033889.434368187,310338.983429562,1033889.434368187,310338.983429562,279.06041314814814,281.70902388888885,330.25093499999997,331.59431277777776,301.4428966666666,294.5636905555555,280.09798166666667,272.65966990740736,299.06761666666665,302.6942594444444,3625.453037,259.9672887735521,167.6456488424884,560.0155856347914,0.8797613512892141,2.3890663821005407,301.4250060435296,274.0670241108122,603.9410984074564,1.2539909830827123,2.3483728946119955,591.5442706324666,2.5060797756828483,6.301435912437129,-1.0,595.9925894808828,2.521944891123667,6.228664579944647,21.741735115336724,662.4866985622981,2.533889227840865,19.13087005787797,28.825928956470364,665.2108133887923,2.5421211156437877,-1.0,603.9779804588487,2.3484952499224314,22.434976479996596,-0.01789062313702061,255.43913681611133,1.1914808871937663,498.3922371437918,6.861315487974082,594.3924529864488,2.5162551772440755,-1.0,280.7576683333333,590.7974989569886,2.5034016145540594,-1.0,278.6145911111111,589.4494873088239,2.49855634120519,-1.0,277.80897999999996,255.76284448149022,1.1925796011022787,6.740372710196311,294.6846333333333,256.25100796238706,1.1942356513161523,6.558098265751823,294.8669077777778,254.30510352288104,1.1876282388083808,7.285475487974054,294.13953055555555,255.76284448149022,1.2187162869455899,0.22457682757087924,256.25100796238706,1.2205940750442381,0.2258209684571246,254.30510352288104,1.2131088854702492,0.22086160675012395,280.9222638888889,273.8830972222222,-7.039166666666688,280.0864233333333,271.84331,-8.243113333333326,279.28525777777776,272.25260249999997,-7.032655277777792,336.10513381635525,66.49410908141533,58.50871810344938,5.05466030689769
2025-04-13 11:03:31,15600,0,0,75.491025,73.532064,64.843397,43.137731,37.713025,37.957365,40.098785,32.33492,32.707285,39.744976,31.299136,32.208929,32.595956,38.151535,46.789532,37.83288,37.765569,44.508675,53.294844,63.394615,55.785776,50.462894,50.296559,52.009926,46.321885,50.320974,52.938182,51.29803,84.927721,59.624213,45.751112,27.309687,28.212962,27.685354,29.484402,28.084553,28.155071,46.78812,44.173531,44.226136,78.478258,57.463337,41.617968,24.912748,40.031778,78.254722,52.46617,40.4008,24.420193,39.905873,47.586933,44.266646,44.268399,45.405954,42.15008,47.462669,43.774799,32.579659,33.980758,29.362302,29.244112,30.182287,29.861882,36.527939,43.136968,33.758193,41.860577,31.525832,38.055538,33.247545,39.551201,36.765161,42.753278,36.627073,39.949642,31.410244,37.520643,32.44301,38.957526,35.706599,41.558771,32.732351,40.67116,31.65751,37.732783,32.954407,39.253268,35.043295,39.013292,35.130195,37.966191,31.421251,36.419821,32.570342,36.691454,37.171397,41.72958,35.587834,41.211664,32.908432,38.095696,37.365672,41.238408,38.354461,42.890601,42.430343,41.279795,35.053227,41.07692,38.836499,42.679376,84.742605,91.173019,140.19694,92.356235,76.140731,91.31269,136.804589,75.935578,75.546884,71.264146,70.926575,71.159982,75.280688,77.585244,26.407258,147.56568,3622.56535,0,205.369995,0.10825,-14.068,206.110001,0.09733,0.344,205.820007,0.09208,10.848,204.600006,9.629,-2232,119.010002,2.033,119.900002,42.575518,38.442374,37.225206,3.175594,88.537987,37.469228,44.575468,30.8685,-0.521244,0.015782,0.396804,0,147.56568,26.407258,1118782.4330397598,283424.554846306,1118782.4330397598,283424.554846306,279.0333111111111,281.74037166666665,331.3747716666666,333.2594111111111,306.68124166666666,300.12420388888887,280.13637138888885,272.52138888888885,302.4514472222222,306.0238994444444,3622.56535,257.32602751088774,161.30286731265454,556.975215045839,0.8554283624435773,2.39305886006762,304.6282941746501,282.9442984242302,606.8835390517062,1.2827081542370504,2.346099988883094,592.4917761515525,2.5255366279594065,5.719598058591558,-1.0,597.0120661512233,2.5416583083115682,5.653408850632543,24.414344155778906,662.2347650094134,2.5202924318141746,20.888008590459584,26.74647749201654,666.110910348279,2.5319564565292936,-1.0,611.2048129653316,2.3602378462765263,24.017396028491557,-2.0529474920165853,270.4888968586612,1.2415167326504912,489.6359623169499,4.504090285761208,595.4217332207041,2.5360040889797637,-1.0,280.7895066666666,591.5927528562987,2.5223115858118126,-1.0,278.4933155555555,590.468192203731,2.5182686598635344,-1.0,277.8171111111111,277.17643975461147,1.2637094256759982,2.0740047302056723,302.5542894444444,267.3413918542459,1.2310092125738925,5.657039730205668,298.9712544444444,267.00331281962406,1.2298781698453134,5.781226396872341,298.84706777777774,277.17643975461147,1.3057270499210971,0.29285233882478556,267.3413918542459,1.267506866772506,0.26799579285509434,267.00331281962406,1.2661930508406622,0.2671413509499202,280.8871052777778,273.8612269444444,-7.025878333333367,280.2817647222222,271.65178166666664,-8.629983055555556,279.2402441666667,272.05115805555556,-7.1890861111111235,322.0028792928913,65.22269885819014,51.029952044081824,4.936975699104435
2025-04-13 11:04:31,15660,0,0,74.914912,73.480348,64.743687,43.128428,37.629855,37.926796,40.062213,32.33225,32.769758,39.752246,31.274404,32.164227,32.49879,38.197264,46.839111,37.86313,37.733971,45.39358,55.113789,62.182002,55.404288,48.377639,51.867266,46.448385,46.345795,50.447004,52.191745,50.543137,78.579044,59.454341,46.045594,27.878574,28.911698,28.420915,29.783162,28.722929,29.024054,46.703155,44.283752,44.404283,77.965155,52.315279,41.645974,26.018664,39.832602,77.256028,44.345466,40.46077,25.848768,39.898683,47.805912,44.289894,43.890484,45.622175,42.261335,47.488065,43.616618,32.795066,33.828719,29.49903,29.474948,30.322969,30.025968,36.493876,43.103622,33.748298,41.857817,31.50655,38.065767,33.224951,39.556676,36.748533,42.625658,36.61194,39.905484,31.372729,37.544622,32.460026,38.944474,35.676658,41.562034,32.701134,40.647736,31.636037,37.748803,32.956742,39.278325,35.033457,39.009238,35.11016,37.944608,31.407949,36.408819,32.561511,36.691914,37.171415,41.705853,35.578668,41.196402,32.983256,38.110543,37.402195,41.227438,38.332412,42.869115,42.413355,41.2927,35.056922,41.087202,38.812698,42.647782,77.071248,88.21185,139.442481,82.239163,75.926143,82.393691,136.509397,76.020279,76.726244,71.384947,70.845213,71.136778,75.318402,76.724584,28.109177,100.265875,3646.72929,0,205.529999,0.09265,-11.943,205.070007,0.08449,0.45,206.029999,0.07864,9.049,204.509995,8.118,-1818,118.849998,2.016,120.099998,40.746715,36.347095,35.161891,5.298879,64.192787,37.459044,44.58107,30.991117,-0.734493,0.022391,0.559097,0,100.265875,28.109177,792661.771417375,295158.87278498895,792661.771417375,295158.87278498895,279.10413666666665,281.7544805555555,331.2107761111111,332.84026722222217,301.0606461111111,298.66856055555553,280.13948314814814,272.5895092592593,298.1895822222222,304.3788055555555,3646.72929,258.4998896615443,164.11635309424088,558.3287653076394,0.8662540823623608,2.3912543936953514,291.12284779112707,246.24327779427026,593.9162441457524,1.161723846923859,2.355972147905475,592.1788600241903,2.517220474611387,5.970794627035558,-1.0,596.6158525556448,2.5330426759586953,5.902577781625974,23.254590894011244,671.2453861356059,2.6047753050086535,14.059836167475547,40.08792831998403,674.4431231844425,2.6144063139012412,-1.0,612.9856430592343,2.420382624860086,16.197215129566846,-9.93779831998404,608.4013814438799,2.4050947698586147,16.408262798481566,-7.545712764428458,595.2720345050701,2.528266417293597,-1.0,280.95310777777775,591.1851912602965,2.5136564653918874,-1.0,278.5088744444444,590.08725580975,2.5097096069148885,-1.0,277.8504277777778,609.0888552396443,2.4073951837955088,-7.904398875539584,299.02724666666666,608.4351856643774,2.405207949573244,-7.563349431095105,298.6861972222222,607.6800556663333,2.4026781090634444,-7.169389986650685,298.29223777777776,609.0888552396443,2.576740427623668,-1.0,608.4351856643774,2.574478159350116,-1.0,607.6800556663333,2.5718609964222257,-1.0,280.9543905555555,273.87882916666666,-7.075561388888843,280.23684972222225,271.7538827777778,-8.482966944444456,279.2272091666666,272.1358158333333,-7.091393333333315,-16.222521419689656,74.62953357996116,58.25974307637159,-0.21737401590897223
