Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 11:05:31,15720,0,0,74.139675,73.434102,64.707221,43.152366,37.584127,37.906268,39.944435,32.295643,32.67403,39.776809,31.399484,32.198595,32.564723,38.219008,46.775419,37.783703,37.766107,45.924248,54.388391,63.71993,55.174754,48.062363,49.461048,47.580379,46.027192,51.744694,53.245668,50.484602,71.179841,56.092815,45.64292,26.565846,28.313225,27.665114,29.710337,27.772682,28.465817,46.409316,43.932573,44.004925,71.667706,50.229983,41.377497,25.302532,39.840684,70.781293,41.821062,40.437137,24.7743,39.981352,47.700547,43.971319,43.652471,45.043168,42.120856,47.256345,44.065632,32.69138,33.987771,29.554421,29.518745,30.514731,30.263593,36.473973,43.115927,33.733477,41.821162,31.474751,38.041121,33.180601,39.558673,36.777526,42.810344,36.615503,39.952662,31.382554,37.484727,32.416652,38.957503,35.674677,41.59877,32.744291,40.63411,31.617349,37.689806,32.895168,39.250189,34.995417,39.010212,35.078774,37.955298,31.399126,36.386774,32.545142,36.651577,37.164711,41.682477,35.57344,41.20001,32.869093,38.081905,37.389889,41.223686,38.36927,42.854394,42.39246,41.265176,35.101454,41.088239,38.797461,42.687957,76.630571,83.985026,136.772288,79.760798,76.210636,79.132532,134.325304,75.945575,76.009285,71.325955,70.796197,71.13785,75.216857,70.960038,36.904306,123.193018,3622.721994,0,205.660004,0.09137,-11.788,206.309998,0.08168,0.389,206.070007,0.0767,8.827,204.580002,8.002,-1812,119.050003,2.009,119.900002,30.291321,26.025898,25.085538,15.351599,76.762206,37.451364,44.425666,31.08844,-0.943693,0.029194,0.717753,0,123.193018,36.904306,950738.8511066259,355799.15002364194,950738.8511066259,355799.15002364194,278.9754729629629,281.6257472222222,329.9973911111111,331.3568266666666,299.68377666666663,294.9331185185185,280.05314749999997,272.6435778703704,297.94476166666664,302.03056999999995,3622.721994,264.06054067417654,177.56430955982216,564.6882388722416,0.9172976839181353,2.3833400101363917,298.09485085749435,264.9557753709064,600.788700796784,1.2241621918611654,2.3507597310666437,589.6914314454873,2.4754420097067578,7.306375206505828,-1.0,594.187572231481,2.491482502844934,7.218969083396894,17.565206548045637,664.4137761364962,2.5535402982071687,17.373534998088804,31.902540253616735,667.1355231571488,2.5617711365856644,-1.0,603.9843562086362,2.361451537592303,20.38355172976037,-1.5889258091722809,256.41891480685166,1.1953715079481813,497.56209009443313,3.1617323389758667,592.6649037975775,2.486067173504497,-1.0,280.7294,588.6493803257397,2.4717026033984335,-1.0,278.35972055555555,587.7660128011063,2.4685261473986544,-1.0,277.8372983333333,256.3745507698427,1.19522108306115,3.178272524161059,294.9165783333333,257.10190231007635,1.197686246162743,2.9072364130499295,295.1876144444444,255.7809592617801,1.1932075834613745,3.3996880797166114,294.69516277777774,256.3745507698427,1.215752882899434,0.2035788419227852,257.10190231007635,1.2185073707088454,0.20545770159835608,255.7809592617801,1.2135049457159868,0.20204550475833538,280.8366294444444,273.8942086111111,-6.942420833333301,280.0098997222222,271.781435,-8.228464722222213,279.3129133333333,272.25509,-7.057823333333317,333.27251663863564,70.22620390501515,60.42941992785995,4.745700295710206
2025-04-13 11:06:31,15780,0,0,75.157731,73.437979,64.683773,43.203647,37.630901,37.858919,40.118192,32.268649,32.645211,39.823618,31.27437,32.103865,32.478488,38.178873,46.895905,37.827334,37.715819,44.562317,56.456604,64.242944,53.777011,48.400473,52.004041,47.455404,46.372522,50.492737,52.853528,50.958918,83.965573,59.098777,45.826806,26.885394,28.15534,27.773699,29.446,27.778442,28.04136,46.519435,44.008278,44.202938,77.482512,56.847358,41.403955,24.606166,39.548617,76.564326,52.076135,40.416835,24.034499,39.904736,48.105568,44.021066,44.02545,45.567819,42.284291,47.313512,43.910201,32.536845,33.764502,29.188796,29.208867,30.152856,29.763753,36.469483,43.103572,33.741192,41.831877,31.456204,38.063227,33.184176,39.552383,36.765463,42.712736,36.573517,39.915698,31.350084,37.506562,32.423501,38.956945,35.673674,41.571826,32.698989,40.632403,31.588446,37.727986,32.911349,39.263102,35.015493,38.998864,35.057172,37.94032,31.372881,36.403637,32.552746,36.650608,37.115981,41.675796,35.549411,41.213989,32.939678,38.091481,37.377812,41.209191,38.329996,42.837293,42.354825,41.256967,35.060815,41.081251,38.791748,42.657238,84.535261,90.407019,139.788895,91.590439,76.065574,90.85738,136.733863,75.949377,76.853522,71.508361,70.874299,71.140818,75.223189,76.488704,35.875039,186.960661,3621.902454,0,205.479996,0.10729,-13.942,206.149994,0.09638,0.414,205.910004,0.0915,10.801,204.199997,9.532,-2186,118.949997,2.006,119.699997,31.581229,27.158378,26.171258,14.245577,105.082904,37.441866,44.652399,30.76927,-1.155972,0.03632,0.878982,0,186.960661,35.875039,1390401.2540543769,348702.604170523,1390401.2540543769,348702.604170523,279.0106659259259,281.6575066666666,331.33547944444445,333.0327194444444,306.2557994444444,299.4485946296296,280.17911064814814,272.4662610185185,302.3362561111111,305.59834388888885,3621.902454,263.44852479992505,176.07425230185768,563.9928000513938,0.91169800614763,2.3841623065043653,313.8098658658958,309.06052473804624,614.748011505069,1.3653121954559992,2.3394290732779863,590.0207161232777,2.4801421690958234,7.147164697566545,-1.0,594.503946891655,2.4961346929672916,7.062252913752624,18.208981866741567,653.4576422717341,2.4594877642780215,27.29925744135532,17.525613578548644,657.1311436104731,2.4705464282975425,-1.0,287.44066032436575,1.2955804160516877,480.1252063482637,7.5540664214514095,268.64222384175537,1.2335100964531656,491.6182419402405,14.361271236266191,593.1029680133762,2.4911533359075695,-1.0,280.8315588888889,588.9457559161355,2.47628501358344,-1.0,278.3744194444444,588.0200406560375,2.4729563019517498,-1.0,277.8260194444444,275.67440072908676,1.256893415891588,11.79010308811803,302.01976277777777,265.8455131435349,1.2241544652747103,15.391803643673597,298.4180622222222,264.4656426878142,1.2195265593134346,15.901906977006945,297.90795888888886,275.67440072908676,1.289761039534778,0.2567553137251303,265.8455131435349,1.2524524700788802,0.23141781016266078,264.4656426878142,1.2472147468584953,0.2278606962692266,280.9629538888888,273.7892630555556,-7.173690833333239,280.2592413888889,271.59379527777776,-8.665446111111123,279.31513666666666,272.0157247222222,-7.299411944444444,321.3784922815223,58.953695380079125,366.0169819473684,5.451371457031994
2025-04-13 11:07:31,15840,0,0,74.610155,73.473034,64.708077,43.306374,37.671589,37.843484,40.144486,32.287638,32.669498,39.844161,31.238996,32.054008,32.438887,38.244223,46.849833,37.717551,37.747464,45.882169,55.055623,61.517545,54.016121,49.210353,50.111187,47.96371,46.504811,49.52108,52.510194,50.903098,80.314423,60.028049,45.974637,27.777139,28.764954,28.474045,29.75733,28.512269,28.699666,46.550995,44.10929,44.270613,79.046711,53.762794,41.640264,25.796652,39.690387,78.53215,46.43497,40.500196,25.525068,39.967878,47.62609,44.22737,44.101113,45.236276,42.426771,47.449435,43.913734,32.701423,33.719955,29.372414,29.315327,30.267732,29.920667,36.445993,43.0952,33.703944,41.826659,31.459381,38.06086,33.187127,39.574706,36.770166,42.707742,36.571567,39.907146,31.340101,37.49272,32.424696,38.936927,35.670409,41.560228,32.669458,40.61285,31.57579,37.719451,32.895204,39.273629,34.995924,38.99351,35.048245,37.912003,31.362592,36.381463,32.52913,36.67985,37.124863,41.683749,35.539454,41.205863,32.90257,38.104348,37.376101,41.2118,38.30082,42.80872,42.318661,41.293789,35.05935,41.077025,38.819079,42.656768,78.610195,89.484009,140.122572,85.031929,76.228148,84.583152,137.098875,75.950844,76.889547,71.240462,70.783738,71.121578,75.258094,77.574081,36.640601,114.18769,3649.794051,0,205.229996,0.09505,-12.224,206.110001,0.086,0.45,205.960007,0.08101,9.298,205.020004,8.298,-1881,118.93,2.013,119.900002,30.904809,26.570436,25.430368,15.069828,72.023278,37.434742,44.588559,30.88292,-1.369478,0.043193,1.041737,0,114.18769,36.640601,888649.30284133,353980.9681289569,888649.30284133,353980.9681289569,279.09724018518517,281.73301944444444,331.5382638888889,333.2180955555555,302.6121827777778,299.4265340740741,280.1436438888888,272.5293998148148,299.04455277777777,305.0855605555555,3649.794051,263.90461797071686,177.184450821989,564.5111737616536,0.9158714677259943,2.383548410698789,295.466026422457,257.8441439110115,598.2384242770041,1.2006226882920203,2.352681638986054,589.9667488608526,2.4773232303554718,7.261776471625631,-1.0,594.4372075210059,2.4932655849807066,7.175562404638834,17.82840147372758,669.249241950202,2.5794279145999943,15.970571476984212,36.072237466431886,672.5885314128402,2.589474585303181,-1.0,612.321507432362,2.3997789941303105,18.424338962719215,-7.146156355320784,606.055515531155,2.3789628455646086,18.76704339116057,-3.9605076516170925,593.045626589648,2.488319029821065,-1.0,280.9136872222222,588.9659109418274,2.4737334424886397,-1.0,278.5057022222222,587.8952659915064,2.469884817420109,-1.0,277.87233111111107,607.1676230036533,2.3826734719147087,-4.525319688654122,299.9913461111111,605.7808076775985,2.3780451852277884,-3.821035244209668,299.28706166666666,605.2176432648129,2.376162599493098,-3.535168021987431,299.0011944444444,607.1676230036533,2.5378637290490627,-1.0,605.7808076775985,2.53306132338579,-1.0,605.2176432648129,2.5311073023768285,-1.0,280.8870722222222,273.82260499999995,-7.06446722222222,280.18816361111107,271.6743725,-8.513791111111061,279.3556958333333,272.09122194444444,-7.264473888888858,-16.088766670302448,74.81203442919605,56.92773451784001,-0.2150558635793985
2025-04-13 11:08:31,15900,0,0,75.606545,73.468872,64.686767,43.321238,37.63927,37.812939,40.122767,32.269264,32.609791,39.836997,31.318194,32.114842,32.463661,38.394225,46.744729,37.710247,37.763701,45.241359,55.340103,64.924044,52.670885,49.474198,50.141856,47.27551,45.85163,51.99685,52.643982,51.217965,72.720757,56.52686,45.654256,26.87585,28.444148,28.069273,29.8309,28.048203,28.579704,46.52264,43.865568,44.107174,73.116949,49.334612,41.555393,25.588719,39.915149,71.879614,40.81069,40.461966,25.060381,39.989038,47.988769,44.087933,44.082672,45.158752,42.275271,47.297123,44.152057,32.666089,33.807368,29.613153,29.458857,30.487412,30.136491,36.435856,43.096999,33.704763,41.824832,31.473569,38.031555,33.158087,39.534351,36.749138,42.795781,36.579623,39.924423,31.362469,37.477248,32.399339,38.942871,35.644921,41.55032,32.699788,40.614261,31.603057,37.684539,32.883644,39.237876,34.959093,38.984659,35.018511,37.947331,31.381289,36.393399,32.532673,36.665516,37.1269,41.688413,35.528701,41.173184,32.822423,38.09147,37.373821,41.20917,38.351612,42.889086,42.395388,41.253589,35.060071,41.094951,38.816441,42.680934,75.606326,83.930125,137.092012,77.664949,75.963952,75.342651,134.806966,75.866775,76.271352,71.491497,70.846822,71.213489,75.311557,72.375248,38.060114,108.361669,3633.040024,0,205.679993,0.08903,-11.516,205.119995,0.08096,0.321,206.080002,0.07394,8.461,204.600006,7.748,-1742,119.080002,2.011,119.5,29.080332,24.981469,23.888042,16.573924,68.826094,37.434332,44.624242,31.028228,-1.578815,0.049881,1.200641,0,108.361669,38.060114,848480.303769433,363768.165322298,848480.303769433,363768.165322298,279.01511388888883,281.64840166666664,330.26498111111107,331.5344511111111,298.51941611111107,295.69024444444443,280.16346796296295,272.6101268518518,297.3757366666666,302.0000694444444,3633.040024,264.73697060260446,179.21412281617842,565.4554985562161,0.9234817562605304,2.382444495242017,293.6926101111974,253.08536384294857,596.4893111063586,1.184742078210118,2.3540052310466524,589.4544483486728,2.470729761260553,7.483210701147703,-1.0,593.9302445917026,2.486695899058424,7.393733142870613,16.911431064062185,667.8494556598242,2.582978561279386,15.238550685932793,36.57237099991369,670.3554451694961,2.590551826943706,-1.0,605.9071752749124,2.3858118451934813,17.82683465022155,-4.826805999913688,600.3921850789588,2.3672492325730508,18.12447715050446,-1.9976343332470492,592.37693863031,2.481171892425569,-1.0,280.7356977777778,588.5106698852057,2.467343848312337,-1.0,278.45855166666666,587.4814409493946,2.46364364575672,-1.0,277.8510922222222,600.5529957944672,2.3677930053789202,-2.0800326665803937,295.7726427777778,600.9824997665875,2.3692446076631715,-2.3001393332470457,295.9927494444444,599.640825844122,2.3647065422698383,-1.6127309999137083,295.3053411111111,600.5529957944672,2.510049613039133,-1.0,600.9824997665875,2.5115532110132395,-1.0,599.640825844122,2.5068519244809284,-1.0,280.9490838888888,273.83707138888883,-7.112012499999992,280.16150666666664,271.78111388888885,-8.380392777777786,279.37981333333335,272.21219527777777,-7.167618055555579,-10.93773673028602,73.91921106812163,61.94228038491178,-0.14796879690999604
2025-04-13 11:09:31,15960,0,0,75.207247,73.470668,64.748016,43.380442,37.63879,37.813342,40.223738,32.304942,32.626128,39.900786,31.22406,32.141135,32.473484,38.539515,46.749728,37.732094,37.804678,44.880847,53.559029,63.35121,53.690247,49.974514,49.325238,51.474357,46.264759,50.998275,53.095318,50.586051,82.455813,58.629606,45.609086,26.659977,27.907432,27.606095,29.476139,27.401559,28.040857,46.375117,43.829152,43.980007,76.475943,56.421001,41.478955,24.476446,39.658018,74.83607,51.018865,40.445609,23.819343,39.941978,47.737058,43.927293,44.191676,45.491294,42.208416,47.236359,43.855056,32.399063,33.38409,29.263109,29.1632,30.125935,29.779396,36.431454,43.093512,33.669769,41.813053,31.444703,38.051052,33.15326,39.561819,36.737766,42.753315,36.534806,39.899184,31.324477,37.473382,32.399897,38.917852,35.659231,41.551771,32.653864,40.605776,31.581552,37.690397,32.871754,39.261591,34.970519,38.989851,35.011314,37.917867,31.344891,36.396191,32.533699,36.664548,37.122395,41.659308,35.533206,41.182058,32.854065,38.071599,37.377807,41.177645,38.29922,42.807567,42.367891,41.241892,35.07001,41.106508,38.764962,42.662642,83.840827,89.566266,139.439932,90.542168,76.083037,89.89528,136.285831,75.956344,76.505519,71.618424,70.861328,71.152462,75.201417,75.861642,37.312774,165.007964,3622.776479,0,205.570007,0.10615,-13.739,206.279999,0.09523,0.371,206.029999,0.0904,10.618,204.889999,9.399,-2170,118.919998,2.016,119.900002,29.823172,25.693041,24.659695,15.785914,96.190122,37.422144,44.568466,30.685799,-1.79008,0.056587,1.361717,0,165.007964,37.312774,1239042.7427447478,358615.43762591796,1239042.7427447478,358615.43762591796,278.9895648148148,281.61464388888885,331.08657277777775,332.83885111111107,305.6734266666666,298.6625603703704,280.1324808333333,272.4198882407407,301.95045944444445,305.13125888888885,3622.776479,264.30088159658396,178.1501479672235,564.9610188251169,0.9194955262621085,2.3830202353786767,308.874560263765,294.8932944805413,610.6334736526882,1.3208418948340344,2.3430697497357764,589.6079439446219,2.4737669692812347,7.368790447707273,-1.0,594.0642521961801,2.489665269718255,7.28128321419952,17.313762292304887,657.9018060263617,2.4908831220449152,23.666858593650698,22.21201251401277,661.5818748120677,2.501968939790747,-1.0,285.84335392025775,1.2913897008736226,480.58815150375034,3.2011335970983623,266.5034026158195,1.2273868325784822,492.4253168407227,10.21199989339459,592.5275671486157,2.484199800010078,-1.0,280.7106033333333,588.6367297815596,2.4702822024356834,-1.0,278.4160861111111,587.6653072334134,2.4667894972699513,-1.0,277.842005,273.3798452762634,1.2503142438489678,7.693553041542771,301.1810072222222,264.32462845919395,1.2200819018739844,11.015703041542793,297.8588572222222,261.8637512302334,1.211807358647319,11.926743597098323,296.94781666666665,273.3798452762634,1.2798034326670285,0.2461918846743719,264.32462845919395,1.2455424163496824,0.2227819510368135,261.8637512302334,1.236231523347378,0.21641998601886392,280.8345419444444,273.6453202777777,-7.189221666666697,280.28415833333327,271.6017525,-8.682405833333291,279.2787422222222,272.01259194444447,-7.26615027777774,323.1045413288024,63.837553830181605,372.0584521061039,5.0613552986117485
2025-04-13 11:10:31,16020,0,0,76.074921,73.482384,64.911623,43.434653,37.624888,37.773815,40.242691,32.286265,32.585613,39.915286,31.074297,32.0052,32.368748,38.728241,46.802799,37.805204,37.771052,45.249956,54.378083,63.223812,54.901974,49.503657,49.827981,47.419127,45.8542,51.509482,53.336934,51.797475,82.65908,60.794778,45.796569,27.567732,28.477985,28.165155,29.737634,28.395977,28.797544,46.519692,43.954841,43.956156,80.0444,55.624814,41.59124,25.550066,39.844437,79.96897,49.218063,40.420096,25.369232,39.984855,47.728896,44.137718,44.052663,45.280271,42.235693,47.402332,44.466581,32.465756,33.634817,29.251242,29.180324,30.118532,29.796712,36.385791,43.078954,33.656372,41.816938,31.440619,38.058435,33.144244,39.55633,36.71279,42.635855,36.480408,39.914207,31.32006,37.504974,32.405889,38.913241,35.603649,41.534861,32.623217,40.619025,31.570008,37.715793,32.861736,39.25489,34.932741,38.966823,34.950479,37.916526,31.315913,36.38688,32.506551,36.707493,37.080406,41.699348,35.497674,41.197818,32.885994,38.093034,37.328523,41.225896,38.286706,42.84606,42.342526,41.248611,34.961496,41.077952,38.80718,42.654588,80.127313,90.708212,140.57308,88.310343,76.340383,86.744274,137.121288,75.893392,76.31103,71.335003,70.920195,71.157847,75.338101,78.35386,31.386958,125.412276,3652.12327,0,205.350006,0.09906,-12.732,205.110001,0.09041,0.473,206.119995,0.08499,9.898,205.339996,8.747,-1997,119.010002,2.018,119.5,36.582761,32.377432,31.206288,9.213808,77.894957,37.410948,44.650304,30.741231,-2.003735,0.06314,1.524731,0,125.412276,31.386958,966040.095736932,317758.37627920596,966040.095736932,317758.37627920596,279.04035277777774,281.70685111111106,331.55071555555554,333.46837777777773,304.4335238888889,300.3115648148148,280.17794648148146,272.4506836111111,299.8873961111111,305.7656733333333,3652.12327,260.6648697572402,169.3282648598615,560.8153812326593,0.8861728401729219,2.388051926286036,298.72326057005716,266.6661948091994,601.3904629314452,1.2297897574082353,2.3503060087489813,591.2345038821791,2.500803808738299,6.463973514954594,-1.0,595.7200687859237,2.516802400023791,6.38840573226895,21.04198135387088,667.0871275779288,2.558974909083035,17.572110962377025,32.82745498549838,670.9407297036823,2.5705643805487113,-1.0,612.8877342167492,2.38843130828076,20.20398985667314,-5.710263318831721,604.5984722567637,2.3610166408853175,20.717589956680687,-1.5883042447576372,594.2171414381525,2.5114588613221698,-1.0,280.81476055555555,590.2918629328998,2.4974222507064665,-1.0,278.47846666666663,589.2014248876445,2.4935019703884276,-1.0,277.8278311111111,606.578356979543,2.367598652921152,-2.57067276327615,301.2939333333333,603.6496432743905,2.3578546823981963,-1.1180727632761318,299.8413333333333,603.5650498867047,2.3575725355081842,-1.076167207720573,299.79942777777774,606.578356979543,2.5549146384000476,-1.0,603.6496432743905,2.5447189556347505,-1.0,603.5650498867047,2.544423552453217,-1.0,280.8907261111111,273.7334925,-7.15723361111111,280.1869261111111,271.6032127777778,-8.583713333333321,279.4561872222222,272.01534555555554,-7.440841666666643,-13.363968374584601,71.36705879200508,54.199393361179546,-0.18725681849287173
2025-04-13 11:11:31,16080,0,0,76.430504,73.509063,64.997562,43.448962,37.547368,37.744478,40.275065,32.260232,32.586414,39.908147,31.270268,32.102241,32.480869,38.757831,46.707373,37.796644,37.779802,44.744924,54.120357,63.801894,56.320343,48.044682,51.871404,46.696447,45.659609,51.573888,54.355109,52.719089,73.338845,56.767725,45.55224,27.234451,28.506806,27.992242,29.758854,28.029621,28.67535,46.511873,43.846804,43.913462,73.940533,49.204088,41.484312,25.581111,39.713275,72.474634,40.626906,40.541921,25.128996,40.05751,47.790384,44.039697,43.918236,45.135977,42.214436,47.37204,44.315537,32.58601,33.562228,29.480737,29.291196,30.446878,30.147584,36.397295,43.099142,33.625151,41.810654,31.407965,38.035847,33.094404,39.543373,36.690938,42.752948,36.467267,39.905088,31.288563,37.475012,32.347262,38.932485,35.590628,41.553602,32.624688,40.582613,31.554998,37.69291,32.841826,39.261691,34.927162,38.992598,34.953325,37.907908,31.299202,36.388426,32.501433,36.661037,37.068027,41.681323,35.466703,41.186866,32.80379,38.099556,37.329745,41.229066,38.278406,42.808826,42.325521,41.236863,35.034348,41.09958,38.801092,42.657314,74.968806,84.24066,137.394411,76.46569,76.186918,74.67675,134.792234,75.935018,76.371192,71.332734,70.868577,71.137644,75.130077,73.27653,37.399764,115.018168,3634.474786,0,205.949997,0.08815,-11.376,206.559998,0.07988,0.319,206.339996,0.07346,8.373,204.940002,7.666,-1702,119.220001,2.016,119.5,29.674165,25.606237,24.663846,15.878075,72.470314,37.402385,44.569044,30.919106,-2.213533,0.06975,1.684956,0,115.018168,37.399764,894375.2468451759,359215.2125373479,894375.2468451759,359215.2125373479,278.99786537037033,281.6900222222222,330.2567966666667,331.7024505555555,297.8531611111111,296.0674096296296,280.13280249999997,272.54950305555553,297.0215588888889,302.17258888888887,3634.474786,264.35188302939827,178.2745155534147,565.0188804490152,0.9199618340792557,2.3829526040469915,295.71399892897426,258.5120124896247,598.4811963474501,1.2028431020176396,2.352498461889463,589.5991265544187,2.473443883352894,7.381913853045754,-1.0,594.1702302142264,2.4897492970073922,7.2920084331808255,17.338139192823917,666.5437328696552,2.570175095090716,16.178506688941148,34.54279773769241,669.4156977043278,2.5788522694952345,-1.0,602.7146691690957,2.3667630595172144,19.095357466094868,-2.139162182136829,599.1814553873916,2.3548650761353196,19.305095133038467,-0.3534107006553313,592.4514433335802,2.483636627917702,-1.0,280.6790222222222,588.6187463172296,2.469926299305722,-1.0,278.4190622222222,587.732663408985,2.466740752472195,-1.0,277.89551166666666,599.2777555847987,2.355190313864449,-0.4020260710257162,296.116025,599.9397218173197,2.3574245492854438,-0.7362971821368092,296.4502961111111,258.30177648800134,1.2021320644442695,0.07809115119653143,295.63590777777773,599.2777555847987,2.507785234267483,-1.0,599.9397218173197,2.510108913532991,-1.0,258.30177648800134,1.2226918922785646,0.20692547377177575,280.88057805555553,273.74673277777777,-7.133845277777766,280.1095036111111,271.69775916666663,-8.41174444444448,279.4083258333333,272.2040172222222,-7.2043086111111165,-9.582328832972848,72.37350265542875,63.82906370055946,-0.132401065049932
2025-04-13 11:12:31,16140,0,0,75.469182,73.524135,64.854196,43.490922,37.674935,37.798225,40.338159,32.23809,32.624385,39.929907,31.274,32.156679,32.512151,38.797254,46.742547,37.789348,37.83255,45.50961,53.45158,62.641221,55.741941,49.721551,50.498194,48.455967,46.964418,51.395866,52.793378,51.179014,81.043482,58.141458,45.632276,26.596084,27.885808,27.484452,29.454535,27.403338,27.83775,46.657491,43.969898,44.036547,75.41317,55.710355,41.193527,24.402137,39.586587,72.950113,49.538397,40.455067,23.693583,39.998909,47.607501,43.913687,44.021557,45.128807,42.424367,47.207305,43.994654,32.537108,33.796807,29.207861,29.08074,30.171911,29.758179,36.370997,43.064722,33.614741,41.795075,31.400642,38.035195,33.080414,39.54008,36.698253,42.772504,36.512688,39.900957,31.314239,37.459011,32.370308,38.92213,35.59175,41.542841,32.648538,40.592136,31.558396,37.669842,32.813727,39.232432,34.893754,38.958035,34.923909,37.911388,31.308949,36.364026,32.479582,36.644713,37.08842,41.657186,35.496766,41.168755,32.80861,38.084715,37.370155,41.23743,38.322569,42.819369,42.352972,41.228713,35.055841,41.144164,38.807716,42.69421,83.037281,88.746035,139.086635,89.34987,76.411428,88.752623,136.126109,75.944246,76.045083,71.357709,70.901479,71.159503,75.175484,75.03822,34.335633,164.504612,3617.972749,0,205.399994,0.10413,-13.396,206.309998,0.0941,0.456,206.149994,0.08966,10.528,204.860001,9.278,-2133,119.0,2.03,119.699997,33.073081,28.634332,27.895872,12.559195,95.9771,37.402574,44.515095,30.758768,-2.423793,0.076166,1.845615,0,164.504612,34.335633,1235572.253019284,338088.773876181,1235572.253019284,338088.773876181,278.94275370370366,281.59850277777775,330.99783833333333,332.64257499999997,305.01103888888883,297.85495648148145,280.1028308333333,272.4604264814814,301.50404499999996,304.675575,3617.972749,262.51546647385413,173.80736786755477,562.9303338206346,0.9031525429508387,2.3854384104459476,308.7563445663879,294.55771956973143,610.5315691705189,1.3197789031832061,2.3431549573482977,590.3076357413574,2.4865826457669864,6.914017858294876,-1.0,594.794664462179,2.50259234060945,6.832226301280489,19.08303630392362,657.8260100535671,2.491097781246498,23.596633767835126,22.24149376694544,661.2781364682287,2.5015014096371777,-1.0,283.9896157599911,1.2853423059319877,481.73162383459396,3.7453056774990614,264.31390467518946,1.220069497804688,493.72630290683946,10.901388084906444,593.3141660254022,2.4973266774672274,-1.0,280.72348666666664,589.1529504739314,2.4824380476348504,-1.0,278.25751499999996,588.4622234329715,2.4799538858577312,-1.0,277.84725944444443,271.22944364137487,1.2431886337460287,8.35996567749902,300.3963788888889,262.72848229423494,1.2147414522350828,11.487916788610164,297.26842777777773,259.0446461183747,1.2023205809162636,12.856281788610147,295.90006277777775,271.22944364137487,1.2742623944289542,0.25036321239792153,262.72848229423494,1.2418796877590341,0.22851674716470516,259.0446461183747,1.2278468529499391,0.21904972388881766,280.79477444444444,273.7983097222222,-6.9964647222222425,280.1362122222222,271.56350027777773,-8.57271194444445,279.3775058333333,272.01946944444444,-7.358036388888877,325.993731066168,63.03134559138812,373.83639429357595,5.171930378568787
2025-04-13 11:13:31,16200,0,0,75.630464,73.506815,64.882868,43.513347,37.594548,37.833622,40.377994,32.179551,32.489184,39.914934,31.152812,31.966386,32.349554,38.903818,46.930636,37.721942,37.802514,44.59614,56.834901,65.063174,55.760736,46.719348,51.000221,48.237661,46.709021,50.780578,52.98877,51.187054,84.091238,60.985392,45.739585,27.602895,28.367757,28.270471,29.676537,28.207676,28.641414,46.833507,44.133113,44.362368,80.334179,56.458356,41.193661,25.407769,39.61601,80.683352,50.502668,40.41299,25.067854,39.953214,48.69214,44.070987,43.628918,44.908415,42.535274,47.265592,44.043933,32.547957,33.834941,29.054366,28.925449,30.118359,29.65977,36.372903,43.080659,33.640811,41.784387,31.404516,38.018243,33.073136,39.540801,36.709153,42.799131,36.491049,39.928328,31.300474,37.4564,32.356559,38.923734,35.603109,41.545319,32.643693,40.589541,31.560671,37.665023,32.823551,39.23621,34.880257,38.972404,34.903761,37.923431,31.319313,36.377863,32.489929,36.641872,37.070101,41.646886,35.456718,41.14307,32.779987,38.076909,37.3451,41.22094,38.305137,42.79896,42.323886,41.198706,35.04999,41.118637,38.773965,42.67248,81.410236,91.411654,140.808241,90.303107,76.203498,88.391284,137.186943,75.931581,75.912172,71.290673,70.862717,71.164883,75.182105,78.682226,25.278562,119.639081,3651.4127,0,205.589996,0.102,-13.125,206.399994,0.09198,0.455,206.199997,0.08768,10.109,204.830002,8.961,-2047,119.110001,2.035,119.699997,44.009313,39.463389,38.682718,1.730272,74.91998,37.396619,44.646611,30.69014,-2.636886,0.08269,2.009127,0,119.639081,25.278562,926235.319098317,275642.47019943397,926235.319098317,275642.47019943397,278.95485851851845,281.6308844444444,331.58719055555554,333.59902277777775,305.540615,300.762735,280.17589509259255,272.4223001851852,300.60013111111107,306.1564744444444,3651.4127,256.52711877611944,159.39298802226133,556.0519722888565,0.8480498976952926,2.3943152054687507,297.07288168245776,262.18280534794786,599.8034875177947,1.2150108501665107,2.351501936992572,592.6458713804886,2.531037584919708,5.554461373252077,-1.0,597.1062385830023,2.546950880675488,5.491235847956079,25.103765668324968,668.2916900202581,2.569607157095815,16.73982354210249,34.514308873097775,672.3123268735915,2.5816959382733766,-1.0,616.6484086835586,2.4074130432798317,19.060400249271602,-8.46773331754224,607.1631717245219,2.3761234761666916,19.598241997264225,-3.6898533175422585,595.6907518250569,2.5419172673759287,-1.0,280.78310277777774,591.4873028858133,2.5268791394504535,-1.0,278.2575894444444,590.7674119577347,2.5242899828785466,-1.0,277.8238833333333,609.8013729881512,2.384875891429547,-5.016694984208868,302.08957666666663,605.6494489368135,2.3710841554901387,-2.929439984208898,300.00232166666666,606.0357379773889,2.3723713595617184,-3.1234249842088957,300.19630666666666,609.8013729881512,2.5914336056475995,-1.0,605.6494489368135,2.5770144643833093,-1.0,606.0357379773889,2.5783612019331454,-1.0,281.1397575,273.8119161111111,-7.327841388888885,279.9659258333333,271.47772638888887,-8.488199444444433,279.42200194444445,271.9772580555555,-7.444743888888922,-14.517300344033288,71.18545143725578,51.64328133669949,-0.20393633882941817
2025-04-13 11:14:31,16260,0,0,75.092098,73.528787,64.751157,43.557307,37.541154,37.792617,40.322341,32.172275,32.513796,39.913758,31.166328,31.966997,32.322135,38.967078,46.638933,37.474636,37.711632,45.050089,56.351885,62.166945,54.26148,48.305628,50.476406,47.380279,46.021816,50.872402,52.681317,50.735866,74.001379,57.128122,45.673036,27.370224,28.49562,28.25554,29.890803,28.372034,28.881122,46.477879,43.880832,43.852326,74.49843,48.630338,41.360072,25.685256,39.9107,73.288484,40.630534,40.377755,25.331862,39.929524,48.099567,44.022124,44.107621,45.725532,42.259802,47.335901,43.878343,32.472506,33.602423,29.407371,29.27402,30.352598,29.944869,36.357148,43.070742,33.587912,41.802812,31.389325,38.020227,33.076021,39.505164,36.679142,42.663505,36.467896,39.902189,31.290087,37.491969,32.373227,38.887186,35.540266,41.51197,32.615536,40.591605,31.55875,37.673183,32.807751,39.204362,34.843356,38.912305,34.847347,37.913483,31.278981,36.334253,32.481692,36.632305,37.062308,41.658927,35.4664,41.124082,32.819938,38.052581,37.330919,41.184407,38.283927,42.767768,42.356806,41.207473,35.033994,41.104829,38.755416,42.711994,74.273011,84.770039,137.431546,76.575404,76.495601,75.681826,134.703237,75.931583,75.570325,71.323342,70.843736,71.185795,75.265417,73.949025,27.917857,89.244403,3480.562471,0,205.820007,0.08585,-11.107,206.429993,0.07746,0.302,206.160004,0.07088,8.018,205.440002,7.397,-1649,119.169998,2.012,119.800003,40.609607,36.296643,35.314326,5.063429,57.481341,37.379864,44.682165,30.842298,-2.844853,0.089116,2.166841,0,89.244403,27.917857,716671.400195071,293839.767875749,716671.400195071,293839.767875749,278.9668264814814,281.669945,330.20735388888886,331.72308111111107,297.9141133333333,296.4441283333333,280.1956471296296,272.50683212962963,296.63500611111107,302.4666883333333,3480.562471,258.3697087806749,163.80391100204966,558.1788364252102,0.8650544211312564,2.3914521063875323,287.4010513808402,236.44226066476713,590.1144005569507,1.1283603226858796,2.3589478177313543,591.998191494343,2.5173664073174455,5.945851490861775,-1.0,596.5213585008573,2.5335022894833394,5.876594780328004,23.300236219325086,671.3386331357663,2.622300066413829,12.622474316151727,42.806302508048645,674.2810942358254,2.63119061941862,-1.0,609.8679791474209,2.4264525028573622,14.625747238341539,-10.513061952493103,607.1058265264202,2.417157913656486,14.738724600819847,-9.043076952493095,594.9730575076485,2.5279963953844384,-1.0,280.7461311111111,590.9691609186254,2.513673603989597,-1.0,278.35004,590.0596052275353,2.510402728400229,-1.0,277.8043083333333,607.1809214114389,2.417411215427625,-9.083048063604224,296.48409944444444,607.6997291893143,2.419160268151888,-9.359187508048649,296.76023888888886,606.436870427339,2.414899956355653,-8.686995285826413,296.0880466666666,607.1809214114389,2.570927461164656,-1.0,607.6997291893143,2.5727279988996905,-1.0,606.436870427339,2.568341871424643,-1.0,280.9615808333333,273.72636916666664,-7.2352116666666575,280.3258758333333,271.67260861111106,-8.653267222222269,279.2994847222222,272.12151861111107,-7.177966111111118,-15.107635032077155,74.81727463490893,61.47065398834536,-0.20192709645999452
2025-04-13 11:15:31,16320,0,0,75.174436,73.477145,64.797743,43.658843,37.700902,37.818444,40.637495,32.299806,32.610802,39.978144,31.340594,32.100981,32.488061,39.03943,46.732826,37.332216,37.813311,45.356177,54.675302,63.451751,54.70042,48.978342,49.680329,49.291835,46.466216,50.953404,52.568212,51.134675,77.492126,56.824838,45.806166,26.792844,28.079047,27.658992,29.758176,27.456456,27.988608,46.666213,44.162316,44.206154,73.275134,53.962812,41.478728,24.624351,39.571824,69.438821,45.874501,40.340052,24.055985,39.912665,47.993871,43.994598,44.260713,45.08218,42.493278,47.423407,44.224367,32.614477,33.853098,29.423618,29.316582,30.425892,29.897969,36.345112,43.053098,33.608723,41.793954,31.37411,38.035117,33.056778,39.554791,36.683369,42.746754,36.460823,39.891179,31.270936,37.477066,32.348885,38.905964,35.558679,41.549158,32.60576,40.554185,31.52579,37.694522,32.811435,39.260478,34.898448,38.95697,34.877605,37.893347,31.274715,36.368084,32.49567,36.626566,37.048612,41.669495,35.493194,41.137046,32.803247,38.050528,37.351412,41.169986,38.266804,42.756448,42.311044,41.212246,35.042352,41.115451,38.743599,42.669491,81.202762,86.921009,137.327019,86.699353,76.322338,86.257965,134.582677,75.972109,77.054073,71.610097,70.830327,71.123594,75.22674,73.389485,34.91345,162.834602,3486.460436,0,205.470001,0.09861,-12.737,206.149994,0.08932,0.433,206.0,0.08382,9.76,204.720001,8.728,-1990,118.940002,2.023,120.300003,32.609357,28.281919,27.143243,13.196809,95.267182,37.383313,44.674835,30.921939,-3.049215,0.095159,2.320045,0,162.834602,34.91345,1224057.9398817138,342072.68168165,1224057.9398817138,342072.68168165,279.00647148148147,281.7185594444444,330.1403761111111,331.6650105555555,303.5385294444444,296.15112611111107,280.1915747222222,272.55107740740743,300.48486777777777,303.6616716666666,3486.460436,262.8682375473184,174.66375306848246,563.3323437153326,0.9063846193351323,2.384952719738993,308.3623828578149,293.4406259944549,610.1908962538391,1.3162370439712439,2.343438440340781,590.2646580957261,2.4843759039504407,7.000185302755017,-1.0,594.8516816485877,2.5007370192063942,6.915424670072458,18.85032189712598,656.3953752270147,2.488251248953499,23.433409941261154,21.777993253296188,659.5893721773887,2.497903642840565,-1.0,279.8898342825277,1.2719467220011937,484.23187206895506,4.8238534133705,259.71785915831146,1.204673070742656,496.42826110110263,12.211256746703839,593.3298915693751,2.495326579287091,-1.0,280.8200922222222,589.2684962501219,2.4808017311092176,-1.0,278.41596,588.2023393406923,2.4769680077258784,-1.0,277.7833622222222,265.8538454077698,1.2253129697542164,9.938979524481624,298.4234033333333,259.5284145137728,1.204033305507516,12.281752857814922,296.08063,253.82633044771092,1.1847052041570458,14.413037857814913,293.949345,265.8538454077698,1.2532888067338561,0.23462171766316967,259.5284145137728,1.2292256831209916,0.21834710467355356,253.82633044771092,1.2075338875687218,0.2036762920499451,280.9245747222222,273.8354375,-7.089137222222178,280.1896925,271.6889444444444,-8.500748055555562,279.46045694444445,272.12885027777776,-7.331606666666687,330.5467989374146,61.543693578426996,376.505540944487,5.370928842874678
2025-04-13 11:17:31,16440,0,0,75.145717,73.543154,64.766103,43.782832,37.727715,38.013135,40.74691,32.289356,32.589828,39.984684,31.204624,31.973423,32.434877,39.228869,46.897695,37.324394,37.773914,45.945537,53.710426,61.396061,57.050661,50.134334,48.872781,49.921219,46.087963,50.88555,53.168472,52.211009,75.36204,57.939819,46.017789,27.47964,28.741578,28.598359,30.157966,28.668087,28.99777,46.734654,44.18156,44.137721,75.563726,49.376009,41.441489,25.809517,39.926536,74.451607,41.296575,40.480057,25.520618,40.082027,47.950822,44.205354,44.219382,45.3268,42.596015,47.548223,44.127113,32.54116,33.737221,29.493216,29.391536,30.443304,29.964483,36.281446,43.067666,33.580021,41.794563,31.362698,38.025736,33.006888,39.51853,36.623969,42.646075,36.400715,39.901404,31.241617,37.499801,32.336175,38.919537,35.495207,41.516946,32.576495,40.581134,31.50984,37.695596,32.780057,39.241421,34.787925,38.910549,34.786595,37.906337,31.262417,36.362064,32.4656,36.657286,37.02978,41.654289,35.430826,41.153003,32.816259,38.072117,37.32306,41.202956,38.280463,42.777498,42.35606,41.211566,35.003977,41.140189,38.779317,42.721285,74.991472,85.620037,137.38712,78.074352,76.583874,77.696645,134.465405,75.982826,76.030501,71.44231,70.914543,71.194627,75.341344,74.764378,33.076605,99.099502,3511.518834,0,205.820007,0.08731,-11.257,206.509995,0.07809,0.352,206.160004,0.07267,8.216,204.880005,7.537,-1674,119.129997,1.995,119.900002,34.86785,30.29155,29.330118,11.149939,63.505611,37.368645,44.737581,30.928487,-0.27332,0.008457,0.205407,0,99.099502,33.076605,784619.913011014,329408.081759985,784619.913011014,329408.081759985,279.06469166666665,281.78790166666664,330.075225,331.6984,298.7468622222222,297.10877277777774,280.22643388888895,272.55471481481476,297.0341511111111,302.93890944444445,3511.518834,261.73583421360684,171.91764845469078,562.040558088842,0.8960043040681878,2.386525885900066,290.7417463266365,245.2338657517668,593.5309314765033,1.1583091810350887,2.3562694675274134,590.8396626952837,2.4930543475280746,6.718807321123572,-1.0,595.4328731374255,2.509433802521596,6.637928858478342,20.052067453059806,669.2412997407147,2.6004497668512063,13.966617285846102,39.333478673363516,672.4187900109625,2.6100527302973284,-1.0,608.8624755851773,2.4082895297934663,16.20295313729318,-8.005115895585732,605.7291226738777,2.3977723472698877,16.349256650584014,-6.367026451141271,593.9965675319116,2.504328983109656,-1.0,280.9376605555555,589.7136733600171,2.4890146327197553,-1.0,278.39527166666664,588.8161119921049,2.4857874824398785,-1.0,277.86114277777773,605.9802160111112,2.3986172832527144,-6.498275895585721,297.2400222222222,606.1945683728169,2.3993382896947186,-6.610323673363496,297.35206999999997,605.0125306902675,2.395358941411687,-5.992479784474597,296.73422611111107,605.9802160111112,2.546456930251346,-1.0,606.1945683728169,2.5472010627786794,-1.0,605.0125306902675,2.5430935326241326,-1.0,280.97116,273.78288361111106,-7.188276388888937,280.2461616666667,271.7290977777777,-8.51706388888897,279.46198,272.15216305555555,-7.309816944444435,-14.889459978594004,73.80842660328915,60.37882415553736,-0.20173116626131252
2025-04-13 11:18:31,16500,0,0,75.085623,73.573498,64.67619,43.832999,37.767214,38.035834,40.628438,32.415667,32.573751,40.008414,31.358725,32.053747,32.585854,39.352109,46.789458,37.400121,37.81671,46.065319,52.756134,61.560644,54.572685,50.242873,52.593196,48.045227,46.193248,51.657691,52.744215,51.285346,74.81108,56.439836,45.874978,26.642865,28.02934,27.603913,29.960436,27.664991,28.170737,46.841036,44.125738,44.11697,71.844421,52.706398,41.544539,24.669447,39.980327,68.798155,44.514284,40.310672,24.0791,39.942908,47.755438,44.104989,44.348715,45.384172,42.30493,47.456285,43.985089,32.512728,33.46476,29.464949,29.362821,30.436,29.89958,36.271454,43.085852,33.552583,41.784991,31.344978,38.022094,33.003667,39.512134,36.597193,42.661664,36.376871,39.883393,31.245241,37.484219,32.310704,38.899898,35.460417,41.503968,32.563656,40.569303,31.493414,37.690182,32.759936,39.224449,34.756665,38.912985,34.757996,37.900975,31.216462,36.34164,32.43707,36.65101,37.018642,41.643655,35.403618,41.127309,32.781403,38.046941,37.298303,41.201865,38.252872,42.75489,42.324437,41.224778,34.996452,41.113681,38.768513,42.714487,79.827209,85.818621,136.569978,84.773936,76.260751,84.271604,133.706466,75.832782,75.818434,71.436119,70.964779,71.191387,75.296318,72.629821,26.850179,134.639744,3481.981344,0,205.580002,0.09609,-12.466,206.160004,0.08688,0.463,205.960007,0.08157,9.45,204.479996,8.48,-1919,118.980003,2.01,119.5,42.140461,37.810022,36.576155,3.734517,82.468245,37.353102,44.647222,30.856806,-0.477085,0.014979,0.358532,0,134.639744,26.850179,1029661.2453222079,286478.387511503,1029661.2453222079,286478.387511503,279.02596092592586,281.73682499999995,329.6535922222222,331.2444322222222,302.4688533333333,295.27104740740737,280.17623453703703,272.5148924074074,299.72067166666665,303.04923388888886,3481.981344,257.63500560037204,162.04258018207256,557.331839845472,0.858279648865464,2.3925791464909865,301.2604996142042,273.61417193960153,603.7875385675309,1.2525169953633235,2.34848997240728,592.367556044932,2.523188874309895,5.785496641561439,-1.0,596.8970824917438,2.5393438111188242,5.718301094238195,24.101819399627914,661.4023563635727,2.531273362225089,19.09325686103028,28.39309260801798,664.6253358010254,2.5410267113504745,-1.0,606.2723547745096,2.3567215473799417,22.167915972815212,-1.208353719129093,257.3342004753963,1.1979354299815665,497.2559949133226,5.989452206796841,595.4267509907445,2.534116847865866,-1.0,280.8583211111111,591.4122570621797,2.519761659875705,-1.0,278.45252166666666,590.2715901781338,2.5156601602024278,-1.0,277.76703999999995,261.8122531180452,1.213058740638165,4.326566280870907,296.9339333333333,257.37376493655285,1.1980694203401112,5.974710169759817,295.2857894444444,252.84719988559937,1.1826959357345586,7.6670801697597994,293.5934194444444,261.8122531180452,1.2455316556472185,0.25239661968283544,257.37376493655285,1.2283038407734237,0.24116816337397484,252.84719988559937,1.2107341590432366,0.22971689081775112,280.8890075,273.6993022222222,-7.1897052777778185,280.29802416666666,271.71326944444445,-8.584754722222215,279.34167194444444,272.13210555555554,-7.209566388888902,335.03335556953573,64.50527387182888,55.13000158906311,5.193890909373435
2025-04-13 11:19:31,16560,0,0,74.381762,73.475413,64.735707,43.899775,37.601607,37.935228,40.560519,32.353277,32.58581,40.031378,31.154257,31.954527,32.420456,39.321306,46.757929,37.488466,37.8119,44.455586,55.265756,64.641811,57.085435,48.817089,51.907312,47.787703,46.102283,50.816739,53.724018,52.305088,85.725635,59.996174,45.685399,27.472146,28.236681,28.058156,29.797947,28.172945,28.492912,46.663156,44.01315,43.999118,79.38357,56.901616,41.683986,24.945955,39.989575,79.446105,51.782425,40.256772,24.484251,39.890944,48.74781,44.098407,44.240006,45.415244,42.609218,47.398929,44.342058,32.357154,33.397275,29.237541,29.246015,30.18196,29.547272,36.272291,43.025662,33.532719,41.759614,31.336639,37.999024,33.000456,39.512691,36.618993,42.609073,36.360758,39.862943,31.217882,37.481277,32.315307,38.879716,35.46009,41.496607,32.559031,40.544907,31.478979,37.688125,32.759645,39.233095,34.764472,38.904866,34.763141,37.873605,31.21693,36.357599,32.445545,36.627773,37.004261,41.614404,35.385029,41.108412,32.829893,38.052117,37.332223,41.191952,38.277368,42.751144,42.325079,41.190221,34.987344,41.14545,38.727234,42.700201,84.586567,91.530478,139.836593,92.618437,76.163819,91.351128,136.44823,75.906775,76.202091,71.423118,70.878012,71.158533,75.207459,78.149613,31.288541,148.112292,3463.286292,0,205.509995,0.106,-13.74,206.229996,0.09556,0.324,205.940002,0.08981,10.538,204.240005,9.382,-2161,119.029999,2.021,119.900002,36.586012,32.584599,31.157385,9.099387,88.786728,37.345454,44.908791,30.661203,-0.193409,0.006321,0.146306,0,148.112292,31.288541,1122551.1899530438,317079.814979537,1122551.1899530438,317079.814979537,279.0066957407407,281.70496055555554,331.1767944444444,333.0592183333333,306.8269094444444,300.6602425925926,280.32155027777776,272.4062237962963,302.3647594444444,306.22248777777776,3463.286292,260.60158359670777,169.17548445941782,560.7428787851743,0.8855914277163537,2.3881432883824187,304.76631578281973,283.32938056020896,607.0082134852919,1.283946304008125,2.3460021027065,591.203324701596,2.5010686950888785,6.450099136153549,-1.0,595.7415131440125,2.5172560055177184,6.373830311068744,21.103376958847775,661.7132386763901,2.5181748492736067,20.992468902935336,26.410478661624666,665.5870185898749,2.5298387438538015,-1.0,611.3499641815058,2.360200365828422,24.100029177112727,-2.0605936616246936,271.9575242264435,1.2463801184454564,488.75522714238133,4.106073190227107,594.1380430102814,2.5115543494262322,-1.0,280.7529994444444,590.4037007010473,2.4982002771985043,-1.0,278.5299922222222,589.0750889175254,2.493423391057923,-1.0,277.7370955555555,278.40390803248886,1.2677378184899186,1.768740782819748,302.997575,268.712410532607,1.2355655008030764,5.292110227264175,299.47420555555556,268.8072255183935,1.2358820872890675,5.257368560597513,299.5089472222222,278.40390803248886,1.3047309512201966,0.2789517849440771,268.712410532607,1.2675420079830757,0.25420126270876753,268.8072255183935,1.2679058391788725,0.25444340489721445,281.16283805555554,273.6373413888889,-7.5254966666666405,280.2764583333333,271.6176544444444,-8.65880388888894,279.5253544444444,271.96367555555554,-7.561678888888878,319.24580047515246,65.9717255323776,50.36327449488431,4.839130671494609
2025-04-13 11:20:31,16620,0,0,74.816493,73.462168,64.834342,43.784713,37.584653,37.896633,40.497037,32.384348,32.722532,40.130267,31.313077,31.9708,32.438486,39.218333,46.482554,37.513196,37.876601,45.618888,52.919897,61.141935,55.75551,49.413833,51.151789,48.365756,46.63503,51.526297,52.603883,50.794798,77.146917,58.633455,45.647129,27.774198,28.745501,28.589789,30.078075,28.382053,29.000877,46.30495,43.91197,43.984762,77.580387,51.329935,41.819719,25.907279,39.935211,76.441216,43.018975,40.500396,25.618576,40.093073,47.740067,44.134635,44.480026,45.787932,42.479689,47.462732,44.021065,32.353051,33.329112,29.646309,29.485773,30.461717,29.798485,36.23261,43.046458,33.537899,41.746274,31.303516,37.998436,32.975415,39.524732,36.61205,42.688267,36.339106,39.839622,31.196978,37.449266,32.280863,38.881618,35.462443,41.508178,32.517259,40.51456,31.470106,37.652145,32.742563,39.250092,34.786443,38.908633,34.751404,37.872403,31.206807,36.33559,32.436328,36.627744,37.000695,41.605141,35.381423,41.116713,32.744905,38.051547,37.321484,41.158533,38.224838,42.696709,42.261284,41.1765,35.026282,41.160726,38.710485,42.713837,76.352242,87.273691,138.278929,81.117127,76.052752,81.372566,135.806516,75.983689,76.686311,71.646758,70.869146,71.131848,75.172454,76.382378,33.596722,112.947724,3400.4337,0,205.550003,0.08941,-11.498,206.410004,0.08,0.355,206.039993,0.07462,8.465,204.669998,7.733,-1718,119.019997,2.006,119.699997,33.911646,30.084236,28.764913,11.735483,71.35186,37.334311,44.773902,30.845741,-0.399841,0.012452,0.302025,0,112.947724,33.596722,880100.038583068,332994.162086554,880100.038583068,332994.162086554,279.06985999999995,281.7404066666667,330.8202866666666,332.1938494444444,300.43729277777777,298.1812074074074,280.24661240740744,272.50874509259256,297.79013444444445,303.85760611111107,3400.4337,262.05975976167224,172.70231320539665,562.4104663388754,0.8989751789063042,2.386071685015808,295.09359272082145,256.8422033773204,597.8729599639845,1.1972877760478637,2.352957587250107,590.7137044830463,2.490701542835806,6.797615766703716,-1.0,595.22154305546,2.506777771716664,6.717135217216467,19.680646904994433,668.0636510381185,2.5774707495679077,15.845609411891045,35.72669394584517,670.7884996421064,2.5856903364959236,-1.0,608.3880335982968,2.3882721081454465,18.43640345738405,-5.343700056956322,603.9556790878577,2.3734634080452217,18.681816154998607,-3.087614686585937,593.5166220652534,2.5007155267249517,-1.0,280.7317383333333,589.9316831021291,2.4878969662715535,-1.0,278.6053994444444,588.6987572734116,2.4834657881121274,-1.0,277.8724422222222,604.0548206804508,2.373795867671399,-3.138027834734089,298.23162055555554,604.5283388470962,2.375382980055582,-3.3788445014007493,298.4724372222222,603.2836777860563,2.3712084483877884,-2.745971723622972,297.8395644444444,604.0548206804508,2.5378441429047562,-1.0,604.5283388470962,2.5394935851087657,-1.0,603.2836777860563,2.5351545448148927,-1.0,280.8929727777778,273.61726749999997,-7.275705277777831,280.44665499999996,271.79780055555557,-8.648854444444396,279.4002094444444,272.1111672222222,-7.289042222222179,-13.24197460481139,72.84210798265849,59.67561743982162,-0.18179010700739062
